Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
00:01:00,5.101085E+02,4.280056E+02,1.454174E-02,4.986343E-02,1.692548E+03,1.918773E+03,4.825012E-02,2.235403E-01,4.023382E+02,2.510303E+01,1.146961E-02,1.849278E-03,5.218870E+02,4.294250E+02,1.487751E-02,5.002879E-02,1.656749E+03,5.779042E+03,4.723002E-02,6.732678E-01,1.645367E+03,4.530092E+03,4.690550E-02,5.277631E-01,8.906144E+01,3.854017E+02,2.538924E-03,4.489995E-02,0.000000E+00,9.513943E+02,0.000000E+00,1.108390E-01,4.624005E+02,7.530166E+02,1.318186E-02,8.772768E-02,4.165247E+01,1.725772E+03,1.187420E-03,2.010554E-01,0.000000E+00,1.746719E+03,0.000000E+00,2.034957E-01,0.000000E+00,4.328871E+03,0.000000E+00,5.043206E-01,0.000000E+00,9.454608E+02,0.000000E+00,1.101480E-01,0.000000E+00,2.737915E+02,0.000000E+00,3.189716E-02,0.000000E+00,2.663183E+02,0.000000E+00,3.102652E-02,2.981085E+01,2.443178E+02,8.498376E-04,2.846343E-02,0.000000E+00,4.191200E+03,0.000000E+00,4.882817E-01,9.413730E+02,1.705432E+03,2.683627E-02,1.986860E-01,0.000000E+00,3.859474E+02,0.000000E+00,4.496349E-02,1.576921E+03,4.968392E+03,4.495416E-02,5.788262E-01,1.548581E+03,1.743795E+03,4.414612E-02,2.031551E-01,1.262826E+02,2.487025E+03,3.600021E-03,2.897426E-01,0.000000E+00,1.440574E+03,0.000000E+00,1.678291E-01,1.183083E+02,0.000000E+00,3.372682E-03,0.000000E+00,1.306803E+02,0.000000E+00,3.725376E-03,0.000000E+00,7.786991E+01,3.391282E+02,2.219887E-03,3.950901E-02,1.157007E+02,2.361060E+02,3.298343E-03,2.750674E-02,4.920714E+02,2.037516E+03,1.402776E-02,2.373740E-01,6.301377E+02,4.100077E+03,1.796368E-02,4.776657E-01,7.959912E+01,0.000000E+00,2.269177E-03,0.000000E+00,6.131725E+02,3.365585E+03,1.748013E-02,3.920962E-01,0.000000E+00,7.686192E+02,0.000000E+00,8.954538E-02,1.712167E+02,4.191496E+02,4.880967E-03,4.883162E-02
00:02:00,5.101086E+02,4.272073E+02,1.454174E-02,4.977043E-02,1.692550E+03,1.915554E+03,4.825015E-02,2.231654E-01,4.023381E+02,2.460440E+01,1.146960E-02,1.812545E-03,5.218873E+02,4.286413E+02,1.487752E-02,4.993749E-02,1.656765E+03,5.774211E+03,4.723048E-02,6.727049E-01,1.645398E+03,4.526615E+03,4.690638E-02,5.273581E-01,8.907227E+01,3.851316E+02,2.539233E-03,4.486848E-02,0.000000E+00,9.509436E+02,0.000000E+00,1.107865E-01,4.624018E+02,7.522124E+02,1.318189E-02,8.763398E-02,4.179706E+01,1.724635E+03,1.191542E-03,2.009229E-01,0.000000E+00,1.745612E+03,0.000000E+00,2.033667E-01,0.000000E+00,4.326984E+03,0.000000E+00,5.041008E-01,0.000000E+00,9.441445E+02,0.000000E+00,1.099946E-01,0.000000E+00,2.736331E+02,0.000000E+00,3.187869E-02,0.000000E+00,2.661637E+02,0.000000E+00,3.100850E-02,2.983061E+01,2.440344E+02,8.504009E-04,2.843042E-02,0.000000E+00,4.189002E+03,0.000000E+00,4.880255E-01,9.413782E+02,1.702230E+03,2.683642E-02,1.983130E-01,0.000000E+00,3.857648E+02,0.000000E+00,4.494222E-02,1.576919E+03,4.964805E+03,4.495411E-02,5.784082E-01,1.548580E+03,1.741326E+03,4.414612E-02,2.028674E-01,1.263495E+02,2.486196E+03,3.601927E-03,2.896460E-01,0.000000E+00,1.440151E+03,0.000000E+00,1.677798E-01,1.183082E+02,0.000000E+00,3.372680E-03,0.000000E+00,1.306802E+02,0.000000E+00,3.725375E-03,0.000000E+00,7.788443E+01,3.387905E+02,2.220301E-03,3.946966E-02,1.157029E+02,2.358778E+02,3.298403E-03,2.748016E-02,4.920707E+02,2.036200E+03,1.402774E-02,2.372206E-01,6.301397E+02,4.098882E+03,1.796373E-02,4.775264E-01,7.961402E+01,0.000000E+00,2.269602E-03,0.000000E+00,6.132328E+02,3.362895E+03,1.748185E-02,3.917828E-01,0.000000E+00,7.680653E+02,0.000000E+00,8.948084E-02,1.712166E+02,4.187608E+02,4.880964E-03,4.878632E-02
00:03:00,5.101088E+02,4.264114E+02,1.454174E-02,4.967770E-02,1.692551E+03,1.912346E+03,4.825019E-02,2.227915E-01,4.023380E+02,2.410760E+01,1.146960E-02,1.775948E-03,5.218876E+02,4.278600E+02,1.487753E-02,4.984646E-02,1.656781E+03,5.769390E+03,4.723093E-02,6.721433E-01,1.645428E+03,4.523147E+03,4.690726E-02,5.269540E-01,8.908306E+01,3.848621E+02,2.539541E-03,4.483709E-02,0.000000E+00,9.504944E+02,0.000000E+00,1.107341E-01,4.624030E+02,7.514107E+02,1.318193E-02,8.754058E-02,4.194111E+01,1.723500E+03,1.195648E-03,2.007907E-01,0.000000E+00,1.744509E+03,0.000000E+00,2.032382E-01,0.000000E+00,4.325100E+03,0.000000E+00,5.038813E-01,0.000000E+00,9.428315E+02,0.000000E+00,1.098417E-01,0.000000E+00,2.734753E+02,0.000000E+00,3.186031E-02,0.000000E+00,2.660097E+02,0.000000E+00,3.099056E-02,2.985027E+01,2.437514E+02,8.509615E-04,2.839745E-02,0.000000E+00,4.186806E+03,0.000000E+00,4.877697E-01,9.413834E+02,1.699035E+03,2.683657E-02,1.979407E-01,0.000000E+00,3.855829E+02,0.000000E+00,4.492102E-02,1.576917E+03,4.961224E+03,4.495405E-02,5.779911E-01,1.548580E+03,1.738862E+03,4.414611E-02,2.025803E-01,1.264161E+02,2.485368E+03,3.603827E-03,2.895495E-01,0.000000E+00,1.439729E+03,0.000000E+00,1.677307E-01,1.183081E+02,0.000000E+00,3.372678E-03,0.000000E+00,1.306802E+02,0.000000E+00,3.725374E-03,0.000000E+00,7.789889E+01,3.384532E+02,2.220713E-03,3.943036E-02,1.157050E+02,2.356499E+02,3.298464E-03,2.745361E-02,4.920699E+02,2.034886E+03,1.402772E-02,2.370675E-01,6.301417E+02,4.097688E+03,1.796379E-02,4.773874E-01,7.962887E+01,0.000000E+00,2.270025E-03,0.000000E+00,6.132929E+02,3.360212E+03,1.748357E-02,3.914702E-01,0.000000E+00,7.675135E+02,0.000000E+00,8.941655E-02,1.712165E+02,4.183727E+02,4.880962E-03,4.874111E-02
00:04:00,5.101089E+02,4.256178E+02,1.454175E-02,4.958524E-02,1.692552E+03,1.909146E+03,4.825022E-02,2.224188E-01,4.023379E+02,2.361269E+01,1.146960E-02,1.739489E-03,5.218879E+02,4.270809E+02,1.487754E-02,4.975570E-02,1.656797E+03,5.764580E+03,4.723138E-02,6.715829E-01,1.645459E+03,4.519686E+03,4.690813E-02,5.265508E-01,8.909380E+01,3.845934E+02,2.539847E-03,4.480578E-02,0.000000E+00,9.500467E+02,0.000000E+00,1.106820E-01,4.624043E+02,7.506115E+02,1.318196E-02,8.744747E-02,4.208460E+01,1.722368E+03,1.199739E-03,2.006588E-01,0.000000E+00,1.743409E+03,0.000000E+00,2.031100E-01,0.000000E+00,4.323219E+03,0.000000E+00,5.036622E-01,0.000000E+00,9.415222E+02,0.000000E+00,1.096891E-01,0.000000E+00,2.733184E+02,0.000000E+00,3.184203E-02,0.000000E+00,2.658565E+02,0.000000E+00,3.097271E-02,2.986985E+01,2.434688E+02,8.515194E-04,2.836453E-02,0.000000E+00,4.184614E+03,0.000000E+00,4.875143E-01,9.413886E+02,1.695848E+03,2.683672E-02,1.975695E-01,0.000000E+00,3.854015E+02,0.000000E+00,4.489988E-02,1.576915E+03,4.957650E+03,4.495399E-02,5.775747E-01,1.548580E+03,1.736402E+03,4.414611E-02,2.022937E-01,1.264825E+02,2.484541E+03,3.605720E-03,2.894532E-01,0.000000E+00,1.439308E+03,0.000000E+00,1.676816E-01,1.183080E+02,0.000000E+00,3.372676E-03,0.000000E+00,1.306802E+02,0.000000E+00,3.725373E-03,0.000000E+00,7.791329E+01,3.381164E+02,2.221123E-03,3.939113E-02,1.157071E+02,2.354224E+02,3.298524E-03,2.742711E-02,4.920692E+02,2.033574E+03,1.402770E-02,2.369147E-01,6.301437E+02,4.096497E+03,1.796385E-02,4.772486E-01,7.964366E+01,0.000000E+00,2.270447E-03,0.000000E+00,6.133528E+02,3.357537E+03,1.748527E-02,3.911585E-01,0.000000E+00,7.669639E+02,0.000000E+00,8.935253E-02,1.712164E+02,4.179854E+02,4.880959E-03,4.869599E-02
00:05:00,5.101090E+02,4.248265E+02,1.454175E-02,4.949306E-02,1.692553E+03,1.905957E+03,4.825025E-02,2.220473E-01,4.023377E+02,2.311965E+01,1.146959E-02,1.703167E-03,5.218882E+02,4.263042E+02,1.487755E-02,4.966521E-02,1.656813E+03,5.759781E+03,4.723183E-02,6.710238E-01,1.645490E+03,4.516234E+03,4.690900E-02,5.261487E-01,8.910450E+01,3.843254E+02,2.540152E-03,4.477456E-02,0.000000E+00,9.496005E+02,0.000000E+00,1.106300E-01,4.624055E+02,7.498148E+02,1.318200E-02,8.735466E-02,4.222755E+01,1.721239E+03,1.203814E-03,2.005273E-01,0.000000E+00,1.742312E+03,0.000000E+00,2.029823E-01,0.000000E+00,4.321341E+03,0.000000E+00,5.034433E-01,0.000000E+00,9.402166E+02,0.000000E+00,1.095370E-01,0.000000E+00,2.731622E+02,0.000000E+00,3.182383E-02,0.000000E+00,2.657040E+02,0.000000E+00,3.095494E-02,2.988933E+01,2.431866E+02,8.520748E-04,2.833165E-02,0.000000E+00,4.182425E+03,0.000000E+00,4.872593E-01,9.413938E+02,1.692670E+03,2.683686E-02,1.971992E-01,0.000000E+00,3.852207E+02,0.000000E+00,4.487883E-02,1.576913E+03,4.954084E+03,4.495394E-02,5.771592E-01,1.548580E+03,1.733947E+03,4.414610E-02,2.020077E-01,1.265487E+02,2.483716E+03,3.607607E-03,2.893571E-01,0.000000E+00,1.438888E+03,0.000000E+00,1.676327E-01,1.183080E+02,0.000000E+00,3.372673E-03,0.000000E+00,1.306801E+02,0.000000E+00,3.725372E-03,0.000000E+00,7.792763E+01,3.377801E+02,2.221532E-03,3.935195E-02,1.157092E+02,2.351952E+02,3.298584E-03,2.740064E-02,4.920685E+02,2.032264E+03,1.402768E-02,2.367621E-01,6.301456E+02,4.095307E+03,1.796390E-02,4.771100E-01,7.965840E+01,0.000000E+00,2.270867E-03,0.000000E+00,6.134125E+02,3.354870E+03,1.748697E-02,3.908478E-01,0.000000E+00,7.664167E+02,0.000000E+00,8.928877E-02,1.712163E+02,4.175989E+02,4.880956E-03,4.865096E-02
00:06:00,5.101091E+02,4.240376E+02,1.454175E-02,4.940115E-02,1.692554E+03,1.902778E+03,4.825028E-02,2.216769E-01,4.023376E+02,2.262847E+01,1.146959E-02,1.666984E-03,5.218886E+02,4.255298E+02,1.487756E-02,4.957499E-02,1.656828E+03,5.754994E+03,4.723227E-02,6.704661E-01,1.645520E+03,4.512790E+03,4.690987E-02,5.257475E-01,8.911515E+01,3.840582E+02,2.540455E-03,4.474343E-02,0.000000E+00,9.491558E+02,0.000000E+00,1.105782E-01,4.624067E+02,7.490207E+02,1.318203E-02,8.726214E-02,4.236995E+01,1.720113E+03,1.207874E-03,2.003961E-01,0.000000E+00,1.741219E+03,0.000000E+00,2.028549E-01,0.000000E+00,4.319465E+03,0.000000E+00,5.032248E-01,0.000000E+00,9.389150E+02,0.000000E+00,1.093854E-01,0.000000E+00,2.730067E+02,0.000000E+00,3.180572E-02,0.000000E+00,2.655522E+02,0.000000E+00,3.093726E-02,2.990872E+01,2.429047E+02,8.526276E-04,2.829881E-02,0.000000E+00,4.180240E+03,0.000000E+00,4.870047E-01,9.413989E+02,1.689501E+03,2.683701E-02,1.968299E-01,0.000000E+00,3.850406E+02,0.000000E+00,4.485784E-02,1.576911E+03,4.950524E+03,4.495388E-02,5.767445E-01,1.548580E+03,1.731497E+03,4.414609E-02,2.017223E-01,1.266147E+02,2.482893E+03,3.609487E-03,2.892611E-01,0.000000E+00,1.438469E+03,0.000000E+00,1.675839E-01,1.183079E+02,0.000000E+00,3.372671E-03,0.000000E+00,1.306801E+02,0.000000E+00,3.725371E-03,0.000000E+00,7.794191E+01,3.374444E+02,2.221939E-03,3.931284E-02,1.157113E+02,2.349684E+02,3.298643E-03,2.737422E-02,4.920678E+02,2.030957E+03,1.402766E-02,2.366098E-01,6.301476E+02,4.094120E+03,1.796396E-02,4.769717E-01,7.967310E+01,0.000000E+00,2.271286E-03,0.000000E+00,6.134720E+02,3.352210E+03,1.748867E-02,3.905379E-01,0.000000E+00,7.658716E+02,0.000000E+00,8.922527E-02,1.712162E+02,4.172132E+02,4.880953E-03,4.860602E-02
00:07:00,5.101092E+02,4.232510E+02,1.454175E-02,4.930951E-02,1.692555E+03,1.899608E+03,4.825031E-02,2.213076E-01,4.023375E+02,2.213915E+01,1.146959E-02,1.630937E-03,5.218889E+02,4.247577E+02,1.487757E-02,4.948504E-02,1.656844E+03,5.750217E+03,4.723272E-02,6.699096E-01,1.645550E+03,4.509355E+03,4.691073E-02,5.253472E-01,8.912575E+01,3.837916E+02,2.540758E-03,4.471237E-02,0.000000E+00,9.487127E+02,0.000000E+00,1.105265E-01,4.624079E+02,7.482290E+02,1.318207E-02,8.716991E-02,4.251182E+01,1.718990E+03,1.211918E-03,2.002652E-01,0.000000E+00,1.740130E+03,0.000000E+00,2.027280E-01,0.000000E+00,4.317592E+03,0.000000E+00,5.030066E-01,0.000000E+00,9.376173E+02,0.000000E+00,1.092342E-01,0.000000E+00,2.728521E+02,0.000000E+00,3.178770E-02,0.000000E+00,2.654012E+02,0.000000E+00,3.091966E-02,2.992802E+01,2.426232E+02,8.531778E-04,2.826601E-02,0.000000E+00,4.178058E+03,0.000000E+00,4.867505E-01,9.414040E+02,1.686339E+03,2.683715E-02,1.964617E-01,0.000000E+00,3.848611E+02,0.000000E+00,4.483693E-02,1.576909E+03,4.946971E+03,4.495382E-02,5.763306E-01,1.548579E+03,1.729052E+03,4.414609E-02,2.014374E-01,1.266804E+02,2.482070E+03,3.611361E-03,2.891653E-01,0.000000E+00,1.438052E+03,0.000000E+00,1.675352E-01,1.183078E+02,0.000000E+00,3.372669E-03,0.000000E+00,1.306800E+02,0.000000E+00,3.725370E-03,0.000000E+00,7.795613E+01,3.371093E+02,2.222345E-03,3.927379E-02,1.157134E+02,2.347420E+02,3.298702E-03,2.734783E-02,4.920670E+02,2.029652E+03,1.402763E-02,2.364578E-01,6.301495E+02,4.092934E+03,1.796401E-02,4.768335E-01,7.968774E+01,0.000000E+00,2.271704E-03,0.000000E+00,6.135313E+02,3.349558E+03,1.749036E-02,3.902289E-01,0.000000E+00,7.653288E+02,0.000000E+00,8.916202E-02,1.712161E+02,4.168282E+02,4.880951E-03,4.856117E-02
00:08:00,5.101093E+02,4.224667E+02,1.454176E-02,4.921814E-02,1.692556E+03,1.896449E+03,4.825035E-02,2.209395E-01,4.023374E+02,2.165168E+01,1.146958E-02,1.595026E-03,5.218892E+02,4.239879E+02,1.487758E-02,4.939535E-02,1.656859E+03,5.745453E+03,4.723316E-02,6.693546E-01,1.645580E+03,4.505928E+03,4.691159E-02,5.249480E-01,8.913632E+01,3.835258E+02,2.541059E-03,4.468140E-02,0.000000E+00,9.482711E+02,0.000000E+00,1.104751E-01,4.624091E+02,7.474398E+02,1.318210E-02,8.707797E-02,4.265315E+01,1.717870E+03,1.215947E-03,2.001347E-01,0.000000E+00,1.739044E+03,0.000000E+00,2.026014E-01,0.000000E+00,4.315722E+03,0.000000E+00,5.027887E-01,0.000000E+00,9.363235E+02,0.000000E+00,1.090834E-01,0.000000E+00,2.726981E+02,0.000000E+00,3.176977E-02,0.000000E+00,2.652508E+02,0.000000E+00,3.090215E-02,2.994723E+01,2.423420E+02,8.537254E-04,2.823326E-02,0.000000E+00,4.175879E+03,0.000000E+00,4.864967E-01,9.414091E+02,1.683187E+03,2.683730E-02,1.960944E-01,0.000000E+00,3.846822E+02,0.000000E+00,4.481609E-02,1.576907E+03,4.943426E+03,4.495376E-02,5.759175E-01,1.548579E+03,1.726612E+03,4.414608E-02,2.011532E-01,1.267459E+02,2.481249E+03,3.613229E-03,2.890697E-01,0.000000E+00,1.437635E+03,0.000000E+00,1.674867E-01,1.183077E+02,0.000000E+00,3.372667E-03,0.000000E+00,1.306800E+02,0.000000E+00,3.725368E-03,0.000000E+00,7.797029E+01,3.367746E+02,2.222749E-03,3.923481E-02,1.157154E+02,2.345159E+02,3.298761E-03,2.732149E-02,4.920663E+02,2.028349E+03,1.402761E-02,2.363060E-01,6.301515E+02,4.091750E+03,1.796407E-02,4.766956E-01,7.970234E+01,0.000000E+00,2.272120E-03,0.000000E+00,6.135904E+02,3.346913E+03,1.749205E-02,3.899208E-01,0.000000E+00,7.647881E+02,0.000000E+00,8.909903E-02,1.712160E+02,4.164441E+02,4.880948E-03,4.851642E-02
00:09:00,5.101094E+02,4.216847E+02,1.454176E-02,4.912703E-02,1.692557E+03,1.893299E+03,4.825038E-02,2.205725E-01,4.023373E+02,2.116605E+01,1.146958E-02,1.559250E-03,5.218895E+02,4.232203E+02,1.487759E-02,4.930593E-02,1.656875E+03,5.740700E+03,4.723359E-02,6.688008E-01,1.645610E+03,4.502510E+03,4.691244E-02,5.245497E-01,8.914683E+01,3.832607E+02,2.541359E-03,4.465051E-02,0.000000E+00,9.478310E+02,0.000000E+00,1.104238E-01,4.624103E+02,7.466530E+02,1.318214E-02,8.698631E-02,4.279395E+01,1.716753E+03,1.219961E-03,2.000046E-01,0.000000E+00,1.737961E+03,0.000000E+00,2.024753E-01,0.000000E+00,4.313855E+03,0.000000E+00,5.025712E-01,0.000000E+00,9.350337E+02,0.000000E+00,1.089332E-01,0.000000E+00,2.725449E+02,0.000000E+00,3.175192E-02,0.000000E+00,2.651012E+02,0.000000E+00,3.088471E-02,2.996635E+01,2.420612E+02,8.542706E-04,2.820054E-02,0.000000E+00,4.173704E+03,0.000000E+00,4.862433E-01,9.414141E+02,1.680043E+03,2.683744E-02,1.957281E-01,0.000000E+00,3.845039E+02,0.000000E+00,4.479532E-02,1.576905E+03,4.939888E+03,4.495371E-02,5.755053E-01,1.548579E+03,1.724177E+03,4.414607E-02,2.008695E-01,1.268112E+02,2.480430E+03,3.615091E-03,2.889742E-01,0.000000E+00,1.437219E+03,0.000000E+00,1.674383E-01,1.183077E+02,0.000000E+00,3.372665E-03,0.000000E+00,1.306799E+02,0.000000E+00,3.725367E-03,0.000000E+00,7.798440E+01,3.364406E+02,2.223151E-03,3.919589E-02,1.157175E+02,2.342902E+02,3.298820E-03,2.729519E-02,4.920655E+02,2.027048E+03,1.402759E-02,2.361545E-01,6.301534E+02,4.090568E+03,1.796412E-02,4.765579E-01,7.971688E+01,0.000000E+00,2.272534E-03,0.000000E+00,6.136493E+02,3.344275E+03,1.749372E-02,3.896135E-01,0.000000E+00,7.642495E+02,0.000000E+00,8.903629E-02,1.712159E+02,4.160607E+02,4.880945E-03,4.847175E-02
00:10:00,5.101095E+02,4.209050E+02,1.454176E-02,4.903620E-02,1.692559E+03,1.890158E+03,4.825041E-02,2.202067E-01,4.023372E+02,2.068224E+01,1.146957E-02,1.523609E-03,5.218898E+02,4.224551E+02,1.487759E-02,4.921678E-02,1.656890E+03,5.735958E+03,4.723403E-02,6.682484E-01,1.645640E+03,4.499100E+03,4.691330E-02,5.241525E-01,8.915731E+01,3.829962E+02,2.541657E-03,4.461970E-02,0.000000E+00,9.473924E+02,0.000000E+00,1.103727E-01,4.624115E+02,7.458686E+02,1.318217E-02,8.689492E-02,4.293423E+01,1.715639E+03,1.223960E-03,1.998747E-01,0.000000E+00,1.736882E+03,0.000000E+00,2.023496E-01,0.000000E+00,4.311990E+03,0.000000E+00,5.023540E-01,0.000000E+00,9.337479E+02,0.000000E+00,1.087834E-01,0.000000E+00,2.723925E+02,0.000000E+00,3.173416E-02,0.000000E+00,2.649522E+02,0.000000E+00,3.086735E-02,2.998539E+01,2.417808E+02,8.548132E-04,2.816787E-02,0.000000E+00,4.171533E+03,0.000000E+00,4.859903E-01,9.414192E+02,1.676908E+03,2.683759E-02,1.953629E-01,0.000000E+00,3.843263E+02,0.000000E+00,4.477462E-02,1.576903E+03,4.936357E+03,4.495365E-02,5.750939E-01,1.548578E+03,1.721747E+03,4.414606E-02,2.005864E-01,1.268763E+02,2.479612E+03,3.616947E-03,2.888790E-01,0.000000E+00,1.436804E+03,0.000000E+00,1.673900E-01,1.183076E+02,0.000000E+00,3.372662E-03,0.000000E+00,1.306799E+02,0.000000E+00,3.725366E-03,0.000000E+00,7.799845E+01,3.361070E+02,2.223551E-03,3.915703E-02,1.157195E+02,2.340648E+02,3.298879E-03,2.726894E-02,4.920648E+02,2.025750E+03,1.402757E-02,2.360032E-01,6.301553E+02,4.089388E+03,1.796418E-02,4.764204E-01,7.973138E+01,0.000000E+00,2.272948E-03,0.000000E+00,6.137080E+02,3.341646E+03,1.749540E-02,3.893071E-01,0.000000E+00,7.637131E+02,0.000000E+00,8.897379E-02,1.712158E+02,4.156780E+02,4.880942E-03,4.842717E-02
00:11:00,5.101096E+02,4.201276E+02,1.454177E-02,4.894563E-02,1.692560E+03,1.887028E+03,4.825044E-02,2.198419E-01,4.023370E+02,2.020025E+01,1.146957E-02,1.488102E-03,5.218901E+02,4.216921E+02,1.487760E-02,4.912789E-02,1.656905E+03,5.731228E+03,4.723446E-02,6.676973E-01,1.645670E+03,4.495699E+03,4.691414E-02,5.237562E-01,8.916774E+01,3.827325E+02,2.541955E-03,4.458898E-02,0.000000E+00,9.469552E+02,0.000000E+00,1.103218E-01,4.624127E+02,7.450866E+02,1.318220E-02,8.680381E-02,4.307398E+01,1.714527E+03,1.227944E-03,1.997453E-01,0.000000E+00,1.735806E+03,0.000000E+00,2.022242E-01,0.000000E+00,4.310129E+03,0.000000E+00,5.021371E-01,0.000000E+00,9.324659E+02,0.000000E+00,1.086340E-01,0.000000E+00,2.722407E+02,0.000000E+00,3.171648E-02,0.000000E+00,2.648039E+02,0.000000E+00,3.085008E-02,3.000434E+01,2.415007E+02,8.553534E-04,2.813524E-02,0.000000E+00,4.169364E+03,0.000000E+00,4.857377E-01,9.414242E+02,1.673782E+03,2.683773E-02,1.949986E-01,0.000000E+00,3.841493E+02,0.000000E+00,4.475399E-02,1.576901E+03,4.932833E+03,4.495359E-02,5.746834E-01,1.548578E+03,1.719322E+03,4.414605E-02,2.003038E-01,1.269412E+02,2.478796E+03,3.618796E-03,2.887838E-01,0.000000E+00,1.436391E+03,0.000000E+00,1.673418E-01,1.183075E+02,0.000000E+00,3.372660E-03,0.000000E+00,1.306799E+02,0.000000E+00,3.725365E-03,0.000000E+00,7.801244E+01,3.357740E+02,2.223950E-03,3.911824E-02,1.157216E+02,2.338397E+02,3.298937E-03,2.724272E-02,4.920641E+02,2.024454E+03,1.402755E-02,2.358522E-01,6.301572E+02,4.088210E+03,1.796423E-02,4.762832E-01,7.974582E+01,0.000000E+00,2.273359E-03,0.000000E+00,6.137665E+02,3.339023E+03,1.749707E-02,3.890015E-01,0.000000E+00,7.631787E+02,0.000000E+00,8.891153E-02,1.712157E+02,4.152962E+02,4.880939E-03,4.838268E-02
00:12:00,5.101097E+02,4.193525E+02,1.454177E-02,4.885532E-02,1.692561E+03,1.883907E+03,4.825047E-02,2.194783E-01,4.023369E+02,1.972007E+01,1.146957E-02,1.452729E-03,5.218904E+02,4.209313E+02,1.487761E-02,4.903926E-02,1.656920E+03,5.726509E+03,4.723489E-02,6.671476E-01,1.645700E+03,4.492306E+03,4.691499E-02,5.233609E-01,8.917813E+01,3.824694E+02,2.542251E-03,4.455833E-02,0.000000E+00,9.465196E+02,0.000000E+00,1.102710E-01,4.624138E+02,7.443068E+02,1.318224E-02,8.671297E-02,4.321322E+01,1.713419E+03,1.231913E-03,1.996161E-01,0.000000E+00,1.734733E+03,0.000000E+00,2.020992E-01,0.000000E+00,4.308270E+03,0.000000E+00,5.019206E-01,0.000000E+00,9.311878E+02,0.000000E+00,1.084851E-01,0.000000E+00,2.720897E+02,0.000000E+00,3.169888E-02,0.000000E+00,2.646563E+02,0.000000E+00,3.083288E-02,3.002320E+01,2.412210E+02,8.558911E-04,2.810265E-02,0.000000E+00,4.167200E+03,0.000000E+00,4.854855E-01,9.414291E+02,1.670664E+03,2.683787E-02,1.946354E-01,0.000000E+00,3.839728E+02,0.000000E+00,4.473344E-02,1.576899E+03,4.929316E+03,4.495353E-02,5.742737E-01,1.548578E+03,1.716902E+03,4.414604E-02,2.000219E-01,1.270059E+02,2.477981E+03,3.620640E-03,2.886889E-01,0.000000E+00,1.435978E+03,0.000000E+00,1.672937E-01,1.183074E+02,0.000000E+00,3.372658E-03,0.000000E+00,1.306798E+02,0.000000E+00,3.725363E-03,0.000000E+00,7.802638E+01,3.354416E+02,2.224347E-03,3.907950E-02,1.157236E+02,2.336151E+02,3.298995E-03,2.721654E-02,4.920633E+02,2.023160E+03,1.402753E-02,2.357015E-01,6.301591E+02,4.087034E+03,1.796429E-02,4.761461E-01,7.976022E+01,0.000000E+00,2.273770E-03,0.000000E+00,6.138248E+02,3.336407E+03,1.749873E-02,3.886968E-01,0.000000E+00,7.626463E+02,0.000000E+00,8.884951E-02,1.712156E+02,4.149150E+02,4.880936E-03,4.833828E-02
00:13:00,5.101098E+02,4.185796E+02,1.454177E-02,4.876527E-02,1.692562E+03,1.880795E+03,4.825050E-02,2.191158E-01,4.023368E+02,1.924169E+01,1.146956E-02,1.417488E-03,5.218907E+02,4.201728E+02,1.487762E-02,4.895089E-02,1.656935E+03,5.721802E+03,4.723532E-02,6.665992E-01,1.645729E+03,4.488921E+03,4.691583E-02,5.229666E-01,8.918847E+01,3.822070E+02,2.542546E-03,4.452776E-02,0.000000E+00,9.460853E+02,0.000000E+00,1.102204E-01,4.624150E+02,7.435294E+02,1.318227E-02,8.662240E-02,4.335195E+01,1.712313E+03,1.235868E-03,1.994873E-01,0.000000E+00,1.733664E+03,0.000000E+00,2.019746E-01,0.000000E+00,4.306414E+03,0.000000E+00,5.017043E-01,0.000000E+00,9.299136E+02,0.000000E+00,1.083366E-01,0.000000E+00,2.719393E+02,0.000000E+00,3.168136E-02,0.000000E+00,2.645093E+02,0.000000E+00,3.081576E-02,3.004197E+01,2.409416E+02,8.564263E-04,2.807010E-02,0.000000E+00,4.165038E+03,0.000000E+00,4.852337E-01,9.414341E+02,1.667554E+03,2.683801E-02,1.942731E-01,0.000000E+00,3.837970E+02,0.000000E+00,4.471295E-02,1.576897E+03,4.925807E+03,4.495347E-02,5.738648E-01,1.548578E+03,1.714486E+03,4.414604E-02,1.997405E-01,1.270703E+02,2.477167E+03,3.622477E-03,2.885941E-01,0.000000E+00,1.435567E+03,0.000000E+00,1.672458E-01,1.183074E+02,0.000000E+00,3.372656E-03,0.000000E+00,1.306798E+02,0.000000E+00,3.725362E-03,0.000000E+00,7.804026E+01,3.351096E+02,2.224743E-03,3.904083E-02,1.157256E+02,2.333907E+02,3.299052E-03,2.719041E-02,4.920626E+02,2.021869E+03,1.402751E-02,2.355510E-01,6.301609E+02,4.085859E+03,1.796434E-02,4.760093E-01,7.977457E+01,0.000000E+00,2.274179E-03,0.000000E+00,6.138829E+02,3.333799E+03,1.750039E-02,3.883929E-01,0.000000E+00,7.621159E+02,0.000000E+00,8.878772E-02,1.712155E+02,4.145347E+02,4.880933E-03,4.829397E-02
00:14:00,5.101099E+02,4.178089E+02,1.454178E-02,4.867549E-02,1.692563E+03,1.877693E+03,4.825053E-02,2.187544E-01,4.023367E+02,1.876510E+01,1.146956E-02,1.382378E-03,5.218910E+02,4.194165E+02,1.487763E-02,4.886278E-02,1.656950E+03,5.717106E+03,4.723574E-02,6.660521E-01,1.645759E+03,4.485545E+03,4.691667E-02,5.225732E-01,8.919878E+01,3.819452E+02,2.542839E-03,4.449726E-02,0.000000E+00,9.456525E+02,0.000000E+00,1.101700E-01,4.624161E+02,7.427543E+02,1.318230E-02,8.653209E-02,4.349016E+01,1.711210E+03,1.239808E-03,1.993588E-01,0.000000E+00,1.732597E+03,0.000000E+00,2.018504E-01,0.000000E+00,4.304561E+03,0.000000E+00,5.014884E-01,0.000000E+00,9.286432E+02,0.000000E+00,1.081886E-01,0.000000E+00,2.717896E+02,0.000000E+00,3.166392E-02,0.000000E+00,2.643630E+02,0.000000E+00,3.079871E-02,3.006066E+01,2.406625E+02,8.569592E-04,2.803759E-02,0.000000E+00,4.162880E+03,0.000000E+00,4.849823E-01,9.414390E+02,1.664453E+03,2.683815E-02,1.939118E-01,0.000000E+00,3.836217E+02,0.000000E+00,4.469253E-02,1.576895E+03,4.922304E+03,4.495341E-02,5.734567E-01,1.548577E+03,1.712076E+03,4.414603E-02,1.994596E-01,1.271346E+02,2.476355E+03,3.624308E-03,2.884994E-01,0.000000E+00,1.435156E+03,0.000000E+00,1.671979E-01,1.183073E+02,0.000000E+00,3.372653E-03,0.000000E+00,1.306797E+02,0.000000E+00,3.725361E-03,0.000000E+00,7.805408E+01,3.347782E+02,2.225137E-03,3.900222E-02,1.157276E+02,2.331668E+02,3.299110E-03,2.716432E-02,4.920618E+02,2.020580E+03,1.402749E-02,2.354008E-01,6.301628E+02,4.084687E+03,1.796439E-02,4.758727E-01,7.978888E+01,0.000000E+00,2.274587E-03,0.000000E+00,6.139408E+02,3.331197E+03,1.750204E-02,3.880898E-01,0.000000E+00,7.615875E+02,0.000000E+00,8.872615E-02,1.712154E+02,4.141551E+02,4.880930E-03,4.824974E-02
00:15:00,5.101100E+02,4.170405E+02,1.454178E-02,4.858597E-02,1.692564E+03,1.874600E+03,4.825056E-02,2.183941E-01,4.023365E+02,1.829029E+01,1.146956E-02,1.347400E-03,5.218913E+02,4.186624E+02,1.487764E-02,4.877492E-02,1.656965E+03,5.712422E+03,4.723617E-02,6.655063E-01,1.645788E+03,4.482177E+03,4.691750E-02,5.221808E-01,8.920904E+01,3.816841E+02,2.543132E-03,4.446684E-02,0.000000E+00,9.452210E+02,0.000000E+00,1.101197E-01,4.624173E+02,7.419814E+02,1.318234E-02,8.644205E-02,4.362787E+01,1.710110E+03,1.243734E-03,1.992307E-01,0.000000E+00,1.731534E+03,0.000000E+00,2.017266E-01,0.000000E+00,4.302711E+03,0.000000E+00,5.012729E-01,0.000000E+00,9.273765E+02,0.000000E+00,1.080411E-01,0.000000E+00,2.716406E+02,0.000000E+00,3.164656E-02,0.000000E+00,2.642173E+02,0.000000E+00,3.078173E-02,3.007927E+01,2.403839E+02,8.574897E-04,2.800513E-02,0.000000E+00,4.160726E+03,0.000000E+00,4.847313E-01,9.414439E+02,1.661361E+03,2.683829E-02,1.935515E-01,0.000000E+00,3.834470E+02,0.000000E+00,4.467218E-02,1.576892E+03,4.918808E+03,4.495335E-02,5.730495E-01,1.548577E+03,1.709670E+03,4.414602E-02,1.991794E-01,1.271986E+02,2.475544E+03,3.626134E-03,2.884050E-01,0.000000E+00,1.434747E+03,0.000000E+00,1.671502E-01,1.183072E+02,0.000000E+00,3.372651E-03,0.000000E+00,1.306797E+02,0.000000E+00,3.725359E-03,0.000000E+00,7.806785E+01,3.344474E+02,2.225530E-03,3.896367E-02,1.157296E+02,2.329431E+02,3.299167E-03,2.713826E-02,4.920611E+02,2.019293E+03,1.402747E-02,2.352509E-01,6.301647E+02,4.083516E+03,1.796444E-02,4.757363E-01,7.980313E+01,0.000000E+00,2.274993E-03,0.000000E+00,6.139986E+02,3.328603E+03,1.750368E-02,3.877876E-01,0.000000E+00,7.610610E+02,0.000000E+00,8.866482E-02,1.712153E+02,4.137762E+02,4.880927E-03,4.820560E-02
00:16:00,5.101101E+02,4.162742E+02,1.454178E-02,4.849670E-02,1.692565E+03,1.871517E+03,4.825059E-02,2.180349E-01,4.023364E+02,1.781725E+01,1.146955E-02,1.312552E-03,5.218916E+02,4.179105E+02,1.487765E-02,4.868732E-02,1.656980E+03,5.707748E+03,4.723659E-02,6.649618E-01,1.645817E+03,4.478817E+03,4.691833E-02,5.217894E-01,8.921926E+01,3.814237E+02,2.543423E-03,4.443650E-02,0.000000E+00,9.447910E+02,0.000000E+00,1.100696E-01,4.624184E+02,7.412108E+02,1.318237E-02,8.635227E-02,4.376508E+01,1.709013E+03,1.247646E-03,1.991028E-01,0.000000E+00,1.730475E+03,0.000000E+00,2.016031E-01,0.000000E+00,4.300863E+03,0.000000E+00,5.010576E-01,0.000000E+00,9.261135E+02,0.000000E+00,1.078939E-01,0.000000E+00,2.714922E+02,0.000000E+00,3.162927E-02,0.000000E+00,2.640722E+02,0.000000E+00,3.076484E-02,3.009780E+01,2.401055E+02,8.580177E-04,2.797270E-02,0.000000E+00,4.158575E+03,0.000000E+00,4.844807E-01,9.414487E+02,1.658277E+03,2.683843E-02,1.931922E-01,0.000000E+00,3.832729E+02,0.000000E+00,4.465190E-02,1.576890E+03,4.915319E+03,4.495329E-02,5.726430E-01,1.548577E+03,1.707270E+03,4.414601E-02,1.988997E-01,1.272624E+02,2.474734E+03,3.627953E-03,2.883107E-01,0.000000E+00,1.434338E+03,0.000000E+00,1.671026E-01,1.183071E+02,0.000000E+00,3.372649E-03,0.000000E+00,1.306796E+02,0.000000E+00,3.725358E-03,0.000000E+00,7.808157E+01,3.341170E+02,2.225921E-03,3.892518E-02,1.157316E+02,2.327198E+02,3.299223E-03,2.711225E-02,4.920603E+02,2.018008E+03,1.402744E-02,2.351012E-01,6.301665E+02,4.082348E+03,1.796450E-02,4.756002E-01,7.981734E+01,0.000000E+00,2.275398E-03,0.000000E+00,6.140561E+02,3.326015E+03,1.750532E-02,3.874861E-01,0.000000E+00,7.605365E+02,0.000000E+00,8.860370E-02,1.712152E+02,4.133980E+02,4.880924E-03,4.816155E-02
00:17:00,5.101102E+02,4.155102E+02,1.454178E-02,4.840769E-02,1.692566E+03,1.868443E+03,4.825062E-02,2.176768E-01,4.023363E+02,1.734597E+01,1.146955E-02,1.277834E-03,5.218919E+02,4.171607E+02,1.487765E-02,4.859997E-02,1.656994E+03,5.703086E+03,4.723701E-02,6.644187E-01,1.645846E+03,4.475466E+03,4.691916E-02,5.213990E-01,8.922944E+01,3.811639E+02,2.543713E-03,4.440623E-02,0.000000E+00,9.443623E+02,0.000000E+00,1.100197E-01,4.624195E+02,7.404424E+02,1.318240E-02,8.626275E-02,4.390180E+01,1.707918E+03,1.251543E-03,1.989753E-01,0.000000E+00,1.729418E+03,0.000000E+00,2.014800E-01,0.000000E+00,4.299018E+03,0.000000E+00,5.008427E-01,0.000000E+00,9.248543E+02,0.000000E+00,1.077472E-01,0.000000E+00,2.713445E+02,0.000000E+00,3.161206E-02,0.000000E+00,2.639278E+02,0.000000E+00,3.074801E-02,3.011624E+01,2.398275E+02,8.585435E-04,2.794031E-02,0.000000E+00,4.156427E+03,0.000000E+00,4.842305E-01,9.414536E+02,1.655201E+03,2.683857E-02,1.928339E-01,0.000000E+00,3.830994E+02,0.000000E+00,4.463168E-02,1.576888E+03,4.911838E+03,4.495323E-02,5.722373E-01,1.548576E+03,1.704874E+03,4.414600E-02,1.986206E-01,1.273261E+02,2.473926E+03,3.629767E-03,2.882165E-01,0.000000E+00,1.433930E+03,0.000000E+00,1.670551E-01,1.183070E+02,0.000000E+00,3.372646E-03,0.000000E+00,1.306796E+02,0.000000E+00,3.725356E-03,0.000000E+00,7.809523E+01,3.337871E+02,2.226310E-03,3.888676E-02,1.157336E+02,2.324969E+02,3.299280E-03,2.708627E-02,4.920596E+02,2.016725E+03,1.402742E-02,2.349518E-01,6.301683E+02,4.081181E+03,1.796455E-02,4.754642E-01,7.983150E+01,0.000000E+00,2.275802E-03,0.000000E+00,6.141135E+02,3.323434E+03,1.750696E-02,3.871854E-01,0.000000E+00,7.600138E+02,0.000000E+00,8.854280E-02,1.712151E+02,4.130206E+02,4.880921E-03,4.811757E-02
00:18:00,5.101103E+02,4.147484E+02,1.454179E-02,4.831893E-02,1.692567E+03,1.865378E+03,4.825065E-02,2.173197E-01,4.023362E+02,1.687645E+01,1.146955E-02,1.243246E-03,5.218922E+02,4.164131E+02,1.487766E-02,4.851288E-02,1.657009E+03,5.698435E+03,4.723742E-02,6.638768E-01,1.645875E+03,4.472122E+03,4.691998E-02,5.210095E-01,8.923957E+01,3.809047E+02,2.544002E-03,4.437604E-02,0.000000E+00,9.439349E+02,0.000000E+00,1.099699E-01,4.624207E+02,7.396762E+02,1.318243E-02,8.617349E-02,4.403802E+01,1.706826E+03,1.255426E-03,1.988481E-01,0.000000E+00,1.728364E+03,0.000000E+00,2.013572E-01,0.000000E+00,4.297176E+03,0.000000E+00,5.006281E-01,0.000000E+00,9.235986E+02,0.000000E+00,1.076009E-01,0.000000E+00,2.711974E+02,0.000000E+00,3.159493E-02,0.000000E+00,2.637840E+02,0.000000E+00,3.073125E-02,3.013460E+01,2.395499E+02,8.590669E-04,2.790796E-02,0.000000E+00,4.154283E+03,0.000000E+00,4.839806E-01,9.414584E+02,1.652133E+03,2.683870E-02,1.924765E-01,0.000000E+00,3.829264E+02,0.000000E+00,4.461153E-02,1.576886E+03,4.908362E+03,4.495317E-02,5.718325E-01,1.548576E+03,1.702483E+03,4.414599E-02,1.983420E-01,1.273895E+02,2.473119E+03,3.631575E-03,2.881225E-01,0.000000E+00,1.433524E+03,0.000000E+00,1.670077E-01,1.183069E+02,0.000000E+00,3.372644E-03,0.000000E+00,1.306795E+02,0.000000E+00,3.725355E-03,0.000000E+00,7.810883E+01,3.334578E+02,2.226698E-03,3.884839E-02,1.157356E+02,2.322743E+02,3.299336E-03,2.706034E-02,4.920588E+02,2.015444E+03,1.402740E-02,2.348026E-01,6.301701E+02,4.080015E+03,1.796460E-02,4.753284E-01,7.984562E+01,0.000000E+00,2.276204E-03,0.000000E+00,6.141707E+02,3.320860E+03,1.750859E-02,3.868855E-01,0.000000E+00,7.594929E+02,0.000000E+00,8.848212E-02,1.712150E+02,4.126439E+02,4.880918E-03,4.807369E-02
00:19:00,5.101104E+02,4.139887E+02,1.454179E-02,4.823043E-02,1.692568E+03,1.862323E+03,4.825068E-02,2.169637E-01,4.023360E+02,1.640867E+01,1.146954E-02,1.208786E-03,5.218925E+02,4.156677E+02,1.487767E-02,4.842603E-02,1.657024E+03,5.693796E+03,4.723784E-02,6.633363E-01,1.645904E+03,4.468787E+03,4.692080E-02,5.206209E-01,8.924967E+01,3.806462E+02,2.544290E-03,4.434591E-02,0.000000E+00,9.435089E+02,0.000000E+00,1.099203E-01,4.624218E+02,7.389122E+02,1.318246E-02,8.608448E-02,4.417375E+01,1.705737E+03,1.259296E-03,1.987212E-01,0.000000E+00,1.727313E+03,0.000000E+00,2.012348E-01,0.000000E+00,4.295336E+03,0.000000E+00,5.004138E-01,0.000000E+00,9.223466E+02,0.000000E+00,1.074550E-01,0.000000E+00,2.710510E+02,0.000000E+00,3.157787E-02,0.000000E+00,2.636408E+02,0.000000E+00,3.071457E-02,3.015288E+01,2.392725E+02,8.595879E-04,2.787566E-02,0.000000E+00,4.152141E+03,0.000000E+00,4.837312E-01,9.414632E+02,1.649073E+03,2.683884E-02,1.921200E-01,0.000000E+00,3.827540E+02,0.000000E+00,4.459144E-02,1.576884E+03,4.904894E+03,4.495311E-02,5.714284E-01,1.548575E+03,1.700097E+03,4.414597E-02,1.980640E-01,1.274527E+02,2.472314E+03,3.633377E-03,2.880287E-01,0.000000E+00,1.433118E+03,0.000000E+00,1.669605E-01,1.183069E+02,0.000000E+00,3.372641E-03,0.000000E+00,1.306795E+02,0.000000E+00,3.725353E-03,0.000000E+00,7.812238E+01,3.331290E+02,2.227084E-03,3.881008E-02,1.157376E+02,2.320520E+02,3.299392E-03,2.703444E-02,4.920581E+02,2.014166E+03,1.402738E-02,2.346536E-01,6.301719E+02,4.078852E+03,1.796465E-02,4.751929E-01,7.985969E+01,0.000000E+00,2.276606E-03,0.000000E+00,6.142277E+02,3.318293E+03,1.751021E-02,3.865864E-01,0.000000E+00,7.589739E+02,0.000000E+00,8.842165E-02,1.712148E+02,4.122679E+02,4.880914E-03,4.802988E-02
00:20:00,5.101105E+02,4.132312E+02,1.454179E-02,4.814218E-02,1.692569E+03,1.859276E+03,4.825070E-02,2.166088E-01,4.023359E+02,1.594263E+01,1.146954E-02,1.174453E-03,5.218928E+02,4.149244E+02,1.487768E-02,4.833944E-02,1.657038E+03,5.689167E+03,4.723825E-02,6.627971E-01,1.645932E+03,4.465461E+03,4.692162E-02,5.202333E-01,8.925973E+01,3.803882E+02,2.544577E-03,4.431586E-02,0.000000E+00,9.430842E+02,0.000000E+00,1.098708E-01,4.624229E+02,7.381503E+02,1.318249E-02,8.599572E-02,4.430899E+01,1.704651E+03,1.263151E-03,1.985946E-01,0.000000E+00,1.726266E+03,0.000000E+00,2.011128E-01,0.000000E+00,4.293500E+03,0.000000E+00,5.001998E-01,0.000000E+00,9.210982E+02,0.000000E+00,1.073096E-01,0.000000E+00,2.709051E+02,0.000000E+00,3.156088E-02,0.000000E+00,2.634981E+02,0.000000E+00,3.069795E-02,3.017107E+01,2.389956E+02,8.601067E-04,2.784339E-02,0.000000E+00,4.150003E+03,0.000000E+00,4.834821E-01,9.414680E+02,1.646022E+03,2.683898E-02,1.917645E-01,0.000000E+00,3.825821E+02,0.000000E+00,4.457142E-02,1.576882E+03,4.901433E+03,4.495305E-02,5.710251E-01,1.548575E+03,1.697715E+03,4.414596E-02,1.977866E-01,1.275157E+02,2.471510E+03,3.635173E-03,2.879350E-01,0.000000E+00,1.432713E+03,0.000000E+00,1.669133E-01,1.183068E+02,0.000000E+00,3.372639E-03,0.000000E+00,1.306794E+02,0.000000E+00,3.725352E-03,0.000000E+00,7.813588E+01,3.328007E+02,2.227469E-03,3.877183E-02,1.157395E+02,2.318300E+02,3.299448E-03,2.700858E-02,4.920573E+02,2.012890E+03,1.402736E-02,2.345050E-01,6.301737E+02,4.077690E+03,1.796470E-02,4.750576E-01,7.987372E+01,0.000000E+00,2.277005E-03,0.000000E+00,6.142845E+02,3.315732E+03,1.751183E-02,3.862880E-01,0.000000E+00,7.584566E+02,0.000000E+00,8.836139E-02,1.712147E+02,4.118926E+02,4.880911E-03,4.798616E-02
00:21:00,5.101106E+02,4.124759E+02,1.454179E-02,4.805418E-02,1.692570E+03,1.856239E+03,4.825073E-02,2.162550E-01,4.023358E+02,1.547831E+01,1.146954E-02,1.140249E-03,5.218931E+02,4.141833E+02,1.487769E-02,4.825309E-02,1.657052E+03,5.684550E+03,4.723866E-02,6.622591E-01,1.645961E+03,4.462142E+03,4.692243E-02,5.198467E-01,8.926974E+01,3.801309E+02,2.544863E-03,4.428589E-02,0.000000E+00,9.426608E+02,0.000000E+00,1.098215E-01,4.624240E+02,7.373906E+02,1.318253E-02,8.590721E-02,4.444375E+01,1.703567E+03,1.266993E-03,1.984683E-01,0.000000E+00,1.725221E+03,0.000000E+00,2.009911E-01,0.000000E+00,4.291666E+03,0.000000E+00,4.999861E-01,0.000000E+00,9.198532E+02,0.000000E+00,1.071646E-01,0.000000E+00,2.707599E+02,0.000000E+00,3.154396E-02,0.000000E+00,2.633561E+02,0.000000E+00,3.068140E-02,3.018919E+01,2.387189E+02,8.606232E-04,2.781116E-02,0.000000E+00,4.147869E+03,0.000000E+00,4.832334E-01,9.414727E+02,1.642978E+03,2.683911E-02,1.914099E-01,0.000000E+00,3.824108E+02,0.000000E+00,4.455146E-02,1.576880E+03,4.897978E+03,4.495299E-02,5.706226E-01,1.548575E+03,1.695339E+03,4.414595E-02,1.975097E-01,1.275785E+02,2.470707E+03,3.636964E-03,2.878415E-01,0.000000E+00,1.432309E+03,0.000000E+00,1.668663E-01,1.183067E+02,0.000000E+00,3.372637E-03,0.000000E+00,1.306794E+02,0.000000E+00,3.725350E-03,0.000000E+00,7.814933E+01,3.324729E+02,2.227853E-03,3.873364E-02,1.157415E+02,2.316084E+02,3.299503E-03,2.698276E-02,4.920566E+02,2.011616E+03,1.402734E-02,2.343565E-01,6.301755E+02,4.076530E+03,1.796475E-02,4.749224E-01,7.988770E+01,0.000000E+00,2.277404E-03,0.000000E+00,6.143412E+02,3.313177E+03,1.751345E-02,3.859904E-01,0.000000E+00,7.579412E+02,0.000000E+00,8.830134E-02,1.712146E+02,4.115180E+02,4.880908E-03,4.794252E-02
00:22:00,5.101107E+02,4.117227E+02,1.454180E-02,4.796643E-02,1.692571E+03,1.853211E+03,4.825076E-02,2.159021E-01,4.023357E+02,1.501572E+01,1.146953E-02,1.106171E-03,5.218933E+02,4.134442E+02,1.487770E-02,4.816699E-02,1.657067E+03,5.679943E+03,4.723906E-02,6.617224E-01,1.645989E+03,4.458831E+03,4.692324E-02,5.194610E-01,8.927972E+01,3.798742E+02,2.545147E-03,4.425598E-02,0.000000E+00,9.422387E+02,0.000000E+00,1.097723E-01,4.624251E+02,7.366331E+02,1.318256E-02,8.581896E-02,4.457803E+01,1.702486E+03,1.270821E-03,1.983424E-01,0.000000E+00,1.724179E+03,0.000000E+00,2.008697E-01,0.000000E+00,4.289834E+03,0.000000E+00,4.997728E-01,0.000000E+00,9.186117E+02,0.000000E+00,1.070199E-01,0.000000E+00,2.706153E+02,0.000000E+00,3.152711E-02,0.000000E+00,2.632146E+02,0.000000E+00,3.066492E-02,3.020723E+01,2.384427E+02,8.611375E-04,2.777897E-02,0.000000E+00,4.145737E+03,0.000000E+00,4.829851E-01,9.414774E+02,1.639943E+03,2.683925E-02,1.910563E-01,0.000000E+00,3.822400E+02,0.000000E+00,4.453156E-02,1.576878E+03,4.894529E+03,4.495293E-02,5.702209E-01,1.548574E+03,1.692967E+03,4.414594E-02,1.972334E-01,1.276411E+02,2.469906E+03,3.638749E-03,2.877481E-01,0.000000E+00,1.431907E+03,0.000000E+00,1.668193E-01,1.183066E+02,0.000000E+00,3.372634E-03,0.000000E+00,1.306793E+02,0.000000E+00,3.725349E-03,0.000000E+00,7.816272E+01,3.321455E+02,2.228234E-03,3.869551E-02,1.157434E+02,2.313871E+02,3.299559E-03,2.695698E-02,4.920558E+02,2.010344E+03,1.402731E-02,2.342084E-01,6.301773E+02,4.075372E+03,1.796480E-02,4.747875E-01,7.990163E+01,0.000000E+00,2.277801E-03,0.000000E+00,6.143976E+02,3.310629E+03,1.751506E-02,3.856936E-01,0.000000E+00,7.574275E+02,0.000000E+00,8.824149E-02,1.712145E+02,4.111441E+02,4.880905E-03,4.789896E-02
00:23:00,5.101107E+02,4.109716E+02,1.454180E-02,4.787893E-02,1.692572E+03,1.850191E+03,4.825079E-02,2.155504E-01,4.023355E+02,1.455484E+01,1.146953E-02,1.072219E-03,5.218936E+02,4.127073E+02,1.487770E-02,4.808114E-02,1.657081E+03,5.675348E+03,4.723947E-02,6.611870E-01,1.646018E+03,4.455528E+03,4.692405E-02,5.190762E-01,8.928966E+01,3.796181E+02,2.545430E-03,4.422614E-02,0.000000E+00,9.418178E+02,0.000000E+00,1.097232E-01,4.624261E+02,7.358776E+02,1.318259E-02,8.573094E-02,4.471183E+01,1.701407E+03,1.274635E-03,1.982167E-01,0.000000E+00,1.723140E+03,0.000000E+00,2.007487E-01,0.000000E+00,4.288006E+03,0.000000E+00,4.995597E-01,0.000000E+00,9.173736E+02,0.000000E+00,1.068757E-01,0.000000E+00,2.704713E+02,0.000000E+00,3.151033E-02,0.000000E+00,2.630738E+02,0.000000E+00,3.064851E-02,3.022519E+01,2.381667E+02,8.616495E-04,2.774683E-02,0.000000E+00,4.143609E+03,0.000000E+00,4.827372E-01,9.414821E+02,1.636915E+03,2.683938E-02,1.907035E-01,0.000000E+00,3.820698E+02,0.000000E+00,4.451172E-02,1.576875E+03,4.891088E+03,4.495287E-02,5.698199E-01,1.548574E+03,1.690600E+03,4.414593E-02,1.969576E-01,1.277035E+02,2.469105E+03,3.640528E-03,2.876549E-01,0.000000E+00,1.431505E+03,0.000000E+00,1.667725E-01,1.183065E+02,0.000000E+00,3.372632E-03,0.000000E+00,1.306792E+02,0.000000E+00,3.725347E-03,0.000000E+00,7.817607E+01,3.318187E+02,2.228615E-03,3.865743E-02,1.157453E+02,2.311662E+02,3.299614E-03,2.693124E-02,4.920550E+02,2.009074E+03,1.402729E-02,2.340604E-01,6.301790E+02,4.074216E+03,1.796485E-02,4.746528E-01,7.991552E+01,0.000000E+00,2.278197E-03,0.000000E+00,6.144539E+02,3.308087E+03,1.751666E-02,3.853975E-01,0.000000E+00,7.569155E+02,0.000000E+00,8.818184E-02,1.712144E+02,4.107709E+02,4.880901E-03,4.785548E-02
00:24:00,5.101108E+02,4.102226E+02,1.454180E-02,4.779167E-02,1.692573E+03,1.847181E+03,4.825081E-02,2.151997E-01,4.023354E+02,1.408055E+01,1.146952E-02,1.037279E-03,5.218939E+02,4.119724E+02,1.487771E-02,4.799553E-02,1.657095E+03,5.670763E+03,4.723987E-02,6.606529E-01,1.646046E+03,4.452234E+03,4.692485E-02,5.186923E-01,8.929956E+01,3.793625E+02,2.545712E-03,4.419637E-02,0.000000E+00,9.413981E+02,0.000000E+00,1.096744E-01,4.624272E+02,7.351243E+02,1.318262E-02,8.564318E-02,4.484517E+01,1.700331E+03,1.278436E-03,1.980913E-01,0.000000E+00,1.722104E+03,0.000000E+00,2.006280E-01,0.000000E+00,4.286180E+03,0.000000E+00,4.993470E-01,0.000000E+00,9.161389E+02,0.000000E+00,1.067318E-01,0.000000E+00,2.703278E+02,0.000000E+00,3.149362E-02,0.000000E+00,2.629335E+02,0.000000E+00,3.063216E-02,3.024307E+01,2.378911E+02,8.621592E-04,2.771472E-02,0.000000E+00,4.141484E+03,0.000000E+00,4.824896E-01,9.414868E+02,1.633896E+03,2.683951E-02,1.903517E-01,0.000000E+00,3.819000E+02,0.000000E+00,4.449195E-02,1.576873E+03,4.887652E+03,4.495280E-02,5.694197E-01,1.548573E+03,1.688238E+03,4.414592E-02,1.966824E-01,1.277658E+02,2.468307E+03,3.642302E-03,2.875618E-01,0.000000E+00,1.431103E+03,0.000000E+00,1.667258E-01,1.183064E+02,0.000000E+00,3.372629E-03,0.000000E+00,1.306792E+02,0.000000E+00,3.725345E-03,0.000000E+00,7.818936E+01,3.314924E+02,2.228994E-03,3.861941E-02,1.157472E+02,2.309456E+02,3.299668E-03,2.690554E-02,4.920543E+02,2.007807E+03,1.402727E-02,2.339127E-01,6.301808E+02,4.073061E+03,1.796490E-02,4.745183E-01,7.992937E+01,0.000000E+00,2.278592E-03,0.000000E+00,6.145100E+02,3.305552E+03,1.751826E-02,3.851021E-01,0.000000E+00,7.564052E+02,0.000000E+00,8.812240E-02,1.712143E+02,4.103984E+02,4.880898E-03,4.781209E-02
00:25:00,5.101109E+02,4.094758E+02,1.454180E-02,4.770466E-02,1.692574E+03,1.844179E+03,4.825084E-02,2.148500E-01,4.023353E+02,1.364663E+01,1.146952E-02,1.005313E-03,5.218942E+02,4.112397E+02,1.487772E-02,4.791016E-02,1.657109E+03,5.666189E+03,4.724027E-02,6.601201E-01,1.646074E+03,4.448947E+03,4.692565E-02,5.183094E-01,8.930942E+01,3.791076E+02,2.545994E-03,4.416666E-02,0.000000E+00,9.409797E+02,0.000000E+00,1.096256E-01,4.624283E+02,7.343730E+02,1.318265E-02,8.555566E-02,4.497803E+01,1.699257E+03,1.282224E-03,1.979662E-01,0.000000E+00,1.721071E+03,0.000000E+00,2.005076E-01,0.000000E+00,4.284356E+03,0.000000E+00,4.991346E-01,0.000000E+00,9.149076E+02,0.000000E+00,1.065884E-01,0.000000E+00,2.701850E+02,0.000000E+00,3.147697E-02,0.000000E+00,2.627937E+02,0.000000E+00,3.061588E-02,3.026088E+01,2.376159E+02,8.626668E-04,2.768265E-02,0.000000E+00,4.139363E+03,0.000000E+00,4.822424E-01,9.414914E+02,1.630884E+03,2.683964E-02,1.900008E-01,0.000000E+00,3.817308E+02,0.000000E+00,4.447224E-02,1.576871E+03,4.884224E+03,4.495274E-02,5.690202E-01,1.548573E+03,1.685880E+03,4.414590E-02,1.964078E-01,1.278278E+02,2.467509E+03,3.644070E-03,2.874689E-01,0.000000E+00,1.430703E+03,0.000000E+00,1.666791E-01,1.183063E+02,0.000000E+00,3.372627E-03,0.000000E+00,1.306791E+02,0.000000E+00,3.725344E-03,0.000000E+00,7.820259E+01,3.311666E+02,2.229371E-03,3.858145E-02,1.157492E+02,2.307252E+02,3.299723E-03,2.687987E-02,4.920535E+02,2.006541E+03,1.402725E-02,2.337653E-01,6.301825E+02,4.071908E+03,1.796495E-02,4.743839E-01,7.994317E+01,0.000000E+00,2.278985E-03,0.000000E+00,6.145659E+02,3.303023E+03,1.751986E-02,3.848074E-01,0.000000E+00,7.558967E+02,0.000000E+00,8.806314E-02,1.712142E+02,4.100266E+02,4.880895E-03,4.776877E-02
00:26:00,5.101110E+02,4.087310E+02,1.454181E-02,4.761790E-02,1.692575E+03,1.841187E+03,4.825087E-02,2.145013E-01,4.023351E+02,1.318831E+01,1.146952E-02,9.715499E-04,5.218945E+02,4.105090E+02,1.487773E-02,4.782503E-02,1.657123E+03,5.661627E+03,4.724067E-02,6.595885E-01,1.646102E+03,4.445668E+03,4.692645E-02,5.179274E-01,8.931924E+01,3.788532E+02,2.546274E-03,4.413703E-02,0.000000E+00,9.405626E+02,0.000000E+00,1.095770E-01,4.624294E+02,7.336239E+02,1.318268E-02,8.546838E-02,4.511042E+01,1.698186E+03,1.285998E-03,1.978414E-01,0.000000E+00,1.720041E+03,0.000000E+00,2.003875E-01,0.000000E+00,4.282536E+03,0.000000E+00,4.989224E-01,0.000000E+00,9.136796E+02,0.000000E+00,1.064453E-01,0.000000E+00,2.700427E+02,0.000000E+00,3.146040E-02,0.000000E+00,2.626545E+02,0.000000E+00,3.059966E-02,3.027861E+01,2.373409E+02,8.631722E-04,2.765062E-02,0.000000E+00,4.137244E+03,0.000000E+00,4.819956E-01,9.414960E+02,1.627879E+03,2.683978E-02,1.896508E-01,0.000000E+00,3.815621E+02,0.000000E+00,4.445258E-02,1.576869E+03,4.880801E+03,4.495268E-02,5.686215E-01,1.548572E+03,1.683528E+03,4.414589E-02,1.961337E-01,1.278896E+02,2.466713E+03,3.645833E-03,2.873762E-01,0.000000E+00,1.430304E+03,0.000000E+00,1.666326E-01,1.183062E+02,0.000000E+00,3.372624E-03,0.000000E+00,1.306791E+02,0.000000E+00,3.725342E-03,0.000000E+00,7.821578E+01,3.308412E+02,2.229747E-03,3.854355E-02,1.157511E+02,2.305053E+02,3.299777E-03,2.685424E-02,4.920527E+02,2.005278E+03,1.402723E-02,2.336181E-01,6.301843E+02,4.070757E+03,1.796500E-02,4.742498E-01,7.995693E+01,0.000000E+00,2.279377E-03,0.000000E+00,6.146216E+02,3.300500E+03,1.752144E-02,3.845135E-01,0.000000E+00,7.553898E+02,0.000000E+00,8.800409E-02,1.712140E+02,4.096555E+02,4.880891E-03,4.772553E-02
00:27:00,5.101111E+02,4.079884E+02,1.454181E-02,4.753137E-02,1.692576E+03,1.838203E+03,4.825089E-02,2.141537E-01,4.023350E+02,1.273795E+01,1.146951E-02,9.383725E-04,5.218947E+02,4.097804E+02,1.487774E-02,4.774014E-02,1.657137E+03,5.657074E+03,4.724106E-02,6.590582E-01,1.646130E+03,4.442397E+03,4.692724E-02,5.175464E-01,8.932902E+01,3.785994E+02,2.546552E-03,4.410746E-02,0.000000E+00,9.401466E+02,0.000000E+00,1.095285E-01,4.624304E+02,7.328768E+02,1.318271E-02,8.538134E-02,4.524236E+01,1.697117E+03,1.289759E-03,1.977169E-01,0.000000E+00,1.719013E+03,0.000000E+00,2.002678E-01,0.000000E+00,4.280718E+03,0.000000E+00,4.987106E-01,0.000000E+00,9.124549E+02,0.000000E+00,1.063026E-01,0.000000E+00,2.699010E+02,0.000000E+00,3.144389E-02,0.000000E+00,2.625159E+02,0.000000E+00,3.058351E-02,3.029626E+01,2.370664E+02,8.636754E-04,2.761863E-02,0.000000E+00,4.135128E+03,0.000000E+00,4.817491E-01,9.415006E+02,1.624883E+03,2.683991E-02,1.893017E-01,0.000000E+00,3.813940E+02,0.000000E+00,4.443299E-02,1.576867E+03,4.877385E+03,4.495262E-02,5.682235E-01,1.548572E+03,1.681180E+03,4.414588E-02,1.958602E-01,1.279512E+02,2.465918E+03,3.647590E-03,2.872835E-01,0.000000E+00,1.429905E+03,0.000000E+00,1.665862E-01,1.183062E+02,0.000000E+00,3.372621E-03,0.000000E+00,1.306790E+02,0.000000E+00,3.725340E-03,0.000000E+00,7.822892E+01,3.305164E+02,2.230121E-03,3.850570E-02,1.157530E+02,2.302856E+02,3.299831E-03,2.682865E-02,4.920520E+02,2.004016E+03,1.402721E-02,2.334711E-01,6.301860E+02,4.069607E+03,1.796505E-02,4.741159E-01,7.997064E+01,0.000000E+00,2.279768E-03,0.000000E+00,6.146772E+02,3.297983E+03,1.752303E-02,3.842203E-01,0.000000E+00,7.548845E+02,0.000000E+00,8.794522E-02,1.712139E+02,4.092850E+02,4.880888E-03,4.768237E-02
