Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
00:28:00,5.101112E+02,4.072478E+02,1.454181E-02,4.744509E-02,1.692577E+03,1.835227E+03,4.825092E-02,2.138071E-01,4.023349E+02,1.229550E+01,1.146951E-02,9.057785E-04,5.218950E+02,4.090538E+02,1.487774E-02,4.765549E-02,1.657151E+03,5.652533E+03,4.724146E-02,6.585291E-01,1.646157E+03,4.439134E+03,4.692803E-02,5.171662E-01,8.933877E+01,3.783462E+02,2.546830E-03,4.407796E-02,0.000000E+00,9.397318E+02,0.000000E+00,1.094802E-01,4.624314E+02,7.321317E+02,1.318274E-02,8.529454E-02,4.537383E+01,1.696051E+03,1.293507E-03,1.975927E-01,0.000000E+00,1.717988E+03,0.000000E+00,2.001484E-01,0.000000E+00,4.278902E+03,0.000000E+00,4.984991E-01,0.000000E+00,9.112334E+02,0.000000E+00,1.061603E-01,0.000000E+00,2.697598E+02,0.000000E+00,3.142744E-02,0.000000E+00,2.623777E+02,0.000000E+00,3.056742E-02,3.031383E+01,2.367921E+02,8.641764E-04,2.758669E-02,0.000000E+00,4.133016E+03,0.000000E+00,4.815030E-01,9.415052E+02,1.621894E+03,2.684004E-02,1.889535E-01,0.000000E+00,3.812263E+02,0.000000E+00,4.441345E-02,1.576864E+03,4.873975E+03,4.495255E-02,5.678262E-01,1.548572E+03,1.678836E+03,4.414586E-02,1.955872E-01,1.280127E+02,2.465125E+03,3.649342E-03,2.871911E-01,0.000000E+00,1.429508E+03,0.000000E+00,1.665399E-01,1.183061E+02,0.000000E+00,3.372619E-03,0.000000E+00,1.306789E+02,0.000000E+00,3.725338E-03,0.000000E+00,7.824201E+01,3.301920E+02,2.230495E-03,3.846791E-02,1.157548E+02,2.300662E+02,3.299885E-03,2.680310E-02,4.920512E+02,2.002757E+03,1.402718E-02,2.333244E-01,6.301877E+02,4.068459E+03,1.796510E-02,4.739821E-01,7.998431E+01,0.000000E+00,2.280158E-03,0.000000E+00,6.147326E+02,3.295473E+03,1.752461E-02,3.839278E-01,0.000000E+00,7.543809E+02,0.000000E+00,8.788655E-02,1.712138E+02,4.089152E+02,4.880884E-03,4.763929E-02
00:29:00,5.101112E+02,4.065092E+02,1.454181E-02,4.735905E-02,1.692577E+03,1.832261E+03,4.825095E-02,2.134615E-01,4.023347E+02,1.186095E+01,1.146951E-02,8.737662E-04,5.218953E+02,4.083292E+02,1.487775E-02,4.757108E-02,1.657164E+03,5.648003E+03,4.724185E-02,6.580012E-01,1.646185E+03,4.435879E+03,4.692882E-02,5.167869E-01,8.934847E+01,3.780935E+02,2.547107E-03,4.404853E-02,0.000000E+00,9.393181E+02,0.000000E+00,1.094320E-01,4.624325E+02,7.313887E+02,1.318277E-02,8.520798E-02,4.550485E+01,1.694987E+03,1.297243E-03,1.974688E-01,0.000000E+00,1.716966E+03,0.000000E+00,2.000293E-01,0.000000E+00,4.277089E+03,0.000000E+00,4.982879E-01,0.000000E+00,9.100150E+02,0.000000E+00,1.060184E-01,0.000000E+00,2.696192E+02,0.000000E+00,3.141106E-02,0.000000E+00,2.622402E+02,0.000000E+00,3.055139E-02,3.033134E+01,2.365182E+02,8.646754E-04,2.755478E-02,0.000000E+00,4.130907E+03,0.000000E+00,4.812573E-01,9.415098E+02,1.618913E+03,2.684017E-02,1.886062E-01,0.000000E+00,3.810591E+02,0.000000E+00,4.439397E-02,1.576862E+03,4.870572E+03,4.495249E-02,5.674297E-01,1.548571E+03,1.676498E+03,4.414585E-02,1.953147E-01,1.280740E+02,2.464332E+03,3.651088E-03,2.870988E-01,0.000000E+00,1.429111E+03,0.000000E+00,1.664936E-01,1.183060E+02,0.000000E+00,3.372616E-03,0.000000E+00,1.306789E+02,0.000000E+00,3.725337E-03,0.000000E+00,7.825504E+01,3.298681E+02,2.230866E-03,3.843017E-02,1.157567E+02,2.298472E+02,3.299938E-03,2.677758E-02,4.920504E+02,2.001500E+03,1.402716E-02,2.331780E-01,6.301894E+02,4.067313E+03,1.796515E-02,4.738486E-01,7.999794E+01,0.000000E+00,2.280547E-03,0.000000E+00,6.147878E+02,3.292968E+03,1.752618E-02,3.836360E-01,0.000000E+00,7.538788E+02,0.000000E+00,8.782806E-02,1.712137E+02,4.085461E+02,4.880881E-03,4.759628E-02
00:30:00,5.101113E+02,4.057728E+02,1.454182E-02,4.727325E-02,1.692578E+03,1.829303E+03,4.825097E-02,2.131169E-01,4.023346E+02,1.143426E+01,1.146950E-02,8.423334E-04,5.218956E+02,4.076067E+02,1.487776E-02,4.748691E-02,1.657178E+03,5.643483E+03,4.724224E-02,6.574747E-01,1.646212E+03,4.432631E+03,4.692960E-02,5.164086E-01,8.935814E+01,3.778414E+02,2.547383E-03,4.401915E-02,0.000000E+00,9.389057E+02,0.000000E+00,1.093840E-01,4.624335E+02,7.306477E+02,1.318280E-02,8.512165E-02,4.563542E+01,1.693926E+03,1.300965E-03,1.973451E-01,0.000000E+00,1.715946E+03,0.000000E+00,1.999105E-01,0.000000E+00,4.275279E+03,0.000000E+00,4.980770E-01,0.000000E+00,9.087999E+02,0.000000E+00,1.058768E-01,0.000000E+00,2.694791E+02,0.000000E+00,3.139474E-02,0.000000E+00,2.621031E+02,0.000000E+00,3.053542E-02,3.034876E+01,2.362447E+02,8.651721E-04,2.752291E-02,0.000000E+00,4.128801E+03,0.000000E+00,4.810119E-01,9.415143E+02,1.615939E+03,2.684030E-02,1.882597E-01,0.000000E+00,3.808924E+02,0.000000E+00,4.437455E-02,1.576860E+03,4.867174E+03,4.495243E-02,5.670339E-01,1.548571E+03,1.674164E+03,4.414584E-02,1.950428E-01,1.281350E+02,2.463541E+03,3.652829E-03,2.870066E-01,0.000000E+00,1.428715E+03,0.000000E+00,1.664475E-01,1.183059E+02,0.000000E+00,3.372614E-03,0.000000E+00,1.306788E+02,0.000000E+00,3.725335E-03,0.000000E+00,7.826803E+01,3.295446E+02,2.231236E-03,3.839249E-02,1.157586E+02,2.296285E+02,3.299992E-03,2.675210E-02,4.920497E+02,2.000244E+03,1.402714E-02,2.330317E-01,6.301911E+02,4.066168E+03,1.796520E-02,4.737152E-01,8.001153E+01,0.000000E+00,2.280934E-03,0.000000E+00,6.148429E+02,3.290470E+03,1.752775E-02,3.833449E-01,0.000000E+00,7.533784E+02,0.000000E+00,8.776975E-02,1.712135E+02,4.081776E+02,4.880877E-03,4.755335E-02
00:31:00,5.101114E+02,4.050383E+02,1.454182E-02,4.718769E-02,1.692579E+03,1.826354E+03,4.825100E-02,2.127733E-01,4.023345E+02,1.101542E+01,1.146950E-02,8.114784E-04,5.218958E+02,4.068862E+02,1.487777E-02,4.740297E-02,1.657192E+03,5.638973E+03,4.724262E-02,6.569493E-01,1.646240E+03,4.429391E+03,4.693038E-02,5.160311E-01,8.936778E+01,3.775899E+02,2.547657E-03,4.398985E-02,0.000000E+00,9.384943E+02,0.000000E+00,1.093360E-01,4.624345E+02,7.299088E+02,1.318283E-02,8.503556E-02,4.576553E+01,1.692867E+03,1.304674E-03,1.972217E-01,0.000000E+00,1.714930E+03,0.000000E+00,1.997920E-01,0.000000E+00,4.273471E+03,0.000000E+00,4.978664E-01,0.000000E+00,9.075878E+02,0.000000E+00,1.057356E-01,0.000000E+00,2.693396E+02,0.000000E+00,3.137848E-02,0.000000E+00,2.619666E+02,0.000000E+00,3.051951E-02,3.036611E+01,2.359715E+02,8.656668E-04,2.749108E-02,0.000000E+00,4.126698E+03,0.000000E+00,4.807669E-01,9.415188E+02,1.612972E+03,2.684043E-02,1.879141E-01,0.000000E+00,3.807262E+02,0.000000E+00,4.435519E-02,1.576858E+03,4.863783E+03,4.495236E-02,5.666388E-01,1.548570E+03,1.671835E+03,4.414582E-02,1.947715E-01,1.281959E+02,2.462751E+03,3.654564E-03,2.869146E-01,0.000000E+00,1.428320E+03,0.000000E+00,1.664015E-01,1.183058E+02,0.000000E+00,3.372611E-03,0.000000E+00,1.306788E+02,0.000000E+00,3.725333E-03,0.000000E+00,7.828097E+01,3.292217E+02,2.231605E-03,3.835487E-02,1.157604E+02,2.294101E+02,3.300045E-03,2.672665E-02,4.920489E+02,1.998991E+03,1.402712E-02,2.328857E-01,6.301927E+02,4.065025E+03,1.796524E-02,4.735821E-01,8.002507E+01,0.000000E+00,2.281320E-03,0.000000E+00,6.148978E+02,3.287977E+03,1.752932E-02,3.830545E-01,0.000000E+00,7.528795E+02,0.000000E+00,8.771163E-02,1.712134E+02,4.078098E+02,4.880874E-03,4.751050E-02
00:32:00,5.101115E+02,4.043060E+02,1.454182E-02,4.710236E-02,1.692580E+03,1.823413E+03,4.825102E-02,2.124307E-01,4.023343E+02,1.060440E+01,1.146949E-02,7.811991E-04,5.218961E+02,4.061678E+02,1.487777E-02,4.731927E-02,1.657205E+03,5.634475E+03,4.724301E-02,6.564252E-01,1.646267E+03,4.426159E+03,4.693116E-02,5.156546E-01,8.937737E+01,3.773389E+02,2.547931E-03,4.396060E-02,0.000000E+00,9.380841E+02,0.000000E+00,1.092883E-01,4.624356E+02,7.291718E+02,1.318286E-02,8.494970E-02,4.589520E+01,1.691810E+03,1.308371E-03,1.970986E-01,0.000000E+00,1.713915E+03,0.000000E+00,1.996739E-01,0.000000E+00,4.271666E+03,0.000000E+00,4.976561E-01,0.000000E+00,9.063789E+02,0.000000E+00,1.055947E-01,0.000000E+00,2.692006E+02,0.000000E+00,3.136229E-02,0.000000E+00,2.618305E+02,0.000000E+00,3.050367E-02,3.038339E+01,2.356986E+02,8.661594E-04,2.745928E-02,0.000000E+00,4.124598E+03,0.000000E+00,4.805223E-01,9.415233E+02,1.610014E+03,2.684055E-02,1.875694E-01,0.000000E+00,3.805605E+02,0.000000E+00,4.433588E-02,1.576855E+03,4.860398E+03,4.495230E-02,5.662445E-01,1.548570E+03,1.669510E+03,4.414581E-02,1.945007E-01,1.282566E+02,2.461963E+03,3.656295E-03,2.868227E-01,0.000000E+00,1.427926E+03,0.000000E+00,1.663555E-01,1.183057E+02,0.000000E+00,3.372608E-03,0.000000E+00,1.306787E+02,0.000000E+00,3.725331E-03,0.000000E+00,7.829386E+01,3.288992E+02,2.231973E-03,3.831730E-02,1.157623E+02,2.291920E+02,3.300097E-03,2.670124E-02,4.920481E+02,1.997740E+03,1.402709E-02,2.327400E-01,6.301944E+02,4.063884E+03,1.796529E-02,4.734491E-01,8.003857E+01,0.000000E+00,2.281705E-03,0.000000E+00,6.149525E+02,3.285490E+03,1.753088E-02,3.827648E-01,0.000000E+00,7.523822E+02,0.000000E+00,8.765370E-02,1.712133E+02,4.074426E+02,4.880870E-03,4.746773E-02
00:33:00,5.101116E+02,4.035756E+02,1.454182E-02,4.701728E-02,1.692581E+03,1.820481E+03,4.825105E-02,2.120891E-01,4.023342E+02,1.020116E+01,1.146949E-02,7.514939E-04,5.218964E+02,4.054513E+02,1.487778E-02,4.723579E-02,1.657218E+03,5.629986E+03,4.724339E-02,6.559023E-01,1.646294E+03,4.422935E+03,4.693193E-02,5.152789E-01,8.938693E+01,3.770884E+02,2.548203E-03,4.393142E-02,0.000000E+00,9.376751E+02,0.000000E+00,1.092406E-01,4.624366E+02,7.284368E+02,1.318288E-02,8.486407E-02,4.602443E+01,1.690756E+03,1.312054E-03,1.969758E-01,0.000000E+00,1.712903E+03,0.000000E+00,1.995560E-01,0.000000E+00,4.269864E+03,0.000000E+00,4.974461E-01,0.000000E+00,9.051730E+02,0.000000E+00,1.054542E-01,0.000000E+00,2.690621E+02,0.000000E+00,3.134615E-02,0.000000E+00,2.616950E+02,0.000000E+00,3.048788E-02,3.040060E+01,2.354260E+02,8.666499E-04,2.742753E-02,0.000000E+00,4.122501E+03,0.000000E+00,4.802780E-01,9.415277E+02,1.607062E+03,2.684068E-02,1.872255E-01,0.000000E+00,3.803953E+02,0.000000E+00,4.431663E-02,1.576853E+03,4.857019E+03,4.495223E-02,5.658508E-01,1.548569E+03,1.667191E+03,4.414579E-02,1.942304E-01,1.283171E+02,2.461175E+03,3.658020E-03,2.867310E-01,0.000000E+00,1.427532E+03,0.000000E+00,1.663097E-01,1.183056E+02,0.000000E+00,3.372606E-03,0.000000E+00,1.306786E+02,0.000000E+00,3.725329E-03,0.000000E+00,7.830670E+01,3.285772E+02,2.232339E-03,3.827978E-02,1.157641E+02,2.289742E+02,3.300150E-03,2.667587E-02,4.920473E+02,1.996491E+03,1.402707E-02,2.325944E-01,6.301961E+02,4.062744E+03,1.796534E-02,4.733163E-01,8.005203E+01,0.000000E+00,2.282089E-03,0.000000E+00,6.150070E+02,3.283009E+03,1.753243E-02,3.824757E-01,0.000000E+00,7.518864E+02,0.000000E+00,8.759593E-02,1.712132E+02,4.070761E+02,4.880866E-03,4.742502E-02
00:34:00,5.101116E+02,4.028473E+02,1.454182E-02,4.693242E-02,1.692582E+03,1.817558E+03,4.825107E-02,2.117485E-01,4.023341E+02,9.805694E+00,1.146949E-02,7.223606E-04,5.218966E+02,4.047368E+02,1.487779E-02,4.715255E-02,1.657232E+03,5.625509E+03,4.724377E-02,6.553806E-01,1.646321E+03,4.419718E+03,4.693270E-02,5.149041E-01,8.939646E+01,3.768385E+02,2.548475E-03,4.390231E-02,0.000000E+00,9.372671E+02,0.000000E+00,1.091931E-01,4.624376E+02,7.277038E+02,1.318291E-02,8.477868E-02,4.615321E+01,1.689704E+03,1.315726E-03,1.968532E-01,0.000000E+00,1.711894E+03,0.000000E+00,1.994384E-01,0.000000E+00,4.268064E+03,0.000000E+00,4.972364E-01,0.000000E+00,9.039700E+02,0.000000E+00,1.053141E-01,0.000000E+00,2.689241E+02,0.000000E+00,3.133008E-02,0.000000E+00,2.615600E+02,0.000000E+00,3.047215E-02,3.041773E+01,2.351538E+02,8.671384E-04,2.739582E-02,0.000000E+00,4.120407E+03,0.000000E+00,4.800340E-01,9.415322E+02,1.604118E+03,2.684081E-02,1.868825E-01,0.000000E+00,3.802305E+02,0.000000E+00,4.429744E-02,1.576851E+03,4.853646E+03,4.495217E-02,5.654579E-01,1.548569E+03,1.664875E+03,4.414578E-02,1.939607E-01,1.283774E+02,2.460389E+03,3.659739E-03,2.866394E-01,0.000000E+00,1.427140E+03,0.000000E+00,1.662640E-01,1.183055E+02,0.000000E+00,3.372603E-03,0.000000E+00,1.306786E+02,0.000000E+00,3.725327E-03,0.000000E+00,7.831949E+01,3.282556E+02,2.232703E-03,3.824232E-02,1.157660E+02,2.287567E+02,3.300202E-03,2.665053E-02,4.920465E+02,1.995244E+03,1.402705E-02,2.324492E-01,6.301977E+02,4.061606E+03,1.796539E-02,4.731837E-01,8.006545E+01,0.000000E+00,2.282471E-03,0.000000E+00,6.150614E+02,3.280534E+03,1.753398E-02,3.821874E-01,0.000000E+00,7.513921E+02,0.000000E+00,8.753835E-02,1.712130E+02,4.067102E+02,4.880863E-03,4.738240E-02
00:35:00,5.101117E+02,4.021209E+02,1.454183E-02,4.684780E-02,1.692583E+03,1.814642E+03,4.825110E-02,2.114089E-01,4.023339E+02,9.417967E+00,1.146948E-02,6.937978E-04,5.218969E+02,4.040243E+02,1.487780E-02,4.706955E-02,1.657245E+03,5.621041E+03,4.724415E-02,6.548602E-01,1.646348E+03,4.416509E+03,4.693347E-02,5.145302E-01,8.940595E+01,3.765891E+02,2.548745E-03,4.387325E-02,0.000000E+00,9.368602E+02,0.000000E+00,1.091457E-01,4.624386E+02,7.269728E+02,1.318294E-02,8.469351E-02,4.628156E+01,1.688654E+03,1.319385E-03,1.967309E-01,0.000000E+00,1.710888E+03,0.000000E+00,1.993211E-01,0.000000E+00,4.266266E+03,0.000000E+00,4.970270E-01,0.000000E+00,9.027701E+02,0.000000E+00,1.051743E-01,0.000000E+00,2.687866E+02,0.000000E+00,3.131406E-02,0.000000E+00,2.614255E+02,0.000000E+00,3.045647E-02,3.043480E+01,2.348820E+02,8.676248E-04,2.736415E-02,0.000000E+00,4.118316E+03,0.000000E+00,4.797904E-01,9.415366E+02,1.601180E+03,2.684093E-02,1.865403E-01,0.000000E+00,3.800662E+02,0.000000E+00,4.427830E-02,1.576849E+03,4.850280E+03,4.495210E-02,5.650656E-01,1.548568E+03,1.662565E+03,4.414576E-02,1.936915E-01,1.284376E+02,2.459605E+03,3.661454E-03,2.865480E-01,0.000000E+00,1.426748E+03,0.000000E+00,1.662183E-01,1.183054E+02,0.000000E+00,3.372600E-03,0.000000E+00,1.306785E+02,0.000000E+00,3.725326E-03,0.000000E+00,7.833223E+01,3.279345E+02,2.233067E-03,3.820491E-02,1.157678E+02,2.285396E+02,3.300254E-03,2.662523E-02,4.920458E+02,1.993999E+03,1.402703E-02,2.323041E-01,6.301993E+02,4.060470E+03,1.796543E-02,4.730513E-01,8.007883E+01,0.000000E+00,2.282853E-03,0.000000E+00,6.151156E+02,3.278064E+03,1.753553E-02,3.818996E-01,0.000000E+00,7.508994E+02,0.000000E+00,8.748094E-02,1.712129E+02,4.063450E+02,4.880859E-03,4.733985E-02
00:36:00,5.101118E+02,4.013966E+02,1.454183E-02,4.676342E-02,1.692584E+03,1.811736E+03,4.825112E-02,2.110702E-01,4.023338E+02,9.037956E+00,1.146948E-02,6.658033E-04,5.218972E+02,4.033138E+02,1.487780E-02,4.698677E-02,1.657258E+03,5.616585E+03,4.724453E-02,6.543409E-01,1.646375E+03,4.413307E+03,4.693423E-02,5.141572E-01,8.941540E+01,3.763402E+02,2.549015E-03,4.384426E-02,0.000000E+00,9.364544E+02,0.000000E+00,1.090984E-01,4.624396E+02,7.262437E+02,1.318297E-02,8.460857E-02,4.640947E+01,1.687606E+03,1.323031E-03,1.966089E-01,0.000000E+00,1.709883E+03,0.000000E+00,1.992041E-01,0.000000E+00,4.264471E+03,0.000000E+00,4.968179E-01,0.000000E+00,9.015731E+02,0.000000E+00,1.050348E-01,0.000000E+00,2.686497E+02,0.000000E+00,3.129811E-02,0.000000E+00,2.612914E+02,0.000000E+00,3.044086E-02,3.045179E+01,2.346104E+02,8.681092E-04,2.733251E-02,0.000000E+00,4.116228E+03,0.000000E+00,4.795472E-01,9.415410E+02,1.598251E+03,2.684106E-02,1.861990E-01,0.000000E+00,3.799024E+02,0.000000E+00,4.425921E-02,1.576846E+03,4.846919E+03,4.495204E-02,5.646740E-01,1.548567E+03,1.660259E+03,4.414575E-02,1.934229E-01,1.284975E+02,2.458821E+03,3.663163E-03,2.864567E-01,0.000000E+00,1.426357E+03,0.000000E+00,1.661728E-01,1.183053E+02,0.000000E+00,3.372597E-03,0.000000E+00,1.306784E+02,0.000000E+00,3.725324E-03,0.000000E+00,7.834493E+01,3.276139E+02,2.233429E-03,3.816756E-02,1.157696E+02,2.283227E+02,3.300306E-03,2.659997E-02,4.920450E+02,1.992756E+03,1.402701E-02,2.321593E-01,6.302010E+02,4.059335E+03,1.796548E-02,4.729191E-01,8.009216E+01,0.000000E+00,2.283233E-03,0.000000E+00,6.151696E+02,3.275600E+03,1.753707E-02,3.816126E-01,0.000000E+00,7.504081E+02,0.000000E+00,8.742370E-02,1.712128E+02,4.059804E+02,4.880855E-03,4.729737E-02
00:37:00,5.101119E+02,4.006743E+02,1.454183E-02,4.667926E-02,1.692584E+03,1.808837E+03,4.825115E-02,2.107326E-01,4.023337E+02,8.665639E+00,1.146948E-02,6.383756E-04,5.218974E+02,4.026052E+02,1.487781E-02,4.690422E-02,1.657271E+03,5.612138E+03,4.724490E-02,6.538229E-01,1.646402E+03,4.410113E+03,4.693500E-02,5.137851E-01,8.942481E+01,3.760919E+02,2.549283E-03,4.381532E-02,0.000000E+00,9.360496E+02,0.000000E+00,1.090512E-01,4.624405E+02,7.255166E+02,1.318300E-02,8.452386E-02,4.653695E+01,1.686561E+03,1.326665E-03,1.964871E-01,0.000000E+00,1.708882E+03,0.000000E+00,1.990874E-01,0.000000E+00,4.262679E+03,0.000000E+00,4.966090E-01,0.000000E+00,9.003790E+02,0.000000E+00,1.048957E-01,0.000000E+00,2.685132E+02,0.000000E+00,3.128221E-02,0.000000E+00,2.611579E+02,0.000000E+00,3.042530E-02,3.046871E+01,2.343393E+02,8.685916E-04,2.730092E-02,0.000000E+00,4.114143E+03,0.000000E+00,4.793043E-01,9.415454E+02,1.595328E+03,2.684118E-02,1.858585E-01,0.000000E+00,3.797390E+02,0.000000E+00,4.424018E-02,1.576844E+03,4.843563E+03,4.495197E-02,5.642831E-01,1.548567E+03,1.657958E+03,4.414573E-02,1.931548E-01,1.285573E+02,2.458039E+03,3.664867E-03,2.863655E-01,0.000000E+00,1.425967E+03,0.000000E+00,1.661273E-01,1.183052E+02,0.000000E+00,3.372595E-03,0.000000E+00,1.306784E+02,0.000000E+00,3.725322E-03,0.000000E+00,7.835758E+01,3.272937E+02,2.233789E-03,3.813025E-02,1.157714E+02,2.281061E+02,3.300358E-03,2.657474E-02,4.920442E+02,1.991515E+03,1.402698E-02,2.320147E-01,6.302026E+02,4.058201E+03,1.796553E-02,4.727870E-01,8.010546E+01,0.000000E+00,2.283612E-03,0.000000E+00,6.152235E+02,3.273142E+03,1.753860E-02,3.813262E-01,0.000000E+00,7.499183E+02,0.000000E+00,8.736664E-02,1.712127E+02,4.056164E+02,4.880852E-03,4.725496E-02
00:38:00,5.101119E+02,3.999539E+02,1.454183E-02,4.659534E-02,1.692585E+03,1.805947E+03,4.825117E-02,2.103959E-01,4.023335E+02,8.300989E+00,1.146947E-02,6.115127E-04,5.218977E+02,4.018986E+02,1.487782E-02,4.682190E-02,1.657285E+03,5.607702E+03,4.724527E-02,6.533061E-01,1.646428E+03,4.406926E+03,4.693575E-02,5.134139E-01,8.943420E+01,3.758440E+02,2.549551E-03,4.378645E-02,0.000000E+00,9.356459E+02,0.000000E+00,1.090042E-01,4.624415E+02,7.247914E+02,1.318303E-02,8.443937E-02,4.666399E+01,1.685518E+03,1.330287E-03,1.963656E-01,0.000000E+00,1.707882E+03,0.000000E+00,1.989710E-01,0.000000E+00,4.260889E+03,0.000000E+00,4.964005E-01,0.000000E+00,8.991878E+02,0.000000E+00,1.047569E-01,0.000000E+00,2.683772E+02,0.000000E+00,3.126637E-02,0.000000E+00,2.610248E+02,0.000000E+00,3.040979E-02,3.048556E+01,2.340684E+02,8.690720E-04,2.726937E-02,0.000000E+00,4.112061E+03,0.000000E+00,4.790617E-01,9.415497E+02,1.592413E+03,2.684131E-02,1.855188E-01,0.000000E+00,3.795761E+02,0.000000E+00,4.422120E-02,1.576842E+03,4.840214E+03,4.495191E-02,5.638929E-01,1.548566E+03,1.655661E+03,4.414571E-02,1.928872E-01,1.286169E+02,2.457257E+03,3.666566E-03,2.862745E-01,0.000000E+00,1.425577E+03,0.000000E+00,1.660819E-01,1.183051E+02,0.000000E+00,3.372592E-03,0.000000E+00,1.306783E+02,0.000000E+00,3.725320E-03,0.000000E+00,7.837018E+01,3.269740E+02,2.234148E-03,3.809301E-02,1.157732E+02,2.278899E+02,3.300409E-03,2.654954E-02,4.920434E+02,1.990276E+03,1.402696E-02,2.318703E-01,6.302042E+02,4.057070E+03,1.796557E-02,4.726552E-01,8.011872E+01,0.000000E+00,2.283990E-03,0.000000E+00,6.152772E+02,3.270689E+03,1.754013E-02,3.810404E-01,0.000000E+00,7.494299E+02,0.000000E+00,8.730974E-02,1.712125E+02,4.052530E+02,4.880848E-03,4.721263E-02
00:39:00,5.101120E+02,3.992356E+02,1.454183E-02,4.651165E-02,1.692586E+03,1.803066E+03,4.825119E-02,2.100601E-01,4.023334E+02,7.943983E+00,1.146947E-02,5.852130E-04,5.218979E+02,4.011939E+02,1.487783E-02,4.673980E-02,1.657298E+03,5.603276E+03,4.724564E-02,6.527905E-01,1.646455E+03,4.403747E+03,4.693651E-02,5.130435E-01,8.944354E+01,3.755967E+02,2.549817E-03,4.375763E-02,0.000000E+00,9.352433E+02,0.000000E+00,1.089573E-01,4.624425E+02,7.240681E+02,1.318305E-02,8.435510E-02,4.679062E+01,1.684477E+03,1.333897E-03,1.962443E-01,0.000000E+00,1.706885E+03,0.000000E+00,1.988549E-01,0.000000E+00,4.259101E+03,0.000000E+00,4.961922E-01,0.000000E+00,8.979994E+02,0.000000E+00,1.046185E-01,0.000000E+00,2.682418E+02,0.000000E+00,3.125058E-02,0.000000E+00,2.608922E+02,0.000000E+00,3.039434E-02,3.050234E+01,2.337979E+02,8.695504E-04,2.723785E-02,0.000000E+00,4.109982E+03,0.000000E+00,4.788195E-01,9.415540E+02,1.589504E+03,2.684143E-02,1.851800E-01,0.000000E+00,3.794136E+02,0.000000E+00,4.420227E-02,1.576839E+03,4.836871E+03,4.495184E-02,5.635034E-01,1.548566E+03,1.653369E+03,4.414570E-02,1.926202E-01,1.286763E+02,2.456477E+03,3.668260E-03,2.861837E-01,0.000000E+00,1.425189E+03,0.000000E+00,1.660367E-01,1.183050E+02,0.000000E+00,3.372589E-03,0.000000E+00,1.306782E+02,0.000000E+00,3.725318E-03,0.000000E+00,7.838274E+01,3.266547E+02,2.234506E-03,3.805581E-02,1.157750E+02,2.276739E+02,3.300460E-03,2.652438E-02,4.920426E+02,1.989038E+03,1.402694E-02,2.317262E-01,6.302058E+02,4.055939E+03,1.796562E-02,4.725235E-01,8.013193E+01,0.000000E+00,2.284366E-03,0.000000E+00,6.153307E+02,3.268242E+03,1.754166E-02,3.807553E-01,0.000000E+00,7.489430E+02,0.000000E+00,8.725302E-02,1.712124E+02,4.048903E+02,4.880844E-03,4.717037E-02
00:40:00,5.101121E+02,3.985192E+02,1.454184E-02,4.642819E-02,1.692587E+03,1.800192E+03,4.825122E-02,2.097254E-01,4.023332E+02,7.594597E+00,1.146946E-02,5.594747E-04,5.218982E+02,4.004912E+02,1.487783E-02,4.665793E-02,1.657310E+03,5.598861E+03,4.724601E-02,6.522760E-01,1.646481E+03,4.400576E+03,4.693726E-02,5.126740E-01,8.945285E+01,3.753499E+02,2.550083E-03,4.372888E-02,0.000000E+00,9.348417E+02,0.000000E+00,1.089105E-01,4.624435E+02,7.233467E+02,1.318308E-02,8.427106E-02,4.691681E+01,1.683439E+03,1.337494E-03,1.961233E-01,0.000000E+00,1.705891E+03,0.000000E+00,1.987390E-01,0.000000E+00,4.257316E+03,0.000000E+00,4.959843E-01,0.000000E+00,8.968138E+02,0.000000E+00,1.044803E-01,0.000000E+00,2.681067E+02,0.000000E+00,3.123485E-02,0.000000E+00,2.607600E+02,0.000000E+00,3.037895E-02,3.051906E+01,2.335277E+02,8.700268E-04,2.720637E-02,0.000000E+00,4.107906E+03,0.000000E+00,4.785776E-01,9.415583E+02,1.586603E+03,2.684155E-02,1.848419E-01,0.000000E+00,3.792516E+02,0.000000E+00,4.418339E-02,1.576837E+03,4.833533E+03,4.495177E-02,5.631146E-01,1.548565E+03,1.651082E+03,4.414568E-02,1.923537E-01,1.287356E+02,2.455699E+03,3.669949E-03,2.860929E-01,0.000000E+00,1.424801E+03,0.000000E+00,1.659915E-01,1.183049E+02,0.000000E+00,3.372586E-03,0.000000E+00,1.306781E+02,0.000000E+00,3.725316E-03,0.000000E+00,7.839524E+01,3.263359E+02,2.234863E-03,3.801867E-02,1.157768E+02,2.274582E+02,3.300511E-03,2.649925E-02,4.920418E+02,1.987803E+03,1.402692E-02,2.315823E-01,6.302074E+02,4.054811E+03,1.796566E-02,4.723920E-01,8.014511E+01,0.000000E+00,2.284742E-03,0.000000E+00,6.153841E+02,3.265800E+03,1.754318E-02,3.804708E-01,0.000000E+00,7.484575E+02,0.000000E+00,8.719645E-02,1.712123E+02,4.045282E+02,4.880840E-03,4.712819E-02
00:41:00,5.101121E+02,3.978047E+02,1.454184E-02,4.634495E-02,1.692588E+03,1.797327E+03,4.825124E-02,2.093916E-01,4.023331E+02,7.252809E+00,1.146946E-02,5.342960E-04,5.218984E+02,3.997904E+02,1.487784E-02,4.657629E-02,1.657323E+03,5.594455E+03,4.724638E-02,6.517628E-01,1.646507E+03,4.397411E+03,4.693801E-02,5.123054E-01,8.946213E+01,3.751036E+02,2.550347E-03,4.370018E-02,0.000000E+00,9.344410E+02,0.000000E+00,1.088638E-01,4.624444E+02,7.226272E+02,1.318311E-02,8.418724E-02,4.704259E+01,1.682402E+03,1.341080E-03,1.960025E-01,0.000000E+00,1.704899E+03,0.000000E+00,1.986234E-01,0.000000E+00,4.255534E+03,0.000000E+00,4.957766E-01,0.000000E+00,8.956310E+02,0.000000E+00,1.043425E-01,0.000000E+00,2.679722E+02,0.000000E+00,3.121917E-02,0.000000E+00,2.606283E+02,0.000000E+00,3.036361E-02,3.053570E+01,2.332579E+02,8.705013E-04,2.717494E-02,0.000000E+00,4.105833E+03,0.000000E+00,4.783361E-01,9.415626E+02,1.583708E+03,2.684167E-02,1.845047E-01,0.000000E+00,3.790900E+02,0.000000E+00,4.416457E-02,1.576835E+03,4.830201E+03,4.495171E-02,5.627264E-01,1.548565E+03,1.648799E+03,4.414566E-02,1.920878E-01,1.287946E+02,2.454921E+03,3.671633E-03,2.860023E-01,0.000000E+00,1.424414E+03,0.000000E+00,1.659464E-01,1.183048E+02,0.000000E+00,3.372583E-03,0.000000E+00,1.306781E+02,0.000000E+00,3.725314E-03,0.000000E+00,7.840771E+01,3.260175E+02,2.235218E-03,3.798157E-02,1.157786E+02,2.272429E+02,3.300562E-03,2.647416E-02,4.920410E+02,1.986570E+03,1.402689E-02,2.314386E-01,6.302089E+02,4.053684E+03,1.796571E-02,4.722607E-01,8.015824E+01,0.000000E+00,2.285117E-03,0.000000E+00,6.154373E+02,3.263364E+03,1.754470E-02,3.801870E-01,0.000000E+00,7.479734E+02,0.000000E+00,8.714005E-02,1.712121E+02,4.041667E+02,4.880836E-03,4.708607E-02
00:42:00,5.101122E+02,3.970922E+02,1.454184E-02,4.626195E-02,1.692589E+03,1.794470E+03,4.825126E-02,2.090587E-01,4.023330E+02,6.918594E+00,1.146946E-02,5.096752E-04,5.218987E+02,3.990916E+02,1.487785E-02,4.649487E-02,1.657336E+03,5.590060E+03,4.724674E-02,6.512508E-01,1.646534E+03,4.394255E+03,4.693876E-02,5.119376E-01,8.947138E+01,3.748577E+02,2.550611E-03,4.367154E-02,0.000000E+00,9.340415E+02,0.000000E+00,1.088173E-01,4.624454E+02,7.219097E+02,1.318314E-02,8.410365E-02,4.716796E+01,1.681368E+03,1.344654E-03,1.958820E-01,0.000000E+00,1.703909E+03,0.000000E+00,1.985081E-01,0.000000E+00,4.253754E+03,0.000000E+00,4.955692E-01,0.000000E+00,8.944510E+02,0.000000E+00,1.042051E-01,0.000000E+00,2.678381E+02,0.000000E+00,3.120355E-02,0.000000E+00,2.604971E+02,0.000000E+00,3.034832E-02,3.055228E+01,2.329884E+02,8.709738E-04,2.714354E-02,0.000000E+00,4.103763E+03,0.000000E+00,4.780949E-01,9.415669E+02,1.580821E+03,2.684179E-02,1.841683E-01,0.000000E+00,3.789289E+02,0.000000E+00,4.414579E-02,1.576832E+03,4.826875E+03,4.495164E-02,5.623389E-01,1.548564E+03,1.646521E+03,4.414565E-02,1.918223E-01,1.288535E+02,2.454145E+03,3.673311E-03,2.859119E-01,0.000000E+00,1.424027E+03,0.000000E+00,1.659013E-01,1.183047E+02,0.000000E+00,3.372581E-03,0.000000E+00,1.306780E+02,0.000000E+00,3.725311E-03,0.000000E+00,7.842012E+01,3.256996E+02,2.235572E-03,3.794453E-02,1.157804E+02,2.270278E+02,3.300613E-03,2.644911E-02,4.920402E+02,1.985339E+03,1.402687E-02,2.312951E-01,6.302105E+02,4.052558E+03,1.796575E-02,4.721295E-01,8.017134E+01,0.000000E+00,2.285490E-03,0.000000E+00,6.154904E+02,3.260933E+03,1.754621E-02,3.799038E-01,0.000000E+00,7.474907E+02,0.000000E+00,8.708382E-02,1.712120E+02,4.038058E+02,4.880832E-03,4.704403E-02
00:43:00,5.101123E+02,3.963817E+02,1.454184E-02,4.617917E-02,1.692589E+03,1.791621E+03,4.825129E-02,2.087268E-01,4.023328E+02,6.591931E+00,1.146945E-02,4.856108E-04,5.218990E+02,3.983946E+02,1.487785E-02,4.641368E-02,1.657349E+03,5.585675E+03,4.724711E-02,6.507399E-01,1.646560E+03,4.391105E+03,4.693950E-02,5.115707E-01,8.948059E+01,3.746124E+02,2.550873E-03,4.364296E-02,0.000000E+00,9.336429E+02,0.000000E+00,1.087708E-01,4.624463E+02,7.211940E+02,1.318316E-02,8.402027E-02,4.729294E+01,1.680336E+03,1.348217E-03,1.957618E-01,0.000000E+00,1.702922E+03,0.000000E+00,1.983931E-01,0.000000E+00,4.251976E+03,0.000000E+00,4.953621E-01,0.000000E+00,8.932737E+02,0.000000E+00,1.040679E-01,0.000000E+00,2.677045E+02,0.000000E+00,3.118799E-02,0.000000E+00,2.603663E+02,0.000000E+00,3.033308E-02,3.056879E+01,2.327192E+02,8.714446E-04,2.711218E-02,0.000000E+00,4.101695E+03,0.000000E+00,4.778541E-01,9.415711E+02,1.577941E+03,2.684192E-02,1.838328E-01,0.000000E+00,3.787682E+02,0.000000E+00,4.412707E-02,1.576830E+03,4.823554E+03,4.495157E-02,5.619520E-01,1.548563E+03,1.644247E+03,4.414563E-02,1.915575E-01,1.289122E+02,2.453370E+03,3.674986E-03,2.858216E-01,0.000000E+00,1.423642E+03,0.000000E+00,1.658564E-01,1.183046E+02,0.000000E+00,3.372578E-03,0.000000E+00,1.306779E+02,0.000000E+00,3.725309E-03,0.000000E+00,7.843250E+01,3.253821E+02,2.235925E-03,3.790755E-02,1.157821E+02,2.268130E+02,3.300663E-03,2.642408E-02,4.920394E+02,1.984109E+03,1.402685E-02,2.311519E-01,6.302121E+02,4.051434E+03,1.796580E-02,4.719986E-01,8.018440E+01,0.000000E+00,2.285862E-03,0.000000E+00,6.155433E+02,3.258507E+03,1.754772E-02,3.796212E-01,0.000000E+00,7.470094E+02,0.000000E+00,8.702774E-02,1.712118E+02,4.034455E+02,4.880829E-03,4.700206E-02
00:44:00,5.101123E+02,3.956731E+02,1.454184E-02,4.609661E-02,1.692590E+03,1.788780E+03,4.825131E-02,2.083958E-01,4.023327E+02,6.272795E+00,1.146945E-02,4.621008E-04,5.218992E+02,3.976996E+02,1.487786E-02,4.633270E-02,1.657361E+03,5.581300E+03,4.724747E-02,6.502302E-01,1.646586E+03,4.387963E+03,4.694024E-02,5.112046E-01,8.948977E+01,3.743676E+02,2.551135E-03,4.361444E-02,0.000000E+00,9.332453E+02,0.000000E+00,1.087245E-01,4.624473E+02,7.204802E+02,1.318319E-02,8.393711E-02,4.741754E+01,1.679305E+03,1.351769E-03,1.956418E-01,0.000000E+00,1.701937E+03,0.000000E+00,1.982783E-01,0.000000E+00,4.250201E+03,0.000000E+00,4.951553E-01,0.000000E+00,8.920991E+02,0.000000E+00,1.039311E-01,0.000000E+00,2.675713E+02,0.000000E+00,3.117247E-02,0.000000E+00,2.602360E+02,0.000000E+00,3.031790E-02,3.058524E+01,2.324504E+02,8.719134E-04,2.708086E-02,0.000000E+00,4.099631E+03,0.000000E+00,4.776136E-01,9.415753E+02,1.575067E+03,2.684204E-02,1.834980E-01,0.000000E+00,3.786079E+02,0.000000E+00,4.410840E-02,1.576828E+03,4.820240E+03,4.495151E-02,5.615658E-01,1.548563E+03,1.641978E+03,4.414561E-02,1.912931E-01,1.289708E+02,2.452596E+03,3.676655E-03,2.857314E-01,0.000000E+00,1.423257E+03,0.000000E+00,1.658116E-01,1.183045E+02,0.000000E+00,3.372575E-03,0.000000E+00,1.306779E+02,0.000000E+00,3.725307E-03,0.000000E+00,7.844483E+01,3.250651E+02,2.236277E-03,3.787061E-02,1.157839E+02,2.265985E+02,3.300713E-03,2.639909E-02,4.920386E+02,1.982882E+03,1.402682E-02,2.310089E-01,6.302136E+02,4.050312E+03,1.796584E-02,4.718678E-01,8.019742E+01,0.000000E+00,2.286233E-03,0.000000E+00,6.155960E+02,3.256087E+03,1.754922E-02,3.793392E-01,0.000000E+00,7.465294E+02,0.000000E+00,8.697182E-02,1.712117E+02,4.030859E+02,4.880825E-03,4.696015E-02
00:45:00,5.101124E+02,3.949664E+02,1.454185E-02,4.601428E-02,1.692591E+03,1.785947E+03,4.825133E-02,2.080658E-01,4.023325E+02,5.961165E+00,1.146944E-02,4.391438E-04,5.218994E+02,3.970065E+02,1.487787E-02,4.625195E-02,1.657374E+03,5.576935E+03,4.724783E-02,6.497217E-01,1.646612E+03,4.384829E+03,4.694098E-02,5.108394E-01,8.949891E+01,3.741232E+02,2.551396E-03,4.358597E-02,0.000000E+00,9.328486E+02,0.000000E+00,1.086783E-01,4.624482E+02,7.197683E+02,1.318322E-02,8.385417E-02,4.754175E+01,1.678277E+03,1.355310E-03,1.955220E-01,0.000000E+00,1.700954E+03,0.000000E+00,1.981638E-01,0.000000E+00,4.248428E+03,0.000000E+00,4.949488E-01,0.000000E+00,8.909271E+02,0.000000E+00,1.037945E-01,0.000000E+00,2.674386E+02,0.000000E+00,3.115701E-02,0.000000E+00,2.601061E+02,0.000000E+00,3.030276E-02,3.060162E+01,2.321819E+02,8.723805E-04,2.704958E-02,0.000000E+00,4.097569E+03,0.000000E+00,4.773734E-01,9.415795E+02,1.572201E+03,2.684216E-02,1.831640E-01,0.000000E+00,3.784480E+02,0.000000E+00,4.408977E-02,1.576825E+03,4.816930E+03,4.495144E-02,5.611803E-01,1.548562E+03,1.639714E+03,4.414559E-02,1.910293E-01,1.290292E+02,2.451823E+03,3.678320E-03,2.856414E-01,0.000000E+00,1.422873E+03,0.000000E+00,1.657668E-01,1.183044E+02,0.000000E+00,3.372572E-03,0.000000E+00,1.306778E+02,0.000000E+00,3.725305E-03,0.000000E+00,7.845712E+01,3.247484E+02,2.236627E-03,3.783372E-02,1.157856E+02,2.263843E+02,3.300763E-03,2.637414E-02,4.920378E+02,1.981656E+03,1.402680E-02,2.308661E-01,6.302151E+02,4.049191E+03,1.796588E-02,4.717372E-01,8.021041E+01,0.000000E+00,2.286604E-03,0.000000E+00,6.156486E+02,3.253672E+03,1.755072E-02,3.790579E-01,0.000000E+00,7.460508E+02,0.000000E+00,8.691606E-02,1.712116E+02,4.027268E+02,4.880821E-03,4.691832E-02
00:46:00,5.101125E+02,3.942616E+02,1.454185E-02,4.593218E-02,1.692592E+03,1.783123E+03,4.825135E-02,2.077367E-01,4.023324E+02,5.656992E+00,1.146944E-02,4.167361E-04,5.218997E+02,3.963152E+02,1.487788E-02,4.617142E-02,1.657387E+03,5.572580E+03,4.724818E-02,6.492143E-01,1.646637E+03,4.381701E+03,4.694172E-02,5.104750E-01,8.950803E+01,3.738793E+02,2.551655E-03,4.355756E-02,0.000000E+00,9.324529E+02,0.000000E+00,1.086322E-01,4.624491E+02,7.190582E+02,1.318324E-02,8.377144E-02,4.766558E+01,1.677251E+03,1.358840E-03,1.954025E-01,0.000000E+00,1.699973E+03,0.000000E+00,1.980495E-01,0.000000E+00,4.246658E+03,0.000000E+00,4.947425E-01,0.000000E+00,8.897575E+02,0.000000E+00,1.036582E-01,0.000000E+00,2.673063E+02,0.000000E+00,3.114160E-02,0.000000E+00,2.599766E+02,0.000000E+00,3.028768E-02,3.061794E+01,2.319137E+02,8.728458E-04,2.701834E-02,0.000000E+00,4.095511E+03,0.000000E+00,4.771335E-01,9.415837E+02,1.569341E+03,2.684227E-02,1.828308E-01,0.000000E+00,3.782886E+02,0.000000E+00,4.407120E-02,1.576823E+03,4.813626E+03,4.495137E-02,5.607953E-01,1.548562E+03,1.637454E+03,4.414558E-02,1.907660E-01,1.290874E+02,2.451051E+03,3.679980E-03,2.855515E-01,0.000000E+00,1.422489E+03,0.000000E+00,1.657222E-01,1.183043E+02,0.000000E+00,3.372569E-03,0.000000E+00,1.306777E+02,0.000000E+00,3.725303E-03,0.000000E+00,7.846937E+01,3.244323E+02,2.236976E-03,3.779689E-02,1.157874E+02,2.261704E+02,3.300813E-03,2.634922E-02,4.920370E+02,1.980433E+03,1.402678E-02,2.307236E-01,6.302167E+02,4.048071E+03,1.796593E-02,4.716068E-01,8.022336E+01,0.000000E+00,2.286973E-03,0.000000E+00,6.157011E+02,3.251262E+03,1.755222E-02,3.787771E-01,0.000000E+00,7.455735E+02,0.000000E+00,8.686045E-02,1.712114E+02,4.023683E+02,4.880817E-03,4.687656E-02
00:47:00,5.101125E+02,3.935587E+02,1.454185E-02,4.585028E-02,1.692593E+03,1.780305E+03,4.825138E-02,2.074085E-01,4.023323E+02,5.360247E+00,1.146944E-02,3.948756E-04,5.218999E+02,3.956258E+02,1.487788E-02,4.609110E-02,1.657399E+03,5.568233E+03,4.724854E-02,6.487079E-01,1.646663E+03,4.378580E+03,4.694245E-02,5.101114E-01,8.951711E+01,3.736359E+02,2.551914E-03,4.352920E-02,0.000000E+00,9.320580E+02,0.000000E+00,1.085862E-01,4.624500E+02,7.183499E+02,1.318327E-02,8.368892E-02,4.778904E+01,1.676227E+03,1.362359E-03,1.952831E-01,0.000000E+00,1.698994E+03,0.000000E+00,1.979355E-01,0.000000E+00,4.244890E+03,0.000000E+00,4.945365E-01,0.000000E+00,8.885900E+02,0.000000E+00,1.035222E-01,0.000000E+00,2.671745E+02,0.000000E+00,3.112624E-02,0.000000E+00,2.598476E+02,0.000000E+00,3.027264E-02,3.063420E+01,2.316459E+02,8.733092E-04,2.698714E-02,0.000000E+00,4.093454E+03,0.000000E+00,4.768939E-01,9.415879E+02,1.566487E+03,2.684239E-02,1.824983E-01,0.000000E+00,3.781295E+02,0.000000E+00,4.405267E-02,1.576821E+03,4.810326E+03,4.495130E-02,5.604109E-01,1.548561E+03,1.635199E+03,4.414556E-02,1.905033E-01,1.291455E+02,2.450280E+03,3.681635E-03,2.854617E-01,0.000000E+00,1.422106E+03,0.000000E+00,1.656776E-01,1.183042E+02,0.000000E+00,3.372566E-03,0.000000E+00,1.306776E+02,0.000000E+00,3.725301E-03,0.000000E+00,7.848157E+01,3.241165E+02,2.237324E-03,3.776010E-02,1.157891E+02,2.259567E+02,3.300862E-03,2.632433E-02,4.920362E+02,1.979211E+03,1.402676E-02,2.305812E-01,6.302182E+02,4.046953E+03,1.796597E-02,4.714765E-01,8.023627E+01,0.000000E+00,2.287341E-03,0.000000E+00,6.157534E+02,3.248857E+03,1.755371E-02,3.784969E-01,0.000000E+00,7.450974E+02,0.000000E+00,8.680499E-02,1.712113E+02,4.020104E+02,4.880813E-03,4.683486E-02
00:48:00,5.101126E+02,3.928577E+02,1.454185E-02,4.576861E-02,1.692593E+03,1.777496E+03,4.825140E-02,2.070812E-01,4.023321E+02,5.070903E+00,1.146943E-02,3.735604E-04,5.219002E+02,3.949382E+02,1.487789E-02,4.601099E-02,1.657411E+03,5.563896E+03,4.724889E-02,6.482025E-01,1.646689E+03,4.375465E+03,4.694318E-02,5.097485E-01,8.952616E+01,3.733930E+02,2.552173E-03,4.350089E-02,0.000000E+00,9.316641E+02,0.000000E+00,1.085403E-01,4.624510E+02,7.176434E+02,1.318329E-02,8.360662E-02,4.791212E+01,1.675205E+03,1.365868E-03,1.951640E-01,0.000000E+00,1.698017E+03,0.000000E+00,1.978217E-01,0.000000E+00,4.243124E+03,0.000000E+00,4.943308E-01,0.000000E+00,8.874246E+02,0.000000E+00,1.033865E-01,0.000000E+00,2.670430E+02,0.000000E+00,3.111092E-02,0.000000E+00,2.597189E+02,0.000000E+00,3.025765E-02,3.065039E+01,2.313784E+02,8.737709E-04,2.695598E-02,0.000000E+00,4.091401E+03,0.000000E+00,4.766547E-01,9.415920E+02,1.563639E+03,2.684251E-02,1.821665E-01,0.000000E+00,3.779709E+02,0.000000E+00,4.403418E-02,1.576818E+03,4.807031E+03,4.495123E-02,5.600270E-01,1.548560E+03,1.632948E+03,4.414554E-02,1.902410E-01,1.292034E+02,2.449511E+03,3.683286E-03,2.853720E-01,0.000000E+00,1.421724E+03,0.000000E+00,1.656331E-01,1.183041E+02,0.000000E+00,3.372563E-03,0.000000E+00,1.306776E+02,0.000000E+00,3.725299E-03,0.000000E+00,7.849373E+01,3.238012E+02,2.237671E-03,3.772336E-02,1.157908E+02,2.257434E+02,3.300911E-03,2.629947E-02,4.920354E+02,1.977991E+03,1.402673E-02,2.304391E-01,6.302197E+02,4.045836E+03,1.796601E-02,4.713464E-01,8.024915E+01,0.000000E+00,2.287708E-03,0.000000E+00,6.158056E+02,3.246457E+03,1.755520E-02,3.782173E-01,0.000000E+00,7.446225E+02,0.000000E+00,8.674967E-02,1.712111E+02,4.016531E+02,4.880809E-03,4.679323E-02
00:49:00,5.101126E+02,3.921585E+02,1.454185E-02,4.568716E-02,1.692594E+03,1.774694E+03,4.825142E-02,2.067548E-01,4.023320E+02,4.788940E+00,1.146943E-02,3.527889E-04,5.219004E+02,3.942524E+02,1.487790E-02,4.593110E-02,1.657424E+03,5.559567E+03,4.724924E-02,6.476982E-01,1.646714E+03,4.372357E+03,4.694391E-02,5.093864E-01,8.953519E+01,3.731505E+02,2.552430E-03,4.347264E-02,0.000000E+00,9.312710E+02,0.000000E+00,1.084945E-01,4.624519E+02,7.169388E+02,1.318332E-02,8.352453E-02,4.803483E+01,1.674184E+03,1.369366E-03,1.950451E-01,0.000000E+00,1.697043E+03,0.000000E+00,1.977081E-01,0.000000E+00,4.241360E+03,0.000000E+00,4.941254E-01,0.000000E+00,8.862614E+02,0.000000E+00,1.032509E-01,0.000000E+00,2.669120E+02,0.000000E+00,3.109566E-02,0.000000E+00,2.595907E+02,0.000000E+00,3.024271E-02,3.066653E+01,2.311113E+02,8.742308E-04,2.692486E-02,0.000000E+00,4.089349E+03,0.000000E+00,4.764157E-01,9.415962E+02,1.560797E+03,2.684263E-02,1.818355E-01,0.000000E+00,3.778126E+02,0.000000E+00,4.401574E-02,1.576816E+03,4.803741E+03,4.495117E-02,5.596437E-01,1.548560E+03,1.630701E+03,4.414552E-02,1.899793E-01,1.292612E+02,2.448743E+03,3.684932E-03,2.852825E-01,0.000000E+00,1.421343E+03,0.000000E+00,1.655886E-01,1.183040E+02,0.000000E+00,3.372560E-03,0.000000E+00,1.306775E+02,0.000000E+00,3.725296E-03,0.000000E+00,7.850585E+01,3.234862E+02,2.238016E-03,3.768667E-02,1.157926E+02,2.255303E+02,3.300960E-03,2.627465E-02,4.920346E+02,1.976772E+03,1.402671E-02,2.302972E-01,6.302212E+02,4.044721E+03,1.796606E-02,4.712165E-01,8.026199E+01,0.000000E+00,2.288074E-03,0.000000E+00,6.158576E+02,3.244061E+03,1.755668E-02,3.779382E-01,0.000000E+00,7.441489E+02,0.000000E+00,8.669449E-02,1.712110E+02,4.012963E+02,4.880805E-03,4.675167E-02
00:50:00,5.101127E+02,3.914612E+02,1.454185E-02,4.560592E-02,1.692595E+03,1.771900E+03,4.825144E-02,2.064293E-01,4.023318E+02,4.514332E+00,1.146942E-02,3.325593E-04,5.219007E+02,3.935685E+02,1.487790E-02,4.585142E-02,1.657436E+03,5.555246E+03,4.724959E-02,6.471949E-01,1.646740E+03,4.369255E+03,4.694463E-02,5.090250E-01,8.954418E+01,3.729084E+02,2.552686E-03,4.344444E-02,0.000000E+00,9.308787E+02,0.000000E+00,1.084488E-01,4.624528E+02,7.162359E+02,1.318335E-02,8.344264E-02,4.815717E+01,1.673166E+03,1.372854E-03,1.949264E-01,0.000000E+00,1.696070E+03,0.000000E+00,1.975948E-01,0.000000E+00,4.239599E+03,0.000000E+00,4.939202E-01,0.000000E+00,8.851003E+02,0.000000E+00,1.031157E-01,0.000000E+00,2.667814E+02,0.000000E+00,3.108044E-02,0.000000E+00,2.594628E+02,0.000000E+00,3.022782E-02,3.068260E+01,2.308445E+02,8.746890E-04,2.689378E-02,0.000000E+00,4.087301E+03,0.000000E+00,4.761771E-01,9.416003E+02,1.557961E+03,2.684275E-02,1.815051E-01,0.000000E+00,3.776547E+02,0.000000E+00,4.399735E-02,1.576813E+03,4.800456E+03,4.495110E-02,5.592609E-01,1.548559E+03,1.628459E+03,4.414550E-02,1.897180E-01,1.293188E+02,2.447975E+03,3.686574E-03,2.851931E-01,0.000000E+00,1.420962E+03,0.000000E+00,1.655443E-01,1.183039E+02,0.000000E+00,3.372557E-03,0.000000E+00,1.306774E+02,0.000000E+00,3.725294E-03,0.000000E+00,7.851793E+01,3.231718E+02,2.238361E-03,3.765003E-02,1.157943E+02,2.253175E+02,3.301009E-03,2.624986E-02,4.920338E+02,1.975556E+03,1.402669E-02,2.301554E-01,6.302227E+02,4.043607E+03,1.796610E-02,4.710867E-01,8.027480E+01,0.000000E+00,2.288439E-03,0.000000E+00,6.159095E+02,3.241671E+03,1.755816E-02,3.776597E-01,0.000000E+00,7.436765E+02,0.000000E+00,8.663945E-02,1.712109E+02,4.009401E+02,4.880800E-03,4.671017E-02
00:51:00,5.101128E+02,3.907657E+02,1.454186E-02,4.552489E-02,1.692596E+03,1.769113E+03,4.825146E-02,2.061046E-01,4.023317E+02,4.247060E+00,1.146942E-02,3.128700E-04,5.219009E+02,3.928863E+02,1.487791E-02,4.577195E-02,1.657448E+03,5.550935E+03,4.724994E-02,6.466926E-01,1.646765E+03,4.366160E+03,4.694536E-02,5.086644E-01,8.955314E+01,3.726668E+02,2.552941E-03,4.341629E-02,0.000000E+00,9.304873E+02,0.000000E+00,1.084032E-01,4.624537E+02,7.155349E+02,1.318337E-02,8.336097E-02,4.827914E+01,1.672149E+03,1.376331E-03,1.948080E-01,0.000000E+00,1.695099E+03,0.000000E+00,1.974817E-01,0.000000E+00,4.237840E+03,0.000000E+00,4.937153E-01,0.000000E+00,8.839411E+02,0.000000E+00,1.029806E-01,0.000000E+00,2.666512E+02,0.000000E+00,3.106527E-02,0.000000E+00,2.593354E+02,0.000000E+00,3.021297E-02,3.069861E+01,2.305781E+02,8.751454E-04,2.686274E-02,0.000000E+00,4.085255E+03,0.000000E+00,4.759387E-01,9.416043E+02,1.555132E+03,2.684286E-02,1.811755E-01,0.000000E+00,3.774973E+02,0.000000E+00,4.397900E-02,1.576811E+03,4.797175E+03,4.495103E-02,5.588787E-01,1.548558E+03,1.626221E+03,4.414548E-02,1.894573E-01,1.293762E+02,2.447209E+03,3.688211E-03,2.851039E-01,0.000000E+00,1.420582E+03,0.000000E+00,1.655000E-01,1.183038E+02,0.000000E+00,3.372554E-03,0.000000E+00,1.306773E+02,0.000000E+00,3.725292E-03,0.000000E+00,7.852997E+01,3.228577E+02,2.238704E-03,3.761344E-02,1.157960E+02,2.251050E+02,3.301058E-03,2.622510E-02,4.920330E+02,1.974341E+03,1.402666E-02,2.300139E-01,6.302242E+02,4.042495E+03,1.796614E-02,4.709571E-01,8.028757E+01,0.000000E+00,2.288803E-03,0.000000E+00,6.159613E+02,3.239285E+03,1.755963E-02,3.773817E-01,0.000000E+00,7.432053E+02,0.000000E+00,8.658455E-02,1.712107E+02,4.005845E+02,4.880796E-03,4.666874E-02
00:52:00,5.101128E+02,3.900721E+02,1.454186E-02,4.544408E-02,1.692596E+03,1.766334E+03,4.825148E-02,2.057809E-01,4.023315E+02,3.987099E+00,1.146941E-02,2.937193E-04,5.219011E+02,3.922060E+02,1.487792E-02,4.569268E-02,1.657460E+03,5.546632E+03,4.725029E-02,6.461913E-01,1.646790E+03,4.363071E+03,4.694607E-02,5.083045E-01,8.956207E+01,3.724257E+02,2.553196E-03,4.338820E-02,0.000000E+00,9.300967E+02,0.000000E+00,1.083577E-01,4.624546E+02,7.148356E+02,1.318340E-02,8.327950E-02,4.840076E+01,1.671133E+03,1.379798E-03,1.946897E-01,0.000000E+00,1.694130E+03,0.000000E+00,1.973688E-01,0.000000E+00,4.236084E+03,0.000000E+00,4.935106E-01,0.000000E+00,8.827840E+02,0.000000E+00,1.028458E-01,0.000000E+00,2.665214E+02,0.000000E+00,3.105014E-02,0.000000E+00,2.592083E+02,0.000000E+00,3.019817E-02,3.071456E+01,2.303120E+02,8.756002E-04,2.683174E-02,0.000000E+00,4.083212E+03,0.000000E+00,4.757006E-01,9.416084E+02,1.552309E+03,2.684298E-02,1.808466E-01,0.000000E+00,3.773402E+02,0.000000E+00,4.396070E-02,1.576809E+03,4.793898E+03,4.495096E-02,5.584969E-01,1.548558E+03,1.623987E+03,4.414546E-02,1.891971E-01,1.294335E+02,2.446444E+03,3.689844E-03,2.850148E-01,0.000000E+00,1.420203E+03,0.000000E+00,1.654558E-01,1.183037E+02,0.000000E+00,3.372551E-03,0.000000E+00,1.306772E+02,0.000000E+00,3.725289E-03,0.000000E+00,7.854197E+01,3.225440E+02,2.239046E-03,3.757690E-02,1.157977E+02,2.248928E+02,3.301106E-03,2.620038E-02,4.920322E+02,1.973128E+03,1.402664E-02,2.298726E-01,6.302257E+02,4.041383E+03,1.796618E-02,4.708276E-01,8.030030E+01,0.000000E+00,2.289166E-03,0.000000E+00,6.160129E+02,3.236904E+03,1.756111E-02,3.771043E-01,0.000000E+00,7.427352E+02,0.000000E+00,8.652979E-02,1.712106E+02,4.002295E+02,4.880792E-03,4.662738E-02
00:53:00,5.101129E+02,3.893802E+02,1.454186E-02,4.536348E-02,1.692597E+03,1.763563E+03,4.825150E-02,2.054580E-01,4.023314E+02,3.734430E+00,1.146941E-02,2.751058E-04,5.219014E+02,3.915275E+02,1.487792E-02,4.561363E-02,1.657473E+03,5.542338E+03,4.725063E-02,6.456910E-01,1.646815E+03,4.359988E+03,4.694679E-02,5.079454E-01,8.957097E+01,3.721849E+02,2.553450E-03,4.336015E-02,0.000000E+00,9.297070E+02,0.000000E+00,1.083123E-01,4.624554E+02,7.141381E+02,1.318342E-02,8.319824E-02,4.852201E+01,1.670120E+03,1.383255E-03,1.945716E-01,0.000000E+00,1.693162E+03,0.000000E+00,1.972561E-01,0.000000E+00,4.234329E+03,0.000000E+00,4.933062E-01,0.000000E+00,8.816288E+02,0.000000E+00,1.027112E-01,0.000000E+00,2.663919E+02,0.000000E+00,3.103507E-02,0.000000E+00,2.590817E+02,0.000000E+00,3.018341E-02,3.073045E+01,2.300462E+02,8.760532E-04,2.680078E-02,0.000000E+00,4.081171E+03,0.000000E+00,4.754629E-01,9.416125E+02,1.549492E+03,2.684309E-02,1.805184E-01,0.000000E+00,3.771834E+02,0.000000E+00,4.394244E-02,1.576806E+03,4.790626E+03,4.495089E-02,5.581158E-01,1.548557E+03,1.621758E+03,4.414544E-02,1.889374E-01,1.294906E+02,2.445681E+03,3.691473E-03,2.849258E-01,0.000000E+00,1.419824E+03,0.000000E+00,1.654117E-01,1.183036E+02,0.000000E+00,3.372548E-03,0.000000E+00,1.306772E+02,0.000000E+00,3.725287E-03,0.000000E+00,7.855393E+01,3.222307E+02,2.239387E-03,3.754040E-02,1.157994E+02,2.246808E+02,3.301155E-03,2.617568E-02,4.920314E+02,1.971917E+03,1.402662E-02,2.297315E-01,6.302271E+02,4.040274E+03,1.796622E-02,4.706984E-01,8.031300E+01,0.000000E+00,2.289528E-03,0.000000E+00,6.160643E+02,3.234527E+03,1.756257E-02,3.768275E-01,0.000000E+00,7.422663E+02,0.000000E+00,8.647516E-02,1.712104E+02,3.998750E+02,4.880788E-03,4.658608E-02
00:54:00,5.101129E+02,3.886903E+02,1.454186E-02,4.528309E-02,1.692598E+03,1.760799E+03,4.825153E-02,2.051359E-01,4.023313E+02,3.489028E+00,1.146941E-02,2.570277E-04,5.219016E+02,3.908507E+02,1.487793E-02,4.553479E-02,1.657485E+03,5.538053E+03,4.725098E-02,6.451917E-01,1.646841E+03,4.356912E+03,4.694751E-02,5.075870E-01,8.957984E+01,3.719446E+02,2.553703E-03,4.333216E-02,0.000000E+00,9.293180E+02,0.000000E+00,1.082670E-01,4.624563E+02,7.134424E+02,1.318345E-02,8.311719E-02,4.864290E+01,1.669108E+03,1.386701E-03,1.944537E-01,0.000000E+00,1.692197E+03,0.000000E+00,1.971436E-01,0.000000E+00,4.232577E+03,0.000000E+00,4.931020E-01,0.000000E+00,8.804756E+02,0.000000E+00,1.025769E-01,0.000000E+00,2.662629E+02,0.000000E+00,3.102003E-02,0.000000E+00,2.589554E+02,0.000000E+00,3.016870E-02,3.074628E+01,2.297808E+02,8.765045E-04,2.676986E-02,0.000000E+00,4.079132E+03,0.000000E+00,4.752254E-01,9.416165E+02,1.546681E+03,2.684321E-02,1.801910E-01,0.000000E+00,3.770271E+02,0.000000E+00,4.392422E-02,1.576804E+03,4.787359E+03,4.495082E-02,5.577351E-01,1.548556E+03,1.619533E+03,4.414542E-02,1.886782E-01,1.295475E+02,2.444918E+03,3.693097E-03,2.848369E-01,0.000000E+00,1.419446E+03,0.000000E+00,1.653676E-01,1.183035E+02,0.000000E+00,3.372545E-03,0.000000E+00,1.306771E+02,0.000000E+00,3.725285E-03,0.000000E+00,7.856584E+01,3.219179E+02,2.239726E-03,3.750396E-02,1.158011E+02,2.244692E+02,3.301203E-03,2.615102E-02,4.920306E+02,1.970708E+03,1.402660E-02,2.295907E-01,6.302286E+02,4.039165E+03,1.796627E-02,4.705692E-01,8.032567E+01,0.000000E+00,2.289889E-03,0.000000E+00,6.161156E+02,3.232156E+03,1.756404E-02,3.765511E-01,0.000000E+00,7.417986E+02,0.000000E+00,8.642067E-02,1.712103E+02,3.995210E+02,4.880784E-03,4.654484E-02
