Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
00:55:00,5.101130E+02,3.880021E+02,1.454186E-02,4.520292E-02,1.692598E+03,1.758042E+03,4.825155E-02,2.048148E-01,4.023311E+02,3.250874E+00,1.146940E-02,2.394835E-04,5.219019E+02,3.901757E+02,1.487794E-02,4.545615E-02,1.657497E+03,5.533776E+03,4.725132E-02,6.446934E-01,1.646866E+03,4.353842E+03,4.694822E-02,5.072294E-01,8.958868E+01,3.717048E+02,2.553955E-03,4.330421E-02,0.000000E+00,9.289299E+02,0.000000E+00,1.082217E-01,4.624572E+02,7.127485E+02,1.318347E-02,8.303634E-02,4.876344E+01,1.668098E+03,1.390137E-03,1.943361E-01,0.000000E+00,1.691234E+03,0.000000E+00,1.970314E-01,0.000000E+00,4.230827E+03,0.000000E+00,4.928982E-01,0.000000E+00,8.793244E+02,0.000000E+00,1.024427E-01,0.000000E+00,2.661342E+02,0.000000E+00,3.100504E-02,0.000000E+00,2.588295E+02,0.000000E+00,3.015403E-02,3.076206E+01,2.295158E+02,8.769541E-04,2.673898E-02,0.000000E+00,4.077097E+03,0.000000E+00,4.749882E-01,9.416205E+02,1.543877E+03,2.684332E-02,1.798642E-01,0.000000E+00,3.768711E+02,0.000000E+00,4.390605E-02,1.576801E+03,4.784096E+03,4.495075E-02,5.573549E-01,1.548556E+03,1.617313E+03,4.414540E-02,1.884195E-01,1.296044E+02,2.444156E+03,3.694716E-03,2.847482E-01,0.000000E+00,1.419069E+03,0.000000E+00,1.653236E-01,1.183034E+02,0.000000E+00,3.372542E-03,0.000000E+00,1.306770E+02,0.000000E+00,3.725282E-03,0.000000E+00,7.857772E+01,3.216055E+02,2.240065E-03,3.746756E-02,1.158027E+02,2.242577E+02,3.301250E-03,2.612639E-02,4.920298E+02,1.969501E+03,1.402657E-02,2.294500E-01,6.302300E+02,4.038058E+03,1.796631E-02,4.704403E-01,8.033830E+01,0.000000E+00,2.290250E-03,0.000000E+00,6.161668E+02,3.229788E+03,1.756549E-02,3.762753E-01,0.000000E+00,7.413320E+02,0.000000E+00,8.636631E-02,1.712101E+02,3.991677E+02,4.880780E-03,4.650367E-02
00:56:00,5.101130E+02,3.873157E+02,1.454186E-02,4.512296E-02,1.692599E+03,1.755293E+03,4.825157E-02,2.044945E-01,4.023310E+02,3.019946E+00,1.146940E-02,2.224716E-04,5.219021E+02,3.895026E+02,1.487794E-02,4.537772E-02,1.657509E+03,5.529507E+03,4.725166E-02,6.441962E-01,1.646890E+03,4.350779E+03,4.694893E-02,5.068725E-01,8.959749E+01,3.714654E+02,2.554206E-03,4.327632E-02,0.000000E+00,9.285425E+02,0.000000E+00,1.081766E-01,4.624581E+02,7.120563E+02,1.318350E-02,8.295570E-02,4.888362E+01,1.667090E+03,1.393564E-03,1.942186E-01,0.000000E+00,1.690272E+03,0.000000E+00,1.969193E-01,0.000000E+00,4.229079E+03,0.000000E+00,4.926945E-01,0.000000E+00,8.781750E+02,0.000000E+00,1.023088E-01,0.000000E+00,2.660060E+02,0.000000E+00,3.099010E-02,0.000000E+00,2.587039E+02,0.000000E+00,3.013940E-02,3.077777E+01,2.292511E+02,8.774021E-04,2.670814E-02,0.000000E+00,4.075063E+03,0.000000E+00,4.747513E-01,9.416245E+02,1.541077E+03,2.684344E-02,1.795381E-01,0.000000E+00,3.767155E+02,0.000000E+00,4.388792E-02,1.576799E+03,4.780838E+03,4.495068E-02,5.569753E-01,1.548555E+03,1.615097E+03,4.414538E-02,1.881614E-01,1.296610E+02,2.443395E+03,3.696331E-03,2.846595E-01,0.000000E+00,1.418692E+03,0.000000E+00,1.652797E-01,1.183033E+02,0.000000E+00,3.372539E-03,0.000000E+00,1.306769E+02,0.000000E+00,3.725280E-03,0.000000E+00,7.858956E+01,3.212934E+02,2.240402E-03,3.743120E-02,1.158044E+02,2.240466E+02,3.301298E-03,2.610179E-02,4.920290E+02,1.968295E+03,1.402655E-02,2.293095E-01,6.302315E+02,4.036953E+03,1.796635E-02,4.703115E-01,8.035090E+01,0.000000E+00,2.290609E-03,0.000000E+00,6.162179E+02,3.227426E+03,1.756695E-02,3.760001E-01,0.000000E+00,7.408665E+02,0.000000E+00,8.631208E-02,1.712100E+02,3.988148E+02,4.880775E-03,4.646257E-02
00:57:00,5.101131E+02,3.866312E+02,1.454187E-02,4.504320E-02,1.692600E+03,1.752551E+03,4.825159E-02,2.041751E-01,4.023308E+02,2.796223E+00,1.146939E-02,2.059905E-04,5.219023E+02,3.888311E+02,1.487795E-02,4.529950E-02,1.657520E+03,5.525247E+03,4.725200E-02,6.436999E-01,1.646915E+03,4.347721E+03,4.694964E-02,5.065163E-01,8.960627E+01,3.712264E+02,2.554456E-03,4.324847E-02,0.000000E+00,9.281559E+02,0.000000E+00,1.081316E-01,4.624589E+02,7.113658E+02,1.318352E-02,8.287526E-02,4.900346E+01,1.666083E+03,1.396980E-03,1.941013E-01,0.000000E+00,1.689312E+03,0.000000E+00,1.968075E-01,0.000000E+00,4.227333E+03,0.000000E+00,4.924912E-01,0.000000E+00,8.770274E+02,0.000000E+00,1.021751E-01,0.000000E+00,2.658781E+02,0.000000E+00,3.097520E-02,0.000000E+00,2.585787E+02,0.000000E+00,3.012481E-02,3.079342E+01,2.289867E+02,8.778484E-04,2.667734E-02,0.000000E+00,4.073032E+03,0.000000E+00,4.745147E-01,9.416284E+02,1.538284E+03,2.684355E-02,1.792126E-01,0.000000E+00,3.765602E+02,0.000000E+00,4.386983E-02,1.576796E+03,4.777583E+03,4.495061E-02,5.565962E-01,1.548554E+03,1.612885E+03,4.414536E-02,1.879037E-01,1.297175E+02,2.442636E+03,3.697942E-03,2.845710E-01,0.000000E+00,1.418315E+03,0.000000E+00,1.652359E-01,1.183032E+02,0.000000E+00,3.372536E-03,0.000000E+00,1.306768E+02,0.000000E+00,3.725278E-03,0.000000E+00,7.860136E+01,3.209818E+02,2.240739E-03,3.739490E-02,1.158061E+02,2.238357E+02,3.301346E-03,2.607723E-02,4.920282E+02,1.967091E+03,1.402653E-02,2.291692E-01,6.302329E+02,4.035849E+03,1.796639E-02,4.701828E-01,8.036346E+01,0.000000E+00,2.290967E-03,0.000000E+00,6.162688E+02,3.225067E+03,1.756840E-02,3.757254E-01,0.000000E+00,7.404021E+02,0.000000E+00,8.625798E-02,1.712098E+02,3.984625E+02,4.880771E-03,4.642152E-02
00:58:00,5.101132E+02,3.859484E+02,1.454187E-02,4.496366E-02,1.692601E+03,1.749817E+03,4.825161E-02,2.038565E-01,4.023307E+02,2.579682E+00,1.146939E-02,1.900385E-04,5.219025E+02,3.881615E+02,1.487796E-02,4.522149E-02,1.657532E+03,5.520996E+03,4.725233E-02,6.432046E-01,1.646940E+03,4.344670E+03,4.695034E-02,5.061609E-01,8.961502E+01,3.709878E+02,2.554706E-03,4.322068E-02,0.000000E+00,9.277701E+02,0.000000E+00,1.080866E-01,4.624598E+02,7.106771E+02,1.318355E-02,8.279502E-02,4.912295E+01,1.665078E+03,1.400386E-03,1.939842E-01,0.000000E+00,1.688354E+03,0.000000E+00,1.966958E-01,0.000000E+00,4.225590E+03,0.000000E+00,4.922880E-01,0.000000E+00,8.758817E+02,0.000000E+00,1.020416E-01,0.000000E+00,2.657505E+02,0.000000E+00,3.096034E-02,0.000000E+00,2.584539E+02,0.000000E+00,3.011027E-02,3.080902E+01,2.287226E+02,8.782931E-04,2.664658E-02,0.000000E+00,4.071004E+03,0.000000E+00,4.742784E-01,9.416324E+02,1.535496E+03,2.684366E-02,1.788878E-01,0.000000E+00,3.764053E+02,0.000000E+00,4.385178E-02,1.576794E+03,4.774333E+03,4.495054E-02,5.562175E-01,1.548553E+03,1.610678E+03,4.414534E-02,1.876466E-01,1.297739E+02,2.441877E+03,3.699549E-03,2.844827E-01,0.000000E+00,1.417940E+03,0.000000E+00,1.651921E-01,1.183031E+02,0.000000E+00,3.372533E-03,0.000000E+00,1.306767E+02,0.000000E+00,3.725275E-03,0.000000E+00,7.861312E+01,3.206706E+02,2.241074E-03,3.735864E-02,1.158077E+02,2.236251E+02,3.301393E-03,2.605269E-02,4.920273E+02,1.965888E+03,1.402650E-02,2.290291E-01,6.302343E+02,4.034746E+03,1.796643E-02,4.700543E-01,8.037599E+01,0.000000E+00,2.291324E-03,0.000000E+00,6.163195E+02,3.222714E+03,1.756985E-02,3.754511E-01,0.000000E+00,7.399389E+02,0.000000E+00,8.620400E-02,1.712097E+02,3.981108E+02,4.880767E-03,4.638054E-02
00:59:00,5.101132E+02,3.852674E+02,1.454187E-02,4.488433E-02,1.692601E+03,1.747090E+03,4.825163E-02,2.035388E-01,4.023305E+02,2.370305E+00,1.146939E-02,1.746142E-04,5.219028E+02,3.874936E+02,1.487796E-02,4.514367E-02,1.657544E+03,5.516753E+03,4.725267E-02,6.427102E-01,1.646965E+03,4.341626E+03,4.695104E-02,5.058061E-01,8.962375E+01,3.707496E+02,2.554954E-03,4.319293E-02,0.000000E+00,9.273850E+02,0.000000E+00,1.080418E-01,4.624606E+02,7.099901E+02,1.318357E-02,8.271499E-02,4.924209E+01,1.664075E+03,1.403783E-03,1.938673E-01,0.000000E+00,1.687397E+03,0.000000E+00,1.965844E-01,0.000000E+00,4.223849E+03,0.000000E+00,4.920852E-01,0.000000E+00,8.747377E+02,0.000000E+00,1.019084E-01,0.000000E+00,2.656233E+02,0.000000E+00,3.094552E-02,0.000000E+00,2.583294E+02,0.000000E+00,3.009577E-02,3.082456E+01,2.284590E+02,8.787361E-04,2.661585E-02,0.000000E+00,4.068978E+03,0.000000E+00,4.740424E-01,9.416363E+02,1.532713E+03,2.684377E-02,1.785636E-01,0.000000E+00,3.762507E+02,0.000000E+00,4.383378E-02,1.576791E+03,4.771088E+03,4.495047E-02,5.558394E-01,1.548553E+03,1.608475E+03,4.414532E-02,1.873899E-01,1.298301E+02,2.441120E+03,3.701151E-03,2.843944E-01,0.000000E+00,1.417565E+03,0.000000E+00,1.651484E-01,1.183029E+02,0.000000E+00,3.372530E-03,0.000000E+00,1.306766E+02,0.000000E+00,3.725273E-03,0.000000E+00,7.862484E+01,3.203597E+02,2.241408E-03,3.732243E-02,1.158094E+02,2.234148E+02,3.301440E-03,2.602819E-02,4.920265E+02,1.964688E+03,1.402648E-02,2.288893E-01,6.302357E+02,4.033644E+03,1.796647E-02,4.699260E-01,8.038849E+01,0.000000E+00,2.291680E-03,0.000000E+00,6.163702E+02,3.220365E+03,1.757129E-02,3.751774E-01,0.000000E+00,7.394767E+02,0.000000E+00,8.615016E-02,1.712095E+02,3.977596E+02,4.880762E-03,4.633963E-02
01:00:00,5.101133E+02,3.845883E+02,1.454187E-02,4.480520E-02,1.692602E+03,1.744370E+03,4.825165E-02,2.032220E-01,4.023304E+02,2.168069E+00,1.146938E-02,1.597160E-04,5.219030E+02,3.868274E+02,1.487797E-02,4.506607E-02,1.657556E+03,5.512518E+03,4.725300E-02,6.422169E-01,1.646989E+03,4.338587E+03,4.695174E-02,5.054522E-01,8.963245E+01,3.705118E+02,2.555202E-03,4.316523E-02,0.000000E+00,9.270007E+02,0.000000E+00,1.079970E-01,4.624615E+02,7.093049E+02,1.318359E-02,8.263516E-02,4.936089E+01,1.663073E+03,1.407169E-03,1.937506E-01,0.000000E+00,1.686443E+03,0.000000E+00,1.964732E-01,0.000000E+00,4.222110E+03,0.000000E+00,4.918826E-01,0.000000E+00,8.735956E+02,0.000000E+00,1.017753E-01,0.000000E+00,2.654965E+02,0.000000E+00,3.093075E-02,0.000000E+00,2.582053E+02,0.000000E+00,3.008131E-02,3.084005E+01,2.281956E+02,8.791775E-04,2.658517E-02,0.000000E+00,4.066954E+03,0.000000E+00,4.738066E-01,9.416403E+02,1.529936E+03,2.684389E-02,1.782400E-01,0.000000E+00,3.760965E+02,0.000000E+00,4.381581E-02,1.576789E+03,4.767846E+03,4.495040E-02,5.554618E-01,1.548552E+03,1.606277E+03,4.414530E-02,1.871338E-01,1.298861E+02,2.440364E+03,3.702749E-03,2.843063E-01,0.000000E+00,1.417190E+03,0.000000E+00,1.651048E-01,1.183028E+02,0.000000E+00,3.372527E-03,0.000000E+00,1.306766E+02,0.000000E+00,3.725270E-03,0.000000E+00,7.863652E+01,3.200493E+02,2.241741E-03,3.728626E-02,1.158110E+02,2.232048E+02,3.301487E-03,2.600371E-02,4.920257E+02,1.963489E+03,1.402646E-02,2.287496E-01,6.302371E+02,4.032544E+03,1.796651E-02,4.697978E-01,8.040095E+01,0.000000E+00,2.292036E-03,0.000000E+00,6.164207E+02,3.218020E+03,1.757273E-02,3.749043E-01,0.000000E+00,7.390156E+02,0.000000E+00,8.609644E-02,1.712094E+02,3.974089E+02,4.880758E-03,4.629877E-02
01:01:00,5.101135E+02,3.839711E+02,1.454188E-02,4.473330E-02,1.692604E+03,1.741972E+03,4.825170E-02,2.029425E-01,4.023304E+02,2.001885E+00,1.146938E-02,1.474736E-04,5.219034E+02,3.862271E+02,1.487798E-02,4.499613E-02,1.657573E+03,5.509506E+03,4.725349E-02,6.418659E-01,1.647018E+03,4.336548E+03,4.695256E-02,5.052145E-01,8.964118E+01,3.703388E+02,2.555451E-03,4.314507E-02,0.000000E+00,9.268072E+02,0.000000E+00,1.079744E-01,4.624628E+02,7.087068E+02,1.318363E-02,8.256548E-02,4.947824E+01,1.662476E+03,1.410515E-03,1.936811E-01,0.000000E+00,1.685914E+03,0.000000E+00,1.964115E-01,0.000000E+00,4.220731E+03,0.000000E+00,4.917219E-01,0.000000E+00,8.731778E+02,0.000000E+00,1.017266E-01,0.000000E+00,2.654302E+02,0.000000E+00,3.092302E-02,0.000000E+00,2.581415E+02,0.000000E+00,3.007387E-02,3.085538E+01,2.279410E+02,8.796145E-04,2.655552E-02,0.000000E+00,4.065477E+03,0.000000E+00,4.736345E-01,9.416461E+02,1.528282E+03,2.684405E-02,1.780473E-01,0.000000E+00,3.760206E+02,0.000000E+00,4.380696E-02,1.576791E+03,4.765731E+03,4.495045E-02,5.552154E-01,1.548553E+03,1.604397E+03,4.414533E-02,1.869148E-01,1.299412E+02,2.439750E+03,3.704319E-03,2.842349E-01,0.000000E+00,1.416957E+03,0.000000E+00,1.650776E-01,1.183030E+02,0.000000E+00,3.372530E-03,0.000000E+00,1.306767E+02,0.000000E+00,3.725274E-03,0.000000E+00,7.864819E+01,3.198093E+02,2.242074E-03,3.725829E-02,1.158129E+02,2.230403E+02,3.301539E-03,2.598455E-02,4.920262E+02,1.962524E+03,1.402647E-02,2.286372E-01,6.302399E+02,4.031681E+03,1.796659E-02,4.696973E-01,8.041323E+01,0.000000E+00,2.292386E-03,0.000000E+00,6.164748E+02,3.216458E+03,1.757428E-02,3.747223E-01,0.000000E+00,7.387308E+02,0.000000E+00,8.606326E-02,1.712095E+02,3.971219E+02,4.880763E-03,4.626534E-02
01:02:00,5.101138E+02,3.833571E+02,1.454188E-02,4.466176E-02,1.692605E+03,1.739587E+03,4.825175E-02,2.026647E-01,4.023305E+02,1.842672E+00,1.146938E-02,1.357448E-04,5.219039E+02,3.856300E+02,1.487800E-02,4.492656E-02,1.657590E+03,5.506530E+03,4.725398E-02,6.415193E-01,1.647046E+03,4.334536E+03,4.695337E-02,5.049802E-01,8.964989E+01,3.701672E+02,2.555700E-03,4.312508E-02,0.000000E+00,9.266175E+02,0.000000E+00,1.079523E-01,4.624642E+02,7.081120E+02,1.318367E-02,8.249618E-02,4.959526E+01,1.661888E+03,1.413851E-03,1.936126E-01,0.000000E+00,1.685394E+03,0.000000E+00,1.963510E-01,0.000000E+00,4.219361E+03,0.000000E+00,4.915624E-01,0.000000E+00,8.727746E+02,0.000000E+00,1.016797E-01,0.000000E+00,2.653651E+02,0.000000E+00,3.091544E-02,0.000000E+00,2.580788E+02,0.000000E+00,3.006658E-02,3.087065E+01,2.276870E+02,8.800500E-04,2.652592E-02,0.000000E+00,4.064014E+03,0.000000E+00,4.734640E-01,9.416519E+02,1.526654E+03,2.684422E-02,1.778577E-01,0.000000E+00,3.759460E+02,0.000000E+00,4.379828E-02,1.576792E+03,4.763645E+03,4.495050E-02,5.549723E-01,1.548554E+03,1.602528E+03,4.414535E-02,1.866970E-01,1.299962E+02,2.439141E+03,3.705885E-03,2.841639E-01,0.000000E+00,1.416726E+03,0.000000E+00,1.650507E-01,1.183031E+02,0.000000E+00,3.372533E-03,0.000000E+00,1.306768E+02,0.000000E+00,3.725278E-03,0.000000E+00,7.865983E+01,3.195707E+02,2.242406E-03,3.723050E-02,1.158147E+02,2.228768E+02,3.301590E-03,2.596550E-02,4.920267E+02,1.961566E+03,1.402649E-02,2.285255E-01,6.302426E+02,4.030825E+03,1.796666E-02,4.695975E-01,8.042549E+01,0.000000E+00,2.292735E-03,0.000000E+00,6.165288E+02,3.214913E+03,1.757582E-02,3.745424E-01,0.000000E+00,7.384498E+02,0.000000E+00,8.603052E-02,1.712097E+02,3.968364E+02,4.880768E-03,4.623208E-02
01:03:00,5.101140E+02,3.827454E+02,1.454189E-02,4.459051E-02,1.692607E+03,1.737213E+03,4.825179E-02,2.023881E-01,4.023305E+02,1.690303E+00,1.146938E-02,1.245202E-04,5.219043E+02,3.850352E+02,1.487801E-02,4.485727E-02,1.657607E+03,5.503570E+03,4.725447E-02,6.411743E-01,1.647075E+03,4.332537E+03,4.695419E-02,5.047472E-01,8.965858E+01,3.699964E+02,2.555947E-03,4.310518E-02,0.000000E+00,9.264295E+02,0.000000E+00,1.079304E-01,4.624655E+02,7.075197E+02,1.318371E-02,8.242717E-02,4.971195E+01,1.661304E+03,1.417177E-03,1.935445E-01,0.000000E+00,1.684878E+03,0.000000E+00,1.962909E-01,0.000000E+00,4.217996E+03,0.000000E+00,4.914034E-01,0.000000E+00,8.723763E+02,0.000000E+00,1.016332E-01,0.000000E+00,2.653007E+02,0.000000E+00,3.090793E-02,0.000000E+00,2.580169E+02,0.000000E+00,3.005935E-02,3.088587E+01,2.274335E+02,8.804838E-04,2.649639E-02,0.000000E+00,4.062555E+03,0.000000E+00,4.732941E-01,9.416576E+02,1.525038E+03,2.684438E-02,1.776694E-01,0.000000E+00,3.758723E+02,0.000000E+00,4.378969E-02,1.576794E+03,4.761568E+03,4.495054E-02,5.547303E-01,1.548555E+03,1.600665E+03,4.414538E-02,1.864800E-01,1.300510E+02,2.438533E+03,3.707448E-03,2.840931E-01,0.000000E+00,1.416496E+03,0.000000E+00,1.650239E-01,1.183032E+02,0.000000E+00,3.372537E-03,0.000000E+00,1.306770E+02,0.000000E+00,3.725282E-03,0.000000E+00,7.867142E+01,3.193331E+02,2.242736E-03,3.720282E-02,1.158165E+02,2.227138E+02,3.301641E-03,2.594652E-02,4.920272E+02,1.960610E+03,1.402650E-02,2.284142E-01,6.302453E+02,4.029971E+03,1.796674E-02,4.694981E-01,8.043770E+01,0.000000E+00,2.293083E-03,0.000000E+00,6.165827E+02,3.213377E+03,1.757735E-02,3.743634E-01,0.000000E+00,7.381709E+02,0.000000E+00,8.599803E-02,1.712099E+02,3.965520E+02,4.880772E-03,4.619894E-02
01:04:00,5.101143E+02,3.821362E+02,1.454190E-02,4.451953E-02,1.692609E+03,1.734848E+03,4.825184E-02,2.021126E-01,4.023305E+02,1.544702E+00,1.146939E-02,1.137941E-04,5.219047E+02,3.844428E+02,1.487802E-02,4.478825E-02,1.657624E+03,5.500624E+03,4.725496E-02,6.408311E-01,1.647103E+03,4.330549E+03,4.695499E-02,5.045156E-01,8.966723E+01,3.698264E+02,2.556194E-03,4.308538E-02,0.000000E+00,9.262431E+02,0.000000E+00,1.079087E-01,4.624668E+02,7.069298E+02,1.318375E-02,8.235845E-02,4.982831E+01,1.660723E+03,1.420494E-03,1.934768E-01,0.000000E+00,1.684366E+03,0.000000E+00,1.962312E-01,0.000000E+00,4.216636E+03,0.000000E+00,4.912448E-01,0.000000E+00,8.719825E+02,0.000000E+00,1.015874E-01,0.000000E+00,2.652369E+02,0.000000E+00,3.090050E-02,0.000000E+00,2.579555E+02,0.000000E+00,3.005220E-02,3.090104E+01,2.271806E+02,8.809161E-04,2.646693E-02,0.000000E+00,4.061103E+03,0.000000E+00,4.731249E-01,9.416634E+02,1.523431E+03,2.684454E-02,1.774822E-01,0.000000E+00,3.757992E+02,0.000000E+00,4.378117E-02,1.576796E+03,4.759500E+03,4.495059E-02,5.544893E-01,1.548556E+03,1.598810E+03,4.414540E-02,1.862638E-01,1.301056E+02,2.437928E+03,3.709006E-03,2.840226E-01,0.000000E+00,1.416268E+03,0.000000E+00,1.649974E-01,1.183033E+02,0.000000E+00,3.372540E-03,0.000000E+00,1.306771E+02,0.000000E+00,3.725286E-03,0.000000E+00,7.868298E+01,3.190963E+02,2.243066E-03,3.717523E-02,1.158182E+02,2.225515E+02,3.301692E-03,2.592760E-02,4.920278E+02,1.959658E+03,1.402651E-02,2.283033E-01,6.302480E+02,4.029121E+03,1.796682E-02,4.693990E-01,8.044989E+01,0.000000E+00,2.293431E-03,0.000000E+00,6.166365E+02,3.211849E+03,1.757888E-02,3.741854E-01,0.000000E+00,7.378940E+02,0.000000E+00,8.596576E-02,1.712100E+02,3.962684E+02,4.880777E-03,4.616590E-02
01:05:00,5.101145E+02,3.815292E+02,1.454191E-02,4.444882E-02,1.692611E+03,1.732493E+03,4.825189E-02,2.018383E-01,4.023306E+02,1.405843E+00,1.146939E-02,1.035648E-04,5.219052E+02,3.838527E+02,1.487803E-02,4.471950E-02,1.657641E+03,5.497692E+03,4.725544E-02,6.404896E-01,1.647132E+03,4.328572E+03,4.695580E-02,5.042853E-01,8.967586E+01,3.696572E+02,2.556440E-03,4.306566E-02,0.000000E+00,9.260581E+02,0.000000E+00,1.078872E-01,4.624682E+02,7.063424E+02,1.318378E-02,8.229002E-02,4.994433E+01,1.660145E+03,1.423802E-03,1.934095E-01,0.000000E+00,1.683857E+03,0.000000E+00,1.961720E-01,0.000000E+00,4.215280E+03,0.000000E+00,4.910868E-01,0.000000E+00,8.715929E+02,0.000000E+00,1.015420E-01,0.000000E+00,2.651737E+02,0.000000E+00,3.089313E-02,0.000000E+00,2.578947E+02,0.000000E+00,3.004512E-02,3.091615E+01,2.269282E+02,8.813469E-04,2.643752E-02,0.000000E+00,4.059655E+03,0.000000E+00,4.729562E-01,9.416691E+02,1.521834E+03,2.684471E-02,1.772961E-01,0.000000E+00,3.757268E+02,0.000000E+00,4.377274E-02,1.576797E+03,4.757441E+03,4.495064E-02,5.542495E-01,1.548556E+03,1.596961E+03,4.414543E-02,1.860484E-01,1.301601E+02,2.437324E+03,3.710559E-03,2.839523E-01,0.000000E+00,1.416041E+03,0.000000E+00,1.649709E-01,1.183034E+02,0.000000E+00,3.372543E-03,0.000000E+00,1.306773E+02,0.000000E+00,3.725290E-03,0.000000E+00,7.869451E+01,3.188603E+02,2.243394E-03,3.714774E-02,1.158200E+02,2.223897E+02,3.301743E-03,2.590875E-02,4.920283E+02,1.958709E+03,1.402653E-02,2.281927E-01,6.302507E+02,4.028273E+03,1.796690E-02,4.693002E-01,8.046205E+01,0.000000E+00,2.293777E-03,0.000000E+00,6.166901E+02,3.210329E+03,1.758041E-02,3.740083E-01,0.000000E+00,7.376189E+02,0.000000E+00,8.593372E-02,1.712102E+02,3.959858E+02,4.880782E-03,4.613297E-02
01:06:00,5.101148E+02,3.809246E+02,1.454191E-02,4.437838E-02,1.692612E+03,1.730148E+03,4.825194E-02,2.015650E-01,4.023306E+02,1.273699E+00,1.146939E-02,9.383000E-05,5.219056E+02,3.832649E+02,1.487804E-02,4.465103E-02,1.657658E+03,5.494775E+03,4.725593E-02,6.401497E-01,1.647160E+03,4.326606E+03,4.695661E-02,5.040563E-01,8.968446E+01,3.694887E+02,2.556685E-03,4.304603E-02,0.000000E+00,9.258747E+02,0.000000E+00,1.078658E-01,4.624695E+02,7.057574E+02,1.318382E-02,8.222186E-02,5.006002E+01,1.659571E+03,1.427100E-03,1.933426E-01,0.000000E+00,1.683352E+03,0.000000E+00,1.961131E-01,0.000000E+00,4.213927E+03,0.000000E+00,4.909293E-01,0.000000E+00,8.712074E+02,0.000000E+00,1.014971E-01,0.000000E+00,2.651111E+02,0.000000E+00,3.088584E-02,0.000000E+00,2.578345E+02,0.000000E+00,3.003811E-02,3.093120E+01,2.266764E+02,8.817761E-04,2.640818E-02,0.000000E+00,4.058213E+03,0.000000E+00,4.727882E-01,9.416748E+02,1.520246E+03,2.684487E-02,1.771111E-01,0.000000E+00,3.756551E+02,0.000000E+00,4.376438E-02,1.576799E+03,4.755391E+03,4.495068E-02,5.540107E-01,1.548557E+03,1.595118E+03,4.414545E-02,1.858338E-01,1.302145E+02,2.436723E+03,3.712109E-03,2.838822E-01,0.000000E+00,1.415815E+03,0.000000E+00,1.649446E-01,1.183035E+02,0.000000E+00,3.372547E-03,0.000000E+00,1.306774E+02,0.000000E+00,3.725294E-03,0.000000E+00,7.870599E+01,3.186252E+02,2.243722E-03,3.712035E-02,1.158218E+02,2.222284E+02,3.301794E-03,2.588996E-02,4.920288E+02,1.957763E+03,1.402654E-02,2.280825E-01,6.302533E+02,4.027427E+03,1.796697E-02,4.692017E-01,8.047417E+01,0.000000E+00,2.294123E-03,0.000000E+00,6.167436E+02,3.208817E+03,1.758194E-02,3.738321E-01,0.000000E+00,7.373457E+02,0.000000E+00,8.590189E-02,1.712104E+02,3.957040E+02,4.880786E-03,4.610015E-02
01:07:00,5.101150E+02,3.803224E+02,1.454192E-02,4.430821E-02,1.692614E+03,1.727812E+03,4.825199E-02,2.012929E-01,4.023306E+02,1.148244E+00,1.146939E-02,8.458809E-05,5.219060E+02,3.826795E+02,1.487806E-02,4.458282E-02,1.657675E+03,5.491872E+03,4.725641E-02,6.398115E-01,1.647188E+03,4.324651E+03,4.695741E-02,5.038286E-01,8.969304E+01,3.693209E+02,2.556930E-03,4.302649E-02,0.000000E+00,9.256926E+02,0.000000E+00,1.078446E-01,4.624708E+02,7.051748E+02,1.318386E-02,8.215399E-02,5.017539E+01,1.659000E+03,1.430389E-03,1.932761E-01,0.000000E+00,1.682850E+03,0.000000E+00,1.960546E-01,0.000000E+00,4.212579E+03,0.000000E+00,4.907723E-01,0.000000E+00,8.708258E+02,0.000000E+00,1.014526E-01,0.000000E+00,2.650490E+02,0.000000E+00,3.087861E-02,0.000000E+00,2.577748E+02,0.000000E+00,3.003116E-02,3.094620E+01,2.264251E+02,8.822037E-04,2.637891E-02,0.000000E+00,4.056776E+03,0.000000E+00,4.726207E-01,9.416805E+02,1.518667E+03,2.684503E-02,1.769272E-01,0.000000E+00,3.755840E+02,0.000000E+00,4.375609E-02,1.576801E+03,4.753350E+03,4.495073E-02,5.537729E-01,1.548558E+03,1.593283E+03,4.414548E-02,1.856200E-01,1.302687E+02,2.436123E+03,3.713655E-03,2.838123E-01,0.000000E+00,1.415591E+03,0.000000E+00,1.649185E-01,1.183037E+02,0.000000E+00,3.372550E-03,0.000000E+00,1.306775E+02,0.000000E+00,3.725298E-03,0.000000E+00,7.871744E+01,3.183909E+02,2.244048E-03,3.709305E-02,1.158236E+02,2.220676E+02,3.301845E-03,2.587124E-02,4.920293E+02,1.956819E+03,1.402656E-02,2.279726E-01,6.302560E+02,4.026584E+03,1.796705E-02,4.691035E-01,8.048626E+01,0.000000E+00,2.294468E-03,0.000000E+00,6.167970E+02,3.207312E+03,1.758346E-02,3.736568E-01,0.000000E+00,7.370743E+02,0.000000E+00,8.587027E-02,1.712105E+02,3.954232E+02,4.880791E-03,4.606743E-02
01:08:00,5.101153E+02,3.797224E+02,1.454193E-02,4.423832E-02,1.692616E+03,1.725485E+03,4.825204E-02,2.010218E-01,4.023307E+02,1.029454E+00,1.146939E-02,7.583709E-05,5.219064E+02,3.820963E+02,1.487807E-02,4.451488E-02,1.657692E+03,5.488982E+03,4.725689E-02,6.394748E-01,1.647216E+03,4.322708E+03,4.695821E-02,5.036021E-01,8.970159E+01,3.691539E+02,2.557173E-03,4.300703E-02,0.000000E+00,9.255120E+02,0.000000E+00,1.078235E-01,4.624721E+02,7.045947E+02,1.318390E-02,8.208640E-02,5.029043E+01,1.658432E+03,1.433668E-03,1.932099E-01,0.000000E+00,1.682351E+03,0.000000E+00,1.959964E-01,0.000000E+00,4.211236E+03,0.000000E+00,4.906157E-01,0.000000E+00,8.704479E+02,0.000000E+00,1.014086E-01,0.000000E+00,2.649876E+02,0.000000E+00,3.087145E-02,0.000000E+00,2.577158E+02,0.000000E+00,3.002427E-02,3.096115E+01,2.261744E+02,8.826299E-04,2.634970E-02,0.000000E+00,4.055343E+03,0.000000E+00,4.724539E-01,9.416862E+02,1.517097E+03,2.684520E-02,1.767443E-01,0.000000E+00,3.755135E+02,0.000000E+00,4.374788E-02,1.576802E+03,4.751317E+03,4.495078E-02,5.535360E-01,1.548559E+03,1.591453E+03,4.414550E-02,1.854068E-01,1.303228E+02,2.435526E+03,3.715197E-03,2.837427E-01,0.000000E+00,1.415367E+03,0.000000E+00,1.648924E-01,1.183038E+02,0.000000E+00,3.372553E-03,0.000000E+00,1.306777E+02,0.000000E+00,3.725302E-03,0.000000E+00,7.872886E+01,3.181573E+02,2.244374E-03,3.706584E-02,1.158254E+02,2.219074E+02,3.301895E-03,2.585257E-02,4.920298E+02,1.955879E+03,1.402657E-02,2.278630E-01,6.302587E+02,4.025744E+03,1.796712E-02,4.690056E-01,8.049833E+01,0.000000E+00,2.294812E-03,0.000000E+00,6.168502E+02,3.205815E+03,1.758498E-02,3.734824E-01,0.000000E+00,7.368047E+02,0.000000E+00,8.583886E-02,1.712107E+02,3.951432E+02,4.880796E-03,4.603481E-02
01:09:00,5.101155E+02,3.791247E+02,1.454193E-02,4.416869E-02,1.692618E+03,1.723168E+03,4.825209E-02,2.007519E-01,4.023307E+02,9.173052E-01,1.146939E-02,6.757541E-05,5.219069E+02,3.815154E+02,1.487808E-02,4.444720E-02,1.657709E+03,5.486106E+03,4.725737E-02,6.391397E-01,1.647244E+03,4.320774E+03,4.695901E-02,5.033768E-01,8.971011E+01,3.689876E+02,2.557416E-03,4.298765E-02,0.000000E+00,9.253327E+02,0.000000E+00,1.078026E-01,4.624734E+02,7.040170E+02,1.318393E-02,8.201910E-02,5.040515E+01,1.657867E+03,1.436939E-03,1.931441E-01,0.000000E+00,1.681855E+03,0.000000E+00,1.959386E-01,0.000000E+00,4.209896E+03,0.000000E+00,4.904596E-01,0.000000E+00,8.700736E+02,0.000000E+00,1.013650E-01,0.000000E+00,2.649266E+02,0.000000E+00,3.086435E-02,0.000000E+00,2.576572E+02,0.000000E+00,3.001745E-02,3.097605E+01,2.259242E+02,8.830545E-04,2.632055E-02,0.000000E+00,4.053916E+03,0.000000E+00,4.722875E-01,9.416919E+02,1.515535E+03,2.684536E-02,1.765623E-01,0.000000E+00,3.754436E+02,0.000000E+00,4.373974E-02,1.576804E+03,4.749292E+03,4.495082E-02,5.533001E-01,1.548560E+03,1.589631E+03,4.414553E-02,1.851945E-01,1.303767E+02,2.434930E+03,3.716735E-03,2.836732E-01,0.000000E+00,1.415145E+03,0.000000E+00,1.648665E-01,1.183039E+02,0.000000E+00,3.372557E-03,0.000000E+00,1.306778E+02,0.000000E+00,3.725306E-03,0.000000E+00,7.874024E+01,3.179245E+02,2.244698E-03,3.703872E-02,1.158271E+02,2.217477E+02,3.301945E-03,2.583396E-02,4.920303E+02,1.954942E+03,1.402659E-02,2.277538E-01,6.302613E+02,4.024906E+03,1.796720E-02,4.689080E-01,8.051036E+01,0.000000E+00,2.295155E-03,0.000000E+00,6.169033E+02,3.204325E+03,1.758649E-02,3.733088E-01,0.000000E+00,7.365369E+02,0.000000E+00,8.580766E-02,1.712109E+02,3.948641E+02,4.880800E-03,4.600229E-02
01:10:00,5.101157E+02,3.785294E+02,1.454194E-02,4.409933E-02,1.692619E+03,1.720861E+03,4.825214E-02,2.004831E-01,4.023308E+02,8.117748E-01,1.146939E-02,5.980126E-05,5.219073E+02,3.809368E+02,1.487809E-02,4.437980E-02,1.657726E+03,5.483243E+03,4.725785E-02,6.388062E-01,1.647272E+03,4.318851E+03,4.695980E-02,5.031528E-01,8.971861E+01,3.688220E+02,2.557659E-03,4.296835E-02,0.000000E+00,9.251547E+02,0.000000E+00,1.077819E-01,4.624747E+02,7.034417E+02,1.318397E-02,8.195208E-02,5.051954E+01,1.657305E+03,1.440200E-03,1.930786E-01,0.000000E+00,1.681362E+03,0.000000E+00,1.958812E-01,0.000000E+00,4.208560E+03,0.000000E+00,4.903039E-01,0.000000E+00,8.697027E+02,0.000000E+00,1.013218E-01,0.000000E+00,2.648663E+02,0.000000E+00,3.085732E-02,0.000000E+00,2.575992E+02,0.000000E+00,3.001069E-02,3.099089E+01,2.256746E+02,8.834776E-04,2.629147E-02,0.000000E+00,4.052493E+03,0.000000E+00,4.721218E-01,9.416975E+02,1.513982E+03,2.684552E-02,1.763814E-01,0.000000E+00,3.753743E+02,0.000000E+00,4.373167E-02,1.576806E+03,4.747275E+03,4.495087E-02,5.530651E-01,1.548561E+03,1.587815E+03,4.414555E-02,1.849829E-01,1.304306E+02,2.434336E+03,3.718269E-03,2.836040E-01,0.000000E+00,1.414924E+03,0.000000E+00,1.648408E-01,1.183040E+02,0.000000E+00,3.372560E-03,0.000000E+00,1.306780E+02,0.000000E+00,3.725310E-03,0.000000E+00,7.875158E+01,3.176925E+02,2.245021E-03,3.701169E-02,1.158289E+02,2.215885E+02,3.301995E-03,2.581542E-02,4.920308E+02,1.954007E+03,1.402660E-02,2.276449E-01,6.302640E+02,4.024071E+03,1.796727E-02,4.688107E-01,8.052236E+01,0.000000E+00,2.295497E-03,0.000000E+00,6.169563E+02,3.202843E+03,1.758800E-02,3.731361E-01,0.000000E+00,7.362708E+02,0.000000E+00,8.577666E-02,1.712110E+02,3.945858E+02,4.880805E-03,4.596987E-02
01:11:00,5.101160E+02,3.779363E+02,1.454195E-02,4.403023E-02,1.692621E+03,1.718563E+03,4.825218E-02,2.002153E-01,4.023308E+02,7.128422E-01,1.146939E-02,5.251315E-05,5.219077E+02,3.803605E+02,1.487810E-02,4.431265E-02,1.657742E+03,5.480393E+03,4.725832E-02,6.384742E-01,1.647300E+03,4.316939E+03,4.696060E-02,5.029300E-01,8.972708E+01,3.686571E+02,2.557900E-03,4.294914E-02,0.000000E+00,9.249780E+02,0.000000E+00,1.077613E-01,4.624760E+02,7.028689E+02,1.318401E-02,8.188535E-02,5.063362E+01,1.656745E+03,1.443452E-03,1.930134E-01,0.000000E+00,1.680872E+03,0.000000E+00,1.958242E-01,0.000000E+00,4.207227E+03,0.000000E+00,4.901487E-01,0.000000E+00,8.693353E+02,0.000000E+00,1.012789E-01,0.000000E+00,2.648065E+02,0.000000E+00,3.085035E-02,0.000000E+00,2.575418E+02,0.000000E+00,3.000400E-02,3.100568E+01,2.254255E+02,8.838993E-04,2.626245E-02,0.000000E+00,4.051075E+03,0.000000E+00,4.719566E-01,9.417032E+02,1.512437E+03,2.684568E-02,1.762014E-01,0.000000E+00,3.753056E+02,0.000000E+00,4.372366E-02,1.576807E+03,4.745266E+03,4.495092E-02,5.528311E-01,1.548562E+03,1.586005E+03,4.414558E-02,1.847721E-01,1.304842E+02,2.433743E+03,3.719799E-03,2.835350E-01,0.000000E+00,1.414704E+03,0.000000E+00,1.648151E-01,1.183041E+02,0.000000E+00,3.372563E-03,0.000000E+00,1.306781E+02,0.000000E+00,3.725314E-03,0.000000E+00,7.876289E+01,3.174613E+02,2.245344E-03,3.698475E-02,1.158306E+02,2.214298E+02,3.302045E-03,2.579693E-02,4.920313E+02,1.953075E+03,1.402661E-02,2.275363E-01,6.302666E+02,4.023238E+03,1.796735E-02,4.687136E-01,8.053433E+01,0.000000E+00,2.295838E-03,0.000000E+00,6.170091E+02,3.201368E+03,1.758951E-02,3.729643E-01,0.000000E+00,7.360065E+02,0.000000E+00,8.574587E-02,1.712112E+02,3.943084E+02,4.880809E-03,4.593756E-02
01:12:00,5.101162E+02,3.773455E+02,1.454196E-02,4.396141E-02,1.692623E+03,1.716274E+03,4.825223E-02,1.999486E-01,4.023308E+02,6.204839E-01,1.146939E-02,4.570935E-05,5.219081E+02,3.797865E+02,1.487812E-02,4.424577E-02,1.657759E+03,5.477557E+03,4.725879E-02,6.381437E-01,1.647327E+03,4.315037E+03,4.696139E-02,5.027085E-01,8.973552E+01,3.684929E+02,2.558141E-03,4.293001E-02,0.000000E+00,9.248027E+02,0.000000E+00,1.077409E-01,4.624773E+02,7.022986E+02,1.318405E-02,8.181891E-02,5.074738E+01,1.656189E+03,1.446695E-03,1.929486E-01,0.000000E+00,1.680385E+03,0.000000E+00,1.957674E-01,0.000000E+00,4.205899E+03,0.000000E+00,4.899940E-01,0.000000E+00,8.689713E+02,0.000000E+00,1.012365E-01,0.000000E+00,2.647472E+02,0.000000E+00,3.084345E-02,0.000000E+00,2.574848E+02,0.000000E+00,2.999737E-02,3.102042E+01,2.251770E+02,8.843194E-04,2.623350E-02,0.000000E+00,4.049661E+03,0.000000E+00,4.717919E-01,9.417088E+02,1.510901E+03,2.684584E-02,1.760224E-01,0.000000E+00,3.752375E+02,0.000000E+00,4.371573E-02,1.576809E+03,4.743265E+03,4.495096E-02,5.525980E-01,1.548563E+03,1.584202E+03,4.414560E-02,1.845620E-01,1.305378E+02,2.433153E+03,3.721325E-03,2.834662E-01,0.000000E+00,1.414485E+03,0.000000E+00,1.647896E-01,1.183042E+02,0.000000E+00,3.372566E-03,0.000000E+00,1.306782E+02,0.000000E+00,3.725317E-03,0.000000E+00,7.877416E+01,3.172308E+02,2.245665E-03,3.695789E-02,1.158324E+02,2.212716E+02,3.302095E-03,2.577850E-02,4.920318E+02,1.952146E+03,1.402663E-02,2.274281E-01,6.302692E+02,4.022408E+03,1.796742E-02,4.686169E-01,8.054627E+01,0.000000E+00,2.296178E-03,0.000000E+00,6.170618E+02,3.199900E+03,1.759101E-02,3.727933E-01,0.000000E+00,7.357440E+02,0.000000E+00,8.571528E-02,1.712113E+02,3.940319E+02,4.880814E-03,4.590534E-02
01:13:00,5.101165E+02,3.767571E+02,1.454196E-02,4.389285E-02,1.692624E+03,1.713994E+03,4.825228E-02,1.996831E-01,4.023309E+02,5.346798E-01,1.146939E-02,3.938838E-05,5.219085E+02,3.792147E+02,1.487813E-02,4.417916E-02,1.657775E+03,5.474734E+03,4.725927E-02,6.378148E-01,1.647355E+03,4.313146E+03,4.696218E-02,5.024881E-01,8.974394E+01,3.683294E+02,2.558381E-03,4.291096E-02,0.000000E+00,9.246287E+02,0.000000E+00,1.077206E-01,4.624786E+02,7.017307E+02,1.318408E-02,8.175275E-02,5.086082E+01,1.655635E+03,1.449929E-03,1.928841E-01,0.000000E+00,1.679901E+03,0.000000E+00,1.957111E-01,0.000000E+00,4.204575E+03,0.000000E+00,4.898397E-01,0.000000E+00,8.686107E+02,0.000000E+00,1.011945E-01,0.000000E+00,2.646885E+02,0.000000E+00,3.083661E-02,0.000000E+00,2.574284E+02,0.000000E+00,2.999080E-02,3.103510E+01,2.249290E+02,8.847381E-04,2.620461E-02,0.000000E+00,4.048253E+03,0.000000E+00,4.716278E-01,9.417144E+02,1.509372E+03,2.684600E-02,1.758443E-01,0.000000E+00,3.751700E+02,0.000000E+00,4.370786E-02,1.576810E+03,4.741272E+03,4.495101E-02,5.523658E-01,1.548563E+03,1.582405E+03,4.414563E-02,1.843527E-01,1.305912E+02,2.432564E+03,3.722847E-03,2.833977E-01,0.000000E+00,1.414267E+03,0.000000E+00,1.647642E-01,1.183043E+02,0.000000E+00,3.372569E-03,0.000000E+00,1.306784E+02,0.000000E+00,3.725321E-03,0.000000E+00,7.878540E+01,3.170011E+02,2.245985E-03,3.693113E-02,1.158341E+02,2.211139E+02,3.302144E-03,2.576013E-02,4.920323E+02,1.951220E+03,1.402664E-02,2.273202E-01,6.302719E+02,4.021580E+03,1.796750E-02,4.685204E-01,8.055818E+01,0.000000E+00,2.296518E-03,0.000000E+00,6.171144E+02,3.198440E+03,1.759251E-02,3.726231E-01,0.000000E+00,7.354832E+02,0.000000E+00,8.568490E-02,1.712115E+02,3.937561E+02,4.880818E-03,4.587322E-02
01:14:00,5.101167E+02,3.761709E+02,1.454197E-02,4.382455E-02,1.692626E+03,1.711724E+03,4.825233E-02,1.994186E-01,4.023309E+02,4.554062E-01,1.146940E-02,3.354850E-05,5.219090E+02,3.786452E+02,1.487814E-02,4.411281E-02,1.657792E+03,5.471923E+03,4.725974E-02,6.374874E-01,1.647383E+03,4.311265E+03,4.696296E-02,5.022690E-01,8.975233E+01,3.681666E+02,2.558620E-03,4.289200E-02,0.000000E+00,9.244559E+02,0.000000E+00,1.077005E-01,4.624799E+02,7.011653E+02,1.318412E-02,8.168687E-02,5.097395E+01,1.655085E+03,1.453154E-03,1.928199E-01,0.000000E+00,1.679421E+03,0.000000E+00,1.956551E-01,0.000000E+00,4.203254E+03,0.000000E+00,4.896859E-01,0.000000E+00,8.682532E+02,0.000000E+00,1.011529E-01,0.000000E+00,2.646303E+02,0.000000E+00,3.082983E-02,0.000000E+00,2.573726E+02,0.000000E+00,2.998429E-02,3.104974E+01,2.246816E+02,8.851553E-04,2.617579E-02,0.000000E+00,4.046849E+03,0.000000E+00,4.714642E-01,9.417200E+02,1.507852E+03,2.684616E-02,1.756671E-01,0.000000E+00,3.751030E+02,0.000000E+00,4.370007E-02,1.576812E+03,4.739287E+03,4.495105E-02,5.521344E-01,1.548564E+03,1.580615E+03,4.414565E-02,1.841441E-01,1.306444E+02,2.431977E+03,3.724366E-03,2.833293E-01,0.000000E+00,1.414050E+03,0.000000E+00,1.647390E-01,1.183044E+02,0.000000E+00,3.372573E-03,0.000000E+00,1.306785E+02,0.000000E+00,3.725325E-03,0.000000E+00,7.879660E+01,3.167721E+02,2.246305E-03,3.690446E-02,1.158358E+02,2.209567E+02,3.302194E-03,2.574182E-02,4.920328E+02,1.950296E+03,1.402666E-02,2.272126E-01,6.302745E+02,4.020754E+03,1.796757E-02,4.684242E-01,8.057006E+01,0.000000E+00,2.296857E-03,0.000000E+00,6.171669E+02,3.196987E+03,1.759400E-02,3.724538E-01,0.000000E+00,7.352241E+02,0.000000E+00,8.565472E-02,1.712116E+02,3.934813E+02,4.880823E-03,4.584119E-02
01:15:00,5.101170E+02,3.755869E+02,1.454198E-02,4.375652E-02,1.692628E+03,1.709463E+03,4.825238E-02,1.991552E-01,4.023309E+02,3.826429E-01,1.146940E-02,2.818821E-05,5.219094E+02,3.780779E+02,1.487815E-02,4.404672E-02,1.657808E+03,5.469126E+03,4.726021E-02,6.371616E-01,1.647410E+03,4.309394E+03,4.696374E-02,5.020510E-01,8.976070E+01,3.680044E+02,2.558859E-03,4.287311E-02,0.000000E+00,9.242844E+02,0.000000E+00,1.076805E-01,4.624811E+02,7.006023E+02,1.318415E-02,8.162129E-02,5.108677E+01,1.654536E+03,1.456370E-03,1.927561E-01,0.000000E+00,1.678943E+03,0.000000E+00,1.955994E-01,0.000000E+00,4.201938E+03,0.000000E+00,4.895325E-01,0.000000E+00,8.678989E+02,0.000000E+00,1.011116E-01,0.000000E+00,2.645727E+02,0.000000E+00,3.082311E-02,0.000000E+00,2.573172E+02,0.000000E+00,2.997784E-02,3.106432E+01,2.244348E+02,8.855710E-04,2.614703E-02,0.000000E+00,4.045449E+03,0.000000E+00,4.713012E-01,9.417255E+02,1.506339E+03,2.684632E-02,1.754909E-01,0.000000E+00,3.750367E+02,0.000000E+00,4.369233E-02,1.576813E+03,4.737309E+03,4.495110E-02,5.519040E-01,1.548565E+03,1.578831E+03,4.414567E-02,1.839363E-01,1.306975E+02,2.431392E+03,3.725880E-03,2.832611E-01,0.000000E+00,1.413835E+03,0.000000E+00,1.647138E-01,1.183046E+02,0.000000E+00,3.372576E-03,0.000000E+00,1.306786E+02,0.000000E+00,3.725329E-03,0.000000E+00,7.880777E+01,3.165439E+02,2.246623E-03,3.687787E-02,1.158376E+02,2.208001E+02,3.302243E-03,2.572356E-02,4.920333E+02,1.949375E+03,1.402667E-02,2.271053E-01,6.302771E+02,4.019931E+03,1.796765E-02,4.683283E-01,8.058192E+01,0.000000E+00,2.297194E-03,0.000000E+00,6.172192E+02,3.195540E+03,1.759550E-02,3.722853E-01,0.000000E+00,7.349668E+02,0.000000E+00,8.562473E-02,1.712118E+02,3.932072E+02,4.880827E-03,4.580927E-02
01:16:00,5.101172E+02,3.750053E+02,1.454198E-02,4.368876E-02,1.692629E+03,1.707211E+03,4.825242E-02,1.988928E-01,4.023310E+02,3.163672E-01,1.146940E-02,2.330585E-05,5.219098E+02,3.775129E+02,1.487816E-02,4.398090E-02,1.657825E+03,5.466342E+03,4.726068E-02,6.368372E-01,1.647438E+03,4.307534E+03,4.696453E-02,5.018343E-01,8.976904E+01,3.678430E+02,2.559096E-03,4.285430E-02,0.000000E+00,9.241141E+02,0.000000E+00,1.076607E-01,4.624824E+02,7.000418E+02,1.318419E-02,8.155599E-02,5.119928E+01,1.653991E+03,1.459578E-03,1.926925E-01,0.000000E+00,1.678467E+03,0.000000E+00,1.955440E-01,0.000000E+00,4.200625E+03,0.000000E+00,4.893795E-01,0.000000E+00,8.675477E+02,0.000000E+00,1.010707E-01,0.000000E+00,2.645156E+02,0.000000E+00,3.081646E-02,0.000000E+00,2.572624E+02,0.000000E+00,2.997146E-02,3.107885E+01,2.241885E+02,8.859853E-04,2.611834E-02,0.000000E+00,4.044055E+03,0.000000E+00,4.711387E-01,9.417311E+02,1.504834E+03,2.684647E-02,1.753155E-01,0.000000E+00,3.749709E+02,0.000000E+00,4.368467E-02,1.576815E+03,4.735338E+03,4.495114E-02,5.516744E-01,1.548566E+03,1.577054E+03,4.414570E-02,1.837292E-01,1.307505E+02,2.430809E+03,3.727391E-03,2.831932E-01,0.000000E+00,1.413620E+03,0.000000E+00,1.646888E-01,1.183047E+02,0.000000E+00,3.372579E-03,0.000000E+00,1.306787E+02,0.000000E+00,3.725333E-03,0.000000E+00,7.881890E+01,3.163164E+02,2.246940E-03,3.685137E-02,1.158393E+02,2.206439E+02,3.302292E-03,2.570536E-02,4.920337E+02,1.948457E+03,1.402668E-02,2.269984E-01,6.302797E+02,4.019110E+03,1.796772E-02,4.682327E-01,8.059374E+01,0.000000E+00,2.297531E-03,0.000000E+00,6.172715E+02,3.194101E+03,1.759699E-02,3.721177E-01,0.000000E+00,7.347111E+02,0.000000E+00,8.559494E-02,1.712120E+02,3.929340E+02,4.880831E-03,4.577744E-02
01:17:00,5.101174E+02,3.744259E+02,1.454199E-02,4.362126E-02,1.692631E+03,1.704968E+03,4.825247E-02,1.986316E-01,4.023310E+02,2.565597E-01,1.146940E-02,1.889999E-05,5.219102E+02,3.769501E+02,1.487818E-02,4.391533E-02,1.657841E+03,5.463570E+03,4.726114E-02,6.365143E-01,1.647465E+03,4.305684E+03,4.696531E-02,5.016187E-01,8.977736E+01,3.676822E+02,2.559334E-03,4.283557E-02,0.000000E+00,9.239451E+02,0.000000E+00,1.076410E-01,4.624837E+02,6.994838E+02,1.318423E-02,8.149098E-02,5.131147E+01,1.653449E+03,1.462776E-03,1.926293E-01,0.000000E+00,1.677995E+03,0.000000E+00,1.954890E-01,0.000000E+00,4.199316E+03,0.000000E+00,4.892270E-01,0.000000E+00,8.671996E+02,0.000000E+00,1.010301E-01,0.000000E+00,2.644590E+02,0.000000E+00,3.080987E-02,0.000000E+00,2.572081E+02,0.000000E+00,2.996513E-02,3.109333E+01,2.239428E+02,8.863981E-04,2.608971E-02,0.000000E+00,4.042664E+03,0.000000E+00,4.709767E-01,9.417366E+02,1.503336E+03,2.684663E-02,1.751411E-01,0.000000E+00,3.749057E+02,0.000000E+00,4.367707E-02,1.576817E+03,4.733375E+03,4.495118E-02,5.514457E-01,1.548567E+03,1.575283E+03,4.414572E-02,1.835229E-01,1.308034E+02,2.430227E+03,3.728898E-03,2.831254E-01,0.000000E+00,1.413406E+03,0.000000E+00,1.646639E-01,1.183048E+02,0.000000E+00,3.372582E-03,0.000000E+00,1.306789E+02,0.000000E+00,3.725336E-03,0.000000E+00,7.883000E+01,3.160897E+02,2.247257E-03,3.682495E-02,1.158410E+02,2.204882E+02,3.302341E-03,2.568722E-02,4.920342E+02,1.947542E+03,1.402670E-02,2.268917E-01,6.302823E+02,4.018292E+03,1.796780E-02,4.681374E-01,8.060553E+01,0.000000E+00,2.297868E-03,0.000000E+00,6.173235E+02,3.192669E+03,1.759847E-02,3.719508E-01,0.000000E+00,7.344571E+02,0.000000E+00,8.556535E-02,1.712121E+02,3.926617E+02,4.880836E-03,4.574571E-02
01:18:00,5.101177E+02,3.738487E+02,1.454200E-02,4.355402E-02,1.692633E+03,1.702735E+03,4.825252E-02,1.983714E-01,4.023310E+02,2.031981E-01,1.146940E-02,1.496898E-05,5.219106E+02,3.763896E+02,1.487819E-02,4.385003E-02,1.657858E+03,5.460812E+03,4.726161E-02,6.361929E-01,1.647492E+03,4.303844E+03,4.696608E-02,5.014044E-01,8.978566E+01,3.675221E+02,2.559570E-03,4.281691E-02,0.000000E+00,9.237773E+02,0.000000E+00,1.076214E-01,4.624849E+02,6.989283E+02,1.318426E-02,8.142626E-02,5.142337E+01,1.652909E+03,1.465966E-03,1.925664E-01,0.000000E+00,1.677526E+03,0.000000E+00,1.954343E-01,0.000000E+00,4.198010E+03,0.000000E+00,4.890749E-01,0.000000E+00,8.668545E+02,0.000000E+00,1.009899E-01,0.000000E+00,2.644029E+02,0.000000E+00,3.080334E-02,0.000000E+00,2.571543E+02,0.000000E+00,2.995886E-02,3.110777E+01,2.236976E+02,8.868095E-04,2.606115E-02,0.000000E+00,4.041279E+03,0.000000E+00,4.708153E-01,9.417421E+02,1.501846E+03,2.684679E-02,1.749675E-01,0.000000E+00,3.748410E+02,0.000000E+00,4.366954E-02,1.576818E+03,4.731419E+03,4.495123E-02,5.512178E-01,1.548567E+03,1.573518E+03,4.414574E-02,1.833174E-01,1.308561E+02,2.429647E+03,3.730401E-03,2.830578E-01,0.000000E+00,1.413194E+03,0.000000E+00,1.646392E-01,1.183049E+02,0.000000E+00,3.372585E-03,0.000000E+00,1.306790E+02,0.000000E+00,3.725340E-03,0.000000E+00,7.884106E+01,3.158637E+02,2.247572E-03,3.679862E-02,1.158427E+02,2.203330E+02,3.302389E-03,2.566914E-02,4.920347E+02,1.946629E+03,1.402671E-02,2.267854E-01,6.302848E+02,4.017476E+03,1.796787E-02,4.680423E-01,8.061730E+01,0.000000E+00,2.298203E-03,0.000000E+00,6.173755E+02,3.191244E+03,1.759995E-02,3.717848E-01,0.000000E+00,7.342047E+02,0.000000E+00,8.553595E-02,1.712123E+02,3.923901E+02,4.880840E-03,4.571407E-02
01:19:00,5.101179E+02,3.732739E+02,1.454200E-02,4.348705E-02,1.692634E+03,1.700511E+03,4.825256E-02,1.981122E-01,4.023311E+02,1.562632E-01,1.146940E-02,1.151141E-05,5.219110E+02,3.758313E+02,1.487820E-02,4.378499E-02,1.657874E+03,5.458066E+03,4.726207E-02,6.358729E-01,1.647519E+03,4.302014E+03,4.696686E-02,5.011912E-01,8.979392E+01,3.673627E+02,2.559806E-03,4.279834E-02,0.000000E+00,9.236107E+02,0.000000E+00,1.076020E-01,4.624862E+02,6.983752E+02,1.318430E-02,8.136183E-02,5.153495E+01,1.652372E+03,1.469147E-03,1.925038E-01,0.000000E+00,1.677059E+03,0.000000E+00,1.953799E-01,0.000000E+00,4.196709E+03,0.000000E+00,4.889233E-01,0.000000E+00,8.665124E+02,0.000000E+00,1.009501E-01,0.000000E+00,2.643474E+02,0.000000E+00,3.079686E-02,0.000000E+00,2.571010E+02,0.000000E+00,2.995265E-02,3.112215E+01,2.234530E+02,8.872195E-04,2.603265E-02,0.000000E+00,4.039897E+03,0.000000E+00,4.706544E-01,9.417476E+02,1.500364E+03,2.684694E-02,1.747948E-01,0.000000E+00,3.747769E+02,0.000000E+00,4.366207E-02,1.576820E+03,4.729471E+03,4.495127E-02,5.509908E-01,1.548568E+03,1.571761E+03,4.414577E-02,1.831126E-01,1.309087E+02,2.429069E+03,3.731900E-03,2.829905E-01,0.000000E+00,1.412982E+03,0.000000E+00,1.646145E-01,1.183050E+02,0.000000E+00,3.372588E-03,0.000000E+00,1.306791E+02,0.000000E+00,3.725344E-03,0.000000E+00,7.885209E+01,3.156384E+02,2.247887E-03,3.677238E-02,1.158444E+02,2.201782E+02,3.302438E-03,2.565112E-02,4.920352E+02,1.945719E+03,1.402673E-02,2.266794E-01,6.302874E+02,4.016662E+03,1.796794E-02,4.679475E-01,8.062903E+01,0.000000E+00,2.298538E-03,0.000000E+00,6.174274E+02,3.189826E+03,1.760143E-02,3.716196E-01,0.000000E+00,7.339541E+02,0.000000E+00,8.550675E-02,1.712124E+02,3.921194E+02,4.880844E-03,4.568253E-02
01:20:00,5.101182E+02,3.727013E+02,1.454201E-02,4.342034E-02,1.692636E+03,1.698296E+03,4.825261E-02,1.978542E-01,4.023311E+02,1.157324E-01,1.146940E-02,8.525605E-06,5.219114E+02,3.752753E+02,1.487821E-02,4.372021E-02,1.657890E+03,5.455332E+03,4.726253E-02,6.355545E-01,1.647547E+03,4.300194E+03,4.696763E-02,5.009792E-01,8.980217E+01,3.672039E+02,2.560041E-03,4.277984E-02,0.000000E+00,9.234452E+02,0.000000E+00,1.075827E-01,4.624874E+02,6.978246E+02,1.318433E-02,8.129768E-02,5.164623E+01,1.651837E+03,1.472319E-03,1.924416E-01,0.000000E+00,1.676595E+03,0.000000E+00,1.953259E-01,0.000000E+00,4.195411E+03,0.000000E+00,4.887720E-01,0.000000E+00,8.661732E+02,0.000000E+00,1.009105E-01,0.000000E+00,2.642923E+02,0.000000E+00,3.079045E-02,0.000000E+00,2.570482E+02,0.000000E+00,2.994650E-02,3.113648E+01,2.232090E+02,8.876281E-04,2.600422E-02,0.000000E+00,4.038521E+03,0.000000E+00,4.704940E-01,9.417531E+02,1.498889E+03,2.684710E-02,1.746229E-01,0.000000E+00,3.747133E+02,0.000000E+00,4.365466E-02,1.576821E+03,4.727530E+03,4.495132E-02,5.507647E-01,1.548569E+03,1.570009E+03,4.414579E-02,1.829085E-01,1.309612E+02,2.428493E+03,3.733396E-03,2.829233E-01,0.000000E+00,1.412772E+03,0.000000E+00,1.645900E-01,1.183051E+02,0.000000E+00,3.372591E-03,0.000000E+00,1.306793E+02,0.000000E+00,3.725347E-03,0.000000E+00,7.886309E+01,3.154139E+02,2.248200E-03,3.674622E-02,1.158461E+02,2.200240E+02,3.302486E-03,2.563315E-02,4.920357E+02,1.944812E+03,1.402674E-02,2.265737E-01,6.302900E+02,4.015851E+03,1.796802E-02,4.678530E-01,8.064074E+01,0.000000E+00,2.298871E-03,0.000000E+00,6.174791E+02,3.188415E+03,1.760290E-02,3.714552E-01,0.000000E+00,7.337050E+02,0.000000E+00,8.547773E-02,1.712126E+02,3.918495E+02,4.880849E-03,4.565109E-02
01:21:00,5.101184E+02,3.721309E+02,1.454202E-02,4.335389E-02,1.692637E+03,1.696089E+03,4.825266E-02,1.975971E-01,4.023311E+02,8.158638E-02,1.146940E-02,6.010158E-06,5.219118E+02,3.747215E+02,1.487822E-02,4.365569E-02,1.657906E+03,5.452611E+03,4.726299E-02,6.352375E-01,1.647574E+03,4.298385E+03,4.696840E-02,5.007684E-01,8.981039E+01,3.670458E+02,2.560275E-03,4.276142E-02,0.000000E+00,9.232810E+02,0.000000E+00,1.075636E-01,4.624887E+02,6.972764E+02,1.318437E-02,8.123381E-02,5.175721E+01,1.651305E+03,1.475483E-03,1.923796E-01,0.000000E+00,1.676134E+03,0.000000E+00,1.952721E-01,0.000000E+00,4.194116E+03,0.000000E+00,4.886213E-01,0.000000E+00,8.658368E+02,0.000000E+00,1.008713E-01,0.000000E+00,2.642378E+02,0.000000E+00,3.078410E-02,0.000000E+00,2.569959E+02,0.000000E+00,2.994040E-02,3.115076E+01,2.229655E+02,8.880353E-04,2.597586E-02,0.000000E+00,4.037148E+03,0.000000E+00,4.703341E-01,9.417586E+02,1.497421E+03,2.684726E-02,1.744519E-01,0.000000E+00,3.746503E+02,0.000000E+00,4.364732E-02,1.576823E+03,4.725596E+03,4.495136E-02,5.505394E-01,1.548570E+03,1.568264E+03,4.414581E-02,1.827053E-01,1.310135E+02,2.427918E+03,3.734888E-03,2.828564E-01,0.000000E+00,1.412562E+03,0.000000E+00,1.645656E-01,1.183052E+02,0.000000E+00,3.372594E-03,0.000000E+00,1.306794E+02,0.000000E+00,3.725351E-03,0.000000E+00,7.887406E+01,3.151901E+02,2.248513E-03,3.672015E-02,1.158478E+02,2.198703E+02,3.302534E-03,2.561524E-02,4.920362E+02,1.943907E+03,1.402675E-02,2.264683E-01,6.302925E+02,4.015042E+03,1.796809E-02,4.677587E-01,8.065242E+01,0.000000E+00,2.299204E-03,0.000000E+00,6.175307E+02,3.187010E+03,1.760437E-02,3.712916E-01,0.000000E+00,7.334576E+02,0.000000E+00,8.544891E-02,1.712127E+02,3.915804E+02,4.880853E-03,4.561974E-02
