Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
01:22:00,5.101186E+02,3.715628E+02,1.454202E-02,4.328770E-02,1.692639E+03,1.693892E+03,4.825270E-02,1.973412E-01,4.023311E+02,5.380352E-02,1.146940E-02,3.963467E-06,5.219122E+02,3.741699E+02,1.487823E-02,4.359143E-02,1.657922E+03,5.449903E+03,4.726345E-02,6.349220E-01,1.647600E+03,4.296585E+03,4.696917E-02,5.005587E-01,8.981859E+01,3.668883E+02,2.560509E-03,4.274308E-02,0.000000E+00,9.231179E+02,0.000000E+00,1.075446E-01,4.624899E+02,6.967306E+02,1.318441E-02,8.117022E-02,5.186789E+01,1.650776E+03,1.478638E-03,1.923179E-01,0.000000E+00,1.675675E+03,0.000000E+00,1.952187E-01,0.000000E+00,4.192826E+03,0.000000E+00,4.884709E-01,0.000000E+00,8.655033E+02,0.000000E+00,1.008325E-01,0.000000E+00,2.641837E+02,0.000000E+00,3.077780E-02,0.000000E+00,2.569440E+02,0.000000E+00,2.993436E-02,3.116500E+01,2.227225E+02,8.884410E-04,2.594755E-02,0.000000E+00,4.035780E+03,0.000000E+00,4.701747E-01,9.417640E+02,1.495960E+03,2.684741E-02,1.742818E-01,0.000000E+00,3.745878E+02,0.000000E+00,4.364004E-02,1.576824E+03,4.723669E+03,4.495140E-02,5.503149E-01,1.548571E+03,1.566526E+03,4.414583E-02,1.825027E-01,1.310657E+02,2.427345E+03,3.736376E-03,2.827896E-01,0.000000E+00,1.412354E+03,0.000000E+00,1.645413E-01,1.183053E+02,0.000000E+00,3.372597E-03,0.000000E+00,1.306795E+02,0.000000E+00,3.725354E-03,0.000000E+00,7.888499E+01,3.149670E+02,2.248824E-03,3.669416E-02,1.158495E+02,2.197170E+02,3.302583E-03,2.559738E-02,4.920366E+02,1.943006E+03,1.402677E-02,2.263632E-01,6.302951E+02,4.014235E+03,1.796816E-02,4.676647E-01,8.066407E+01,0.000000E+00,2.299536E-03,0.000000E+00,6.175821E+02,3.185613E+03,1.760584E-02,3.711287E-01,0.000000E+00,7.332118E+02,0.000000E+00,8.542027E-02,1.712129E+02,3.913121E+02,4.880857E-03,4.558848E-02
01:23:00,5.101189E+02,3.709969E+02,1.454203E-02,4.322178E-02,1.692641E+03,1.691705E+03,4.825275E-02,1.970863E-01,4.023312E+02,3.236510E-02,1.146940E-02,2.384154E-06,5.219127E+02,3.736205E+02,1.487825E-02,4.352743E-02,1.657938E+03,5.447207E+03,4.726391E-02,6.346079E-01,1.647627E+03,4.294796E+03,4.696993E-02,5.003503E-01,8.982676E+01,3.667315E+02,2.560742E-03,4.272481E-02,0.000000E+00,9.229560E+02,0.000000E+00,1.075257E-01,4.624912E+02,6.961872E+02,1.318444E-02,8.110691E-02,5.197827E+01,1.650249E+03,1.481785E-03,1.922565E-01,0.000000E+00,1.675219E+03,0.000000E+00,1.951656E-01,0.000000E+00,4.191539E+03,0.000000E+00,4.883210E-01,0.000000E+00,8.651726E+02,0.000000E+00,1.007940E-01,0.000000E+00,2.641302E+02,0.000000E+00,3.077156E-02,0.000000E+00,2.568927E+02,0.000000E+00,2.992838E-02,3.117918E+01,2.224802E+02,8.888454E-04,2.591932E-02,0.000000E+00,4.034417E+03,0.000000E+00,4.700159E-01,9.417694E+02,1.494507E+03,2.684757E-02,1.741124E-01,0.000000E+00,3.745258E+02,0.000000E+00,4.363282E-02,1.576826E+03,4.721749E+03,4.495145E-02,5.500912E-01,1.548571E+03,1.564794E+03,4.414585E-02,1.823010E-01,1.311178E+02,2.426774E+03,3.737860E-03,2.827231E-01,0.000000E+00,1.412146E+03,0.000000E+00,1.645171E-01,1.183054E+02,0.000000E+00,3.372600E-03,0.000000E+00,1.306796E+02,0.000000E+00,3.725358E-03,0.000000E+00,7.889588E+01,3.147447E+02,2.249135E-03,3.666826E-02,1.158512E+02,2.195642E+02,3.302630E-03,2.557958E-02,4.920371E+02,1.942106E+03,1.402678E-02,2.262584E-01,6.302976E+02,4.013430E+03,1.796823E-02,4.675710E-01,8.067569E+01,0.000000E+00,2.299868E-03,0.000000E+00,6.176335E+02,3.184222E+03,1.760731E-02,3.709667E-01,0.000000E+00,7.329676E+02,0.000000E+00,8.539182E-02,1.712130E+02,3.910447E+02,4.880862E-03,4.555732E-02
01:24:00,5.101191E+02,3.704333E+02,1.454204E-02,4.315612E-02,1.692642E+03,1.689526E+03,4.825280E-02,1.968324E-01,4.023312E+02,3.236510E-02,1.146941E-02,2.384154E-06,5.219131E+02,3.730734E+02,1.487826E-02,4.346369E-02,1.657954E+03,5.444524E+03,4.726436E-02,6.342953E-01,1.647654E+03,4.293017E+03,4.697070E-02,5.001430E-01,8.983491E+01,3.665754E+02,2.560974E-03,4.270662E-02,0.000000E+00,9.227952E+02,0.000000E+00,1.075070E-01,4.624924E+02,6.956461E+02,1.318448E-02,8.104388E-02,5.208835E+01,1.649724E+03,1.484923E-03,1.921954E-01,0.000000E+00,1.674766E+03,0.000000E+00,1.951128E-01,0.000000E+00,4.190256E+03,0.000000E+00,4.881715E-01,0.000000E+00,8.648446E+02,0.000000E+00,1.007557E-01,0.000000E+00,2.640771E+02,0.000000E+00,3.076538E-02,0.000000E+00,2.568418E+02,0.000000E+00,2.992245E-02,3.119332E+01,2.222384E+02,8.892484E-04,2.589114E-02,0.000000E+00,4.033058E+03,0.000000E+00,4.698576E-01,9.417748E+02,1.493061E+03,2.684772E-02,1.739439E-01,0.000000E+00,3.744644E+02,0.000000E+00,4.362566E-02,1.576827E+03,4.719836E+03,4.495149E-02,5.498684E-01,1.548572E+03,1.563069E+03,4.414588E-02,1.821000E-01,1.311697E+02,2.426205E+03,3.739341E-03,2.826568E-01,0.000000E+00,1.411939E+03,0.000000E+00,1.644931E-01,1.183055E+02,0.000000E+00,3.372604E-03,0.000000E+00,1.306798E+02,0.000000E+00,3.725362E-03,0.000000E+00,7.890675E+01,3.145230E+02,2.249445E-03,3.664244E-02,1.158528E+02,2.194119E+02,3.302678E-03,2.556183E-02,4.920376E+02,1.941210E+03,1.402679E-02,2.261540E-01,6.303002E+02,4.012628E+03,1.796831E-02,4.674776E-01,8.068728E+01,0.000000E+00,2.300198E-03,0.000000E+00,6.176847E+02,3.182837E+03,1.760877E-02,3.708054E-01,0.000000E+00,7.327249E+02,0.000000E+00,8.536355E-02,1.712132E+02,3.907780E+02,4.880866E-03,4.552625E-02
01:25:00,5.101193E+02,3.698719E+02,1.454204E-02,4.309071E-02,1.692644E+03,1.687356E+03,4.825284E-02,1.965796E-01,4.023312E+02,0.000000E+00,1.146941E-02,0.000000E+00,5.219135E+02,3.725285E+02,1.487827E-02,4.340021E-02,1.657970E+03,5.441853E+03,4.726482E-02,6.339841E-01,1.647681E+03,4.291248E+03,4.697146E-02,4.999370E-01,8.984303E+01,3.664198E+02,2.561206E-03,4.268850E-02,0.000000E+00,9.226356E+02,0.000000E+00,1.074884E-01,4.624936E+02,6.951074E+02,1.318451E-02,8.098111E-02,5.219814E+01,1.649202E+03,1.488053E-03,1.921346E-01,0.000000E+00,1.674315E+03,0.000000E+00,1.950603E-01,0.000000E+00,4.188976E+03,0.000000E+00,4.880224E-01,0.000000E+00,8.645193E+02,0.000000E+00,1.007178E-01,0.000000E+00,2.640245E+02,0.000000E+00,3.075925E-02,0.000000E+00,2.567914E+02,0.000000E+00,2.991657E-02,3.120741E+01,2.219971E+02,8.896500E-04,2.586304E-02,0.000000E+00,4.031703E+03,0.000000E+00,4.696997E-01,9.417802E+02,1.491621E+03,2.684787E-02,1.737762E-01,0.000000E+00,3.744035E+02,0.000000E+00,4.361857E-02,1.576829E+03,4.717930E+03,4.495153E-02,5.496463E-01,1.548573E+03,1.561350E+03,4.414590E-02,1.818997E-01,1.312215E+02,2.425637E+03,3.740818E-03,2.825906E-01,0.000000E+00,1.411734E+03,0.000000E+00,1.644691E-01,1.183056E+02,0.000000E+00,3.372607E-03,0.000000E+00,1.306799E+02,0.000000E+00,3.725365E-03,0.000000E+00,7.891758E+01,3.143021E+02,2.249754E-03,3.661670E-02,1.158545E+02,2.192601E+02,3.302726E-03,2.554415E-02,4.920381E+02,1.940316E+03,1.402681E-02,2.260498E-01,6.303027E+02,4.011829E+03,1.796838E-02,4.673844E-01,8.069885E+01,0.000000E+00,2.300528E-03,0.000000E+00,6.177358E+02,3.181460E+03,1.761022E-02,3.706449E-01,0.000000E+00,7.324839E+02,0.000000E+00,8.533546E-02,1.712133E+02,3.905121E+02,4.880870E-03,4.549528E-02
01:26:00,5.101196E+02,3.693128E+02,1.454205E-02,4.302557E-02,1.692646E+03,1.685195E+03,4.825289E-02,1.963279E-01,4.023313E+02,0.000000E+00,1.146941E-02,0.000000E+00,5.219139E+02,3.719858E+02,1.487828E-02,4.333698E-02,1.657986E+03,5.439194E+03,4.726527E-02,6.336744E-01,1.647708E+03,4.289490E+03,4.697222E-02,4.997321E-01,8.985113E+01,3.662649E+02,2.561437E-03,4.267045E-02,0.000000E+00,9.224770E+02,0.000000E+00,1.074699E-01,4.624949E+02,6.945710E+02,1.318455E-02,8.091862E-02,5.230763E+01,1.648683E+03,1.491174E-03,1.920741E-01,0.000000E+00,1.673867E+03,0.000000E+00,1.950081E-01,0.000000E+00,4.187701E+03,0.000000E+00,4.878738E-01,0.000000E+00,8.641968E+02,0.000000E+00,1.006803E-01,0.000000E+00,2.639724E+02,0.000000E+00,3.075318E-02,0.000000E+00,2.567414E+02,0.000000E+00,2.991076E-02,3.122145E+01,2.217564E+02,8.900503E-04,2.583500E-02,0.000000E+00,4.030353E+03,0.000000E+00,4.695424E-01,9.417856E+02,1.490189E+03,2.684803E-02,1.736094E-01,0.000000E+00,3.743431E+02,0.000000E+00,4.361153E-02,1.576830E+03,4.716031E+03,4.495157E-02,5.494251E-01,1.548574E+03,1.559638E+03,4.414592E-02,1.817002E-01,1.312732E+02,2.425071E+03,3.742291E-03,2.825246E-01,0.000000E+00,1.411529E+03,0.000000E+00,1.644453E-01,1.183057E+02,0.000000E+00,3.372610E-03,0.000000E+00,1.306800E+02,0.000000E+00,3.725369E-03,0.000000E+00,7.892838E+01,3.140819E+02,2.250061E-03,3.659105E-02,1.158562E+02,2.191087E+02,3.302773E-03,2.552651E-02,4.920385E+02,1.939424E+03,1.402682E-02,2.259460E-01,6.303052E+02,4.011031E+03,1.796845E-02,4.672915E-01,8.071039E+01,0.000000E+00,2.300857E-03,0.000000E+00,6.177868E+02,3.180089E+03,1.761168E-02,3.704852E-01,0.000000E+00,7.322443E+02,0.000000E+00,8.530756E-02,1.712135E+02,3.902471E+02,4.880874E-03,4.546440E-02
01:27:00,5.101198E+02,3.687559E+02,1.454206E-02,4.296069E-02,1.692647E+03,1.683043E+03,4.825293E-02,1.960772E-01,4.023313E+02,0.000000E+00,1.146941E-02,0.000000E+00,5.219143E+02,3.714453E+02,1.487829E-02,4.327401E-02,1.658002E+03,5.436547E+03,4.726572E-02,6.333660E-01,1.647734E+03,4.287742E+03,4.697298E-02,4.995285E-01,8.985921E+01,3.661107E+02,2.561667E-03,4.265248E-02,0.000000E+00,9.223196E+02,0.000000E+00,1.074516E-01,4.624961E+02,6.940369E+02,1.318458E-02,8.085641E-02,5.241683E+01,1.648166E+03,1.494287E-03,1.920139E-01,0.000000E+00,1.673422E+03,0.000000E+00,1.949562E-01,0.000000E+00,4.186428E+03,0.000000E+00,4.877256E-01,0.000000E+00,8.638768E+02,0.000000E+00,1.006430E-01,0.000000E+00,2.639207E+02,0.000000E+00,3.074716E-02,0.000000E+00,2.566919E+02,0.000000E+00,2.990499E-02,3.123544E+01,2.215162E+02,8.904492E-04,2.580702E-02,0.000000E+00,4.029007E+03,0.000000E+00,4.693856E-01,9.417910E+02,1.488763E+03,2.684818E-02,1.734433E-01,0.000000E+00,3.742833E+02,0.000000E+00,4.360456E-02,1.576832E+03,4.714139E+03,4.495162E-02,5.492046E-01,1.548574E+03,1.557932E+03,4.414594E-02,1.815015E-01,1.313248E+02,2.424506E+03,3.743761E-03,2.824589E-01,0.000000E+00,1.411326E+03,0.000000E+00,1.644216E-01,1.183058E+02,0.000000E+00,3.372612E-03,0.000000E+00,1.306801E+02,0.000000E+00,3.725372E-03,0.000000E+00,7.893914E+01,3.138624E+02,2.250368E-03,3.656547E-02,1.158578E+02,2.189578E+02,3.302820E-03,2.550893E-02,4.920390E+02,1.938535E+03,1.402684E-02,2.258424E-01,6.303077E+02,4.010236E+03,1.796852E-02,4.671988E-01,8.072190E+01,0.000000E+00,2.301185E-03,0.000000E+00,6.178377E+02,3.178724E+03,1.761313E-02,3.703262E-01,0.000000E+00,7.320064E+02,0.000000E+00,8.527983E-02,1.712136E+02,3.899828E+02,4.880878E-03,4.543361E-02
01:28:00,5.101200E+02,3.682012E+02,1.454206E-02,4.289607E-02,1.692649E+03,1.680900E+03,4.825298E-02,1.958275E-01,4.023313E+02,0.000000E+00,1.146941E-02,0.000000E+00,5.219147E+02,3.709070E+02,1.487830E-02,4.321130E-02,1.658018E+03,5.433913E+03,4.726617E-02,6.330591E-01,1.647761E+03,4.286004E+03,4.697373E-02,4.993260E-01,8.986727E+01,3.659571E+02,2.561896E-03,4.263458E-02,0.000000E+00,9.221633E+02,0.000000E+00,1.074334E-01,4.624973E+02,6.935052E+02,1.318461E-02,8.079446E-02,5.252574E+01,1.647652E+03,1.497392E-03,1.919540E-01,0.000000E+00,1.672979E+03,0.000000E+00,1.949045E-01,0.000000E+00,4.185160E+03,0.000000E+00,4.875778E-01,0.000000E+00,8.635594E+02,0.000000E+00,1.006060E-01,0.000000E+00,2.638696E+02,0.000000E+00,3.074119E-02,0.000000E+00,2.566429E+02,0.000000E+00,2.989928E-02,3.124939E+01,2.212767E+02,8.908467E-04,2.577911E-02,0.000000E+00,4.027665E+03,0.000000E+00,4.692293E-01,9.417963E+02,1.487345E+03,2.684833E-02,1.732780E-01,0.000000E+00,3.742239E+02,0.000000E+00,4.359764E-02,1.576833E+03,4.712254E+03,4.495166E-02,5.489850E-01,1.548575E+03,1.556233E+03,4.414596E-02,1.813036E-01,1.313762E+02,2.423943E+03,3.745227E-03,2.823933E-01,0.000000E+00,1.411123E+03,0.000000E+00,1.643979E-01,1.183060E+02,0.000000E+00,3.372615E-03,0.000000E+00,1.306803E+02,0.000000E+00,3.725376E-03,0.000000E+00,7.894988E+01,3.136436E+02,2.250674E-03,3.653998E-02,1.158595E+02,2.188074E+02,3.302867E-03,2.549141E-02,4.920395E+02,1.937649E+03,1.402685E-02,2.257392E-01,6.303102E+02,4.009443E+03,1.796859E-02,4.671064E-01,8.073339E+01,0.000000E+00,2.301513E-03,0.000000E+00,6.178885E+02,3.177366E+03,1.761458E-02,3.701680E-01,0.000000E+00,7.317699E+02,0.000000E+00,8.525229E-02,1.712137E+02,3.897193E+02,4.880882E-03,4.540292E-02
01:29:00,5.101202E+02,3.676487E+02,1.454207E-02,4.283170E-02,1.692650E+03,1.678766E+03,4.825302E-02,1.955789E-01,4.023314E+02,0.000000E+00,1.146941E-02,0.000000E+00,5.219151E+02,3.703710E+02,1.487831E-02,4.314885E-02,1.658034E+03,5.431291E+03,4.726662E-02,6.327537E-01,1.647787E+03,4.284276E+03,4.697449E-02,4.991247E-01,8.987530E+01,3.658040E+02,2.562125E-03,4.261676E-02,0.000000E+00,9.220080E+02,0.000000E+00,1.074153E-01,4.624985E+02,6.929757E+02,1.318465E-02,8.073277E-02,5.263436E+01,1.647140E+03,1.500489E-03,1.918943E-01,0.000000E+00,1.672538E+03,0.000000E+00,1.948532E-01,0.000000E+00,4.183894E+03,0.000000E+00,4.874304E-01,0.000000E+00,8.632446E+02,0.000000E+00,1.005693E-01,0.000000E+00,2.638188E+02,0.000000E+00,3.073528E-02,0.000000E+00,2.565943E+02,0.000000E+00,2.989361E-02,3.126328E+01,2.210376E+02,8.912429E-04,2.575126E-02,0.000000E+00,4.026328E+03,0.000000E+00,4.690735E-01,9.418017E+02,1.485933E+03,2.684849E-02,1.731135E-01,0.000000E+00,3.741651E+02,0.000000E+00,4.359079E-02,1.576835E+03,4.710375E+03,4.495170E-02,5.487661E-01,1.548576E+03,1.554541E+03,4.414598E-02,1.811065E-01,1.314275E+02,2.423382E+03,3.746690E-03,2.823280E-01,0.000000E+00,1.410921E+03,0.000000E+00,1.643744E-01,1.183061E+02,0.000000E+00,3.372618E-03,0.000000E+00,1.306804E+02,0.000000E+00,3.725379E-03,0.000000E+00,7.896058E+01,3.134256E+02,2.250979E-03,3.651458E-02,1.158611E+02,2.186574E+02,3.302914E-03,2.547394E-02,4.920400E+02,1.936765E+03,1.402686E-02,2.256362E-01,6.303127E+02,4.008652E+03,1.796866E-02,4.670143E-01,8.074484E+01,0.000000E+00,2.301839E-03,0.000000E+00,6.179391E+02,3.176014E+03,1.761602E-02,3.700105E-01,0.000000E+00,7.315350E+02,0.000000E+00,8.522492E-02,1.712139E+02,3.894566E+02,4.880886E-03,4.537231E-02
01:30:00,5.101205E+02,3.670985E+02,1.454208E-02,4.276760E-02,1.692652E+03,1.676641E+03,4.825307E-02,1.953313E-01,4.023314E+02,0.000000E+00,1.146941E-02,0.000000E+00,5.219155E+02,3.698371E+02,1.487833E-02,4.308665E-02,1.658049E+03,5.428682E+03,4.726707E-02,6.324496E-01,1.647813E+03,4.282558E+03,4.697524E-02,4.989246E-01,8.988331E+01,3.656517E+02,2.562354E-03,4.259900E-02,0.000000E+00,9.218538E+02,0.000000E+00,1.073973E-01,4.624997E+02,6.924486E+02,1.318468E-02,8.067136E-02,5.274269E+01,1.646630E+03,1.503577E-03,1.918349E-01,0.000000E+00,1.672100E+03,0.000000E+00,1.948022E-01,0.000000E+00,4.182633E+03,0.000000E+00,4.872834E-01,0.000000E+00,8.629323E+02,0.000000E+00,1.005329E-01,0.000000E+00,2.637685E+02,0.000000E+00,3.072943E-02,0.000000E+00,2.565461E+02,0.000000E+00,2.988801E-02,3.127714E+01,2.207991E+02,8.916378E-04,2.572347E-02,0.000000E+00,4.024994E+03,0.000000E+00,4.689181E-01,9.418070E+02,1.484527E+03,2.684864E-02,1.729498E-01,0.000000E+00,3.741067E+02,0.000000E+00,4.358399E-02,1.576836E+03,4.708503E+03,4.495174E-02,5.485480E-01,1.548577E+03,1.552856E+03,4.414600E-02,1.809102E-01,1.314787E+02,2.422823E+03,3.748149E-03,2.822628E-01,0.000000E+00,1.410720E+03,0.000000E+00,1.643510E-01,1.183062E+02,0.000000E+00,3.372621E-03,0.000000E+00,1.306805E+02,0.000000E+00,3.725383E-03,0.000000E+00,7.897125E+01,3.132082E+02,2.251284E-03,3.648925E-02,1.158628E+02,2.185080E+02,3.302961E-03,2.545653E-02,4.920404E+02,1.935884E+03,1.402688E-02,2.255336E-01,6.303152E+02,4.007864E+03,1.796873E-02,4.669225E-01,8.075627E+01,0.000000E+00,2.302165E-03,0.000000E+00,6.179896E+02,3.174669E+03,1.761746E-02,3.698538E-01,0.000000E+00,7.313016E+02,0.000000E+00,8.519772E-02,1.712140E+02,3.891947E+02,4.880890E-03,4.534180E-02
01:31:00,5.101207E+02,3.665504E+02,1.454208E-02,4.270375E-02,1.692654E+03,1.674524E+03,4.825311E-02,1.950847E-01,4.023314E+02,0.000000E+00,1.146941E-02,0.000000E+00,5.219159E+02,3.693054E+02,1.487834E-02,4.302471E-02,1.658065E+03,5.426084E+03,4.726752E-02,6.321470E-01,1.647840E+03,4.280850E+03,4.697599E-02,4.987256E-01,8.989129E+01,3.654999E+02,2.562581E-03,4.258132E-02,0.000000E+00,9.217007E+02,0.000000E+00,1.073795E-01,4.625009E+02,6.919237E+02,1.318472E-02,8.061021E-02,5.285073E+01,1.646123E+03,1.506657E-03,1.917758E-01,0.000000E+00,1.671664E+03,0.000000E+00,1.947514E-01,0.000000E+00,4.181375E+03,0.000000E+00,4.871369E-01,0.000000E+00,8.626225E+02,0.000000E+00,1.004969E-01,0.000000E+00,2.637187E+02,0.000000E+00,3.072362E-02,0.000000E+00,2.564984E+02,0.000000E+00,2.988245E-02,3.129094E+01,2.205612E+02,8.920314E-04,2.569576E-02,0.000000E+00,4.023666E+03,0.000000E+00,4.687633E-01,9.418123E+02,1.483128E+03,2.684879E-02,1.727868E-01,0.000000E+00,3.740489E+02,0.000000E+00,4.357725E-02,1.576838E+03,4.706638E+03,4.495178E-02,5.483307E-01,1.548577E+03,1.551178E+03,4.414602E-02,1.807147E-01,1.315297E+02,2.422265E+03,3.749604E-03,2.821978E-01,0.000000E+00,1.410521E+03,0.000000E+00,1.643278E-01,1.183063E+02,0.000000E+00,3.372624E-03,0.000000E+00,1.306806E+02,0.000000E+00,3.725386E-03,0.000000E+00,7.898189E+01,3.129915E+02,2.251587E-03,3.646401E-02,1.158644E+02,2.183589E+02,3.303008E-03,2.543916E-02,4.920409E+02,1.935006E+03,1.402689E-02,2.254312E-01,6.303177E+02,4.007077E+03,1.796881E-02,4.668309E-01,8.076768E+01,0.000000E+00,2.302490E-03,0.000000E+00,6.180400E+02,3.173330E+03,1.761890E-02,3.696978E-01,0.000000E+00,7.310696E+02,0.000000E+00,8.517070E-02,1.712142E+02,3.889336E+02,4.880894E-03,4.531138E-02
01:32:00,5.101209E+02,3.660046E+02,1.454209E-02,4.264017E-02,1.692655E+03,1.672417E+03,4.825316E-02,1.948392E-01,4.023314E+02,0.000000E+00,1.146941E-02,0.000000E+00,5.219163E+02,3.687759E+02,1.487835E-02,4.296303E-02,1.658080E+03,5.423498E+03,4.726796E-02,6.318458E-01,1.647866E+03,4.279152E+03,4.697673E-02,4.985277E-01,8.989926E+01,3.653487E+02,2.562808E-03,4.256371E-02,0.000000E+00,9.215487E+02,0.000000E+00,1.073618E-01,4.625021E+02,6.914011E+02,1.318475E-02,8.054932E-02,5.295849E+01,1.645618E+03,1.509729E-03,1.917170E-01,0.000000E+00,1.671231E+03,0.000000E+00,1.947010E-01,0.000000E+00,4.180121E+03,0.000000E+00,4.869907E-01,0.000000E+00,8.623152E+02,0.000000E+00,1.004611E-01,0.000000E+00,2.636693E+02,0.000000E+00,3.071787E-02,0.000000E+00,2.564512E+02,0.000000E+00,2.987694E-02,3.130470E+01,2.203239E+02,8.924236E-04,2.566810E-02,0.000000E+00,4.022341E+03,0.000000E+00,4.686090E-01,9.418176E+02,1.481736E+03,2.684894E-02,1.726246E-01,0.000000E+00,3.739916E+02,0.000000E+00,4.357057E-02,1.576839E+03,4.704779E+03,4.495182E-02,5.481142E-01,1.548578E+03,1.549506E+03,4.414604E-02,1.805199E-01,1.315807E+02,2.421709E+03,3.751056E-03,2.821330E-01,0.000000E+00,1.410322E+03,0.000000E+00,1.643046E-01,1.183064E+02,0.000000E+00,3.372627E-03,0.000000E+00,1.306808E+02,0.000000E+00,3.725390E-03,0.000000E+00,7.899250E+01,3.127755E+02,2.251889E-03,3.643884E-02,1.158660E+02,2.182104E+02,3.303054E-03,2.542186E-02,4.920414E+02,1.934130E+03,1.402690E-02,2.253292E-01,6.303202E+02,4.006293E+03,1.796888E-02,4.667395E-01,8.077905E+01,0.000000E+00,2.302814E-03,0.000000E+00,6.180903E+02,3.171998E+03,1.762033E-02,3.695426E-01,0.000000E+00,7.308392E+02,0.000000E+00,8.514385E-02,1.712143E+02,3.886732E+02,4.880898E-03,4.528105E-02
01:33:00,5.101212E+02,3.654611E+02,1.454210E-02,4.257684E-02,1.692657E+03,1.670318E+03,4.825320E-02,1.945947E-01,4.023315E+02,0.000000E+00,1.146941E-02,0.000000E+00,5.219167E+02,3.682487E+02,1.487836E-02,4.290160E-02,1.658096E+03,5.420925E+03,4.726840E-02,6.315460E-01,1.647892E+03,4.277463E+03,4.697748E-02,4.983309E-01,8.990720E+01,3.651982E+02,2.563035E-03,4.254617E-02,0.000000E+00,9.213976E+02,0.000000E+00,1.073442E-01,4.625033E+02,6.908807E+02,1.318479E-02,8.048870E-02,5.306596E+01,1.645115E+03,1.512793E-03,1.916585E-01,0.000000E+00,1.670800E+03,0.000000E+00,1.946508E-01,0.000000E+00,4.178870E+03,0.000000E+00,4.868450E-01,0.000000E+00,8.620104E+02,0.000000E+00,1.004255E-01,0.000000E+00,2.636204E+02,0.000000E+00,3.071217E-02,0.000000E+00,2.564043E+02,0.000000E+00,2.987148E-02,3.131841E+01,2.200870E+02,8.928145E-04,2.564051E-02,0.000000E+00,4.021020E+03,0.000000E+00,4.684552E-01,9.418229E+02,1.480350E+03,2.684909E-02,1.724631E-01,0.000000E+00,3.739347E+02,0.000000E+00,4.356395E-02,1.576840E+03,4.702927E+03,4.495186E-02,5.478984E-01,1.548579E+03,1.547840E+03,4.414607E-02,1.803258E-01,1.316315E+02,2.421154E+03,3.752504E-03,2.820684E-01,0.000000E+00,1.410124E+03,0.000000E+00,1.642815E-01,1.183065E+02,0.000000E+00,3.372630E-03,0.000000E+00,1.306809E+02,0.000000E+00,3.725393E-03,0.000000E+00,7.900307E+01,3.125602E+02,2.252191E-03,3.641376E-02,1.158676E+02,2.180623E+02,3.303101E-03,2.540461E-02,4.920418E+02,1.933256E+03,1.402691E-02,2.252274E-01,6.303226E+02,4.005512E+03,1.796895E-02,4.666484E-01,8.079041E+01,0.000000E+00,2.303138E-03,0.000000E+00,6.181405E+02,3.170672E+03,1.762176E-02,3.693881E-01,0.000000E+00,7.306102E+02,0.000000E+00,8.511717E-02,1.712145E+02,3.884137E+02,4.880902E-03,4.525081E-02
01:34:00,5.101214E+02,3.649197E+02,1.454210E-02,4.251377E-02,1.692658E+03,1.668228E+03,4.825325E-02,1.943513E-01,4.023315E+02,0.000000E+00,1.146941E-02,0.000000E+00,5.219170E+02,3.677236E+02,1.487837E-02,4.284043E-02,1.658112E+03,5.418363E+03,4.726885E-02,6.312475E-01,1.647918E+03,4.275783E+03,4.697822E-02,4.981353E-01,8.991512E+01,3.650482E+02,2.563261E-03,4.252870E-02,0.000000E+00,9.212477E+02,0.000000E+00,1.073267E-01,4.625045E+02,6.903626E+02,1.318482E-02,8.042834E-02,5.317316E+01,1.644615E+03,1.515848E-03,1.916002E-01,0.000000E+00,1.670372E+03,0.000000E+00,1.946009E-01,0.000000E+00,4.177623E+03,0.000000E+00,4.866997E-01,0.000000E+00,8.617079E+02,0.000000E+00,1.003903E-01,0.000000E+00,2.635719E+02,0.000000E+00,3.070651E-02,0.000000E+00,2.563579E+02,0.000000E+00,2.986608E-02,3.133208E+01,2.198508E+02,8.932041E-04,2.561299E-02,0.000000E+00,4.019704E+03,0.000000E+00,4.683018E-01,9.418281E+02,1.478971E+03,2.684924E-02,1.723024E-01,0.000000E+00,3.738783E+02,0.000000E+00,4.355738E-02,1.576842E+03,4.701082E+03,4.495190E-02,5.476834E-01,1.548580E+03,1.546181E+03,4.414609E-02,1.801325E-01,1.316822E+02,2.420602E+03,3.753949E-03,2.820040E-01,0.000000E+00,1.409927E+03,0.000000E+00,1.642586E-01,1.183066E+02,0.000000E+00,3.372633E-03,0.000000E+00,1.306810E+02,0.000000E+00,3.725396E-03,0.000000E+00,7.901361E+01,3.123456E+02,2.252491E-03,3.638876E-02,1.158693E+02,2.179147E+02,3.303147E-03,2.538741E-02,4.920423E+02,1.932385E+03,1.402693E-02,2.251259E-01,6.303251E+02,4.004732E+03,1.796902E-02,4.665576E-01,8.080173E+01,0.000000E+00,2.303461E-03,0.000000E+00,6.181906E+02,3.169352E+03,1.762319E-02,3.692343E-01,0.000000E+00,7.303826E+02,0.000000E+00,8.509066E-02,1.712146E+02,3.881549E+02,4.880906E-03,4.522065E-02
01:35:00,5.101216E+02,3.643805E+02,1.454211E-02,4.245096E-02,1.692660E+03,1.666147E+03,4.825329E-02,1.941088E-01,4.023315E+02,0.000000E+00,1.146941E-02,0.000000E+00,5.219174E+02,3.672007E+02,1.487838E-02,4.277951E-02,1.658127E+03,5.415814E+03,4.726929E-02,6.309505E-01,1.647944E+03,4.274113E+03,4.697896E-02,4.979407E-01,8.992302E+01,3.648989E+02,2.563486E-03,4.251130E-02,0.000000E+00,9.210987E+02,0.000000E+00,1.073094E-01,4.625057E+02,6.898467E+02,1.318485E-02,8.036823E-02,5.328007E+01,1.644117E+03,1.518896E-03,1.915422E-01,0.000000E+00,1.669946E+03,0.000000E+00,1.945512E-01,0.000000E+00,4.176379E+03,0.000000E+00,4.865548E-01,0.000000E+00,8.614078E+02,0.000000E+00,1.003553E-01,0.000000E+00,2.635238E+02,0.000000E+00,3.070091E-02,0.000000E+00,2.563119E+02,0.000000E+00,2.986072E-02,3.134570E+01,2.196151E+02,8.935924E-04,2.558553E-02,0.000000E+00,4.018392E+03,0.000000E+00,4.681490E-01,9.418334E+02,1.477598E+03,2.684939E-02,1.721425E-01,0.000000E+00,3.738224E+02,0.000000E+00,4.355087E-02,1.576843E+03,4.699243E+03,4.495194E-02,5.474692E-01,1.548580E+03,1.544528E+03,4.414611E-02,1.799400E-01,1.317327E+02,2.420050E+03,3.755390E-03,2.819398E-01,0.000000E+00,1.409730E+03,0.000000E+00,1.642357E-01,1.183067E+02,0.000000E+00,3.372636E-03,0.000000E+00,1.306811E+02,0.000000E+00,3.725400E-03,0.000000E+00,7.902413E+01,3.121317E+02,2.252791E-03,3.636384E-02,1.158709E+02,2.177675E+02,3.303193E-03,2.537026E-02,4.920427E+02,1.931517E+03,1.402694E-02,2.250248E-01,6.303275E+02,4.003955E+03,1.796909E-02,4.664671E-01,8.081303E+01,0.000000E+00,2.303783E-03,0.000000E+00,6.182405E+02,3.168038E+03,1.762461E-02,3.690813E-01,0.000000E+00,7.301565E+02,0.000000E+00,8.506432E-02,1.712147E+02,3.878968E+02,4.880910E-03,4.519059E-02
01:36:00,5.101218E+02,3.638436E+02,1.454212E-02,4.238840E-02,1.692661E+03,1.664075E+03,4.825334E-02,1.938674E-01,4.023316E+02,0.000000E+00,1.146941E-02,0.000000E+00,5.219178E+02,3.666800E+02,1.487839E-02,4.271885E-02,1.658142E+03,5.413276E+03,4.726973E-02,6.306549E-01,1.647970E+03,4.272452E+03,4.697970E-02,4.977472E-01,8.993089E+01,3.647501E+02,2.563710E-03,4.249397E-02,0.000000E+00,9.209508E+02,0.000000E+00,1.072921E-01,4.625069E+02,6.893330E+02,1.318489E-02,8.030839E-02,5.338670E+01,1.643622E+03,1.521936E-03,1.914844E-01,0.000000E+00,1.669522E+03,0.000000E+00,1.945019E-01,0.000000E+00,4.175139E+03,0.000000E+00,4.864103E-01,0.000000E+00,8.611100E+02,0.000000E+00,1.003206E-01,0.000000E+00,2.634761E+02,0.000000E+00,3.069536E-02,0.000000E+00,2.562664E+02,0.000000E+00,2.985541E-02,3.135928E+01,2.193799E+02,8.939794E-04,2.555813E-02,0.000000E+00,4.017084E+03,0.000000E+00,4.679966E-01,9.418386E+02,1.476231E+03,2.684954E-02,1.719832E-01,0.000000E+00,3.737670E+02,0.000000E+00,4.354442E-02,1.576845E+03,4.697410E+03,4.495198E-02,5.472557E-01,1.548581E+03,1.542882E+03,4.414613E-02,1.797481E-01,1.317831E+02,2.419501E+03,3.756828E-03,2.818757E-01,0.000000E+00,1.409535E+03,0.000000E+00,1.642130E-01,1.183068E+02,0.000000E+00,3.372639E-03,0.000000E+00,1.306812E+02,0.000000E+00,3.725403E-03,0.000000E+00,7.903461E+01,3.119185E+02,2.253090E-03,3.633900E-02,1.158725E+02,2.176208E+02,3.303239E-03,2.535317E-02,4.920432E+02,1.930651E+03,1.402695E-02,2.249239E-01,6.303300E+02,4.003179E+03,1.796916E-02,4.663767E-01,8.082430E+01,0.000000E+00,2.304104E-03,0.000000E+00,6.182903E+02,3.166731E+03,1.762603E-02,3.689289E-01,0.000000E+00,7.299319E+02,0.000000E+00,8.503815E-02,1.712149E+02,3.876396E+02,4.880914E-03,4.516062E-02
01:37:00,5.101221E+02,3.633089E+02,1.454212E-02,4.232611E-02,1.692663E+03,1.662012E+03,4.825338E-02,1.936270E-01,4.023316E+02,0.000000E+00,1.146942E-02,0.000000E+00,5.219182E+02,3.661615E+02,1.487840E-02,4.265844E-02,1.658158E+03,5.410751E+03,4.727016E-02,6.303607E-01,1.647996E+03,4.270801E+03,4.698043E-02,4.975548E-01,8.993875E+01,3.646020E+02,2.563934E-03,4.247671E-02,0.000000E+00,9.208038E+02,0.000000E+00,1.072750E-01,4.625080E+02,6.888215E+02,1.318492E-02,8.024880E-02,5.349305E+01,1.643128E+03,1.524968E-03,1.914270E-01,0.000000E+00,1.669101E+03,0.000000E+00,1.944528E-01,0.000000E+00,4.173902E+03,0.000000E+00,4.862662E-01,0.000000E+00,8.608146E+02,0.000000E+00,1.002862E-01,0.000000E+00,2.634289E+02,0.000000E+00,3.068986E-02,0.000000E+00,2.562212E+02,0.000000E+00,2.985015E-02,3.137281E+01,2.191453E+02,8.943652E-04,2.553080E-02,0.000000E+00,4.015781E+03,0.000000E+00,4.678447E-01,9.418438E+02,1.474871E+03,2.684969E-02,1.718247E-01,0.000000E+00,3.737121E+02,0.000000E+00,4.353802E-02,1.576846E+03,4.695584E+03,4.495202E-02,5.470429E-01,1.548582E+03,1.541241E+03,4.414615E-02,1.795570E-01,1.318335E+02,2.418953E+03,3.758263E-03,2.818119E-01,0.000000E+00,1.409341E+03,0.000000E+00,1.641903E-01,1.183069E+02,0.000000E+00,3.372641E-03,0.000000E+00,1.306813E+02,0.000000E+00,3.725406E-03,0.000000E+00,7.904506E+01,3.117059E+02,2.253388E-03,3.631424E-02,1.158741E+02,2.174745E+02,3.303284E-03,2.533613E-02,4.920436E+02,1.929787E+03,1.402697E-02,2.248233E-01,6.303324E+02,4.002406E+03,1.796923E-02,4.662867E-01,8.083555E+01,0.000000E+00,2.304425E-03,0.000000E+00,6.183400E+02,3.165429E+03,1.762745E-02,3.687773E-01,0.000000E+00,7.297086E+02,0.000000E+00,8.501214E-02,1.712150E+02,3.873831E+02,4.880918E-03,4.513074E-02
01:38:00,5.101223E+02,3.627764E+02,1.454213E-02,4.226407E-02,1.692664E+03,1.659957E+03,4.825343E-02,1.933877E-01,4.023316E+02,0.000000E+00,1.146942E-02,0.000000E+00,5.219186E+02,3.656452E+02,1.487842E-02,4.259829E-02,1.658173E+03,5.408237E+03,4.727060E-02,6.300678E-01,1.648022E+03,4.269158E+03,4.698117E-02,4.973634E-01,8.994658E+01,3.644544E+02,2.564157E-03,4.245952E-02,0.000000E+00,9.206579E+02,0.000000E+00,1.072580E-01,4.625092E+02,6.883123E+02,1.318495E-02,8.018947E-02,5.359913E+01,1.642637E+03,1.527992E-03,1.913697E-01,0.000000E+00,1.668682E+03,0.000000E+00,1.944040E-01,0.000000E+00,4.172669E+03,0.000000E+00,4.861226E-01,0.000000E+00,8.605215E+02,0.000000E+00,1.002521E-01,0.000000E+00,2.633821E+02,0.000000E+00,3.068440E-02,0.000000E+00,2.561765E+02,0.000000E+00,2.984494E-02,3.138629E+01,2.189113E+02,8.947496E-04,2.550354E-02,0.000000E+00,4.014481E+03,0.000000E+00,4.676933E-01,9.418490E+02,1.473516E+03,2.684983E-02,1.716670E-01,0.000000E+00,3.736577E+02,0.000000E+00,4.353167E-02,1.576847E+03,4.693764E+03,4.495206E-02,5.468309E-01,1.548582E+03,1.539607E+03,4.414616E-02,1.793666E-01,1.318837E+02,2.418406E+03,3.759693E-03,2.817482E-01,0.000000E+00,1.409147E+03,0.000000E+00,1.641678E-01,1.183070E+02,0.000000E+00,3.372644E-03,0.000000E+00,1.306815E+02,0.000000E+00,3.725410E-03,0.000000E+00,7.905548E+01,3.114941E+02,2.253685E-03,3.628955E-02,1.158757E+02,2.173287E+02,3.303330E-03,2.531914E-02,4.920441E+02,1.928927E+03,1.402698E-02,2.247230E-01,6.303349E+02,4.001636E+03,1.796929E-02,4.661969E-01,8.084677E+01,0.000000E+00,2.304745E-03,0.000000E+00,6.183896E+02,3.164134E+03,1.762886E-02,3.686264E-01,0.000000E+00,7.294868E+02,0.000000E+00,8.498630E-02,1.712151E+02,3.871274E+02,4.880922E-03,4.510095E-02
01:39:00,5.101225E+02,3.622461E+02,1.454213E-02,4.220229E-02,1.692666E+03,1.657911E+03,4.825347E-02,1.931493E-01,4.023316E+02,0.000000E+00,1.146942E-02,0.000000E+00,5.219190E+02,3.651311E+02,1.487843E-02,4.253840E-02,1.658188E+03,5.405735E+03,4.727104E-02,6.297763E-01,1.648047E+03,4.267525E+03,4.698190E-02,4.971731E-01,8.995439E+01,3.643074E+02,2.564380E-03,4.244239E-02,0.000000E+00,9.205129E+02,0.000000E+00,1.072411E-01,4.625104E+02,6.878052E+02,1.318499E-02,8.013040E-02,5.370493E+01,1.642148E+03,1.531008E-03,1.913128E-01,0.000000E+00,1.668265E+03,0.000000E+00,1.943554E-01,0.000000E+00,4.171439E+03,0.000000E+00,4.859793E-01,0.000000E+00,8.602306E+02,0.000000E+00,1.002182E-01,0.000000E+00,2.633357E+02,0.000000E+00,3.067899E-02,0.000000E+00,2.561321E+02,0.000000E+00,2.983977E-02,3.139973E+01,2.186778E+02,8.951328E-04,2.547633E-02,0.000000E+00,4.013186E+03,0.000000E+00,4.675424E-01,9.418542E+02,1.472168E+03,2.684998E-02,1.715099E-01,0.000000E+00,3.736037E+02,0.000000E+00,4.352538E-02,1.576849E+03,4.691951E+03,4.495210E-02,5.466197E-01,1.548583E+03,1.537979E+03,4.414618E-02,1.791770E-01,1.319337E+02,2.417862E+03,3.761121E-03,2.816848E-01,0.000000E+00,1.408955E+03,0.000000E+00,1.641453E-01,1.183071E+02,0.000000E+00,3.372647E-03,0.000000E+00,1.306816E+02,0.000000E+00,3.725413E-03,0.000000E+00,7.906587E+01,3.112829E+02,2.253981E-03,3.626495E-02,1.158773E+02,2.171834E+02,3.303376E-03,2.530221E-02,4.920446E+02,1.928068E+03,1.402699E-02,2.246230E-01,6.303373E+02,4.000867E+03,1.796936E-02,4.661073E-01,8.085796E+01,0.000000E+00,2.305064E-03,0.000000E+00,6.184391E+02,3.162845E+03,1.763027E-02,3.684762E-01,0.000000E+00,7.292664E+02,0.000000E+00,8.496062E-02,1.712153E+02,3.868724E+02,4.880926E-03,4.507125E-02
01:40:00,5.101227E+02,3.617181E+02,1.454214E-02,4.214077E-02,1.692667E+03,1.655874E+03,4.825351E-02,1.929120E-01,4.023317E+02,0.000000E+00,1.146942E-02,0.000000E+00,5.219194E+02,3.646192E+02,1.487844E-02,4.247876E-02,1.658204E+03,5.403245E+03,4.727147E-02,6.294862E-01,1.648073E+03,4.265900E+03,4.698263E-02,4.969839E-01,8.996218E+01,3.641610E+02,2.564602E-03,4.242534E-02,0.000000E+00,9.203690E+02,0.000000E+00,1.072243E-01,4.625115E+02,6.873003E+02,1.318502E-02,8.007158E-02,5.381045E+01,1.641662E+03,1.534016E-03,1.912561E-01,0.000000E+00,1.667850E+03,0.000000E+00,1.943071E-01,0.000000E+00,4.170212E+03,0.000000E+00,4.858364E-01,0.000000E+00,8.599420E+02,0.000000E+00,1.001846E-01,0.000000E+00,2.632897E+02,0.000000E+00,3.067364E-02,0.000000E+00,2.560882E+02,0.000000E+00,2.983465E-02,3.141313E+01,2.184449E+02,8.955148E-04,2.544920E-02,0.000000E+00,4.011895E+03,0.000000E+00,4.673920E-01,9.418593E+02,1.470826E+03,2.685013E-02,1.713535E-01,0.000000E+00,3.735502E+02,0.000000E+00,4.351915E-02,1.576850E+03,4.690144E+03,4.495214E-02,5.464091E-01,1.548584E+03,1.536357E+03,4.414620E-02,1.789880E-01,1.319837E+02,2.417318E+03,3.762545E-03,2.816215E-01,0.000000E+00,1.408763E+03,0.000000E+00,1.641230E-01,1.183072E+02,0.000000E+00,3.372650E-03,0.000000E+00,1.306817E+02,0.000000E+00,3.725416E-03,0.000000E+00,7.907623E+01,3.110724E+02,2.254276E-03,3.624043E-02,1.158789E+02,2.170385E+02,3.303421E-03,2.528533E-02,4.920450E+02,1.927212E+03,1.402701E-02,2.245233E-01,6.303397E+02,4.000101E+03,1.796943E-02,4.660181E-01,8.086913E+01,0.000000E+00,2.305382E-03,0.000000E+00,6.184885E+02,3.161561E+03,1.763168E-02,3.683267E-01,0.000000E+00,7.290473E+02,0.000000E+00,8.493510E-02,1.712154E+02,3.866182E+02,4.880930E-03,4.504163E-02
01:41:00,5.101230E+02,3.611922E+02,1.454215E-02,4.207951E-02,1.692669E+03,1.653846E+03,4.825356E-02,1.926757E-01,4.023317E+02,0.000000E+00,1.146942E-02,0.000000E+00,5.219198E+02,3.641095E+02,1.487845E-02,4.241937E-02,1.658219E+03,5.400767E+03,4.727190E-02,6.291975E-01,1.648098E+03,4.264285E+03,4.698336E-02,4.967957E-01,8.996994E+01,3.640152E+02,2.564824E-03,4.240835E-02,0.000000E+00,9.202260E+02,0.000000E+00,1.072077E-01,4.625127E+02,6.867976E+02,1.318505E-02,8.001301E-02,5.391571E+01,1.641177E+03,1.537017E-03,1.911996E-01,0.000000E+00,1.667438E+03,0.000000E+00,1.942591E-01,0.000000E+00,4.168990E+03,0.000000E+00,4.856940E-01,0.000000E+00,8.596555E+02,0.000000E+00,1.001512E-01,0.000000E+00,2.632441E+02,0.000000E+00,3.066832E-02,0.000000E+00,2.560446E+02,0.000000E+00,2.982958E-02,3.142649E+01,2.182125E+02,8.958954E-04,2.542212E-02,0.000000E+00,4.010608E+03,0.000000E+00,4.672420E-01,9.418645E+02,1.469490E+03,2.685028E-02,1.711978E-01,0.000000E+00,3.734971E+02,0.000000E+00,4.351297E-02,1.576852E+03,4.688343E+03,4.495218E-02,5.461994E-01,1.548584E+03,1.534741E+03,4.414622E-02,1.787998E-01,1.320335E+02,2.416777E+03,3.763966E-03,2.815584E-01,0.000000E+00,1.408572E+03,0.000000E+00,1.641008E-01,1.183073E+02,0.000000E+00,3.372653E-03,0.000000E+00,1.306818E+02,0.000000E+00,3.725419E-03,0.000000E+00,7.908656E+01,3.108626E+02,2.254571E-03,3.621598E-02,1.158805E+02,2.168940E+02,3.303466E-03,2.526850E-02,4.920455E+02,1.926359E+03,1.402702E-02,2.244238E-01,6.303421E+02,3.999336E+03,1.796950E-02,4.659290E-01,8.088028E+01,0.000000E+00,2.305700E-03,0.000000E+00,6.185378E+02,3.160284E+03,1.763309E-02,3.681779E-01,0.000000E+00,7.288297E+02,0.000000E+00,8.490974E-02,1.712155E+02,3.863648E+02,4.880934E-03,4.501210E-02
01:42:00,5.101232E+02,3.606686E+02,1.454215E-02,4.201851E-02,1.692671E+03,1.651826E+03,4.825360E-02,1.924404E-01,4.023317E+02,0.000000E+00,1.146942E-02,0.000000E+00,5.219202E+02,3.636019E+02,1.487846E-02,4.236025E-02,1.658234E+03,5.398301E+03,4.727233E-02,6.289102E-01,1.648124E+03,4.262678E+03,4.698409E-02,4.966085E-01,8.997769E+01,3.638699E+02,2.565044E-03,4.239143E-02,0.000000E+00,9.200839E+02,0.000000E+00,1.071911E-01,4.625139E+02,6.862970E+02,1.318509E-02,7.995470E-02,5.402069E+01,1.640695E+03,1.540010E-03,1.911435E-01,0.000000E+00,1.667028E+03,0.000000E+00,1.942113E-01,0.000000E+00,4.167770E+03,0.000000E+00,4.855519E-01,0.000000E+00,8.593713E+02,0.000000E+00,1.001181E-01,0.000000E+00,2.631989E+02,0.000000E+00,3.066306E-02,0.000000E+00,2.560015E+02,0.000000E+00,2.982455E-02,3.143980E+01,2.179807E+02,8.962749E-04,2.539512E-02,0.000000E+00,4.009325E+03,0.000000E+00,4.670926E-01,9.418696E+02,1.468159E+03,2.685042E-02,1.710428E-01,0.000000E+00,3.734445E+02,0.000000E+00,4.350684E-02,1.576853E+03,4.686549E+03,4.495222E-02,5.459903E-01,1.548585E+03,1.533131E+03,4.414624E-02,1.786122E-01,1.320832E+02,2.416237E+03,3.765383E-03,2.814955E-01,0.000000E+00,1.408382E+03,0.000000E+00,1.640786E-01,1.183074E+02,0.000000E+00,3.372655E-03,0.000000E+00,1.306819E+02,0.000000E+00,3.725423E-03,0.000000E+00,7.909686E+01,3.106534E+02,2.254864E-03,3.619161E-02,1.158820E+02,2.167500E+02,3.303511E-03,2.525172E-02,4.920459E+02,1.925508E+03,1.402703E-02,2.243247E-01,6.303445E+02,3.998574E+03,1.796957E-02,4.658402E-01,8.089140E+01,0.000000E+00,2.306017E-03,0.000000E+00,6.185869E+02,3.159013E+03,1.763449E-02,3.680298E-01,0.000000E+00,7.286134E+02,0.000000E+00,8.488454E-02,1.712157E+02,3.861121E+02,4.880937E-03,4.498266E-02
01:43:00,5.101234E+02,3.601473E+02,1.454216E-02,4.195777E-02,1.692672E+03,1.649815E+03,4.825364E-02,1.922061E-01,4.023317E+02,0.000000E+00,1.146942E-02,0.000000E+00,5.219205E+02,3.630966E+02,1.487847E-02,4.230138E-02,1.658249E+03,5.395846E+03,4.727276E-02,6.286242E-01,1.648149E+03,4.261081E+03,4.698481E-02,4.964224E-01,8.998542E+01,3.637253E+02,2.565265E-03,4.237458E-02,0.000000E+00,9.199428E+02,0.000000E+00,1.071747E-01,4.625150E+02,6.857986E+02,1.318512E-02,7.989663E-02,5.412540E+01,1.640215E+03,1.542995E-03,1.910875E-01,0.000000E+00,1.666620E+03,0.000000E+00,1.941638E-01,0.000000E+00,4.166554E+03,0.000000E+00,4.854102E-01,0.000000E+00,8.590892E+02,0.000000E+00,1.000852E-01,0.000000E+00,2.631541E+02,0.000000E+00,3.065784E-02,0.000000E+00,2.559587E+02,0.000000E+00,2.981957E-02,3.145306E+01,2.177494E+02,8.966530E-04,2.536817E-02,0.000000E+00,4.008046E+03,0.000000E+00,4.669436E-01,9.418748E+02,1.466835E+03,2.685057E-02,1.708885E-01,0.000000E+00,3.733924E+02,0.000000E+00,4.350077E-02,1.576854E+03,4.684760E+03,4.495226E-02,5.457819E-01,1.548586E+03,1.531528E+03,4.414626E-02,1.784254E-01,1.321328E+02,2.415699E+03,3.766797E-03,2.814328E-01,0.000000E+00,1.408193E+03,0.000000E+00,1.640566E-01,1.183074E+02,0.000000E+00,3.372658E-03,0.000000E+00,1.306820E+02,0.000000E+00,3.725426E-03,0.000000E+00,7.910712E+01,3.104449E+02,2.255157E-03,3.616733E-02,1.158836E+02,2.166065E+02,3.303556E-03,2.523500E-02,4.920464E+02,1.924659E+03,1.402704E-02,2.242258E-01,6.303469E+02,3.997814E+03,1.796964E-02,4.657517E-01,8.090249E+01,0.000000E+00,2.306333E-03,0.000000E+00,6.186360E+02,3.157748E+03,1.763588E-02,3.678824E-01,0.000000E+00,7.283984E+02,0.000000E+00,8.485950E-02,1.712158E+02,3.858601E+02,4.880941E-03,4.495331E-02
01:44:00,5.101236E+02,3.596282E+02,1.454217E-02,4.189730E-02,1.692674E+03,1.647813E+03,4.825369E-02,1.919728E-01,4.023318E+02,0.000000E+00,1.146942E-02,0.000000E+00,5.219209E+02,3.625935E+02,1.487848E-02,4.224276E-02,1.658264E+03,5.393403E+03,4.727319E-02,6.283396E-01,1.648175E+03,4.259492E+03,4.698553E-02,4.962373E-01,8.999312E+01,3.635812E+02,2.565484E-03,4.235779E-02,0.000000E+00,9.198027E+02,0.000000E+00,1.071584E-01,4.625162E+02,6.853024E+02,1.318515E-02,7.983881E-02,5.422984E+01,1.639737E+03,1.545972E-03,1.910319E-01,0.000000E+00,1.666214E+03,0.000000E+00,1.941165E-01,0.000000E+00,4.165342E+03,0.000000E+00,4.852690E-01,0.000000E+00,8.588093E+02,0.000000E+00,1.000526E-01,0.000000E+00,2.631096E+02,0.000000E+00,3.065266E-02,0.000000E+00,2.559163E+02,0.000000E+00,2.981463E-02,3.146628E+01,2.175187E+02,8.970300E-04,2.534129E-02,0.000000E+00,4.006771E+03,0.000000E+00,4.667951E-01,9.418799E+02,1.465516E+03,2.685071E-02,1.707349E-01,0.000000E+00,3.733407E+02,0.000000E+00,4.349475E-02,1.576856E+03,4.682978E+03,4.495230E-02,5.455743E-01,1.548586E+03,1.529930E+03,4.414628E-02,1.782392E-01,1.321823E+02,2.415162E+03,3.768207E-03,2.813702E-01,0.000000E+00,1.408005E+03,0.000000E+00,1.640347E-01,1.183075E+02,0.000000E+00,3.372661E-03,0.000000E+00,1.306821E+02,0.000000E+00,3.725429E-03,0.000000E+00,7.911736E+01,3.102371E+02,2.255449E-03,3.614312E-02,1.158852E+02,2.164634E+02,3.303601E-03,2.521833E-02,4.920468E+02,1.923813E+03,1.402706E-02,2.241273E-01,6.303493E+02,3.997056E+03,1.796971E-02,4.656634E-01,8.091356E+01,0.000000E+00,2.306649E-03,0.000000E+00,6.186849E+02,3.156488E+03,1.763728E-02,3.677357E-01,0.000000E+00,7.281849E+02,0.000000E+00,8.483462E-02,1.712159E+02,3.856089E+02,4.880945E-03,4.492405E-02
01:45:00,5.101238E+02,3.591114E+02,1.454217E-02,4.183709E-02,1.692675E+03,1.645819E+03,4.825373E-02,1.917405E-01,4.023318E+02,0.000000E+00,1.146942E-02,0.000000E+00,5.219213E+02,3.620926E+02,1.487849E-02,4.218440E-02,1.658279E+03,5.390972E+03,4.727362E-02,6.280564E-01,1.648200E+03,4.257912E+03,4.698626E-02,4.960532E-01,9.000080E+01,3.634377E+02,2.565703E-03,4.234107E-02,0.000000E+00,9.196635E+02,0.000000E+00,1.071422E-01,4.625173E+02,6.848082E+02,1.318518E-02,7.978125E-02,5.433401E+01,1.639261E+03,1.548942E-03,1.909764E-01,0.000000E+00,1.665811E+03,0.000000E+00,1.940695E-01,0.000000E+00,4.164133E+03,0.000000E+00,4.851281E-01,0.000000E+00,8.585315E+02,0.000000E+00,1.000202E-01,0.000000E+00,2.630656E+02,0.000000E+00,3.064753E-02,0.000000E+00,2.558743E+02,0.000000E+00,2.980974E-02,3.147946E+01,2.172885E+02,8.974057E-04,2.531448E-02,0.000000E+00,4.005500E+03,0.000000E+00,4.666470E-01,9.418850E+02,1.464203E+03,2.685086E-02,1.705819E-01,0.000000E+00,3.732895E+02,0.000000E+00,4.348878E-02,1.576857E+03,4.681202E+03,4.495234E-02,5.453674E-01,1.548587E+03,1.528338E+03,4.414630E-02,1.780537E-01,1.322317E+02,2.414626E+03,3.769614E-03,2.813079E-01,0.000000E+00,1.407818E+03,0.000000E+00,1.640129E-01,1.183076E+02,0.000000E+00,3.372663E-03,0.000000E+00,1.306823E+02,0.000000E+00,3.725432E-03,0.000000E+00,7.912757E+01,3.100300E+02,2.255740E-03,3.611898E-02,1.158868E+02,2.163207E+02,3.303645E-03,2.520171E-02,4.920472E+02,1.922969E+03,1.402707E-02,2.240290E-01,6.303517E+02,3.996301E+03,1.796977E-02,4.655754E-01,8.092460E+01,0.000000E+00,2.306964E-03,0.000000E+00,6.187337E+02,3.155235E+03,1.763867E-02,3.675896E-01,0.000000E+00,7.279726E+02,0.000000E+00,8.480989E-02,1.712161E+02,3.853585E+02,4.880949E-03,4.489487E-02
01:46:00,5.101241E+02,3.585968E+02,1.454218E-02,4.177714E-02,1.692677E+03,1.643834E+03,4.825377E-02,1.915093E-01,4.023318E+02,0.000000E+00,1.146942E-02,0.000000E+00,5.219217E+02,3.615939E+02,1.487850E-02,4.212630E-02,1.658294E+03,5.388553E+03,4.727404E-02,6.277745E-01,1.648225E+03,4.256341E+03,4.698697E-02,4.958701E-01,9.000847E+01,3.632947E+02,2.565922E-03,4.232441E-02,0.000000E+00,9.195252E+02,0.000000E+00,1.071260E-01,4.625184E+02,6.843162E+02,1.318522E-02,7.972393E-02,5.443792E+01,1.638787E+03,1.551904E-03,1.909212E-01,0.000000E+00,1.665410E+03,0.000000E+00,1.940227E-01,0.000000E+00,4.162927E+03,0.000000E+00,4.849877E-01,0.000000E+00,8.582558E+02,0.000000E+00,9.998810E-02,0.000000E+00,2.630220E+02,0.000000E+00,3.064245E-02,0.000000E+00,2.558327E+02,0.000000E+00,2.980489E-02,3.149260E+01,2.170589E+02,8.977802E-04,2.528772E-02,0.000000E+00,4.004233E+03,0.000000E+00,4.664994E-01,9.418900E+02,1.462896E+03,2.685100E-02,1.704296E-01,0.000000E+00,3.732387E+02,0.000000E+00,4.348286E-02,1.576858E+03,4.679432E+03,4.495238E-02,5.451612E-01,1.548588E+03,1.526752E+03,4.414632E-02,1.778690E-01,1.322809E+02,2.414093E+03,3.771018E-03,2.812457E-01,0.000000E+00,1.407631E+03,0.000000E+00,1.639911E-01,1.183077E+02,0.000000E+00,3.372666E-03,0.000000E+00,1.306824E+02,0.000000E+00,3.725435E-03,0.000000E+00,7.913775E+01,3.098235E+02,2.256030E-03,3.609493E-02,1.158883E+02,2.161785E+02,3.303690E-03,2.518514E-02,4.920477E+02,1.922128E+03,1.402708E-02,2.239310E-01,6.303541E+02,3.995547E+03,1.796984E-02,4.654876E-01,8.093563E+01,0.000000E+00,2.307278E-03,0.000000E+00,6.187824E+02,3.153987E+03,1.764006E-02,3.674443E-01,0.000000E+00,7.277617E+02,0.000000E+00,8.478532E-02,1.712162E+02,3.851088E+02,4.880953E-03,4.486578E-02
01:47:00,5.101243E+02,3.580844E+02,1.454218E-02,4.171745E-02,1.692678E+03,1.641858E+03,4.825382E-02,1.912790E-01,4.023318E+02,0.000000E+00,1.146942E-02,0.000000E+00,5.219221E+02,3.610974E+02,1.487851E-02,4.206847E-02,1.658309E+03,5.386145E+03,4.727447E-02,6.274940E-01,1.648250E+03,4.254778E+03,4.698769E-02,4.956881E-01,9.001611E+01,3.631523E+02,2.566140E-03,4.230782E-02,0.000000E+00,9.193879E+02,0.000000E+00,1.071100E-01,4.625196E+02,6.838263E+02,1.318525E-02,7.966685E-02,5.454156E+01,1.638316E+03,1.554859E-03,1.908663E-01,0.000000E+00,1.665010E+03,0.000000E+00,1.939762E-01,0.000000E+00,4.161725E+03,0.000000E+00,4.848476E-01,0.000000E+00,8.579821E+02,0.000000E+00,9.995622E-02,0.000000E+00,2.629787E+02,0.000000E+00,3.063741E-02,0.000000E+00,2.557915E+02,0.000000E+00,2.980009E-02,3.150569E+01,2.168298E+02,8.981535E-04,2.526104E-02,0.000000E+00,4.002971E+03,0.000000E+00,4.663523E-01,9.418951E+02,1.461594E+03,2.685115E-02,1.702779E-01,0.000000E+00,3.731884E+02,0.000000E+00,4.347700E-02,1.576860E+03,4.677669E+03,4.495241E-02,5.449558E-01,1.548588E+03,1.525172E+03,4.414633E-02,1.776849E-01,1.323300E+02,2.413561E+03,3.772419E-03,2.811837E-01,0.000000E+00,1.407445E+03,0.000000E+00,1.639695E-01,1.183078E+02,0.000000E+00,3.372669E-03,0.000000E+00,1.306825E+02,0.000000E+00,3.725439E-03,0.000000E+00,7.914790E+01,3.096177E+02,2.256320E-03,3.607095E-02,1.158899E+02,2.160367E+02,3.303734E-03,2.516862E-02,4.920481E+02,1.921289E+03,1.402709E-02,2.238333E-01,6.303564E+02,3.994796E+03,1.796991E-02,4.654000E-01,8.094662E+01,0.000000E+00,2.307591E-03,0.000000E+00,6.188310E+02,3.152745E+03,1.764145E-02,3.672996E-01,0.000000E+00,7.275521E+02,0.000000E+00,8.476090E-02,1.712163E+02,3.848598E+02,4.880956E-03,4.483678E-02
01:48:00,5.101245E+02,3.575743E+02,1.454219E-02,4.165801E-02,1.692680E+03,1.639890E+03,4.825386E-02,1.910498E-01,4.023319E+02,0.000000E+00,1.146942E-02,0.000000E+00,5.219225E+02,3.606032E+02,1.487852E-02,4.201089E-02,1.658324E+03,5.383749E+03,4.727489E-02,6.272149E-01,1.648275E+03,4.253223E+03,4.698841E-02,4.955070E-01,9.002373E+01,3.630104E+02,2.566357E-03,4.229130E-02,0.000000E+00,9.192515E+02,0.000000E+00,1.070942E-01,4.625207E+02,6.833385E+02,1.318528E-02,7.961002E-02,5.464494E+01,1.637847E+03,1.557806E-03,1.908116E-01,0.000000E+00,1.664613E+03,0.000000E+00,1.939300E-01,0.000000E+00,4.160526E+03,0.000000E+00,4.847079E-01,0.000000E+00,8.577105E+02,0.000000E+00,9.992458E-02,0.000000E+00,2.629358E+02,0.000000E+00,3.063241E-02,0.000000E+00,2.557506E+02,0.000000E+00,2.979532E-02,3.151874E+01,2.166013E+02,8.985255E-04,2.523441E-02,0.000000E+00,4.001712E+03,0.000000E+00,4.662057E-01,9.419002E+02,1.460297E+03,2.685129E-02,1.701269E-01,0.000000E+00,3.731385E+02,0.000000E+00,4.347118E-02,1.576861E+03,4.675911E+03,4.495245E-02,5.447510E-01,1.548589E+03,1.523597E+03,4.414635E-02,1.775015E-01,1.323790E+02,2.413030E+03,3.773816E-03,2.811219E-01,0.000000E+00,1.407261E+03,0.000000E+00,1.639480E-01,1.183079E+02,0.000000E+00,3.372672E-03,0.000000E+00,1.306826E+02,0.000000E+00,3.725442E-03,0.000000E+00,7.915802E+01,3.094125E+02,2.256608E-03,3.604705E-02,1.158914E+02,2.158954E+02,3.303778E-03,2.515216E-02,4.920486E+02,1.920453E+03,1.402711E-02,2.237358E-01,6.303588E+02,3.994046E+03,1.796998E-02,4.653127E-01,8.095759E+01,0.000000E+00,2.307904E-03,0.000000E+00,6.188795E+02,3.151509E+03,1.764283E-02,3.671556E-01,0.000000E+00,7.273439E+02,0.000000E+00,8.473664E-02,1.712165E+02,3.846116E+02,4.880960E-03,4.480786E-02
