Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
01:49:00,5.101247E+02,3.570663E+02,1.454220E-02,4.159883E-02,1.692681E+03,1.637931E+03,4.825390E-02,1.908215E-01,4.023319E+02,0.000000E+00,1.146942E-02,0.000000E+00,5.219228E+02,3.601113E+02,1.487854E-02,4.195358E-02,1.658338E+03,5.381364E+03,4.727531E-02,6.269371E-01,1.648300E+03,4.251678E+03,4.698912E-02,4.953269E-01,9.003134E+01,3.628692E+02,2.566574E-03,4.227484E-02,0.000000E+00,9.191160E+02,0.000000E+00,1.070784E-01,4.625218E+02,6.828528E+02,1.318531E-02,7.955344E-02,5.474805E+01,1.637379E+03,1.560745E-03,1.907572E-01,0.000000E+00,1.664218E+03,0.000000E+00,1.938839E-01,0.000000E+00,4.159331E+03,0.000000E+00,4.845687E-01,0.000000E+00,8.574410E+02,0.000000E+00,9.989318E-02,0.000000E+00,2.628933E+02,0.000000E+00,3.062746E-02,0.000000E+00,2.557101E+02,0.000000E+00,2.979061E-02,3.153175E+01,2.163733E+02,8.988964E-04,2.520786E-02,0.000000E+00,4.000458E+03,0.000000E+00,4.660596E-01,9.419052E+02,1.459007E+03,2.685144E-02,1.699765E-01,0.000000E+00,3.730890E+02,0.000000E+00,4.346542E-02,1.576862E+03,4.674159E+03,4.495249E-02,5.445469E-01,1.548590E+03,1.522029E+03,4.414637E-02,1.773187E-01,1.324279E+02,2.412501E+03,3.775210E-03,2.810603E-01,0.000000E+00,1.407077E+03,0.000000E+00,1.639265E-01,1.183080E+02,0.000000E+00,3.372674E-03,0.000000E+00,1.306827E+02,0.000000E+00,3.725445E-03,0.000000E+00,7.916811E+01,3.092080E+02,2.256896E-03,3.602322E-02,1.158930E+02,2.157545E+02,3.303822E-03,2.513574E-02,4.920490E+02,1.919619E+03,1.402712E-02,2.236387E-01,6.303611E+02,3.993299E+03,1.797004E-02,4.652257E-01,8.096854E+01,0.000000E+00,2.308216E-03,0.000000E+00,6.189279E+02,3.150279E+03,1.764421E-02,3.670122E-01,0.000000E+00,7.271369E+02,0.000000E+00,8.471253E-02,1.712166E+02,3.843642E+02,4.880964E-03,4.477903E-02
01:50:00,5.101249E+02,3.565605E+02,1.454220E-02,4.153991E-02,1.692683E+03,1.635980E+03,4.825394E-02,1.905943E-01,4.023319E+02,0.000000E+00,1.146943E-02,0.000000E+00,5.219232E+02,3.596216E+02,1.487855E-02,4.189653E-02,1.658353E+03,5.378991E+03,4.727574E-02,6.266606E-01,1.648325E+03,4.250140E+03,4.698983E-02,4.951478E-01,9.003892E+01,3.627284E+02,2.566790E-03,4.225844E-02,0.000000E+00,9.189813E+02,0.000000E+00,1.070627E-01,4.625230E+02,6.823692E+02,1.318535E-02,7.949710E-02,5.485090E+01,1.636914E+03,1.563677E-03,1.907030E-01,0.000000E+00,1.663825E+03,0.000000E+00,1.938382E-01,0.000000E+00,4.158139E+03,0.000000E+00,4.844298E-01,0.000000E+00,8.571735E+02,0.000000E+00,9.986201E-02,0.000000E+00,2.628511E+02,0.000000E+00,3.062255E-02,0.000000E+00,2.556700E+02,0.000000E+00,2.978593E-02,3.154472E+01,2.161459E+02,8.992660E-04,2.518136E-02,0.000000E+00,3.999207E+03,0.000000E+00,4.659139E-01,9.419102E+02,1.457721E+03,2.685158E-02,1.698267E-01,0.000000E+00,3.730400E+02,0.000000E+00,4.345971E-02,1.576864E+03,4.672414E+03,4.495253E-02,5.443436E-01,1.548590E+03,1.520466E+03,4.414639E-02,1.771367E-01,1.324767E+02,2.411974E+03,3.776600E-03,2.809989E-01,0.000000E+00,1.406893E+03,0.000000E+00,1.639052E-01,1.183081E+02,0.000000E+00,3.372677E-03,0.000000E+00,1.306828E+02,0.000000E+00,3.725448E-03,0.000000E+00,7.917818E+01,3.090042E+02,2.257183E-03,3.599948E-02,1.158945E+02,2.156141E+02,3.303866E-03,2.511938E-02,4.920494E+02,1.918788E+03,1.402713E-02,2.235418E-01,6.303635E+02,3.992554E+03,1.797011E-02,4.651389E-01,8.097946E+01,0.000000E+00,2.308528E-03,0.000000E+00,6.189762E+02,3.149054E+03,1.764558E-02,3.668696E-01,0.000000E+00,7.269313E+02,0.000000E+00,8.468857E-02,1.712167E+02,3.841174E+02,4.880967E-03,4.475029E-02
01:51:00,5.101251E+02,3.560569E+02,1.454221E-02,4.148124E-02,1.692684E+03,1.634038E+03,4.825399E-02,1.903681E-01,4.023319E+02,0.000000E+00,1.146943E-02,0.000000E+00,5.219236E+02,3.591341E+02,1.487856E-02,4.183974E-02,1.658368E+03,5.376630E+03,4.727616E-02,6.263855E-01,1.648350E+03,4.248612E+03,4.699054E-02,4.949697E-01,9.004648E+01,3.625882E+02,2.567005E-03,4.224211E-02,0.000000E+00,9.188476E+02,0.000000E+00,1.070471E-01,4.625241E+02,6.818877E+02,1.318538E-02,7.944100E-02,5.495349E+01,1.636451E+03,1.566602E-03,1.906490E-01,0.000000E+00,1.663434E+03,0.000000E+00,1.937926E-01,0.000000E+00,4.156950E+03,0.000000E+00,4.842913E-01,0.000000E+00,8.569079E+02,0.000000E+00,9.983107E-02,0.000000E+00,2.628094E+02,0.000000E+00,3.061768E-02,0.000000E+00,2.556302E+02,0.000000E+00,2.978130E-02,3.155765E+01,2.159190E+02,8.996345E-04,2.515493E-02,0.000000E+00,3.997961E+03,0.000000E+00,4.657686E-01,9.419152E+02,1.456441E+03,2.685172E-02,1.696776E-01,0.000000E+00,3.729914E+02,0.000000E+00,4.345405E-02,1.576865E+03,4.670674E+03,4.495256E-02,5.441409E-01,1.548591E+03,1.518909E+03,4.414641E-02,1.769553E-01,1.325254E+02,2.411448E+03,3.777988E-03,2.809376E-01,0.000000E+00,1.406711E+03,0.000000E+00,1.638839E-01,1.183082E+02,0.000000E+00,3.372679E-03,0.000000E+00,1.306829E+02,0.000000E+00,3.725451E-03,0.000000E+00,7.918821E+01,3.088010E+02,2.257469E-03,3.597581E-02,1.158960E+02,2.154741E+02,3.303910E-03,2.510307E-02,4.920499E+02,1.917959E+03,1.402714E-02,2.234452E-01,6.303658E+02,3.991811E+03,1.797018E-02,4.650523E-01,8.099036E+01,0.000000E+00,2.308838E-03,0.000000E+00,6.190244E+02,3.147835E+03,1.764696E-02,3.667275E-01,0.000000E+00,7.267269E+02,0.000000E+00,8.466476E-02,1.712169E+02,3.838714E+02,4.880971E-03,4.472163E-02
01:52:00,5.101254E+02,3.555554E+02,1.454222E-02,4.142281E-02,1.692686E+03,1.632105E+03,4.825403E-02,1.901428E-01,4.023320E+02,0.000000E+00,1.146943E-02,0.000000E+00,5.219240E+02,3.586489E+02,1.487857E-02,4.178321E-02,1.658383E+03,5.374281E+03,4.727657E-02,6.261118E-01,1.648375E+03,4.247091E+03,4.699125E-02,4.947926E-01,9.005402E+01,3.624486E+02,2.567220E-03,4.222584E-02,0.000000E+00,9.187148E+02,0.000000E+00,1.070316E-01,4.625252E+02,6.814082E+02,1.318541E-02,7.938514E-02,5.505582E+01,1.635990E+03,1.569519E-03,1.905953E-01,0.000000E+00,1.663046E+03,0.000000E+00,1.937473E-01,0.000000E+00,4.155765E+03,0.000000E+00,4.841532E-01,0.000000E+00,8.566443E+02,0.000000E+00,9.980036E-02,0.000000E+00,2.627679E+02,0.000000E+00,3.061285E-02,0.000000E+00,2.555908E+02,0.000000E+00,2.977670E-02,3.157053E+01,2.156927E+02,9.000018E-04,2.512856E-02,0.000000E+00,3.996718E+03,0.000000E+00,4.656239E-01,9.419202E+02,1.455165E+03,2.685186E-02,1.695290E-01,0.000000E+00,3.729432E+02,0.000000E+00,4.344844E-02,1.576866E+03,4.668941E+03,4.495260E-02,5.439389E-01,1.548591E+03,1.517358E+03,4.414642E-02,1.767746E-01,1.325739E+02,2.410924E+03,3.779372E-03,2.808765E-01,0.000000E+00,1.406530E+03,0.000000E+00,1.638628E-01,1.183083E+02,0.000000E+00,3.372682E-03,0.000000E+00,1.306830E+02,0.000000E+00,3.725454E-03,0.000000E+00,7.919822E+01,3.085985E+02,2.257754E-03,3.595221E-02,1.158976E+02,2.153345E+02,3.303954E-03,2.508681E-02,4.920503E+02,1.917132E+03,1.402716E-02,2.233489E-01,6.303682E+02,3.991070E+03,1.797024E-02,4.649660E-01,8.100124E+01,0.000000E+00,2.309148E-03,0.000000E+00,6.190724E+02,3.146622E+03,1.764833E-02,3.665862E-01,0.000000E+00,7.265238E+02,0.000000E+00,8.464110E-02,1.712170E+02,3.836262E+02,4.880974E-03,4.469305E-02
01:53:00,5.101256E+02,3.550561E+02,1.454222E-02,4.136464E-02,1.692687E+03,1.630180E+03,4.825407E-02,1.899186E-01,4.023320E+02,0.000000E+00,1.146943E-02,0.000000E+00,5.219243E+02,3.581659E+02,1.487858E-02,4.172693E-02,1.658397E+03,5.371942E+03,4.727699E-02,6.258394E-01,1.648400E+03,4.245579E+03,4.699195E-02,4.946164E-01,9.006154E+01,3.623095E+02,2.567435E-03,4.220964E-02,0.000000E+00,9.185829E+02,0.000000E+00,1.070163E-01,4.625263E+02,6.809308E+02,1.318544E-02,7.932952E-02,5.515789E+01,1.635531E+03,1.572429E-03,1.905418E-01,0.000000E+00,1.662659E+03,0.000000E+00,1.937023E-01,0.000000E+00,4.154583E+03,0.000000E+00,4.840155E-01,0.000000E+00,8.563826E+02,0.000000E+00,9.976987E-02,0.000000E+00,2.627269E+02,0.000000E+00,3.060807E-02,0.000000E+00,2.555517E+02,0.000000E+00,2.977215E-02,3.158337E+01,2.154669E+02,9.003679E-04,2.510226E-02,0.000000E+00,3.995479E+03,0.000000E+00,4.654796E-01,9.419252E+02,1.453894E+03,2.685201E-02,1.693809E-01,0.000000E+00,3.728955E+02,0.000000E+00,4.344288E-02,1.576868E+03,4.667213E+03,4.495264E-02,5.437376E-01,1.548592E+03,1.515812E+03,4.414644E-02,1.765945E-01,1.326224E+02,2.410401E+03,3.780753E-03,2.808156E-01,0.000000E+00,1.406349E+03,0.000000E+00,1.638417E-01,1.183084E+02,0.000000E+00,3.372685E-03,0.000000E+00,1.306831E+02,0.000000E+00,3.725457E-03,0.000000E+00,7.920819E+01,3.083966E+02,2.258038E-03,3.592870E-02,1.158991E+02,2.151953E+02,3.303997E-03,2.507060E-02,4.920507E+02,1.916308E+03,1.402717E-02,2.232529E-01,6.303705E+02,3.990331E+03,1.797031E-02,4.648799E-01,8.101209E+01,0.000000E+00,2.309458E-03,0.000000E+00,6.191204E+02,3.145414E+03,1.764969E-02,3.664455E-01,0.000000E+00,7.263220E+02,0.000000E+00,8.461759E-02,1.712171E+02,3.833816E+02,4.880978E-03,4.466457E-02
01:54:00,5.101258E+02,3.545589E+02,1.454223E-02,4.130672E-02,1.692689E+03,1.628264E+03,4.825411E-02,1.896954E-01,4.023320E+02,0.000000E+00,1.146943E-02,0.000000E+00,5.219247E+02,3.576851E+02,1.487859E-02,4.167092E-02,1.658412E+03,5.369616E+03,4.727741E-02,6.255684E-01,1.648424E+03,4.244075E+03,4.699266E-02,4.944412E-01,9.006905E+01,3.621710E+02,2.567649E-03,4.219350E-02,0.000000E+00,9.184518E+02,0.000000E+00,1.070010E-01,4.625274E+02,6.804555E+02,1.318547E-02,7.927415E-02,5.525971E+01,1.635074E+03,1.575331E-03,1.904886E-01,0.000000E+00,1.662274E+03,0.000000E+00,1.936574E-01,0.000000E+00,4.153404E+03,0.000000E+00,4.838783E-01,0.000000E+00,8.561229E+02,0.000000E+00,9.973961E-02,0.000000E+00,2.626861E+02,0.000000E+00,3.060332E-02,0.000000E+00,2.555130E+02,0.000000E+00,2.976764E-02,3.159617E+01,2.152417E+02,9.007328E-04,2.507602E-02,0.000000E+00,3.994245E+03,0.000000E+00,4.653358E-01,9.419302E+02,1.452629E+03,2.685215E-02,1.692335E-01,0.000000E+00,3.728482E+02,0.000000E+00,4.343737E-02,1.576869E+03,4.665491E+03,4.495267E-02,5.435371E-01,1.548593E+03,1.514272E+03,4.414646E-02,1.764151E-01,1.326707E+02,2.409880E+03,3.782130E-03,2.807549E-01,0.000000E+00,1.406169E+03,0.000000E+00,1.638208E-01,1.183085E+02,0.000000E+00,3.372687E-03,0.000000E+00,1.306832E+02,0.000000E+00,3.725460E-03,0.000000E+00,7.921814E+01,3.081954E+02,2.258322E-03,3.590525E-02,1.159006E+02,2.150566E+02,3.304041E-03,2.505444E-02,4.920512E+02,1.915486E+03,1.402718E-02,2.231571E-01,6.303728E+02,3.989595E+03,1.797038E-02,4.647941E-01,8.102292E+01,0.000000E+00,2.309766E-03,0.000000E+00,6.191682E+02,3.144212E+03,1.765106E-02,3.663054E-01,0.000000E+00,7.261215E+02,0.000000E+00,8.459423E-02,1.712172E+02,3.831378E+02,4.880982E-03,4.463616E-02
01:55:00,5.101260E+02,3.540639E+02,1.454223E-02,4.124906E-02,1.692690E+03,1.626357E+03,4.825415E-02,1.894732E-01,4.023320E+02,0.000000E+00,1.146943E-02,0.000000E+00,5.219251E+02,3.572065E+02,1.487860E-02,4.161516E-02,1.658426E+03,5.367301E+03,4.727782E-02,6.252987E-01,1.648449E+03,4.242579E+03,4.699336E-02,4.942669E-01,9.007653E+01,3.620330E+02,2.567862E-03,4.217742E-02,0.000000E+00,9.183216E+02,0.000000E+00,1.069858E-01,4.625285E+02,6.799822E+02,1.318550E-02,7.921901E-02,5.536127E+01,1.634619E+03,1.578227E-03,1.904356E-01,0.000000E+00,1.661891E+03,0.000000E+00,1.936129E-01,0.000000E+00,4.152229E+03,0.000000E+00,4.837413E-01,0.000000E+00,8.558651E+02,0.000000E+00,9.970958E-02,0.000000E+00,2.626458E+02,0.000000E+00,3.059862E-02,0.000000E+00,2.554746E+02,0.000000E+00,2.976317E-02,3.160893E+01,2.150170E+02,9.010965E-04,2.504985E-02,0.000000E+00,3.993014E+03,0.000000E+00,4.651924E-01,9.419351E+02,1.451369E+03,2.685229E-02,1.690867E-01,0.000000E+00,3.728013E+02,0.000000E+00,4.343190E-02,1.576870E+03,4.663775E+03,4.495271E-02,5.433372E-01,1.548593E+03,1.512738E+03,4.414648E-02,1.762364E-01,1.327189E+02,2.409360E+03,3.783505E-03,2.806944E-01,0.000000E+00,1.405990E+03,0.000000E+00,1.637999E-01,1.183086E+02,0.000000E+00,3.372690E-03,0.000000E+00,1.306833E+02,0.000000E+00,3.725463E-03,0.000000E+00,7.922806E+01,3.079948E+02,2.258605E-03,3.588189E-02,1.159021E+02,2.149184E+02,3.304084E-03,2.503833E-02,4.920516E+02,1.914666E+03,1.402719E-02,2.230616E-01,6.303751E+02,3.988860E+03,1.797044E-02,4.647085E-01,8.103372E+01,0.000000E+00,2.310074E-03,0.000000E+00,6.192160E+02,3.143016E+03,1.765242E-02,3.661661E-01,0.000000E+00,7.259222E+02,0.000000E+00,8.457101E-02,1.712174E+02,3.828948E+02,4.880985E-03,4.460785E-02
01:56:00,5.101262E+02,3.535711E+02,1.454224E-02,4.119164E-02,1.692691E+03,1.624458E+03,4.825420E-02,1.892519E-01,4.023321E+02,0.000000E+00,1.146943E-02,0.000000E+00,5.219255E+02,3.567300E+02,1.487861E-02,4.155966E-02,1.658441E+03,5.364998E+03,4.727823E-02,6.250303E-01,1.648474E+03,4.241092E+03,4.699406E-02,4.940936E-01,9.008399E+01,3.618955E+02,2.568075E-03,4.216140E-02,0.000000E+00,9.181923E+02,0.000000E+00,1.069708E-01,4.625296E+02,6.795109E+02,1.318554E-02,7.916410E-02,5.546257E+01,1.634166E+03,1.581114E-03,1.903828E-01,0.000000E+00,1.661511E+03,0.000000E+00,1.935685E-01,0.000000E+00,4.151058E+03,0.000000E+00,4.836048E-01,0.000000E+00,8.556092E+02,0.000000E+00,9.967977E-02,0.000000E+00,2.626058E+02,0.000000E+00,3.059396E-02,0.000000E+00,2.554366E+02,0.000000E+00,2.975874E-02,3.162165E+01,2.147929E+02,9.014591E-04,2.502374E-02,0.000000E+00,3.991788E+03,0.000000E+00,4.650495E-01,9.419401E+02,1.450113E+03,2.685243E-02,1.689405E-01,0.000000E+00,3.727548E+02,0.000000E+00,4.342649E-02,1.576872E+03,4.662065E+03,4.495275E-02,5.431379E-01,1.548594E+03,1.511210E+03,4.414649E-02,1.760583E-01,1.327670E+02,2.408842E+03,3.784876E-03,2.806340E-01,0.000000E+00,1.405812E+03,0.000000E+00,1.637792E-01,1.183087E+02,0.000000E+00,3.372692E-03,0.000000E+00,1.306834E+02,0.000000E+00,3.725466E-03,0.000000E+00,7.923795E+01,3.077949E+02,2.258887E-03,3.585860E-02,1.159037E+02,2.147805E+02,3.304127E-03,2.502227E-02,4.920520E+02,1.913849E+03,1.402721E-02,2.229664E-01,6.303774E+02,3.988128E+03,1.797051E-02,4.646232E-01,8.104451E+01,0.000000E+00,2.310382E-03,0.000000E+00,6.192636E+02,3.141825E+03,1.765378E-02,3.660273E-01,0.000000E+00,7.257241E+02,0.000000E+00,8.454794E-02,1.712175E+02,3.826524E+02,4.880989E-03,4.457961E-02
01:57:00,5.101264E+02,3.530804E+02,1.454225E-02,4.113447E-02,1.692693E+03,1.622568E+03,4.825424E-02,1.890317E-01,4.023321E+02,0.000000E+00,1.146943E-02,0.000000E+00,5.219258E+02,3.562557E+02,1.487862E-02,4.150440E-02,1.658455E+03,5.362706E+03,4.727865E-02,6.247633E-01,1.648498E+03,4.239612E+03,4.699476E-02,4.939212E-01,9.009144E+01,3.617586E+02,2.568287E-03,4.214545E-02,0.000000E+00,9.180638E+02,0.000000E+00,1.069558E-01,4.625307E+02,6.790417E+02,1.318557E-02,7.910944E-02,5.556362E+01,1.633715E+03,1.583995E-03,1.903303E-01,0.000000E+00,1.661132E+03,0.000000E+00,1.935244E-01,0.000000E+00,4.149889E+03,0.000000E+00,4.834687E-01,0.000000E+00,8.553552E+02,0.000000E+00,9.965017E-02,0.000000E+00,2.625661E+02,0.000000E+00,3.058934E-02,0.000000E+00,2.553989E+02,0.000000E+00,2.975435E-02,3.163433E+01,2.145694E+02,9.018205E-04,2.499769E-02,0.000000E+00,3.990565E+03,0.000000E+00,4.649071E-01,9.419450E+02,1.448863E+03,2.685257E-02,1.687948E-01,0.000000E+00,3.727088E+02,0.000000E+00,4.342113E-02,1.576873E+03,4.660361E+03,4.495278E-02,5.429394E-01,1.548594E+03,1.509686E+03,4.414651E-02,1.758808E-01,1.328150E+02,2.408326E+03,3.786244E-03,2.805738E-01,0.000000E+00,1.405634E+03,0.000000E+00,1.637585E-01,1.183087E+02,0.000000E+00,3.372695E-03,0.000000E+00,1.306836E+02,0.000000E+00,3.725469E-03,0.000000E+00,7.924781E+01,3.075957E+02,2.259168E-03,3.583538E-02,1.159052E+02,2.146431E+02,3.304170E-03,2.500627E-02,4.920525E+02,1.913034E+03,1.402722E-02,2.228715E-01,6.303798E+02,3.987397E+03,1.797057E-02,4.645381E-01,8.105526E+01,0.000000E+00,2.310688E-03,0.000000E+00,6.193111E+02,3.140639E+03,1.765513E-02,3.658892E-01,0.000000E+00,7.255274E+02,0.000000E+00,8.452501E-02,1.712176E+02,3.824108E+02,4.880992E-03,4.455146E-02
01:58:00,5.101266E+02,3.525919E+02,1.454225E-02,4.107755E-02,1.692694E+03,1.620686E+03,4.825428E-02,1.888125E-01,4.023321E+02,0.000000E+00,1.146943E-02,0.000000E+00,5.219262E+02,3.557835E+02,1.487863E-02,4.144939E-02,1.658470E+03,5.360426E+03,4.727906E-02,6.244977E-01,1.648523E+03,4.238141E+03,4.699545E-02,4.937498E-01,9.009886E+01,3.616222E+02,2.568499E-03,4.212956E-02,0.000000E+00,9.179362E+02,0.000000E+00,1.069409E-01,4.625318E+02,6.785745E+02,1.318560E-02,7.905500E-02,5.566441E+01,1.633266E+03,1.586869E-03,1.902779E-01,0.000000E+00,1.660755E+03,0.000000E+00,1.934805E-01,0.000000E+00,4.148724E+03,0.000000E+00,4.833330E-01,0.000000E+00,8.551030E+02,0.000000E+00,9.962079E-02,0.000000E+00,2.625267E+02,0.000000E+00,3.058475E-02,0.000000E+00,2.553616E+02,0.000000E+00,2.975000E-02,3.164697E+01,2.143464E+02,9.021808E-04,2.497171E-02,0.000000E+00,3.989346E+03,0.000000E+00,4.647651E-01,9.419499E+02,1.447619E+03,2.685271E-02,1.686498E-01,0.000000E+00,3.726632E+02,0.000000E+00,4.341581E-02,1.576874E+03,4.658663E+03,4.495282E-02,5.427416E-01,1.548595E+03,1.508169E+03,4.414653E-02,1.757040E-01,1.328629E+02,2.407811E+03,3.787609E-03,2.805138E-01,0.000000E+00,1.405458E+03,0.000000E+00,1.637379E-01,1.183088E+02,0.000000E+00,3.372698E-03,0.000000E+00,1.306837E+02,0.000000E+00,3.725472E-03,0.000000E+00,7.925765E+01,3.073970E+02,2.259448E-03,3.581224E-02,1.159067E+02,2.145062E+02,3.304213E-03,2.499031E-02,4.920529E+02,1.912222E+03,1.402723E-02,2.227769E-01,6.303821E+02,3.986669E+03,1.797064E-02,4.644532E-01,8.106600E+01,0.000000E+00,2.310995E-03,0.000000E+00,6.193586E+02,3.139459E+03,1.765648E-02,3.657518E-01,0.000000E+00,7.253318E+02,0.000000E+00,8.450223E-02,1.712177E+02,3.821699E+02,4.880996E-03,4.452340E-02
01:59:00,5.101268E+02,3.521055E+02,1.454226E-02,4.102089E-02,1.692696E+03,1.618813E+03,4.825432E-02,1.885943E-01,4.023321E+02,0.000000E+00,1.146943E-02,0.000000E+00,5.219266E+02,3.553134E+02,1.487864E-02,4.139462E-02,1.658484E+03,5.358157E+03,4.727947E-02,6.242334E-01,1.648547E+03,4.236677E+03,4.699615E-02,4.935793E-01,9.010627E+01,3.614863E+02,2.568710E-03,4.211373E-02,0.000000E+00,9.178094E+02,0.000000E+00,1.069262E-01,4.625329E+02,6.781093E+02,1.318563E-02,7.900081E-02,5.576496E+01,1.632819E+03,1.589735E-03,1.902259E-01,0.000000E+00,1.660380E+03,0.000000E+00,1.934368E-01,0.000000E+00,4.147562E+03,0.000000E+00,4.831976E-01,0.000000E+00,8.548527E+02,0.000000E+00,9.959163E-02,0.000000E+00,2.624877E+02,0.000000E+00,3.058021E-02,0.000000E+00,2.553246E+02,0.000000E+00,2.974569E-02,3.165956E+01,2.141239E+02,9.025399E-04,2.494580E-02,0.000000E+00,3.988132E+03,0.000000E+00,4.646236E-01,9.419548E+02,1.446379E+03,2.685285E-02,1.685054E-01,0.000000E+00,3.726179E+02,0.000000E+00,4.341054E-02,1.576875E+03,4.656970E+03,4.495286E-02,5.425444E-01,1.548596E+03,1.506657E+03,4.414654E-02,1.755279E-01,1.329106E+02,2.407297E+03,3.788970E-03,2.804540E-01,0.000000E+00,1.405282E+03,0.000000E+00,1.637174E-01,1.183089E+02,0.000000E+00,3.372700E-03,0.000000E+00,1.306838E+02,0.000000E+00,3.725475E-03,0.000000E+00,7.926746E+01,3.071991E+02,2.259728E-03,3.578918E-02,1.159082E+02,2.143696E+02,3.304256E-03,2.497440E-02,4.920533E+02,1.911412E+03,1.402724E-02,2.226825E-01,6.303843E+02,3.985943E+03,1.797070E-02,4.643686E-01,8.107671E+01,0.000000E+00,2.311300E-03,0.000000E+00,6.194059E+02,3.138285E+03,1.765783E-02,3.656149E-01,0.000000E+00,7.251375E+02,0.000000E+00,8.447959E-02,1.712178E+02,3.819298E+02,4.880999E-03,4.449542E-02
02:00:00,5.101270E+02,3.516213E+02,1.454226E-02,4.096448E-02,1.692697E+03,1.616948E+03,4.825436E-02,1.883771E-01,4.023322E+02,0.000000E+00,1.146943E-02,0.000000E+00,5.219269E+02,3.548453E+02,1.487865E-02,4.134009E-02,1.658498E+03,5.355900E+03,4.727988E-02,6.239704E-01,1.648571E+03,4.235222E+03,4.699684E-02,4.934097E-01,9.011365E+01,3.613510E+02,2.568920E-03,4.209797E-02,0.000000E+00,9.176835E+02,0.000000E+00,1.069115E-01,4.625340E+02,6.776461E+02,1.318566E-02,7.894684E-02,5.586525E+01,1.632374E+03,1.592594E-03,1.901740E-01,0.000000E+00,1.660008E+03,0.000000E+00,1.933934E-01,0.000000E+00,4.146404E+03,0.000000E+00,4.830627E-01,0.000000E+00,8.546042E+02,0.000000E+00,9.956267E-02,0.000000E+00,2.624491E+02,0.000000E+00,3.057570E-02,0.000000E+00,2.552879E+02,0.000000E+00,2.974141E-02,3.167212E+01,2.139020E+02,9.028979E-04,2.491994E-02,0.000000E+00,3.986921E+03,0.000000E+00,4.644825E-01,9.419597E+02,1.445145E+03,2.685299E-02,1.683617E-01,0.000000E+00,3.725731E+02,0.000000E+00,4.340532E-02,1.576877E+03,4.655284E+03,4.495289E-02,5.423479E-01,1.548596E+03,1.505150E+03,4.414656E-02,1.753524E-01,1.329583E+02,2.406785E+03,3.790329E-03,2.803944E-01,0.000000E+00,1.405107E+03,0.000000E+00,1.636970E-01,1.183090E+02,0.000000E+00,3.372703E-03,0.000000E+00,1.306839E+02,0.000000E+00,3.725478E-03,0.000000E+00,7.927724E+01,3.070017E+02,2.260007E-03,3.576619E-02,1.159097E+02,2.142335E+02,3.304298E-03,2.495855E-02,4.920537E+02,1.910604E+03,1.402725E-02,2.225884E-01,6.303866E+02,3.985218E+03,1.797077E-02,4.642843E-01,8.108740E+01,0.000000E+00,2.311605E-03,0.000000E+00,6.194531E+02,3.137116E+03,1.765918E-02,3.654788E-01,0.000000E+00,7.249444E+02,0.000000E+00,8.445710E-02,1.712180E+02,3.816903E+02,4.881003E-03,4.446753E-02
02:01:00,5.101273E+02,3.511387E+02,1.454227E-02,4.090826E-02,1.692699E+03,1.615091E+03,4.825440E-02,1.881607E-01,4.023322E+02,0.000000E+00,1.146943E-02,0.000000E+00,5.219273E+02,3.543789E+02,1.487866E-02,4.128575E-02,1.658513E+03,5.353651E+03,4.728028E-02,6.237084E-01,1.648595E+03,4.233771E+03,4.699753E-02,4.932407E-01,9.012102E+01,3.612160E+02,2.569130E-03,4.208224E-02,0.000000E+00,9.175582E+02,0.000000E+00,1.068969E-01,4.625351E+02,6.771844E+02,1.318569E-02,7.889305E-02,5.596529E+01,1.631930E+03,1.595446E-03,1.901223E-01,0.000000E+00,1.659636E+03,0.000000E+00,1.933501E-01,0.000000E+00,4.145247E+03,0.000000E+00,4.829279E-01,0.000000E+00,8.543571E+02,0.000000E+00,9.953389E-02,0.000000E+00,2.624107E+02,0.000000E+00,3.057123E-02,0.000000E+00,2.552515E+02,0.000000E+00,2.973717E-02,3.168464E+01,2.136804E+02,9.032547E-04,2.489413E-02,0.000000E+00,3.985712E+03,0.000000E+00,4.643417E-01,9.419646E+02,1.443915E+03,2.685313E-02,1.682184E-01,0.000000E+00,3.725286E+02,0.000000E+00,4.340013E-02,1.576878E+03,4.653601E+03,4.495293E-02,5.421518E-01,1.548597E+03,1.503648E+03,4.414658E-02,1.751773E-01,1.330058E+02,2.406274E+03,3.791684E-03,2.803348E-01,0.000000E+00,1.404932E+03,0.000000E+00,1.636767E-01,1.183091E+02,0.000000E+00,3.372705E-03,0.000000E+00,1.306840E+02,0.000000E+00,3.725481E-03,0.000000E+00,7.928699E+01,3.068048E+02,2.260285E-03,3.574325E-02,1.159111E+02,2.140977E+02,3.304341E-03,2.494272E-02,4.920541E+02,1.909798E+03,1.402727E-02,2.224945E-01,6.303889E+02,3.984495E+03,1.797083E-02,4.642000E-01,8.109807E+01,0.000000E+00,2.311909E-03,0.000000E+00,6.195002E+02,3.135951E+03,1.766052E-02,3.653430E-01,0.000000E+00,7.247523E+02,0.000000E+00,8.443471E-02,1.712181E+02,3.814514E+02,4.881006E-03,4.443969E-02
02:02:00,5.101275E+02,3.506578E+02,1.454228E-02,4.085223E-02,1.692700E+03,1.613240E+03,4.825444E-02,1.879451E-01,4.023322E+02,0.000000E+00,1.146943E-02,0.000000E+00,5.219277E+02,3.539141E+02,1.487867E-02,4.123159E-02,1.658527E+03,5.351410E+03,4.728069E-02,6.234473E-01,1.648620E+03,4.232325E+03,4.699822E-02,4.930723E-01,9.012837E+01,3.610814E+02,2.569340E-03,4.206656E-02,0.000000E+00,9.174335E+02,0.000000E+00,1.068824E-01,4.625362E+02,6.767241E+02,1.318572E-02,7.883944E-02,5.606509E+01,1.631488E+03,1.598291E-03,1.900708E-01,0.000000E+00,1.659266E+03,0.000000E+00,1.933070E-01,0.000000E+00,4.144093E+03,0.000000E+00,4.827935E-01,0.000000E+00,8.541115E+02,0.000000E+00,9.950527E-02,0.000000E+00,2.623726E+02,0.000000E+00,3.056679E-02,0.000000E+00,2.552153E+02,0.000000E+00,2.973296E-02,3.169712E+01,2.134592E+02,9.036105E-04,2.486836E-02,0.000000E+00,3.984506E+03,0.000000E+00,4.642012E-01,9.419694E+02,1.442689E+03,2.685327E-02,1.680755E-01,0.000000E+00,3.724843E+02,0.000000E+00,4.339498E-02,1.576879E+03,4.651922E+03,4.495296E-02,5.419562E-01,1.548597E+03,1.502149E+03,4.414659E-02,1.750027E-01,1.330533E+02,2.405764E+03,3.793037E-03,2.802754E-01,0.000000E+00,1.404758E+03,0.000000E+00,1.636564E-01,1.183092E+02,0.000000E+00,3.372708E-03,0.000000E+00,1.306841E+02,0.000000E+00,3.725484E-03,0.000000E+00,7.929671E+01,3.066083E+02,2.260562E-03,3.572035E-02,1.159126E+02,2.139621E+02,3.304383E-03,2.492692E-02,4.920546E+02,1.908994E+03,1.402728E-02,2.224008E-01,6.303912E+02,3.983774E+03,1.797090E-02,4.641160E-01,8.110871E+01,0.000000E+00,2.312212E-03,0.000000E+00,6.195472E+02,3.134790E+03,1.766186E-02,3.652077E-01,0.000000E+00,7.245610E+02,0.000000E+00,8.441243E-02,1.712182E+02,3.812130E+02,4.881009E-03,4.441191E-02
02:03:00,5.101277E+02,3.501784E+02,1.454228E-02,4.079639E-02,1.692702E+03,1.611397E+03,4.825448E-02,1.877303E-01,4.023322E+02,0.000000E+00,1.146943E-02,0.000000E+00,5.219280E+02,3.534508E+02,1.487868E-02,4.117762E-02,1.658541E+03,5.349176E+03,4.728109E-02,6.231871E-01,1.648644E+03,4.230885E+03,4.699891E-02,4.929045E-01,9.013570E+01,3.609472E+02,2.569549E-03,4.205092E-02,0.000000E+00,9.173093E+02,0.000000E+00,1.068679E-01,4.625373E+02,6.762654E+02,1.318575E-02,7.878599E-02,5.616465E+01,1.631047E+03,1.601129E-03,1.900194E-01,0.000000E+00,1.658897E+03,0.000000E+00,1.932641E-01,0.000000E+00,4.142941E+03,0.000000E+00,4.826593E-01,0.000000E+00,8.538673E+02,0.000000E+00,9.947682E-02,0.000000E+00,2.623347E+02,0.000000E+00,3.056238E-02,0.000000E+00,2.551794E+02,0.000000E+00,2.972878E-02,3.170956E+01,2.132383E+02,9.039651E-04,2.484263E-02,0.000000E+00,3.983302E+03,0.000000E+00,4.640610E-01,9.419743E+02,1.441467E+03,2.685340E-02,1.679332E-01,0.000000E+00,3.724403E+02,0.000000E+00,4.338985E-02,1.576880E+03,4.650247E+03,4.495300E-02,5.417610E-01,1.548598E+03,1.500654E+03,4.414661E-02,1.748285E-01,1.331006E+02,2.405255E+03,3.794386E-03,2.802161E-01,0.000000E+00,1.404584E+03,0.000000E+00,1.636362E-01,1.183093E+02,0.000000E+00,3.372710E-03,0.000000E+00,1.306842E+02,0.000000E+00,3.725487E-03,0.000000E+00,7.930641E+01,3.064121E+02,2.260838E-03,3.569749E-02,1.159141E+02,2.138268E+02,3.304425E-03,2.491116E-02,4.920550E+02,1.908191E+03,1.402729E-02,2.223072E-01,6.303935E+02,3.983054E+03,1.797096E-02,4.640321E-01,8.111934E+01,0.000000E+00,2.312515E-03,0.000000E+00,6.195941E+02,3.133632E+03,1.766320E-02,3.650728E-01,0.000000E+00,7.243707E+02,0.000000E+00,8.439026E-02,1.712183E+02,3.809751E+02,4.881013E-03,4.438420E-02
02:04:00,5.101279E+02,3.497007E+02,1.454229E-02,4.074073E-02,1.692703E+03,1.609560E+03,4.825453E-02,1.875163E-01,4.023322E+02,0.000000E+00,1.146943E-02,0.000000E+00,5.219284E+02,3.529891E+02,1.487869E-02,4.112383E-02,1.658555E+03,5.346951E+03,4.728150E-02,6.229279E-01,1.648668E+03,4.229449E+03,4.699959E-02,4.927372E-01,9.014301E+01,3.608133E+02,2.569757E-03,4.203533E-02,0.000000E+00,9.171858E+02,0.000000E+00,1.068535E-01,4.625383E+02,6.758081E+02,1.318578E-02,7.873272E-02,5.626398E+01,1.630607E+03,1.603961E-03,1.899682E-01,0.000000E+00,1.658530E+03,0.000000E+00,1.932213E-01,0.000000E+00,4.141791E+03,0.000000E+00,4.825253E-01,0.000000E+00,8.536244E+02,0.000000E+00,9.944853E-02,0.000000E+00,2.622971E+02,0.000000E+00,3.055800E-02,0.000000E+00,2.551438E+02,0.000000E+00,2.972463E-02,3.172196E+01,2.130178E+02,9.043187E-04,2.481694E-02,0.000000E+00,3.982101E+03,0.000000E+00,4.639210E-01,9.419791E+02,1.440250E+03,2.685354E-02,1.677913E-01,0.000000E+00,3.723966E+02,0.000000E+00,4.338476E-02,1.576882E+03,4.648575E+03,4.495303E-02,5.415663E-01,1.548599E+03,1.499162E+03,4.414663E-02,1.746548E-01,1.331478E+02,2.404747E+03,3.795732E-03,2.801569E-01,0.000000E+00,1.404411E+03,0.000000E+00,1.636160E-01,1.183094E+02,0.000000E+00,3.372713E-03,0.000000E+00,1.306843E+02,0.000000E+00,3.725490E-03,0.000000E+00,7.931609E+01,3.062163E+02,2.261114E-03,3.567469E-02,1.159156E+02,2.136917E+02,3.304467E-03,2.489542E-02,4.920554E+02,1.907390E+03,1.402730E-02,2.222139E-01,6.303957E+02,3.982335E+03,1.797103E-02,4.639483E-01,8.112994E+01,0.000000E+00,2.312817E-03,0.000000E+00,6.196410E+02,3.132478E+03,1.766453E-02,3.649384E-01,0.000000E+00,7.241812E+02,0.000000E+00,8.436818E-02,1.712184E+02,3.807377E+02,4.881016E-03,4.435654E-02
02:05:00,5.101281E+02,3.492245E+02,1.454229E-02,4.068525E-02,1.692704E+03,1.607730E+03,4.825457E-02,1.873031E-01,4.023323E+02,0.000000E+00,1.146944E-02,0.000000E+00,5.219288E+02,3.525289E+02,1.487870E-02,4.107022E-02,1.658569E+03,5.344734E+03,4.728190E-02,6.226696E-01,1.648692E+03,4.228018E+03,4.700027E-02,4.925705E-01,9.015031E+01,3.606798E+02,2.569965E-03,4.201977E-02,0.000000E+00,9.170629E+02,0.000000E+00,1.068392E-01,4.625394E+02,6.753523E+02,1.318581E-02,7.867962E-02,5.636307E+01,1.630169E+03,1.606786E-03,1.899172E-01,0.000000E+00,1.658164E+03,0.000000E+00,1.931786E-01,0.000000E+00,4.140643E+03,0.000000E+00,4.823915E-01,0.000000E+00,8.533830E+02,0.000000E+00,9.942040E-02,0.000000E+00,2.622597E+02,0.000000E+00,3.055364E-02,0.000000E+00,2.551084E+02,0.000000E+00,2.972051E-02,3.173432E+01,2.127976E+02,9.046711E-04,2.479128E-02,0.000000E+00,3.980902E+03,0.000000E+00,4.637813E-01,9.419839E+02,1.439036E+03,2.685368E-02,1.676499E-01,0.000000E+00,3.723532E+02,0.000000E+00,4.337969E-02,1.576883E+03,4.646908E+03,4.495307E-02,5.413720E-01,1.548599E+03,1.497675E+03,4.414664E-02,1.744814E-01,1.331950E+02,2.404240E+03,3.797076E-03,2.800979E-01,0.000000E+00,1.404239E+03,0.000000E+00,1.635959E-01,1.183095E+02,0.000000E+00,3.372715E-03,0.000000E+00,1.306844E+02,0.000000E+00,3.725493E-03,0.000000E+00,7.932573E+01,3.060209E+02,2.261389E-03,3.565192E-02,1.159171E+02,2.135569E+02,3.304509E-03,2.487972E-02,4.920558E+02,1.906590E+03,1.402731E-02,2.221207E-01,6.303980E+02,3.981617E+03,1.797109E-02,4.638647E-01,8.114052E+01,0.000000E+00,2.313119E-03,0.000000E+00,6.196877E+02,3.131328E+03,1.766587E-02,3.648044E-01,0.000000E+00,7.239927E+02,0.000000E+00,8.434622E-02,1.712186E+02,3.805008E+02,4.881020E-03,4.432894E-02
02:06:00,5.101283E+02,3.487499E+02,1.454230E-02,4.062996E-02,1.692706E+03,1.605907E+03,4.825461E-02,1.870907E-01,4.023323E+02,0.000000E+00,1.146944E-02,0.000000E+00,5.219291E+02,3.520702E+02,1.487871E-02,4.101678E-02,1.658584E+03,5.342525E+03,4.728230E-02,6.224123E-01,1.648716E+03,4.226592E+03,4.700096E-02,4.924044E-01,9.015759E+01,3.605467E+02,2.570173E-03,4.200426E-02,0.000000E+00,9.169405E+02,0.000000E+00,1.068249E-01,4.625405E+02,6.748980E+02,1.318585E-02,7.862668E-02,5.646193E+01,1.629732E+03,1.609604E-03,1.898663E-01,0.000000E+00,1.657800E+03,0.000000E+00,1.931362E-01,0.000000E+00,4.139497E+03,0.000000E+00,4.822581E-01,0.000000E+00,8.531429E+02,0.000000E+00,9.939242E-02,0.000000E+00,2.622226E+02,0.000000E+00,3.054932E-02,0.000000E+00,2.550733E+02,0.000000E+00,2.971642E-02,3.174665E+01,2.125778E+02,9.050225E-04,2.476568E-02,0.000000E+00,3.979705E+03,0.000000E+00,4.636419E-01,9.419888E+02,1.437826E+03,2.685382E-02,1.675089E-01,0.000000E+00,3.723100E+02,0.000000E+00,4.337466E-02,1.576884E+03,4.645244E+03,4.495310E-02,5.411782E-01,1.548600E+03,1.496191E+03,4.414666E-02,1.743086E-01,1.332420E+02,2.403734E+03,3.798416E-03,2.800389E-01,0.000000E+00,1.404067E+03,0.000000E+00,1.635759E-01,1.183095E+02,0.000000E+00,3.372717E-03,0.000000E+00,1.306845E+02,0.000000E+00,3.725495E-03,0.000000E+00,7.933535E+01,3.058259E+02,2.261663E-03,3.562920E-02,1.159185E+02,2.134224E+02,3.304551E-03,2.486405E-02,4.920562E+02,1.905792E+03,1.402733E-02,2.220278E-01,6.304002E+02,3.980901E+03,1.797116E-02,4.637812E-01,8.115108E+01,0.000000E+00,2.313420E-03,0.000000E+00,6.197343E+02,3.130181E+03,1.766720E-02,3.646708E-01,0.000000E+00,7.238050E+02,0.000000E+00,8.432435E-02,1.712187E+02,3.802644E+02,4.881023E-03,4.430140E-02
02:07:00,5.101285E+02,3.482769E+02,1.454230E-02,4.057485E-02,1.692707E+03,1.604090E+03,4.825465E-02,1.868791E-01,4.023323E+02,0.000000E+00,1.146944E-02,0.000000E+00,5.219295E+02,3.516131E+02,1.487873E-02,4.096353E-02,1.658598E+03,5.340325E+03,4.728270E-02,6.221559E-01,1.648740E+03,4.225171E+03,4.700164E-02,4.922389E-01,9.016485E+01,3.604139E+02,2.570380E-03,4.198879E-02,0.000000E+00,9.168188E+02,0.000000E+00,1.068107E-01,4.625415E+02,6.744450E+02,1.318588E-02,7.857392E-02,5.656055E+01,1.629297E+03,1.612415E-03,1.898156E-01,0.000000E+00,1.657437E+03,0.000000E+00,1.930939E-01,0.000000E+00,4.138354E+03,0.000000E+00,4.821248E-01,0.000000E+00,8.529041E+02,0.000000E+00,9.936461E-02,0.000000E+00,2.621858E+02,0.000000E+00,3.054503E-02,0.000000E+00,2.550385E+02,0.000000E+00,2.971236E-02,3.175894E+01,2.123584E+02,9.053728E-04,2.474011E-02,0.000000E+00,3.978511E+03,0.000000E+00,4.635027E-01,9.419936E+02,1.436620E+03,2.685395E-02,1.673684E-01,0.000000E+00,3.722670E+02,0.000000E+00,4.336966E-02,1.576885E+03,4.643584E+03,4.495314E-02,5.409848E-01,1.548600E+03,1.494711E+03,4.414667E-02,1.741361E-01,1.332889E+02,2.403229E+03,3.799753E-03,2.799801E-01,0.000000E+00,1.403895E+03,0.000000E+00,1.635559E-01,1.183096E+02,0.000000E+00,3.372720E-03,0.000000E+00,1.306846E+02,0.000000E+00,3.725498E-03,0.000000E+00,7.934495E+01,3.056313E+02,2.261937E-03,3.560653E-02,1.159200E+02,2.132881E+02,3.304593E-03,2.484840E-02,4.920566E+02,1.904995E+03,1.402734E-02,2.219350E-01,6.304025E+02,3.980186E+03,1.797122E-02,4.636979E-01,8.116162E+01,0.000000E+00,2.313720E-03,0.000000E+00,6.197808E+02,3.129038E+03,1.766852E-02,3.645377E-01,0.000000E+00,7.236182E+02,0.000000E+00,8.430259E-02,1.712188E+02,3.800285E+02,4.881026E-03,4.427392E-02
02:08:00,5.101287E+02,3.478053E+02,1.454231E-02,4.051992E-02,1.692709E+03,1.602281E+03,4.825469E-02,1.866683E-01,4.023323E+02,0.000000E+00,1.146944E-02,0.000000E+00,5.219298E+02,3.511574E+02,1.487874E-02,4.091044E-02,1.658612E+03,5.338132E+03,4.728310E-02,6.219004E-01,1.648763E+03,4.223755E+03,4.700232E-02,4.920739E-01,9.017209E+01,3.602814E+02,2.570586E-03,4.197336E-02,0.000000E+00,9.166976E+02,0.000000E+00,1.067966E-01,4.625426E+02,6.739936E+02,1.318591E-02,7.852132E-02,5.665894E+01,1.628863E+03,1.615220E-03,1.897650E-01,0.000000E+00,1.657075E+03,0.000000E+00,1.930517E-01,0.000000E+00,4.137212E+03,0.000000E+00,4.819919E-01,0.000000E+00,8.526666E+02,0.000000E+00,9.933694E-02,0.000000E+00,2.621492E+02,0.000000E+00,3.054077E-02,0.000000E+00,2.550038E+02,0.000000E+00,2.970832E-02,3.177119E+01,2.121393E+02,9.057221E-04,2.471458E-02,0.000000E+00,3.977319E+03,0.000000E+00,4.633639E-01,9.419983E+02,1.435418E+03,2.685409E-02,1.672284E-01,0.000000E+00,3.722244E+02,0.000000E+00,4.336469E-02,1.576886E+03,4.641928E+03,4.495317E-02,5.407919E-01,1.548601E+03,1.493234E+03,4.414669E-02,1.739641E-01,1.333357E+02,2.402725E+03,3.801088E-03,2.799214E-01,0.000000E+00,1.403724E+03,0.000000E+00,1.635360E-01,1.183097E+02,0.000000E+00,3.372722E-03,0.000000E+00,1.306847E+02,0.000000E+00,3.725501E-03,0.000000E+00,7.935452E+01,3.054371E+02,2.262210E-03,3.558390E-02,1.159215E+02,2.131541E+02,3.304635E-03,2.483279E-02,4.920571E+02,1.904201E+03,1.402735E-02,2.218424E-01,6.304047E+02,3.979472E+03,1.797128E-02,4.636148E-01,8.117213E+01,0.000000E+00,2.314020E-03,0.000000E+00,6.198273E+02,3.127899E+03,1.766985E-02,3.644049E-01,0.000000E+00,7.234323E+02,0.000000E+00,8.428094E-02,1.712189E+02,3.797931E+02,4.881030E-03,4.424650E-02
02:09:00,5.101289E+02,3.473353E+02,1.454232E-02,4.046516E-02,1.692710E+03,1.600479E+03,4.825473E-02,1.864584E-01,4.023324E+02,0.000000E+00,1.146944E-02,0.000000E+00,5.219302E+02,3.507033E+02,1.487875E-02,4.085753E-02,1.658626E+03,5.335947E+03,4.728350E-02,6.216459E-01,1.648787E+03,4.222344E+03,4.700299E-02,4.919095E-01,9.017932E+01,3.601494E+02,2.570792E-03,4.195797E-02,0.000000E+00,9.165770E+02,0.000000E+00,1.067826E-01,4.625437E+02,6.735435E+02,1.318594E-02,7.846889E-02,5.675710E+01,1.628430E+03,1.618019E-03,1.897146E-01,0.000000E+00,1.656714E+03,0.000000E+00,1.930097E-01,0.000000E+00,4.136073E+03,0.000000E+00,4.818591E-01,0.000000E+00,8.524305E+02,0.000000E+00,9.930943E-02,0.000000E+00,2.621129E+02,0.000000E+00,3.053653E-02,0.000000E+00,2.549695E+02,0.000000E+00,2.970432E-02,3.178340E+01,2.119205E+02,9.060703E-04,2.468910E-02,0.000000E+00,3.976130E+03,0.000000E+00,4.632253E-01,9.420031E+02,1.434220E+03,2.685423E-02,1.670888E-01,0.000000E+00,3.721820E+02,0.000000E+00,4.335975E-02,1.576888E+03,4.640275E+03,4.495321E-02,5.405994E-01,1.548601E+03,1.491761E+03,4.414670E-02,1.737925E-01,1.333824E+02,2.402222E+03,3.802419E-03,2.798628E-01,0.000000E+00,1.403554E+03,0.000000E+00,1.635161E-01,1.183098E+02,0.000000E+00,3.372725E-03,0.000000E+00,1.306848E+02,0.000000E+00,3.725504E-03,0.000000E+00,7.936406E+01,3.052433E+02,2.262482E-03,3.556132E-02,1.159229E+02,2.130204E+02,3.304676E-03,2.481721E-02,4.920575E+02,1.903408E+03,1.402736E-02,2.217500E-01,6.304069E+02,3.978760E+03,1.797135E-02,4.635318E-01,8.118263E+01,0.000000E+00,2.314319E-03,0.000000E+00,6.198736E+02,3.126764E+03,1.767117E-02,3.642727E-01,0.000000E+00,7.232473E+02,0.000000E+00,8.425938E-02,1.712190E+02,3.795583E+02,4.881033E-03,4.421914E-02
02:10:00,5.101291E+02,3.468668E+02,1.454232E-02,4.041058E-02,1.692712E+03,1.598684E+03,4.825477E-02,1.862492E-01,4.023324E+02,0.000000E+00,1.146944E-02,0.000000E+00,5.219306E+02,3.502506E+02,1.487876E-02,4.080479E-02,1.658640E+03,5.333771E+03,4.728390E-02,6.213924E-01,1.648811E+03,4.220937E+03,4.700367E-02,4.917456E-01,9.018653E+01,3.600176E+02,2.570998E-03,4.194263E-02,0.000000E+00,9.164570E+02,0.000000E+00,1.067686E-01,4.625447E+02,6.730949E+02,1.318597E-02,7.841662E-02,5.685503E+01,1.627998E+03,1.620810E-03,1.896643E-01,0.000000E+00,1.656355E+03,0.000000E+00,1.929679E-01,0.000000E+00,4.134936E+03,0.000000E+00,4.817266E-01,0.000000E+00,8.521956E+02,0.000000E+00,9.928206E-02,0.000000E+00,2.620768E+02,0.000000E+00,3.053233E-02,0.000000E+00,2.549353E+02,0.000000E+00,2.970034E-02,3.179558E+01,2.117021E+02,9.064174E-04,2.466365E-02,0.000000E+00,3.974943E+03,0.000000E+00,4.630871E-01,9.420079E+02,1.433026E+03,2.685436E-02,1.669497E-01,0.000000E+00,3.721399E+02,0.000000E+00,4.335485E-02,1.576889E+03,4.638627E+03,4.495324E-02,5.404073E-01,1.548602E+03,1.490292E+03,4.414672E-02,1.736214E-01,1.334290E+02,2.401721E+03,3.803748E-03,2.798043E-01,0.000000E+00,1.403384E+03,0.000000E+00,1.634963E-01,1.183099E+02,0.000000E+00,3.372727E-03,0.000000E+00,1.306849E+02,0.000000E+00,3.725507E-03,0.000000E+00,7.937358E+01,3.050498E+02,2.262753E-03,3.553879E-02,1.159244E+02,2.128869E+02,3.304718E-03,2.480166E-02,4.920579E+02,1.902616E+03,1.402737E-02,2.216578E-01,6.304092E+02,3.978049E+03,1.797141E-02,4.634490E-01,8.119311E+01,0.000000E+00,2.314618E-03,0.000000E+00,6.199198E+02,3.125632E+03,1.767249E-02,3.641408E-01,0.000000E+00,7.230632E+02,0.000000E+00,8.423793E-02,1.712191E+02,3.793239E+02,4.881036E-03,4.419183E-02
02:11:00,5.101293E+02,3.463998E+02,1.454233E-02,4.035617E-02,1.692713E+03,1.596895E+03,4.825481E-02,1.860408E-01,4.023324E+02,0.000000E+00,1.146944E-02,0.000000E+00,5.219309E+02,3.497993E+02,1.487877E-02,4.075222E-02,1.658653E+03,5.331603E+03,4.728429E-02,6.211398E-01,1.648835E+03,4.219535E+03,4.700434E-02,4.915822E-01,9.019372E+01,3.598863E+02,2.571203E-03,4.192732E-02,0.000000E+00,9.163376E+02,0.000000E+00,1.067547E-01,4.625458E+02,6.726476E+02,1.318600E-02,7.836452E-02,5.695273E+01,1.627568E+03,1.623596E-03,1.896142E-01,0.000000E+00,1.655997E+03,0.000000E+00,1.929262E-01,0.000000E+00,4.133801E+03,0.000000E+00,4.815944E-01,0.000000E+00,8.519620E+02,0.000000E+00,9.925485E-02,0.000000E+00,2.620409E+02,0.000000E+00,3.052815E-02,0.000000E+00,2.549015E+02,0.000000E+00,2.969640E-02,3.180772E+01,2.114841E+02,9.067634E-04,2.463825E-02,0.000000E+00,3.973758E+03,0.000000E+00,4.629491E-01,9.420126E+02,1.431836E+03,2.685450E-02,1.668110E-01,0.000000E+00,3.720980E+02,0.000000E+00,4.334997E-02,1.576890E+03,4.636982E+03,4.495327E-02,5.402157E-01,1.548602E+03,1.488827E+03,4.414673E-02,1.734506E-01,1.334755E+02,2.401220E+03,3.805074E-03,2.797460E-01,0.000000E+00,1.403215E+03,0.000000E+00,1.634766E-01,1.183100E+02,0.000000E+00,3.372729E-03,0.000000E+00,1.306850E+02,0.000000E+00,3.725509E-03,0.000000E+00,7.938307E+01,3.048568E+02,2.263024E-03,3.551630E-02,1.159258E+02,2.127537E+02,3.304759E-03,2.478614E-02,4.920583E+02,1.901826E+03,1.402738E-02,2.215657E-01,6.304114E+02,3.977339E+03,1.797148E-02,4.633663E-01,8.120356E+01,0.000000E+00,2.314916E-03,0.000000E+00,6.199660E+02,3.124504E+03,1.767380E-02,3.640094E-01,0.000000E+00,7.228799E+02,0.000000E+00,8.421658E-02,1.712193E+02,3.790901E+02,4.881039E-03,4.416459E-02
02:12:00,5.101295E+02,3.459342E+02,1.454233E-02,4.030193E-02,1.692714E+03,1.595113E+03,4.825485E-02,1.858332E-01,4.023324E+02,0.000000E+00,1.146944E-02,0.000000E+00,5.219313E+02,3.493495E+02,1.487878E-02,4.069981E-02,1.658667E+03,5.329443E+03,4.728469E-02,6.208882E-01,1.648858E+03,4.218138E+03,4.700502E-02,4.914194E-01,9.020089E+01,3.597553E+02,2.571407E-03,4.191206E-02,0.000000E+00,9.162188E+02,0.000000E+00,1.067408E-01,4.625468E+02,6.722018E+02,1.318603E-02,7.831257E-02,5.705019E+01,1.627139E+03,1.626374E-03,1.895642E-01,0.000000E+00,1.655641E+03,0.000000E+00,1.928847E-01,0.000000E+00,4.132668E+03,0.000000E+00,4.814624E-01,0.000000E+00,8.517297E+02,0.000000E+00,9.922778E-02,0.000000E+00,2.620053E+02,0.000000E+00,3.052400E-02,0.000000E+00,2.548678E+02,0.000000E+00,2.969248E-02,3.181982E+01,2.112664E+02,9.071084E-04,2.461289E-02,0.000000E+00,3.972576E+03,0.000000E+00,4.628113E-01,9.420174E+02,1.430649E+03,2.685463E-02,1.666728E-01,0.000000E+00,3.720564E+02,0.000000E+00,4.334512E-02,1.576891E+03,4.635341E+03,4.495331E-02,5.400245E-01,1.548603E+03,1.487365E+03,4.414675E-02,1.732803E-01,1.335219E+02,2.400720E+03,3.806396E-03,2.796877E-01,0.000000E+00,1.403046E+03,0.000000E+00,1.634569E-01,1.183100E+02,0.000000E+00,3.372732E-03,0.000000E+00,1.306851E+02,0.000000E+00,3.725512E-03,0.000000E+00,7.939253E+01,3.046641E+02,2.263293E-03,3.549385E-02,1.159273E+02,2.126208E+02,3.304800E-03,2.477066E-02,4.920587E+02,1.901038E+03,1.402740E-02,2.214739E-01,6.304136E+02,3.976631E+03,1.797154E-02,4.632838E-01,8.121399E+01,0.000000E+00,2.315213E-03,0.000000E+00,6.200120E+02,3.123379E+03,1.767511E-02,3.638784E-01,0.000000E+00,7.226975E+02,0.000000E+00,8.419533E-02,1.712194E+02,3.788567E+02,4.881043E-03,4.413741E-02
02:13:00,5.101297E+02,3.454701E+02,1.454234E-02,4.024786E-02,1.692716E+03,1.593338E+03,4.825489E-02,1.856264E-01,4.023324E+02,0.000000E+00,1.146944E-02,0.000000E+00,5.219316E+02,3.489011E+02,1.487879E-02,4.064758E-02,1.658681E+03,5.327291E+03,4.728508E-02,6.206374E-01,1.648882E+03,4.216745E+03,4.700569E-02,4.912572E-01,9.020805E+01,3.596246E+02,2.571611E-03,4.189684E-02,0.000000E+00,9.161005E+02,0.000000E+00,1.067271E-01,4.625479E+02,6.717573E+02,1.318606E-02,7.826079E-02,5.714742E+01,1.626712E+03,1.629146E-03,1.895144E-01,0.000000E+00,1.655286E+03,0.000000E+00,1.928433E-01,0.000000E+00,4.131538E+03,0.000000E+00,4.813307E-01,0.000000E+00,8.514986E+02,0.000000E+00,9.920086E-02,0.000000E+00,2.619699E+02,0.000000E+00,3.051988E-02,0.000000E+00,2.548344E+02,0.000000E+00,2.968858E-02,3.183189E+01,2.110491E+02,9.074524E-04,2.458758E-02,0.000000E+00,3.971397E+03,0.000000E+00,4.626739E-01,9.420221E+02,1.429467E+03,2.685477E-02,1.665350E-01,0.000000E+00,3.720151E+02,0.000000E+00,4.334031E-02,1.576892E+03,4.633703E+03,4.495334E-02,5.398337E-01,1.548603E+03,1.485906E+03,4.414676E-02,1.731104E-01,1.335682E+02,2.400221E+03,3.807716E-03,2.796296E-01,0.000000E+00,1.402877E+03,0.000000E+00,1.634373E-01,1.183101E+02,0.000000E+00,3.372734E-03,0.000000E+00,1.306852E+02,0.000000E+00,3.725515E-03,0.000000E+00,7.940197E+01,3.044719E+02,2.263563E-03,3.547145E-02,1.159287E+02,2.124881E+02,3.304841E-03,2.475520E-02,4.920591E+02,1.900251E+03,1.402741E-02,2.213823E-01,6.304158E+02,3.975924E+03,1.797160E-02,4.632014E-01,8.122441E+01,0.000000E+00,2.315510E-03,0.000000E+00,6.200580E+02,3.122259E+03,1.767642E-02,3.637478E-01,0.000000E+00,7.225159E+02,0.000000E+00,8.417417E-02,1.712195E+02,3.786239E+02,4.881046E-03,4.411028E-02
02:14:00,5.101299E+02,3.450075E+02,1.454235E-02,4.019397E-02,1.692717E+03,1.591569E+03,4.825493E-02,1.854203E-01,4.023325E+02,0.000000E+00,1.146944E-02,0.000000E+00,5.219320E+02,3.484542E+02,1.487880E-02,4.059550E-02,1.658695E+03,5.325147E+03,4.728548E-02,6.203876E-01,1.648905E+03,4.215357E+03,4.700636E-02,4.910954E-01,9.021518E+01,3.594943E+02,2.571815E-03,4.188166E-02,0.000000E+00,9.159827E+02,0.000000E+00,1.067133E-01,4.625489E+02,6.713142E+02,1.318609E-02,7.820917E-02,5.724442E+01,1.626286E+03,1.631911E-03,1.894648E-01,0.000000E+00,1.654932E+03,0.000000E+00,1.928021E-01,0.000000E+00,4.130409E+03,0.000000E+00,4.811992E-01,0.000000E+00,8.512688E+02,0.000000E+00,9.917409E-02,0.000000E+00,2.619348E+02,0.000000E+00,3.051579E-02,0.000000E+00,2.548012E+02,0.000000E+00,2.968472E-02,3.184391E+01,2.108321E+02,9.077953E-04,2.456230E-02,0.000000E+00,3.970219E+03,0.000000E+00,4.625367E-01,9.420268E+02,1.428288E+03,2.685490E-02,1.663977E-01,0.000000E+00,3.719740E+02,0.000000E+00,4.333552E-02,1.576893E+03,4.632070E+03,4.495337E-02,5.396434E-01,1.548604E+03,1.484451E+03,4.414678E-02,1.729409E-01,1.336144E+02,2.399723E+03,3.809033E-03,2.795716E-01,0.000000E+00,1.402709E+03,0.000000E+00,1.634177E-01,1.183102E+02,0.000000E+00,3.372737E-03,0.000000E+00,1.306853E+02,0.000000E+00,3.725518E-03,0.000000E+00,7.941139E+01,3.042800E+02,2.263831E-03,3.544910E-02,1.159301E+02,2.123557E+02,3.304882E-03,2.473977E-02,4.920595E+02,1.899466E+03,1.402742E-02,2.212908E-01,6.304180E+02,3.975218E+03,1.797166E-02,4.631192E-01,8.123480E+01,0.000000E+00,2.315807E-03,0.000000E+00,6.201038E+02,3.121141E+03,1.767773E-02,3.636177E-01,0.000000E+00,7.223352E+02,0.000000E+00,8.415312E-02,1.712196E+02,3.783915E+02,4.881049E-03,4.408321E-02
02:15:00,5.101301E+02,3.445464E+02,1.454235E-02,4.014024E-02,1.692719E+03,1.589806E+03,4.825497E-02,1.852150E-01,4.023325E+02,0.000000E+00,1.146944E-02,0.000000E+00,5.219323E+02,3.480086E+02,1.487881E-02,4.054360E-02,1.658709E+03,5.323010E+03,4.728587E-02,6.201387E-01,1.648929E+03,4.213973E+03,4.700702E-02,4.909342E-01,9.022231E+01,3.593643E+02,2.572018E-03,4.186651E-02,0.000000E+00,9.158655E+02,0.000000E+00,1.066997E-01,4.625500E+02,6.708725E+02,1.318612E-02,7.815771E-02,5.734119E+01,1.625861E+03,1.634670E-03,1.894153E-01,0.000000E+00,1.654579E+03,0.000000E+00,1.927610E-01,0.000000E+00,4.129282E+03,0.000000E+00,4.810680E-01,0.000000E+00,8.510402E+02,0.000000E+00,9.914745E-02,0.000000E+00,2.618999E+02,0.000000E+00,3.051172E-02,0.000000E+00,2.547683E+02,0.000000E+00,2.968088E-02,3.185590E+01,2.106155E+02,9.081371E-04,2.453706E-02,0.000000E+00,3.969044E+03,0.000000E+00,4.623998E-01,9.420315E+02,1.427113E+03,2.685504E-02,1.662608E-01,0.000000E+00,3.719332E+02,0.000000E+00,4.333077E-02,1.576895E+03,4.630439E+03,4.495341E-02,5.394534E-01,1.548604E+03,1.483000E+03,4.414679E-02,1.727718E-01,1.336605E+02,2.399226E+03,3.810347E-03,2.795137E-01,0.000000E+00,1.402542E+03,0.000000E+00,1.633982E-01,1.183103E+02,0.000000E+00,3.372739E-03,0.000000E+00,1.306853E+02,0.000000E+00,3.725520E-03,0.000000E+00,7.942077E+01,3.040885E+02,2.264099E-03,3.542679E-02,1.159316E+02,2.122235E+02,3.304923E-03,2.472437E-02,4.920599E+02,1.898682E+03,1.402743E-02,2.211995E-01,6.304202E+02,3.974514E+03,1.797173E-02,4.630372E-01,8.124517E+01,0.000000E+00,2.316102E-03,0.000000E+00,6.201496E+02,3.120027E+03,1.767903E-02,3.634879E-01,0.000000E+00,7.221553E+02,0.000000E+00,8.413216E-02,1.712197E+02,3.781597E+02,4.881052E-03,4.405620E-02
