Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
02:16:00,5.101303E+02,3.440866E+02,1.454236E-02,4.008668E-02,1.692720E+03,1.588050E+03,4.825501E-02,1.850104E-01,4.023325E+02,0.000000E+00,1.146944E-02,0.000000E+00,5.219327E+02,3.475645E+02,1.487882E-02,4.049186E-02,1.658722E+03,5.320881E+03,4.728626E-02,6.198906E-01,1.648952E+03,4.212593E+03,4.700769E-02,4.907735E-01,9.022941E+01,3.592347E+02,2.572220E-03,4.185141E-02,0.000000E+00,9.157489E+02,0.000000E+00,1.066861E-01,4.625510E+02,6.704321E+02,1.318614E-02,7.810641E-02,5.743772E+01,1.625437E+03,1.637422E-03,1.893659E-01,0.000000E+00,1.654228E+03,0.000000E+00,1.927200E-01,0.000000E+00,4.128158E+03,0.000000E+00,4.809370E-01,0.000000E+00,8.508128E+02,0.000000E+00,9.912096E-02,0.000000E+00,2.618652E+02,0.000000E+00,3.050768E-02,0.000000E+00,2.547356E+02,0.000000E+00,2.967707E-02,3.186786E+01,2.103992E+02,9.084779E-04,2.451187E-02,0.000000E+00,3.967871E+03,0.000000E+00,4.622632E-01,9.420362E+02,1.425942E+03,2.685517E-02,1.661244E-01,0.000000E+00,3.718926E+02,0.000000E+00,4.332604E-02,1.576896E+03,4.628813E+03,4.495344E-02,5.392639E-01,1.548605E+03,1.481551E+03,4.414681E-02,1.726031E-01,1.337065E+02,2.398730E+03,3.811657E-03,2.794559E-01,0.000000E+00,1.402375E+03,0.000000E+00,1.633788E-01,1.183104E+02,0.000000E+00,3.372741E-03,0.000000E+00,1.306854E+02,0.000000E+00,3.725523E-03,0.000000E+00,7.943014E+01,3.038973E+02,2.264365E-03,3.540452E-02,1.159330E+02,2.120916E+02,3.304964E-03,2.470901E-02,4.920603E+02,1.897900E+03,1.402744E-02,2.211084E-01,6.304224E+02,3.973811E+03,1.797179E-02,4.629553E-01,8.125552E+01,0.000000E+00,2.316397E-03,0.000000E+00,6.201952E+02,3.118917E+03,1.768034E-02,3.633585E-01,0.000000E+00,7.219762E+02,0.000000E+00,8.411129E-02,1.712198E+02,3.779283E+02,4.881055E-03,4.402924E-02
02:17:00,5.101305E+02,3.436283E+02,1.454236E-02,4.003328E-02,1.692721E+03,1.586300E+03,4.825505E-02,1.848065E-01,4.023325E+02,0.000000E+00,1.146944E-02,0.000000E+00,5.219330E+02,3.471218E+02,1.487883E-02,4.044028E-02,1.658736E+03,5.318759E+03,4.728665E-02,6.196435E-01,1.648975E+03,4.211218E+03,4.700835E-02,4.906133E-01,9.023650E+01,3.591054E+02,2.572422E-03,4.183635E-02,0.000000E+00,9.156327E+02,0.000000E+00,1.066726E-01,4.625520E+02,6.699931E+02,1.318617E-02,7.805526E-02,5.753403E+01,1.625015E+03,1.640167E-03,1.893167E-01,0.000000E+00,1.653878E+03,0.000000E+00,1.926792E-01,0.000000E+00,4.127035E+03,0.000000E+00,4.808062E-01,0.000000E+00,8.505866E+02,0.000000E+00,9.909460E-02,0.000000E+00,2.618307E+02,0.000000E+00,3.050366E-02,0.000000E+00,2.547031E+02,0.000000E+00,2.967328E-02,3.187978E+01,2.101833E+02,9.088176E-04,2.448671E-02,0.000000E+00,3.966701E+03,0.000000E+00,4.621268E-01,9.420409E+02,1.424774E+03,2.685530E-02,1.659884E-01,0.000000E+00,3.718522E+02,0.000000E+00,4.332134E-02,1.576897E+03,4.627190E+03,4.495347E-02,5.390749E-01,1.548605E+03,1.480107E+03,4.414682E-02,1.724348E-01,1.337524E+02,2.398235E+03,3.812965E-03,2.793983E-01,0.000000E+00,1.402209E+03,0.000000E+00,1.633594E-01,1.183105E+02,0.000000E+00,3.372744E-03,0.000000E+00,1.306855E+02,0.000000E+00,3.725526E-03,0.000000E+00,7.943947E+01,3.037066E+02,2.264632E-03,3.538230E-02,1.159344E+02,2.119599E+02,3.305004E-03,2.469367E-02,4.920607E+02,1.897120E+03,1.402745E-02,2.210175E-01,6.304246E+02,3.973109E+03,1.797185E-02,4.628735E-01,8.126585E+01,0.000000E+00,2.316692E-03,0.000000E+00,6.202408E+02,3.117810E+03,1.768164E-02,3.632296E-01,0.000000E+00,7.217978E+02,0.000000E+00,8.409052E-02,1.712199E+02,3.776974E+02,4.881059E-03,4.400235E-02
02:18:00,5.101307E+02,3.431714E+02,1.454237E-02,3.998005E-02,1.692723E+03,1.584556E+03,4.825508E-02,1.846033E-01,4.023325E+02,0.000000E+00,1.146944E-02,0.000000E+00,5.219334E+02,3.466804E+02,1.487884E-02,4.038886E-02,1.658750E+03,5.316645E+03,4.728704E-02,6.193972E-01,1.648998E+03,4.209847E+03,4.700902E-02,4.904535E-01,9.024357E+01,3.589764E+02,2.572624E-03,4.182132E-02,0.000000E+00,9.155171E+02,0.000000E+00,1.066591E-01,4.625531E+02,6.695554E+02,1.318620E-02,7.800427E-02,5.763011E+01,1.624594E+03,1.642906E-03,1.892676E-01,0.000000E+00,1.653529E+03,0.000000E+00,1.926386E-01,0.000000E+00,4.125915E+03,0.000000E+00,4.806757E-01,0.000000E+00,8.503615E+02,0.000000E+00,9.906839E-02,0.000000E+00,2.617965E+02,0.000000E+00,3.049968E-02,0.000000E+00,2.546708E+02,0.000000E+00,2.966952E-02,3.189166E+01,2.099677E+02,9.091564E-04,2.446160E-02,0.000000E+00,3.965532E+03,0.000000E+00,4.619907E-01,9.420455E+02,1.423611E+03,2.685544E-02,1.658528E-01,0.000000E+00,3.718121E+02,0.000000E+00,4.331666E-02,1.576898E+03,4.625570E+03,4.495351E-02,5.388862E-01,1.548606E+03,1.478665E+03,4.414684E-02,1.722668E-01,1.337981E+02,2.397741E+03,3.814271E-03,2.793407E-01,0.000000E+00,1.402043E+03,0.000000E+00,1.633400E-01,1.183105E+02,0.000000E+00,3.372746E-03,0.000000E+00,1.306856E+02,0.000000E+00,3.725528E-03,0.000000E+00,7.944879E+01,3.035162E+02,2.264897E-03,3.536012E-02,1.159358E+02,2.118285E+02,3.305045E-03,2.467836E-02,4.920611E+02,1.896341E+03,1.402746E-02,2.209267E-01,6.304268E+02,3.972408E+03,1.797191E-02,4.627919E-01,8.127616E+01,0.000000E+00,2.316986E-03,0.000000E+00,6.202863E+02,3.116706E+03,1.768293E-02,3.631010E-01,0.000000E+00,7.216203E+02,0.000000E+00,8.406983E-02,1.712200E+02,3.774671E+02,4.881062E-03,4.397551E-02
02:19:00,5.101309E+02,3.427159E+02,1.454237E-02,3.992699E-02,1.692724E+03,1.582819E+03,4.825512E-02,1.844009E-01,4.023326E+02,0.000000E+00,1.146944E-02,0.000000E+00,5.219337E+02,3.462404E+02,1.487885E-02,4.033760E-02,1.658763E+03,5.314538E+03,4.728743E-02,6.191517E-01,1.649022E+03,4.208480E+03,4.700968E-02,4.902943E-01,9.025062E+01,3.588478E+02,2.572825E-03,4.180634E-02,0.000000E+00,9.154019E+02,0.000000E+00,1.066457E-01,4.625541E+02,6.691190E+02,1.318623E-02,7.795343E-02,5.772597E+01,1.624174E+03,1.645639E-03,1.892187E-01,0.000000E+00,1.653181E+03,0.000000E+00,1.925981E-01,0.000000E+00,4.124797E+03,0.000000E+00,4.805454E-01,0.000000E+00,8.501377E+02,0.000000E+00,9.904231E-02,0.000000E+00,2.617625E+02,0.000000E+00,3.049571E-02,0.000000E+00,2.546388E+02,0.000000E+00,2.966579E-02,3.190350E+01,2.097525E+02,9.094940E-04,2.443652E-02,0.000000E+00,3.964366E+03,0.000000E+00,4.618549E-01,9.420502E+02,1.422451E+03,2.685557E-02,1.657177E-01,0.000000E+00,3.717722E+02,0.000000E+00,4.331201E-02,1.576899E+03,4.623954E+03,4.495354E-02,5.386979E-01,1.548607E+03,1.477227E+03,4.414685E-02,1.720993E-01,1.338438E+02,2.397248E+03,3.815573E-03,2.792833E-01,0.000000E+00,1.401877E+03,0.000000E+00,1.633208E-01,1.183106E+02,0.000000E+00,3.372748E-03,0.000000E+00,1.306857E+02,0.000000E+00,3.725531E-03,0.000000E+00,7.945807E+01,3.033262E+02,2.265162E-03,3.533798E-02,1.159373E+02,2.116974E+02,3.305085E-03,2.466308E-02,4.920615E+02,1.895564E+03,1.402748E-02,2.208362E-01,6.304290E+02,3.971709E+03,1.797198E-02,4.627104E-01,8.128644E+01,0.000000E+00,2.317279E-03,0.000000E+00,6.203316E+02,3.115606E+03,1.768422E-02,3.629728E-01,0.000000E+00,7.214436E+02,0.000000E+00,8.404924E-02,1.712202E+02,3.772371E+02,4.881065E-03,4.394872E-02
02:20:00,5.101311E+02,3.422618E+02,1.454238E-02,3.987408E-02,1.692725E+03,1.581087E+03,4.825516E-02,1.841992E-01,4.023326E+02,0.000000E+00,1.146944E-02,0.000000E+00,5.219341E+02,3.458018E+02,1.487886E-02,4.028650E-02,1.658777E+03,5.312439E+03,4.728781E-02,6.189071E-01,1.649045E+03,4.207117E+03,4.701034E-02,4.901355E-01,9.025766E+01,3.587195E+02,2.573026E-03,4.179139E-02,0.000000E+00,9.152873E+02,0.000000E+00,1.066323E-01,4.625551E+02,6.686840E+02,1.318626E-02,7.790274E-02,5.782159E+01,1.623755E+03,1.648365E-03,1.891699E-01,0.000000E+00,1.652835E+03,0.000000E+00,1.925577E-01,0.000000E+00,4.123680E+03,0.000000E+00,4.804153E-01,0.000000E+00,8.499150E+02,0.000000E+00,9.901637E-02,0.000000E+00,2.617286E+02,0.000000E+00,3.049177E-02,0.000000E+00,2.546069E+02,0.000000E+00,2.966208E-02,3.191531E+01,2.095376E+02,9.098307E-04,2.441149E-02,0.000000E+00,3.963202E+03,0.000000E+00,4.617193E-01,9.420548E+02,1.421295E+03,2.685570E-02,1.655830E-01,0.000000E+00,3.717326E+02,0.000000E+00,4.330740E-02,1.576900E+03,4.622342E+03,4.495357E-02,5.385101E-01,1.548607E+03,1.475793E+03,4.414687E-02,1.719322E-01,1.338894E+02,2.396756E+03,3.816872E-03,2.792259E-01,0.000000E+00,1.401712E+03,0.000000E+00,1.633015E-01,1.183107E+02,0.000000E+00,3.372750E-03,0.000000E+00,1.306858E+02,0.000000E+00,3.725534E-03,0.000000E+00,7.946734E+01,3.031365E+02,2.265426E-03,3.531588E-02,1.159387E+02,2.115665E+02,3.305125E-03,2.464783E-02,4.920619E+02,1.894788E+03,1.402749E-02,2.207458E-01,6.304311E+02,3.971011E+03,1.797204E-02,4.626291E-01,8.129671E+01,0.000000E+00,2.317572E-03,0.000000E+00,6.203769E+02,3.114509E+03,1.768552E-02,3.628450E-01,0.000000E+00,7.212676E+02,0.000000E+00,8.402875E-02,1.712203E+02,3.770077E+02,4.881068E-03,4.392199E-02
02:21:00,5.101313E+02,3.418091E+02,1.454239E-02,3.982134E-02,1.692727E+03,1.579362E+03,4.825520E-02,1.839982E-01,4.023326E+02,0.000000E+00,1.146944E-02,0.000000E+00,5.219344E+02,3.453646E+02,1.487887E-02,4.023556E-02,1.658790E+03,5.310346E+03,4.728820E-02,6.186634E-01,1.649068E+03,4.205759E+03,4.701099E-02,4.899773E-01,9.026468E+01,3.585915E+02,2.573226E-03,4.177648E-02,0.000000E+00,9.151732E+02,0.000000E+00,1.066190E-01,4.625561E+02,6.682502E+02,1.318629E-02,7.785221E-02,5.791700E+01,1.623337E+03,1.651085E-03,1.891213E-01,0.000000E+00,1.652489E+03,0.000000E+00,1.925175E-01,0.000000E+00,4.122566E+03,0.000000E+00,4.802855E-01,0.000000E+00,8.496935E+02,0.000000E+00,9.899056E-02,0.000000E+00,2.616951E+02,0.000000E+00,3.048786E-02,0.000000E+00,2.545753E+02,0.000000E+00,2.965840E-02,3.192709E+01,2.093231E+02,9.101663E-04,2.438650E-02,0.000000E+00,3.962041E+03,0.000000E+00,4.615840E-01,9.420595E+02,1.420142E+03,2.685583E-02,1.654487E-01,0.000000E+00,3.716932E+02,0.000000E+00,4.330280E-02,1.576902E+03,4.620733E+03,4.495360E-02,5.383226E-01,1.548608E+03,1.474361E+03,4.414688E-02,1.717654E-01,1.339349E+02,2.396265E+03,3.818169E-03,2.791687E-01,0.000000E+00,1.401547E+03,0.000000E+00,1.632823E-01,1.183108E+02,0.000000E+00,3.372753E-03,0.000000E+00,1.306859E+02,0.000000E+00,3.725536E-03,0.000000E+00,7.947657E+01,3.029472E+02,2.265689E-03,3.529383E-02,1.159401E+02,2.114358E+02,3.305165E-03,2.463261E-02,4.920623E+02,1.894014E+03,1.402750E-02,2.206556E-01,6.304333E+02,3.970314E+03,1.797210E-02,4.625479E-01,8.130696E+01,0.000000E+00,2.317864E-03,0.000000E+00,6.204221E+02,3.113416E+03,1.768680E-02,3.627176E-01,0.000000E+00,7.210925E+02,0.000000E+00,8.400834E-02,1.712204E+02,3.767788E+02,4.881071E-03,4.389532E-02
02:22:00,5.101315E+02,3.413577E+02,1.454239E-02,3.976876E-02,1.692728E+03,1.577642E+03,4.825524E-02,1.837978E-01,4.023326E+02,0.000000E+00,1.146945E-02,0.000000E+00,5.219348E+02,3.449286E+02,1.487888E-02,4.018477E-02,1.658804E+03,5.308261E+03,4.728858E-02,6.184204E-01,1.649091E+03,4.204404E+03,4.701165E-02,4.898194E-01,9.027168E+01,3.584638E+02,2.573425E-03,4.176161E-02,0.000000E+00,9.150596E+02,0.000000E+00,1.066058E-01,4.625571E+02,6.678178E+02,1.318632E-02,7.780183E-02,5.801218E+01,1.622921E+03,1.653798E-03,1.890728E-01,0.000000E+00,1.652145E+03,0.000000E+00,1.924774E-01,0.000000E+00,4.121454E+03,0.000000E+00,4.801559E-01,0.000000E+00,8.494731E+02,0.000000E+00,9.896488E-02,0.000000E+00,2.616617E+02,0.000000E+00,3.048397E-02,0.000000E+00,2.545439E+02,0.000000E+00,2.965474E-02,3.193882E+01,2.091089E+02,9.105010E-04,2.436154E-02,0.000000E+00,3.960882E+03,0.000000E+00,4.614489E-01,9.420641E+02,1.418993E+03,2.685596E-02,1.653149E-01,0.000000E+00,3.716540E+02,0.000000E+00,4.329824E-02,1.576903E+03,4.619128E+03,4.495363E-02,5.381356E-01,1.548608E+03,1.472933E+03,4.414690E-02,1.715990E-01,1.339802E+02,2.395774E+03,3.819462E-03,2.791116E-01,0.000000E+00,1.401383E+03,0.000000E+00,1.632632E-01,1.183109E+02,0.000000E+00,3.372755E-03,0.000000E+00,1.306860E+02,0.000000E+00,3.725539E-03,0.000000E+00,7.948579E+01,3.027583E+02,2.265952E-03,3.527182E-02,1.159415E+02,2.113054E+02,3.305205E-03,2.461741E-02,4.920627E+02,1.893241E+03,1.402751E-02,2.205655E-01,6.304354E+02,3.969619E+03,1.797216E-02,4.624669E-01,8.131719E+01,0.000000E+00,2.318155E-03,0.000000E+00,6.204672E+02,3.112325E+03,1.768809E-02,3.625906E-01,0.000000E+00,7.209181E+02,0.000000E+00,8.398802E-02,1.712205E+02,3.765503E+02,4.881074E-03,4.386870E-02
02:23:00,5.101317E+02,3.409077E+02,1.454240E-02,3.971633E-02,1.692729E+03,1.575928E+03,4.825528E-02,1.835982E-01,4.023326E+02,0.000000E+00,1.146945E-02,0.000000E+00,5.219351E+02,3.444940E+02,1.487889E-02,4.013414E-02,1.658817E+03,5.306183E+03,4.728897E-02,6.181784E-01,1.649114E+03,4.203053E+03,4.701231E-02,4.896621E-01,9.027867E+01,3.583365E+02,2.573625E-03,4.174678E-02,0.000000E+00,9.149465E+02,0.000000E+00,1.065926E-01,4.625582E+02,6.673867E+02,1.318635E-02,7.775161E-02,5.810713E+01,1.622506E+03,1.656505E-03,1.890244E-01,0.000000E+00,1.651802E+03,0.000000E+00,1.924374E-01,0.000000E+00,4.120344E+03,0.000000E+00,4.800266E-01,0.000000E+00,8.492539E+02,0.000000E+00,9.893934E-02,0.000000E+00,2.616285E+02,0.000000E+00,3.048011E-02,0.000000E+00,2.545127E+02,0.000000E+00,2.965110E-02,3.195053E+01,2.088951E+02,9.108346E-04,2.433663E-02,0.000000E+00,3.959725E+03,0.000000E+00,4.613141E-01,9.420687E+02,1.417848E+03,2.685609E-02,1.651815E-01,0.000000E+00,3.716150E+02,0.000000E+00,4.329370E-02,1.576904E+03,4.617526E+03,4.495367E-02,5.379490E-01,1.548609E+03,1.471508E+03,4.414691E-02,1.714330E-01,1.340255E+02,2.395285E+03,3.820753E-03,2.790546E-01,0.000000E+00,1.401219E+03,0.000000E+00,1.632441E-01,1.183109E+02,0.000000E+00,3.372757E-03,0.000000E+00,1.306861E+02,0.000000E+00,3.725541E-03,0.000000E+00,7.949497E+01,3.025698E+02,2.266214E-03,3.524986E-02,1.159429E+02,2.111753E+02,3.305245E-03,2.460225E-02,4.920631E+02,1.892469E+03,1.402752E-02,2.204757E-01,6.304376E+02,3.968925E+03,1.797222E-02,4.623860E-01,8.132740E+01,0.000000E+00,2.318446E-03,0.000000E+00,6.205122E+02,3.111239E+03,1.768937E-02,3.624640E-01,0.000000E+00,7.207444E+02,0.000000E+00,8.396779E-02,1.712206E+02,3.763223E+02,4.881077E-03,4.384214E-02
02:24:00,5.101319E+02,3.404591E+02,1.454240E-02,3.966407E-02,1.692731E+03,1.574221E+03,4.825532E-02,1.833992E-01,4.023327E+02,0.000000E+00,1.146945E-02,0.000000E+00,5.219355E+02,3.440608E+02,1.487890E-02,4.008367E-02,1.658831E+03,5.304112E+03,4.728935E-02,6.179371E-01,1.649137E+03,4.201706E+03,4.701296E-02,4.895051E-01,9.028564E+01,3.582095E+02,2.573823E-03,4.173198E-02,0.000000E+00,9.148339E+02,0.000000E+00,1.065795E-01,4.625592E+02,6.669569E+02,1.318638E-02,7.770153E-02,5.820186E+01,1.622092E+03,1.659205E-03,1.889762E-01,0.000000E+00,1.651460E+03,0.000000E+00,1.923976E-01,0.000000E+00,4.119235E+03,0.000000E+00,4.798975E-01,0.000000E+00,8.490357E+02,0.000000E+00,9.891393E-02,0.000000E+00,2.615955E+02,0.000000E+00,3.047626E-02,0.000000E+00,2.544817E+02,0.000000E+00,2.964749E-02,3.196219E+01,2.086816E+02,9.111672E-04,2.431176E-02,0.000000E+00,3.958570E+03,0.000000E+00,4.611795E-01,9.420733E+02,1.416707E+03,2.685623E-02,1.650485E-01,0.000000E+00,3.715763E+02,0.000000E+00,4.328919E-02,1.576905E+03,4.615927E+03,4.495370E-02,5.377628E-01,1.548609E+03,1.470086E+03,4.414692E-02,1.712673E-01,1.340707E+02,2.394797E+03,3.822041E-03,2.789977E-01,0.000000E+00,1.401056E+03,0.000000E+00,1.632251E-01,1.183110E+02,0.000000E+00,3.372759E-03,0.000000E+00,1.306862E+02,0.000000E+00,3.725544E-03,0.000000E+00,7.950414E+01,3.023816E+02,2.266475E-03,3.522793E-02,1.159443E+02,2.110453E+02,3.305285E-03,2.458712E-02,4.920635E+02,1.891700E+03,1.402753E-02,2.203860E-01,6.304398E+02,3.968232E+03,1.797228E-02,4.623053E-01,8.133759E+01,0.000000E+00,2.318737E-03,0.000000E+00,6.205571E+02,3.110155E+03,1.769065E-02,3.623377E-01,0.000000E+00,7.205715E+02,0.000000E+00,8.394765E-02,1.712207E+02,3.760948E+02,4.881080E-03,4.381564E-02
02:25:00,5.101321E+02,3.400118E+02,1.454241E-02,3.961195E-02,1.692732E+03,1.572519E+03,4.825536E-02,1.832009E-01,4.023327E+02,0.000000E+00,1.146945E-02,0.000000E+00,5.219358E+02,3.436288E+02,1.487891E-02,4.003334E-02,1.658844E+03,5.302049E+03,4.728973E-02,6.176967E-01,1.649160E+03,4.200363E+03,4.701361E-02,4.893487E-01,9.029260E+01,3.580829E+02,2.574022E-03,4.171723E-02,0.000000E+00,9.147218E+02,0.000000E+00,1.065664E-01,4.625602E+02,6.665283E+02,1.318641E-02,7.765161E-02,5.829637E+01,1.621679E+03,1.661900E-03,1.889281E-01,0.000000E+00,1.651120E+03,0.000000E+00,1.923579E-01,0.000000E+00,4.118129E+03,0.000000E+00,4.797686E-01,0.000000E+00,8.488187E+02,0.000000E+00,9.888864E-02,0.000000E+00,2.615628E+02,0.000000E+00,3.047245E-02,0.000000E+00,2.544509E+02,0.000000E+00,2.964390E-02,3.197383E+01,2.084685E+02,9.114988E-04,2.428693E-02,0.000000E+00,3.957417E+03,0.000000E+00,4.610453E-01,9.420779E+02,1.415569E+03,2.685636E-02,1.649160E-01,0.000000E+00,3.715378E+02,0.000000E+00,4.328470E-02,1.576906E+03,4.614332E+03,4.495373E-02,5.375770E-01,1.548609E+03,1.468667E+03,4.414694E-02,1.711020E-01,1.341158E+02,2.394309E+03,3.823326E-03,2.789409E-01,0.000000E+00,1.400893E+03,0.000000E+00,1.632061E-01,1.183111E+02,0.000000E+00,3.372762E-03,0.000000E+00,1.306863E+02,0.000000E+00,3.725547E-03,0.000000E+00,7.951327E+01,3.021938E+02,2.266735E-03,3.520605E-02,1.159457E+02,2.109157E+02,3.305325E-03,2.457201E-02,4.920639E+02,1.890932E+03,1.402754E-02,2.202965E-01,6.304419E+02,3.967540E+03,1.797234E-02,4.622247E-01,8.134776E+01,0.000000E+00,2.319027E-03,0.000000E+00,6.206019E+02,3.109075E+03,1.769193E-02,3.622119E-01,0.000000E+00,7.203994E+02,0.000000E+00,8.392759E-02,1.712208E+02,3.758678E+02,4.881083E-03,4.378919E-02
02:26:00,5.101323E+02,3.395658E+02,1.454241E-02,3.956000E-02,1.692734E+03,1.570823E+03,4.825540E-02,1.830033E-01,4.023327E+02,0.000000E+00,1.146945E-02,0.000000E+00,5.219362E+02,3.431981E+02,1.487892E-02,3.998317E-02,1.658857E+03,5.299992E+03,4.729011E-02,6.174570E-01,1.649182E+03,4.199023E+03,4.701426E-02,4.891926E-01,9.029954E+01,3.579565E+02,2.574219E-03,4.170251E-02,0.000000E+00,9.146102E+02,0.000000E+00,1.065534E-01,4.625612E+02,6.661011E+02,1.318644E-02,7.760184E-02,5.839066E+01,1.621268E+03,1.664588E-03,1.888802E-01,0.000000E+00,1.650780E+03,0.000000E+00,1.923184E-01,0.000000E+00,4.117025E+03,0.000000E+00,4.796400E-01,0.000000E+00,8.486028E+02,0.000000E+00,9.886349E-02,0.000000E+00,2.615302E+02,0.000000E+00,3.046866E-02,0.000000E+00,2.544203E+02,0.000000E+00,2.964034E-02,3.198542E+01,2.082557E+02,9.118294E-04,2.426214E-02,0.000000E+00,3.956267E+03,0.000000E+00,4.609112E-01,9.420824E+02,1.414435E+03,2.685649E-02,1.647839E-01,0.000000E+00,3.714995E+02,0.000000E+00,4.328024E-02,1.576907E+03,4.612741E+03,4.495376E-02,5.373916E-01,1.548610E+03,1.467252E+03,4.414695E-02,1.709371E-01,1.341608E+02,2.393823E+03,3.824608E-03,2.788843E-01,0.000000E+00,1.400731E+03,0.000000E+00,1.631872E-01,1.183112E+02,0.000000E+00,3.372764E-03,0.000000E+00,1.306864E+02,0.000000E+00,3.725549E-03,0.000000E+00,7.952239E+01,3.020063E+02,2.266995E-03,3.518422E-02,1.159471E+02,2.107863E+02,3.305365E-03,2.455694E-02,4.920643E+02,1.890165E+03,1.402755E-02,2.202072E-01,6.304440E+02,3.966849E+03,1.797241E-02,4.621442E-01,8.135790E+01,0.000000E+00,2.319316E-03,0.000000E+00,6.206466E+02,3.107997E+03,1.769320E-02,3.620864E-01,0.000000E+00,7.202280E+02,0.000000E+00,8.390763E-02,1.712209E+02,3.756412E+02,4.881086E-03,4.376279E-02
02:27:00,5.101325E+02,3.391211E+02,1.454242E-02,3.950819E-02,1.692735E+03,1.569132E+03,4.825543E-02,1.828064E-01,4.023327E+02,0.000000E+00,1.146945E-02,0.000000E+00,5.219365E+02,3.427688E+02,1.487893E-02,3.993315E-02,1.658871E+03,5.297942E+03,4.729049E-02,6.172182E-01,1.649205E+03,4.197687E+03,4.701491E-02,4.890369E-01,9.030646E+01,3.578305E+02,2.574417E-03,4.168782E-02,0.000000E+00,9.144991E+02,0.000000E+00,1.065405E-01,4.625622E+02,6.656752E+02,1.318646E-02,7.755222E-02,5.848473E+01,1.620858E+03,1.667269E-03,1.888324E-01,0.000000E+00,1.650442E+03,0.000000E+00,1.922790E-01,0.000000E+00,4.115923E+03,0.000000E+00,4.795116E-01,0.000000E+00,8.483880E+02,0.000000E+00,9.883846E-02,0.000000E+00,2.614979E+02,0.000000E+00,3.046489E-02,0.000000E+00,2.543899E+02,0.000000E+00,2.963680E-02,3.199699E+01,2.080433E+02,9.121590E-04,2.423740E-02,0.000000E+00,3.955119E+03,0.000000E+00,4.607775E-01,9.420870E+02,1.413305E+03,2.685662E-02,1.646522E-01,0.000000E+00,3.714614E+02,0.000000E+00,4.327580E-02,1.576908E+03,4.611153E+03,4.495379E-02,5.372065E-01,1.548610E+03,1.465839E+03,4.414696E-02,1.707725E-01,1.342057E+02,2.393338E+03,3.825888E-03,2.788277E-01,0.000000E+00,1.400569E+03,0.000000E+00,1.631683E-01,1.183112E+02,0.000000E+00,3.372766E-03,0.000000E+00,1.306865E+02,0.000000E+00,3.725552E-03,0.000000E+00,7.953148E+01,3.018193E+02,2.267254E-03,3.516242E-02,1.159485E+02,2.106571E+02,3.305404E-03,2.454189E-02,4.920647E+02,1.889400E+03,1.402757E-02,2.201181E-01,6.304462E+02,3.966160E+03,1.797247E-02,4.620639E-01,8.136803E+01,0.000000E+00,2.319605E-03,0.000000E+00,6.206912E+02,3.106923E+03,1.769448E-02,3.619613E-01,0.000000E+00,7.200574E+02,0.000000E+00,8.388775E-02,1.712210E+02,3.754151E+02,4.881089E-03,4.373645E-02
02:28:00,5.101327E+02,3.386778E+02,1.454242E-02,3.945654E-02,1.692736E+03,1.567447E+03,4.825547E-02,1.826101E-01,4.023327E+02,0.000000E+00,1.146945E-02,0.000000E+00,5.219369E+02,3.423407E+02,1.487894E-02,3.988327E-02,1.658884E+03,5.295899E+03,4.729087E-02,6.169802E-01,1.649228E+03,4.196354E+03,4.701555E-02,4.888816E-01,9.031337E+01,3.577048E+02,2.574614E-03,4.167318E-02,0.000000E+00,9.143884E+02,0.000000E+00,1.065276E-01,4.625632E+02,6.652506E+02,1.318649E-02,7.750274E-02,5.857858E+01,1.620448E+03,1.669945E-03,1.887847E-01,0.000000E+00,1.650105E+03,0.000000E+00,1.922397E-01,0.000000E+00,4.114823E+03,0.000000E+00,4.793834E-01,0.000000E+00,8.481742E+02,0.000000E+00,9.881356E-02,0.000000E+00,2.614657E+02,0.000000E+00,3.046114E-02,0.000000E+00,2.543597E+02,0.000000E+00,2.963328E-02,3.200851E+01,2.078312E+02,9.124876E-04,2.421269E-02,0.000000E+00,3.953973E+03,0.000000E+00,4.606440E-01,9.420915E+02,1.412178E+03,2.685675E-02,1.645209E-01,0.000000E+00,3.714236E+02,0.000000E+00,4.327139E-02,1.576909E+03,4.609568E+03,4.495382E-02,5.370219E-01,1.548611E+03,1.464429E+03,4.414698E-02,1.706082E-01,1.342504E+02,2.392853E+03,3.827165E-03,2.787713E-01,0.000000E+00,1.400407E+03,0.000000E+00,1.631495E-01,1.183113E+02,0.000000E+00,3.372768E-03,0.000000E+00,1.306865E+02,0.000000E+00,3.725554E-03,0.000000E+00,7.954054E+01,3.016325E+02,2.267513E-03,3.514067E-02,1.159498E+02,2.105282E+02,3.305443E-03,2.452687E-02,4.920650E+02,1.888636E+03,1.402758E-02,2.200291E-01,6.304483E+02,3.965472E+03,1.797253E-02,4.619838E-01,8.137814E+01,0.000000E+00,2.319893E-03,0.000000E+00,6.207358E+02,3.105853E+03,1.769575E-02,3.618365E-01,0.000000E+00,7.198875E+02,0.000000E+00,8.386795E-02,1.712211E+02,3.751895E+02,4.881092E-03,4.371017E-02
02:29:00,5.101329E+02,3.382357E+02,1.454243E-02,3.940504E-02,1.692738E+03,1.565768E+03,4.825551E-02,1.824145E-01,4.023327E+02,0.000000E+00,1.146945E-02,0.000000E+00,5.219372E+02,3.419139E+02,1.487895E-02,3.983355E-02,1.658897E+03,5.293863E+03,4.729124E-02,6.167430E-01,1.649250E+03,4.195025E+03,4.701620E-02,4.887267E-01,9.032026E+01,3.575794E+02,2.574810E-03,4.165857E-02,0.000000E+00,9.142782E+02,0.000000E+00,1.065148E-01,4.625642E+02,6.648272E+02,1.318652E-02,7.745342E-02,5.867222E+01,1.620040E+03,1.672614E-03,1.887372E-01,0.000000E+00,1.649769E+03,0.000000E+00,1.922005E-01,0.000000E+00,4.113725E+03,0.000000E+00,4.792555E-01,0.000000E+00,8.479615E+02,0.000000E+00,9.878878E-02,0.000000E+00,2.614337E+02,0.000000E+00,3.045742E-02,0.000000E+00,2.543297E+02,0.000000E+00,2.962979E-02,3.202001E+01,2.076195E+02,9.128152E-04,2.418802E-02,0.000000E+00,3.952829E+03,0.000000E+00,4.605107E-01,9.420961E+02,1.411055E+03,2.685688E-02,1.643901E-01,0.000000E+00,3.713859E+02,0.000000E+00,4.326701E-02,1.576910E+03,4.607987E+03,4.495385E-02,5.368377E-01,1.548611E+03,1.463022E+03,4.414699E-02,1.704443E-01,1.342951E+02,2.392370E+03,3.828439E-03,2.787149E-01,0.000000E+00,1.400246E+03,0.000000E+00,1.631308E-01,1.183114E+02,0.000000E+00,3.372770E-03,0.000000E+00,1.306866E+02,0.000000E+00,3.725557E-03,0.000000E+00,7.954958E+01,3.014462E+02,2.267771E-03,3.511896E-02,1.159512E+02,2.103995E+02,3.305483E-03,2.451188E-02,4.920654E+02,1.887874E+03,1.402759E-02,2.199403E-01,6.304504E+02,3.964785E+03,1.797259E-02,4.619038E-01,8.138823E+01,0.000000E+00,2.320181E-03,0.000000E+00,6.207802E+02,3.104785E+03,1.769701E-02,3.617122E-01,0.000000E+00,7.197183E+02,0.000000E+00,8.384824E-02,1.712212E+02,3.749644E+02,4.881095E-03,4.368394E-02
02:30:00,5.101331E+02,3.377950E+02,1.454244E-02,3.935369E-02,1.692739E+03,1.564095E+03,4.825555E-02,1.822196E-01,4.023328E+02,0.000000E+00,1.146945E-02,0.000000E+00,5.219376E+02,3.414883E+02,1.487896E-02,3.978397E-02,1.658910E+03,5.291834E+03,4.729162E-02,6.165066E-01,1.649273E+03,4.193699E+03,4.701684E-02,4.885723E-01,9.032713E+01,3.574543E+02,2.575006E-03,4.164400E-02,0.000000E+00,9.141685E+02,0.000000E+00,1.065020E-01,4.625652E+02,6.644051E+02,1.318655E-02,7.740425E-02,5.876563E+01,1.619634E+03,1.675277E-03,1.886898E-01,0.000000E+00,1.649434E+03,0.000000E+00,1.921615E-01,0.000000E+00,4.112629E+03,0.000000E+00,4.791278E-01,0.000000E+00,8.477499E+02,0.000000E+00,9.876413E-02,0.000000E+00,2.614020E+02,0.000000E+00,3.045372E-02,0.000000E+00,2.543000E+02,0.000000E+00,2.962632E-02,3.203146E+01,2.074081E+02,9.131419E-04,2.416340E-02,0.000000E+00,3.951687E+03,0.000000E+00,4.603778E-01,9.421006E+02,1.409935E+03,2.685700E-02,1.642596E-01,0.000000E+00,3.713485E+02,0.000000E+00,4.326265E-02,1.576911E+03,4.606409E+03,4.495389E-02,5.366539E-01,1.548612E+03,1.461617E+03,4.414700E-02,1.702807E-01,1.343397E+02,2.391887E+03,3.829710E-03,2.786587E-01,0.000000E+00,1.400085E+03,0.000000E+00,1.631120E-01,1.183115E+02,0.000000E+00,3.372773E-03,0.000000E+00,1.306867E+02,0.000000E+00,3.725559E-03,0.000000E+00,7.955860E+01,3.012602E+02,2.268028E-03,3.509729E-02,1.159526E+02,2.102711E+02,3.305522E-03,2.449692E-02,4.920658E+02,1.887113E+03,1.402760E-02,2.198517E-01,6.304525E+02,3.964100E+03,1.797265E-02,4.618239E-01,8.139831E+01,0.000000E+00,2.320468E-03,0.000000E+00,6.208246E+02,3.103721E+03,1.769828E-02,3.615882E-01,0.000000E+00,7.195498E+02,0.000000E+00,8.382861E-02,1.712213E+02,3.747397E+02,4.881098E-03,4.365777E-02
02:31:00,5.101333E+02,3.373555E+02,1.454244E-02,3.930249E-02,1.692740E+03,1.562427E+03,4.825559E-02,1.820252E-01,4.023328E+02,0.000000E+00,1.146945E-02,0.000000E+00,5.219379E+02,3.410640E+02,1.487897E-02,3.973454E-02,1.658924E+03,5.289811E+03,4.729199E-02,6.162710E-01,1.649296E+03,4.192377E+03,4.701749E-02,4.884183E-01,9.033399E+01,3.573296E+02,2.575202E-03,4.162947E-02,0.000000E+00,9.140593E+02,0.000000E+00,1.064893E-01,4.625662E+02,6.639843E+02,1.318658E-02,7.735522E-02,5.885883E+01,1.619228E+03,1.677934E-03,1.886425E-01,0.000000E+00,1.649100E+03,0.000000E+00,1.921226E-01,0.000000E+00,4.111535E+03,0.000000E+00,4.790003E-01,0.000000E+00,8.475394E+02,0.000000E+00,9.873960E-02,0.000000E+00,2.613704E+02,0.000000E+00,3.045004E-02,0.000000E+00,2.542704E+02,0.000000E+00,2.962287E-02,3.204289E+01,2.071971E+02,9.134676E-04,2.413881E-02,0.000000E+00,3.950548E+03,0.000000E+00,4.602450E-01,9.421051E+02,1.408819E+03,2.685713E-02,1.641296E-01,0.000000E+00,3.713113E+02,0.000000E+00,4.325832E-02,1.576913E+03,4.604835E+03,4.495392E-02,5.364705E-01,1.548612E+03,1.460215E+03,4.414702E-02,1.701174E-01,1.343842E+02,2.391405E+03,3.830978E-03,2.786026E-01,0.000000E+00,1.399925E+03,0.000000E+00,1.630934E-01,1.183116E+02,0.000000E+00,3.372775E-03,0.000000E+00,1.306868E+02,0.000000E+00,3.725562E-03,0.000000E+00,7.956760E+01,3.010746E+02,2.268284E-03,3.507566E-02,1.159540E+02,2.101430E+02,3.305561E-03,2.448199E-02,4.920662E+02,1.886354E+03,1.402761E-02,2.197632E-01,6.304547E+02,3.963415E+03,1.797271E-02,4.617442E-01,8.140836E+01,0.000000E+00,2.320754E-03,0.000000E+00,6.208688E+02,3.102660E+03,1.769954E-02,3.614645E-01,0.000000E+00,7.193821E+02,0.000000E+00,8.380907E-02,1.712214E+02,3.745155E+02,4.881101E-03,4.363165E-02
02:32:00,5.101335E+02,3.369173E+02,1.454245E-02,3.925144E-02,1.692742E+03,1.560765E+03,4.825562E-02,1.818316E-01,4.023328E+02,0.000000E+00,1.146945E-02,0.000000E+00,5.219382E+02,3.406410E+02,1.487897E-02,3.968525E-02,1.658937E+03,5.287795E+03,4.729237E-02,6.160361E-01,1.649318E+03,4.191060E+03,4.701813E-02,4.882648E-01,9.034083E+01,3.572052E+02,2.575397E-03,4.161497E-02,0.000000E+00,9.139505E+02,0.000000E+00,1.064766E-01,4.625672E+02,6.635647E+02,1.318661E-02,7.730634E-02,5.895181E+01,1.618823E+03,1.680585E-03,1.885954E-01,0.000000E+00,1.648767E+03,0.000000E+00,1.920839E-01,0.000000E+00,4.110443E+03,0.000000E+00,4.788731E-01,0.000000E+00,8.473299E+02,0.000000E+00,9.871519E-02,0.000000E+00,2.613390E+02,0.000000E+00,3.044638E-02,0.000000E+00,2.542409E+02,0.000000E+00,2.961944E-02,3.205428E+01,2.069864E+02,9.137923E-04,2.411427E-02,0.000000E+00,3.949411E+03,0.000000E+00,4.601126E-01,9.421096E+02,1.407707E+03,2.685726E-02,1.640000E-01,0.000000E+00,3.712743E+02,0.000000E+00,4.325401E-02,1.576914E+03,4.603264E+03,4.495395E-02,5.362875E-01,1.548613E+03,1.458817E+03,4.414703E-02,1.699544E-01,1.344286E+02,2.390925E+03,3.832244E-03,2.785466E-01,0.000000E+00,1.399765E+03,0.000000E+00,1.630748E-01,1.183116E+02,0.000000E+00,3.372777E-03,0.000000E+00,1.306869E+02,0.000000E+00,3.725564E-03,0.000000E+00,7.957656E+01,3.008893E+02,2.268540E-03,3.505408E-02,1.159553E+02,2.100150E+02,3.305600E-03,2.446708E-02,4.920666E+02,1.885597E+03,1.402762E-02,2.196750E-01,6.304568E+02,3.962732E+03,1.797277E-02,4.616646E-01,8.141839E+01,0.000000E+00,2.321040E-03,0.000000E+00,6.209130E+02,3.101602E+03,1.770080E-02,3.613413E-01,0.000000E+00,7.192151E+02,0.000000E+00,8.378962E-02,1.712215E+02,3.742918E+02,4.881104E-03,4.360558E-02
02:33:00,5.101337E+02,3.364803E+02,1.454245E-02,3.920053E-02,1.692743E+03,1.559108E+03,4.825566E-02,1.816386E-01,4.023328E+02,0.000000E+00,1.146945E-02,0.000000E+00,5.219386E+02,3.402191E+02,1.487898E-02,3.963611E-02,1.658950E+03,5.285786E+03,4.729274E-02,6.158021E-01,1.649340E+03,4.189746E+03,4.701877E-02,4.881117E-01,9.034766E+01,3.570810E+02,2.575591E-03,4.160051E-02,0.000000E+00,9.138422E+02,0.000000E+00,1.064640E-01,4.625682E+02,6.631464E+02,1.318663E-02,7.725761E-02,5.904458E+01,1.618420E+03,1.683229E-03,1.885484E-01,0.000000E+00,1.648436E+03,0.000000E+00,1.920453E-01,0.000000E+00,4.109353E+03,0.000000E+00,4.787461E-01,0.000000E+00,8.471214E+02,0.000000E+00,9.869090E-02,0.000000E+00,2.613078E+02,0.000000E+00,3.044275E-02,0.000000E+00,2.542117E+02,0.000000E+00,2.961604E-02,3.206563E+01,2.067761E+02,9.141160E-04,2.408976E-02,0.000000E+00,3.948276E+03,0.000000E+00,4.599803E-01,9.421141E+02,1.406598E+03,2.685739E-02,1.638708E-01,0.000000E+00,3.712376E+02,0.000000E+00,4.324972E-02,1.576915E+03,4.601697E+03,4.495398E-02,5.361049E-01,1.548613E+03,1.457421E+03,4.414704E-02,1.697918E-01,1.344729E+02,2.390445E+03,3.833507E-03,2.784907E-01,0.000000E+00,1.399606E+03,0.000000E+00,1.630562E-01,1.183117E+02,0.000000E+00,3.372779E-03,0.000000E+00,1.306870E+02,0.000000E+00,3.725567E-03,0.000000E+00,7.958551E+01,3.007044E+02,2.268795E-03,3.503254E-02,1.159567E+02,2.098873E+02,3.305639E-03,2.445221E-02,4.920670E+02,1.884841E+03,1.402763E-02,2.195869E-01,6.304589E+02,3.962051E+03,1.797283E-02,4.615852E-01,8.142840E+01,0.000000E+00,2.321326E-03,0.000000E+00,6.209571E+02,3.100547E+03,1.770205E-02,3.612184E-01,0.000000E+00,7.190488E+02,0.000000E+00,8.377024E-02,1.712216E+02,3.740685E+02,4.881107E-03,4.357957E-02
02:34:00,5.101339E+02,3.360446E+02,1.454246E-02,3.914977E-02,1.692744E+03,1.557456E+03,4.825570E-02,1.814462E-01,4.023328E+02,0.000000E+00,1.146945E-02,0.000000E+00,5.219389E+02,3.397985E+02,1.487899E-02,3.958711E-02,1.658963E+03,5.283784E+03,4.729311E-02,6.155688E-01,1.649363E+03,4.188436E+03,4.701940E-02,4.879591E-01,9.035447E+01,3.569572E+02,2.575786E-03,4.158608E-02,0.000000E+00,9.137343E+02,0.000000E+00,1.064514E-01,4.625691E+02,6.627294E+02,1.318666E-02,7.720903E-02,5.913713E+01,1.618018E+03,1.685868E-03,1.885015E-01,0.000000E+00,1.648105E+03,0.000000E+00,1.920068E-01,0.000000E+00,4.108264E+03,0.000000E+00,4.786194E-01,0.000000E+00,8.469139E+02,0.000000E+00,9.866673E-02,0.000000E+00,2.612768E+02,0.000000E+00,3.043914E-02,0.000000E+00,2.541827E+02,0.000000E+00,2.961266E-02,3.207696E+01,2.065661E+02,9.144387E-04,2.406530E-02,0.000000E+00,3.947144E+03,0.000000E+00,4.598484E-01,9.421186E+02,1.405493E+03,2.685752E-02,1.637420E-01,0.000000E+00,3.712010E+02,0.000000E+00,4.324546E-02,1.576916E+03,4.600132E+03,4.495401E-02,5.359226E-01,1.548614E+03,1.456028E+03,4.414706E-02,1.696296E-01,1.345171E+02,2.389966E+03,3.834767E-03,2.784349E-01,0.000000E+00,1.399447E+03,0.000000E+00,1.630377E-01,1.183118E+02,0.000000E+00,3.372781E-03,0.000000E+00,1.306871E+02,0.000000E+00,3.725569E-03,0.000000E+00,7.959443E+01,3.005199E+02,2.269049E-03,3.501104E-02,1.159580E+02,2.097599E+02,3.305677E-03,2.443736E-02,4.920673E+02,1.884086E+03,1.402764E-02,2.194990E-01,6.304610E+02,3.961370E+03,1.797289E-02,4.615059E-01,8.143840E+01,0.000000E+00,2.321611E-03,0.000000E+00,6.210010E+02,3.099495E+03,1.770331E-02,3.610959E-01,0.000000E+00,7.188831E+02,0.000000E+00,8.375095E-02,1.712217E+02,3.738458E+02,4.881110E-03,4.355362E-02
02:35:00,5.101340E+02,3.356101E+02,1.454246E-02,3.909915E-02,1.692746E+03,1.555810E+03,4.825574E-02,1.812544E-01,4.023329E+02,0.000000E+00,1.146945E-02,0.000000E+00,5.219393E+02,3.393791E+02,1.487900E-02,3.953824E-02,1.658976E+03,5.281788E+03,4.729349E-02,6.153363E-01,1.649385E+03,4.187130E+03,4.702004E-02,4.878069E-01,9.036127E+01,3.568337E+02,2.575979E-03,4.157170E-02,0.000000E+00,9.136269E+02,0.000000E+00,1.064389E-01,4.625701E+02,6.623136E+02,1.318669E-02,7.716059E-02,5.922947E+01,1.617617E+03,1.688500E-03,1.884548E-01,0.000000E+00,1.647776E+03,0.000000E+00,1.919684E-01,0.000000E+00,4.107178E+03,0.000000E+00,4.784928E-01,0.000000E+00,8.467075E+02,0.000000E+00,9.864268E-02,0.000000E+00,2.612460E+02,0.000000E+00,3.043555E-02,0.000000E+00,2.541539E+02,0.000000E+00,2.960930E-02,3.208824E+01,2.063565E+02,9.147605E-04,2.404088E-02,0.000000E+00,3.946013E+03,0.000000E+00,4.597167E-01,9.421231E+02,1.404391E+03,2.685764E-02,1.636137E-01,0.000000E+00,3.711647E+02,0.000000E+00,4.324123E-02,1.576917E+03,4.598571E+03,4.495404E-02,5.357408E-01,1.548614E+03,1.454639E+03,4.414707E-02,1.694677E-01,1.345612E+02,2.389488E+03,3.836024E-03,2.783792E-01,0.000000E+00,1.399289E+03,0.000000E+00,1.630192E-01,1.183119E+02,0.000000E+00,3.372783E-03,0.000000E+00,1.306872E+02,0.000000E+00,3.725572E-03,0.000000E+00,7.960333E+01,3.003357E+02,2.269303E-03,3.498958E-02,1.159594E+02,2.096327E+02,3.305716E-03,2.442254E-02,4.920677E+02,1.883333E+03,1.402765E-02,2.194113E-01,6.304631E+02,3.960691E+03,1.797295E-02,4.614267E-01,8.144838E+01,0.000000E+00,2.321895E-03,0.000000E+00,6.210449E+02,3.098447E+03,1.770456E-02,3.609737E-01,0.000000E+00,7.187182E+02,0.000000E+00,8.373174E-02,1.712218E+02,3.736234E+02,4.881113E-03,4.352772E-02
02:36:00,5.101342E+02,3.351768E+02,1.454247E-02,3.904867E-02,1.692747E+03,1.554170E+03,4.825578E-02,1.810632E-01,4.023329E+02,0.000000E+00,1.146945E-02,0.000000E+00,5.219396E+02,3.389609E+02,1.487901E-02,3.948952E-02,1.658989E+03,5.279799E+03,4.729386E-02,6.151045E-01,1.649407E+03,4.185827E+03,4.702067E-02,4.876552E-01,9.036805E+01,3.567105E+02,2.576173E-03,4.155734E-02,0.000000E+00,9.135200E+02,0.000000E+00,1.064264E-01,4.625711E+02,6.618991E+02,1.318672E-02,7.711229E-02,5.932160E+01,1.617217E+03,1.691126E-03,1.884082E-01,0.000000E+00,1.647448E+03,0.000000E+00,1.919301E-01,0.000000E+00,4.106094E+03,0.000000E+00,4.783666E-01,0.000000E+00,8.465021E+02,0.000000E+00,9.861875E-02,0.000000E+00,2.612154E+02,0.000000E+00,3.043198E-02,0.000000E+00,2.541252E+02,0.000000E+00,2.960596E-02,3.209950E+01,2.061472E+02,9.150814E-04,2.401650E-02,0.000000E+00,3.944885E+03,0.000000E+00,4.595852E-01,9.421275E+02,1.403292E+03,2.685777E-02,1.634857E-01,0.000000E+00,3.711285E+02,0.000000E+00,4.323702E-02,1.576918E+03,4.597014E+03,4.495407E-02,5.355593E-01,1.548615E+03,1.453252E+03,4.414708E-02,1.693062E-01,1.346052E+02,2.389011E+03,3.837279E-03,2.783236E-01,0.000000E+00,1.399130E+03,0.000000E+00,1.630008E-01,1.183119E+02,0.000000E+00,3.372785E-03,0.000000E+00,1.306872E+02,0.000000E+00,3.725574E-03,0.000000E+00,7.961221E+01,3.001519E+02,2.269556E-03,3.496817E-02,1.159608E+02,2.095058E+02,3.305755E-03,2.440775E-02,4.920681E+02,1.882581E+03,1.402766E-02,2.193237E-01,6.304651E+02,3.960012E+03,1.797301E-02,4.613477E-01,8.145833E+01,0.000000E+00,2.322179E-03,0.000000E+00,6.210887E+02,3.097401E+03,1.770581E-02,3.608519E-01,0.000000E+00,7.185540E+02,0.000000E+00,8.371261E-02,1.712219E+02,3.734016E+02,4.881115E-03,4.350187E-02
02:37:00,5.101344E+02,3.347448E+02,1.454247E-02,3.899834E-02,1.692748E+03,1.552534E+03,4.825581E-02,1.808727E-01,4.023329E+02,0.000000E+00,1.146945E-02,0.000000E+00,5.219399E+02,3.385439E+02,1.487902E-02,3.944094E-02,1.659002E+03,5.277816E+03,4.729422E-02,6.148735E-01,1.649430E+03,4.184529E+03,4.702131E-02,4.875040E-01,9.037482E+01,3.565876E+02,2.576366E-03,4.154303E-02,0.000000E+00,9.134135E+02,0.000000E+00,1.064140E-01,4.625721E+02,6.614857E+02,1.318675E-02,7.706414E-02,5.941351E+01,1.616818E+03,1.693747E-03,1.883618E-01,0.000000E+00,1.647120E+03,0.000000E+00,1.918920E-01,0.000000E+00,4.105012E+03,0.000000E+00,4.782405E-01,0.000000E+00,8.462977E+02,0.000000E+00,9.859493E-02,0.000000E+00,2.611849E+02,0.000000E+00,3.042843E-02,0.000000E+00,2.540967E+02,0.000000E+00,2.960264E-02,3.211072E+01,2.059383E+02,9.154013E-04,2.399216E-02,0.000000E+00,3.943759E+03,0.000000E+00,4.594541E-01,9.421320E+02,1.402198E+03,2.685790E-02,1.633582E-01,0.000000E+00,3.710926E+02,0.000000E+00,4.323283E-02,1.576919E+03,4.595460E+03,4.495410E-02,5.353783E-01,1.548615E+03,1.451869E+03,4.414710E-02,1.691450E-01,1.346492E+02,2.388535E+03,3.838531E-03,2.782682E-01,0.000000E+00,1.398973E+03,0.000000E+00,1.629824E-01,1.183120E+02,0.000000E+00,3.372788E-03,0.000000E+00,1.306873E+02,0.000000E+00,3.725576E-03,0.000000E+00,7.962106E+01,2.999684E+02,2.269808E-03,3.494679E-02,1.159621E+02,2.093791E+02,3.305793E-03,2.439299E-02,4.920685E+02,1.881831E+03,1.402767E-02,2.192363E-01,6.304672E+02,3.959336E+03,1.797307E-02,4.612689E-01,8.146827E+01,0.000000E+00,2.322462E-03,0.000000E+00,6.211325E+02,3.096359E+03,1.770705E-02,3.607305E-01,0.000000E+00,7.183905E+02,0.000000E+00,8.369356E-02,1.712220E+02,3.731802E+02,4.881118E-03,4.347608E-02
02:38:00,5.101346E+02,3.343139E+02,1.454248E-02,3.894814E-02,1.692750E+03,1.550904E+03,4.825585E-02,1.806828E-01,4.023329E+02,0.000000E+00,1.146945E-02,0.000000E+00,5.219403E+02,3.381280E+02,1.487903E-02,3.939249E-02,1.659015E+03,5.275840E+03,4.729459E-02,6.146433E-01,1.649452E+03,4.183235E+03,4.702194E-02,4.873532E-01,9.038157E+01,3.564651E+02,2.576558E-03,4.152875E-02,0.000000E+00,9.133074E+02,0.000000E+00,1.064017E-01,4.625731E+02,6.610737E+02,1.318677E-02,7.701613E-02,5.950521E+01,1.616420E+03,1.696361E-03,1.883154E-01,0.000000E+00,1.646794E+03,0.000000E+00,1.918540E-01,0.000000E+00,4.103932E+03,0.000000E+00,4.781147E-01,0.000000E+00,8.460942E+02,0.000000E+00,9.857123E-02,0.000000E+00,2.611547E+02,0.000000E+00,3.042490E-02,0.000000E+00,2.540684E+02,0.000000E+00,2.959935E-02,3.212191E+01,2.057297E+02,9.157202E-04,2.396786E-02,0.000000E+00,3.942635E+03,0.000000E+00,4.593231E-01,9.421364E+02,1.401106E+03,2.685802E-02,1.632310E-01,0.000000E+00,3.710568E+02,0.000000E+00,4.322867E-02,1.576920E+03,4.593909E+03,4.495413E-02,5.351976E-01,1.548615E+03,1.450489E+03,4.414711E-02,1.689842E-01,1.346930E+02,2.388060E+03,3.839781E-03,2.782128E-01,0.000000E+00,1.398816E+03,0.000000E+00,1.629641E-01,1.183121E+02,0.000000E+00,3.372790E-03,0.000000E+00,1.306874E+02,0.000000E+00,3.725579E-03,0.000000E+00,7.962988E+01,2.997853E+02,2.270060E-03,3.492546E-02,1.159634E+02,2.092526E+02,3.305831E-03,2.437826E-02,4.920689E+02,1.881083E+03,1.402768E-02,2.191491E-01,6.304693E+02,3.958660E+03,1.797313E-02,4.611902E-01,8.147819E+01,0.000000E+00,2.322745E-03,0.000000E+00,6.211761E+02,3.095320E+03,1.770830E-02,3.606094E-01,0.000000E+00,7.182277E+02,0.000000E+00,8.367459E-02,1.712221E+02,3.729593E+02,4.881121E-03,4.345034E-02
02:39:00,5.101348E+02,3.338842E+02,1.454248E-02,3.889808E-02,1.692751E+03,1.549279E+03,4.825589E-02,1.804935E-01,4.023329E+02,0.000000E+00,1.146945E-02,0.000000E+00,5.219406E+02,3.377134E+02,1.487904E-02,3.934418E-02,1.659028E+03,5.273870E+03,4.729496E-02,6.144138E-01,1.649474E+03,4.181945E+03,4.702257E-02,4.872029E-01,9.038831E+01,3.563428E+02,2.576750E-03,4.151450E-02,0.000000E+00,9.132018E+02,0.000000E+00,1.063894E-01,4.625740E+02,6.606628E+02,1.318680E-02,7.696827E-02,5.959671E+01,1.616024E+03,1.698969E-03,1.882692E-01,0.000000E+00,1.646469E+03,0.000000E+00,1.918161E-01,0.000000E+00,4.102854E+03,0.000000E+00,4.779891E-01,0.000000E+00,8.458918E+02,0.000000E+00,9.854765E-02,0.000000E+00,2.611246E+02,0.000000E+00,3.042140E-02,0.000000E+00,2.540403E+02,0.000000E+00,2.959607E-02,3.213306E+01,2.055215E+02,9.160382E-04,2.394360E-02,0.000000E+00,3.941513E+03,0.000000E+00,4.591924E-01,9.421408E+02,1.400018E+03,2.685815E-02,1.631043E-01,0.000000E+00,3.710213E+02,0.000000E+00,4.322453E-02,1.576921E+03,4.592362E+03,4.495416E-02,5.350174E-01,1.548616E+03,1.449112E+03,4.414712E-02,1.688238E-01,1.347367E+02,2.387586E+03,3.841027E-03,2.781576E-01,0.000000E+00,1.398659E+03,0.000000E+00,1.629458E-01,1.183121E+02,0.000000E+00,3.372792E-03,0.000000E+00,1.306875E+02,0.000000E+00,3.725581E-03,0.000000E+00,7.963869E+01,2.996025E+02,2.270311E-03,3.490417E-02,1.159648E+02,2.091264E+02,3.305870E-03,2.436355E-02,4.920692E+02,1.880335E+03,1.402770E-02,2.190620E-01,6.304714E+02,3.957985E+03,1.797319E-02,4.611116E-01,8.148809E+01,0.000000E+00,2.323027E-03,0.000000E+00,6.212196E+02,3.094283E+03,1.770954E-02,3.604887E-01,0.000000E+00,7.180656E+02,0.000000E+00,8.365570E-02,1.712222E+02,3.727388E+02,4.881124E-03,4.342466E-02
02:40:00,5.101350E+02,3.334557E+02,1.454249E-02,3.884816E-02,1.692752E+03,1.547660E+03,4.825592E-02,1.803048E-01,4.023329E+02,0.000000E+00,1.146945E-02,0.000000E+00,5.219409E+02,3.372998E+02,1.487905E-02,3.929600E-02,1.659040E+03,5.271907E+03,4.729533E-02,6.141851E-01,1.649496E+03,4.180659E+03,4.702320E-02,4.870531E-01,9.039503E+01,3.562208E+02,2.576942E-03,4.150030E-02,0.000000E+00,9.130966E+02,0.000000E+00,1.063771E-01,4.625750E+02,6.602532E+02,1.318683E-02,7.692055E-02,5.968799E+01,1.615628E+03,1.701572E-03,1.882231E-01,0.000000E+00,1.646145E+03,0.000000E+00,1.917784E-01,0.000000E+00,4.101778E+03,0.000000E+00,4.778637E-01,0.000000E+00,8.456903E+02,0.000000E+00,9.852418E-02,0.000000E+00,2.610947E+02,0.000000E+00,3.041791E-02,0.000000E+00,2.540124E+02,0.000000E+00,2.959282E-02,3.214418E+01,2.053136E+02,9.163553E-04,2.391939E-02,0.000000E+00,3.940394E+03,0.000000E+00,4.590620E-01,9.421452E+02,1.398934E+03,2.685828E-02,1.629779E-01,0.000000E+00,3.709860E+02,0.000000E+00,4.322041E-02,1.576922E+03,4.590818E+03,4.495419E-02,5.348375E-01,1.548616E+03,1.447738E+03,4.414713E-02,1.686637E-01,1.347803E+02,2.387112E+03,3.842271E-03,2.781025E-01,0.000000E+00,1.398502E+03,0.000000E+00,1.629276E-01,1.183122E+02,0.000000E+00,3.372794E-03,0.000000E+00,1.306876E+02,0.000000E+00,3.725584E-03,0.000000E+00,7.964747E+01,2.994202E+02,2.270561E-03,3.488292E-02,1.159661E+02,2.090004E+02,3.305908E-03,2.434888E-02,4.920696E+02,1.879590E+03,1.402771E-02,2.189752E-01,6.304734E+02,3.957312E+03,1.797324E-02,4.610331E-01,8.149798E+01,0.000000E+00,2.323309E-03,0.000000E+00,6.212631E+02,3.093250E+03,1.771078E-02,3.603683E-01,0.000000E+00,7.179041E+02,0.000000E+00,8.363689E-02,1.712223E+02,3.725188E+02,4.881127E-03,4.339902E-02
02:41:00,5.101352E+02,3.330284E+02,1.454250E-02,3.879837E-02,1.692753E+03,1.546045E+03,4.825596E-02,1.801168E-01,4.023330E+02,0.000000E+00,1.146946E-02,0.000000E+00,5.219413E+02,3.368874E+02,1.487906E-02,3.924796E-02,1.659053E+03,5.269950E+03,4.729569E-02,6.139571E-01,1.649518E+03,4.179377E+03,4.702382E-02,4.869037E-01,9.040173E+01,3.560992E+02,2.577133E-03,4.148612E-02,0.000000E+00,9.129919E+02,0.000000E+00,1.063649E-01,4.625760E+02,6.598448E+02,1.318686E-02,7.687297E-02,5.977906E+01,1.615234E+03,1.704168E-03,1.881772E-01,0.000000E+00,1.645822E+03,0.000000E+00,1.917408E-01,0.000000E+00,4.100704E+03,0.000000E+00,4.777386E-01,0.000000E+00,8.454898E+02,0.000000E+00,9.850082E-02,0.000000E+00,2.610649E+02,0.000000E+00,3.041445E-02,0.000000E+00,2.539846E+02,0.000000E+00,2.958958E-02,3.215527E+01,2.051061E+02,9.166714E-04,2.389521E-02,0.000000E+00,3.939277E+03,0.000000E+00,4.589319E-01,9.421496E+02,1.397853E+03,2.685840E-02,1.628520E-01,0.000000E+00,3.709508E+02,0.000000E+00,4.321632E-02,1.576923E+03,4.589277E+03,4.495422E-02,5.346580E-01,1.548617E+03,1.446367E+03,4.414715E-02,1.685040E-01,1.348239E+02,2.386640E+03,3.843512E-03,2.780474E-01,0.000000E+00,1.398346E+03,0.000000E+00,1.629094E-01,1.183123E+02,0.000000E+00,3.372796E-03,0.000000E+00,1.306877E+02,0.000000E+00,3.725586E-03,0.000000E+00,7.965623E+01,2.992381E+02,2.270811E-03,3.486172E-02,1.159675E+02,2.088747E+02,3.305946E-03,2.433423E-02,4.920700E+02,1.878846E+03,1.402772E-02,2.188885E-01,6.304755E+02,3.956640E+03,1.797330E-02,4.609549E-01,8.150784E+01,0.000000E+00,2.323590E-03,0.000000E+00,6.213064E+02,3.092220E+03,1.771201E-02,3.602483E-01,0.000000E+00,7.177433E+02,0.000000E+00,8.361816E-02,1.712224E+02,3.722992E+02,4.881130E-03,4.337345E-02
02:42:00,5.101354E+02,3.326021E+02,1.454250E-02,3.874872E-02,1.692755E+03,1.544436E+03,4.825600E-02,1.799293E-01,4.023330E+02,0.000000E+00,1.146946E-02,0.000000E+00,5.219416E+02,3.364762E+02,1.487907E-02,3.920005E-02,1.659066E+03,5.267999E+03,4.729606E-02,6.137298E-01,1.649540E+03,4.178099E+03,4.702445E-02,4.867548E-01,9.040842E+01,3.559778E+02,2.577323E-03,4.147198E-02,0.000000E+00,9.128876E+02,0.000000E+00,1.063528E-01,4.625769E+02,6.594376E+02,1.318688E-02,7.682553E-02,5.986993E+01,1.614840E+03,1.706758E-03,1.881314E-01,0.000000E+00,1.645500E+03,0.000000E+00,1.917033E-01,0.000000E+00,4.099632E+03,0.000000E+00,4.776137E-01,0.000000E+00,8.452903E+02,0.000000E+00,9.847757E-02,0.000000E+00,2.610353E+02,0.000000E+00,3.041100E-02,0.000000E+00,2.539570E+02,0.000000E+00,2.958637E-02,3.216633E+01,2.048990E+02,9.169865E-04,2.387107E-02,0.000000E+00,3.938161E+03,0.000000E+00,4.588019E-01,9.421540E+02,1.396776E+03,2.685853E-02,1.627265E-01,0.000000E+00,3.709159E+02,0.000000E+00,4.321225E-02,1.576924E+03,4.587739E+03,4.495424E-02,5.344788E-01,1.548617E+03,1.445000E+03,4.414716E-02,1.683447E-01,1.348673E+02,2.386169E+03,3.844751E-03,2.779925E-01,0.000000E+00,1.398191E+03,0.000000E+00,1.628913E-01,1.183124E+02,0.000000E+00,3.372798E-03,0.000000E+00,1.306877E+02,0.000000E+00,3.725588E-03,0.000000E+00,7.966497E+01,2.990565E+02,2.271060E-03,3.484055E-02,1.159688E+02,2.087492E+02,3.305984E-03,2.431961E-02,4.920703E+02,1.878103E+03,1.402773E-02,2.188020E-01,6.304776E+02,3.955969E+03,1.797336E-02,4.608767E-01,8.151769E+01,0.000000E+00,2.323871E-03,0.000000E+00,6.213497E+02,3.091193E+03,1.771325E-02,3.601286E-01,0.000000E+00,7.175832E+02,0.000000E+00,8.359951E-02,1.712225E+02,3.720802E+02,4.881132E-03,4.334792E-02
