Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
02:43:00,5.101356E+02,3.321770E+02,1.454251E-02,3.869919E-02,1.692756E+03,1.542832E+03,4.825604E-02,1.797424E-01,4.023330E+02,0.000000E+00,1.146946E-02,0.000000E+00,5.219419E+02,3.360660E+02,1.487908E-02,3.915226E-02,1.659079E+03,5.266055E+03,4.729642E-02,6.135033E-01,1.649562E+03,4.176824E+03,4.702507E-02,4.866064E-01,9.041510E+01,3.558568E+02,2.577514E-03,4.145788E-02,0.000000E+00,9.127838E+02,0.000000E+00,1.063407E-01,4.625779E+02,6.590317E+02,1.318691E-02,7.677824E-02,5.996059E+01,1.614448E+03,1.709343E-03,1.880857E-01,0.000000E+00,1.645179E+03,0.000000E+00,1.916659E-01,0.000000E+00,4.098562E+03,0.000000E+00,4.774891E-01,0.000000E+00,8.450917E+02,0.000000E+00,9.845444E-02,0.000000E+00,2.610059E+02,0.000000E+00,3.040758E-02,0.000000E+00,2.539296E+02,0.000000E+00,2.958318E-02,3.217735E+01,2.046921E+02,9.173008E-04,2.384698E-02,0.000000E+00,3.937049E+03,0.000000E+00,4.586723E-01,9.421584E+02,1.395702E+03,2.685865E-02,1.626014E-01,0.000000E+00,3.708812E+02,0.000000E+00,4.320820E-02,1.576925E+03,4.586205E+03,4.495427E-02,5.343001E-01,1.548618E+03,1.443636E+03,4.414717E-02,1.681858E-01,1.349107E+02,2.385698E+03,3.845987E-03,2.779377E-01,0.000000E+00,1.398036E+03,0.000000E+00,1.628732E-01,1.183124E+02,0.000000E+00,3.372800E-03,0.000000E+00,1.306878E+02,0.000000E+00,3.725591E-03,0.000000E+00,7.967368E+01,2.988752E+02,2.271308E-03,3.481943E-02,1.159701E+02,2.086239E+02,3.306022E-03,2.430502E-02,4.920707E+02,1.877362E+03,1.402774E-02,2.187156E-01,6.304796E+02,3.955300E+03,1.797342E-02,4.607987E-01,8.152751E+01,0.000000E+00,2.324151E-03,0.000000E+00,6.213929E+02,3.090169E+03,1.771448E-02,3.600093E-01,0.000000E+00,7.174238E+02,0.000000E+00,8.358093E-02,1.712226E+02,3.718615E+02,4.881135E-03,4.332246E-02
02:44:00,5.101357E+02,3.317530E+02,1.454251E-02,3.864979E-02,1.692757E+03,1.541233E+03,4.825607E-02,1.795561E-01,4.023330E+02,0.000000E+00,1.146946E-02,0.000000E+00,5.219423E+02,3.356570E+02,1.487909E-02,3.910461E-02,1.659092E+03,5.264117E+03,4.729678E-02,6.132775E-01,1.649584E+03,4.175554E+03,4.702570E-02,4.864584E-01,9.042176E+01,3.557360E+02,2.577704E-03,4.144381E-02,0.000000E+00,9.126803E+02,0.000000E+00,1.063286E-01,4.625788E+02,6.586269E+02,1.318694E-02,7.673108E-02,6.005104E+01,1.614057E+03,1.711921E-03,1.880401E-01,0.000000E+00,1.644860E+03,0.000000E+00,1.916286E-01,0.000000E+00,4.097494E+03,0.000000E+00,4.773646E-01,0.000000E+00,8.448941E+02,0.000000E+00,9.843142E-02,0.000000E+00,2.609767E+02,0.000000E+00,3.040417E-02,0.000000E+00,2.539024E+02,0.000000E+00,2.958000E-02,3.218834E+01,2.044857E+02,9.176141E-04,2.382293E-02,0.000000E+00,3.935938E+03,0.000000E+00,4.585429E-01,9.421628E+02,1.394631E+03,2.685878E-02,1.624766E-01,0.000000E+00,3.708466E+02,0.000000E+00,4.320418E-02,1.576926E+03,4.584675E+03,4.495430E-02,5.341218E-01,1.548618E+03,1.442275E+03,4.414718E-02,1.680272E-01,1.349540E+02,2.385229E+03,3.847220E-03,2.778830E-01,0.000000E+00,1.397881E+03,0.000000E+00,1.628552E-01,1.183125E+02,0.000000E+00,3.372802E-03,0.000000E+00,1.306879E+02,0.000000E+00,3.725593E-03,0.000000E+00,7.968237E+01,2.986942E+02,2.271556E-03,3.479835E-02,1.159714E+02,2.084989E+02,3.306059E-03,2.429046E-02,4.920711E+02,1.876622E+03,1.402775E-02,2.186294E-01,6.304817E+02,3.954632E+03,1.797348E-02,4.607209E-01,8.153732E+01,0.000000E+00,2.324431E-03,0.000000E+00,6.214360E+02,3.089147E+03,1.771571E-02,3.598903E-01,0.000000E+00,7.172650E+02,0.000000E+00,8.356243E-02,1.712227E+02,3.716434E+02,4.881138E-03,4.329704E-02
02:45:00,5.101359E+02,3.313300E+02,1.454252E-02,3.860051E-02,1.692759E+03,1.539638E+03,4.825611E-02,1.793703E-01,4.023330E+02,0.000000E+00,1.146946E-02,0.000000E+00,5.219426E+02,3.352490E+02,1.487910E-02,3.905708E-02,1.659104E+03,5.262185E+03,4.729714E-02,6.130525E-01,1.649605E+03,4.174289E+03,4.702632E-02,4.863109E-01,9.042841E+01,3.556156E+02,2.577893E-03,4.142978E-02,0.000000E+00,9.125773E+02,0.000000E+00,1.063166E-01,4.625798E+02,6.582233E+02,1.318697E-02,7.668406E-02,6.014129E+01,1.613667E+03,1.714494E-03,1.879947E-01,0.000000E+00,1.644541E+03,0.000000E+00,1.915915E-01,0.000000E+00,4.096428E+03,0.000000E+00,4.772404E-01,0.000000E+00,8.446974E+02,0.000000E+00,9.840850E-02,0.000000E+00,2.609477E+02,0.000000E+00,3.040079E-02,0.000000E+00,2.538753E+02,0.000000E+00,2.957685E-02,3.219930E+01,2.042796E+02,9.179265E-04,2.379892E-02,0.000000E+00,3.934829E+03,0.000000E+00,4.584137E-01,9.421672E+02,1.393564E+03,2.685890E-02,1.623523E-01,0.000000E+00,3.708123E+02,0.000000E+00,4.320018E-02,1.576927E+03,4.583147E+03,4.495433E-02,5.339438E-01,1.548619E+03,1.440917E+03,4.414719E-02,1.678691E-01,1.349971E+02,2.384760E+03,3.848451E-03,2.778284E-01,0.000000E+00,1.397726E+03,0.000000E+00,1.628372E-01,1.183126E+02,0.000000E+00,3.372804E-03,0.000000E+00,1.306880E+02,0.000000E+00,3.725595E-03,0.000000E+00,7.969104E+01,2.985136E+02,2.271803E-03,3.477731E-02,1.159728E+02,2.083742E+02,3.306097E-03,2.427592E-02,4.920715E+02,1.875884E+03,1.402776E-02,2.185434E-01,6.304837E+02,3.953965E+03,1.797354E-02,4.606431E-01,8.154712E+01,0.000000E+00,2.324710E-03,0.000000E+00,6.214790E+02,3.088129E+03,1.771693E-02,3.597717E-01,0.000000E+00,7.171069E+02,0.000000E+00,8.354401E-02,1.712228E+02,3.714257E+02,4.881141E-03,4.327168E-02
02:46:00,5.101361E+02,3.309081E+02,1.454252E-02,3.855136E-02,1.692760E+03,1.538049E+03,4.825615E-02,1.791852E-01,4.023331E+02,0.000000E+00,1.146946E-02,0.000000E+00,5.219429E+02,3.348421E+02,1.487911E-02,3.900967E-02,1.659117E+03,5.260260E+03,4.729750E-02,6.128282E-01,1.649627E+03,4.173027E+03,4.702694E-02,4.861639E-01,9.043504E+01,3.554954E+02,2.578082E-03,4.141579E-02,0.000000E+00,9.124747E+02,0.000000E+00,1.063046E-01,4.625807E+02,6.578210E+02,1.318699E-02,7.663719E-02,6.023133E+01,1.613278E+03,1.717061E-03,1.879494E-01,0.000000E+00,1.644223E+03,0.000000E+00,1.915544E-01,0.000000E+00,4.095364E+03,0.000000E+00,4.771165E-01,0.000000E+00,8.445017E+02,0.000000E+00,9.838570E-02,0.000000E+00,2.609188E+02,0.000000E+00,3.039742E-02,0.000000E+00,2.538484E+02,0.000000E+00,2.957371E-02,3.221023E+01,2.040738E+02,9.182380E-04,2.377495E-02,0.000000E+00,3.933723E+03,0.000000E+00,4.582849E-01,9.421715E+02,1.392500E+03,2.685903E-02,1.622284E-01,0.000000E+00,3.707781E+02,0.000000E+00,4.319620E-02,1.576928E+03,4.581623E+03,4.495436E-02,5.337662E-01,1.548619E+03,1.439562E+03,4.414721E-02,1.677112E-01,1.350402E+02,2.384292E+03,3.849679E-03,2.777739E-01,0.000000E+00,1.397573E+03,0.000000E+00,1.628193E-01,1.183126E+02,0.000000E+00,3.372806E-03,0.000000E+00,1.306881E+02,0.000000E+00,3.725598E-03,0.000000E+00,7.969968E+01,2.983334E+02,2.272050E-03,3.475631E-02,1.159741E+02,2.082497E+02,3.306134E-03,2.426141E-02,4.920718E+02,1.875147E+03,1.402777E-02,2.184576E-01,6.304858E+02,3.953299E+03,1.797359E-02,4.605656E-01,8.155689E+01,0.000000E+00,2.324989E-03,0.000000E+00,6.215219E+02,3.087114E+03,1.771816E-02,3.596534E-01,0.000000E+00,7.169495E+02,0.000000E+00,8.352567E-02,1.712229E+02,3.712084E+02,4.881143E-03,4.324637E-02
02:47:00,5.101363E+02,3.304873E+02,1.454253E-02,3.850233E-02,1.692761E+03,1.536465E+03,4.825618E-02,1.790006E-01,4.023331E+02,0.000000E+00,1.146946E-02,0.000000E+00,5.219433E+02,3.344362E+02,1.487912E-02,3.896238E-02,1.659129E+03,5.258340E+03,4.729786E-02,6.126045E-01,1.649649E+03,4.171769E+03,4.702756E-02,4.860174E-01,9.044165E+01,3.553756E+02,2.578271E-03,4.140182E-02,0.000000E+00,9.123726E+02,0.000000E+00,1.062927E-01,4.625817E+02,6.574198E+02,1.318702E-02,7.659045E-02,6.032116E+01,1.612890E+03,1.719622E-03,1.879042E-01,0.000000E+00,1.643906E+03,0.000000E+00,1.915175E-01,0.000000E+00,4.094302E+03,0.000000E+00,4.769927E-01,0.000000E+00,8.443069E+02,0.000000E+00,9.836300E-02,0.000000E+00,2.608901E+02,0.000000E+00,3.039408E-02,0.000000E+00,2.538217E+02,0.000000E+00,2.957060E-02,3.222112E+01,2.038684E+02,9.185485E-04,2.375102E-02,0.000000E+00,3.932619E+03,0.000000E+00,4.581562E-01,9.421759E+02,1.391439E+03,2.685915E-02,1.621048E-01,0.000000E+00,3.707442E+02,0.000000E+00,4.319224E-02,1.576929E+03,4.580102E+03,4.495439E-02,5.335890E-01,1.548619E+03,1.438211E+03,4.414722E-02,1.675538E-01,1.350832E+02,2.383826E+03,3.850905E-03,2.777196E-01,0.000000E+00,1.397419E+03,0.000000E+00,1.628014E-01,1.183127E+02,0.000000E+00,3.372808E-03,0.000000E+00,1.306881E+02,0.000000E+00,3.725600E-03,0.000000E+00,7.970830E+01,2.981535E+02,2.272295E-03,3.473535E-02,1.159754E+02,2.081254E+02,3.306172E-03,2.424694E-02,4.920722E+02,1.874412E+03,1.402778E-02,2.183720E-01,6.304878E+02,3.952634E+03,1.797365E-02,4.604881E-01,8.156664E+01,0.000000E+00,2.325267E-03,0.000000E+00,6.215648E+02,3.086102E+03,1.771938E-02,3.595355E-01,0.000000E+00,7.167927E+02,0.000000E+00,8.350740E-02,1.712230E+02,3.709917E+02,4.881146E-03,4.322111E-02
02:48:00,5.101365E+02,3.300676E+02,1.454253E-02,3.845344E-02,1.692762E+03,1.534886E+03,4.825622E-02,1.788166E-01,4.023331E+02,0.000000E+00,1.146946E-02,0.000000E+00,5.219436E+02,3.340313E+02,1.487913E-02,3.891521E-02,1.659142E+03,5.256427E+03,4.729822E-02,6.123816E-01,1.649671E+03,4.170515E+03,4.702817E-02,4.858713E-01,9.044826E+01,3.552560E+02,2.578459E-03,4.138790E-02,0.000000E+00,9.122708E+02,0.000000E+00,1.062809E-01,4.625826E+02,6.570198E+02,1.318705E-02,7.654385E-02,6.041080E+01,1.612504E+03,1.722177E-03,1.878591E-01,0.000000E+00,1.643590E+03,0.000000E+00,1.914808E-01,0.000000E+00,4.093242E+03,0.000000E+00,4.768692E-01,0.000000E+00,8.441130E+02,0.000000E+00,9.834041E-02,0.000000E+00,2.608615E+02,0.000000E+00,3.039075E-02,0.000000E+00,2.537951E+02,0.000000E+00,2.956750E-02,3.223198E+01,2.036634E+02,9.188582E-04,2.372713E-02,0.000000E+00,3.931517E+03,0.000000E+00,4.580278E-01,9.421802E+02,1.390382E+03,2.685927E-02,1.619817E-01,0.000000E+00,3.707104E+02,0.000000E+00,4.318831E-02,1.576930E+03,4.578584E+03,4.495442E-02,5.334122E-01,1.548620E+03,1.436863E+03,4.414723E-02,1.673968E-01,1.351261E+02,2.383360E+03,3.852127E-03,2.776653E-01,0.000000E+00,1.397266E+03,0.000000E+00,1.627836E-01,1.183128E+02,0.000000E+00,3.372810E-03,0.000000E+00,1.306882E+02,0.000000E+00,3.725602E-03,0.000000E+00,7.971690E+01,2.979740E+02,2.272540E-03,3.471444E-02,1.159767E+02,2.080013E+02,3.306209E-03,2.423248E-02,4.920726E+02,1.873678E+03,1.402779E-02,2.182865E-01,6.304898E+02,3.951971E+03,1.797371E-02,4.604108E-01,8.157638E+01,0.000000E+00,2.325544E-03,0.000000E+00,6.216075E+02,3.085093E+03,1.772060E-02,3.594179E-01,0.000000E+00,7.166365E+02,0.000000E+00,8.348921E-02,1.712231E+02,3.707753E+02,4.881149E-03,4.319591E-02
02:49:00,5.101367E+02,3.296490E+02,1.454254E-02,3.840467E-02,1.692764E+03,1.533311E+03,4.825626E-02,1.786332E-01,4.023331E+02,0.000000E+00,1.146946E-02,0.000000E+00,5.219439E+02,3.336273E+02,1.487914E-02,3.886815E-02,1.659155E+03,5.254519E+03,4.729858E-02,6.121594E-01,1.649692E+03,4.169265E+03,4.702879E-02,4.857257E-01,9.045485E+01,3.551368E+02,2.578647E-03,4.137400E-02,0.000000E+00,9.121695E+02,0.000000E+00,1.062691E-01,4.625836E+02,6.566210E+02,1.318707E-02,7.649739E-02,6.050022E+01,1.612118E+03,1.724727E-03,1.878142E-01,0.000000E+00,1.643276E+03,0.000000E+00,1.914441E-01,0.000000E+00,4.092184E+03,0.000000E+00,4.767460E-01,0.000000E+00,8.439200E+02,0.000000E+00,9.831793E-02,0.000000E+00,2.608331E+02,0.000000E+00,3.038744E-02,0.000000E+00,2.537687E+02,0.000000E+00,2.956443E-02,3.224281E+01,2.034587E+02,9.191669E-04,2.370328E-02,0.000000E+00,3.930417E+03,0.000000E+00,4.578997E-01,9.421845E+02,1.389329E+03,2.685940E-02,1.618589E-01,0.000000E+00,3.706769E+02,0.000000E+00,4.318440E-02,1.576931E+03,4.577070E+03,4.495445E-02,5.332358E-01,1.548620E+03,1.435518E+03,4.414724E-02,1.672401E-01,1.351689E+02,2.382895E+03,3.853348E-03,2.776111E-01,0.000000E+00,1.397113E+03,0.000000E+00,1.627658E-01,1.183129E+02,0.000000E+00,3.372812E-03,0.000000E+00,1.306883E+02,0.000000E+00,3.725605E-03,0.000000E+00,7.972548E+01,2.977948E+02,2.272785E-03,3.469356E-02,1.159780E+02,2.078775E+02,3.306246E-03,2.421806E-02,4.920729E+02,1.872946E+03,1.402780E-02,2.182012E-01,6.304918E+02,3.951308E+03,1.797377E-02,4.603337E-01,8.158610E+01,0.000000E+00,2.325821E-03,0.000000E+00,6.216502E+02,3.084086E+03,1.772181E-02,3.593007E-01,0.000000E+00,7.164810E+02,0.000000E+00,8.347110E-02,1.712232E+02,3.705595E+02,4.881151E-03,4.317076E-02
02:50:00,5.101369E+02,3.292315E+02,1.454254E-02,3.835603E-02,1.692765E+03,1.531741E+03,4.825629E-02,1.784503E-01,4.023331E+02,0.000000E+00,1.146946E-02,0.000000E+00,5.219442E+02,3.332244E+02,1.487915E-02,3.882121E-02,1.659167E+03,5.252618E+03,4.729894E-02,6.119379E-01,1.649714E+03,4.168020E+03,4.702940E-02,4.855806E-01,9.046142E+01,3.550178E+02,2.578834E-03,4.136014E-02,0.000000E+00,9.120686E+02,0.000000E+00,1.062573E-01,4.625845E+02,6.562234E+02,1.318710E-02,7.645106E-02,6.058945E+01,1.611733E+03,1.727270E-03,1.877694E-01,0.000000E+00,1.642962E+03,0.000000E+00,1.914075E-01,0.000000E+00,4.091128E+03,0.000000E+00,4.766229E-01,0.000000E+00,8.437280E+02,0.000000E+00,9.829556E-02,0.000000E+00,2.608049E+02,0.000000E+00,3.038415E-02,0.000000E+00,2.537425E+02,0.000000E+00,2.956137E-02,3.225361E+01,2.032543E+02,9.194748E-04,2.367947E-02,0.000000E+00,3.929319E+03,0.000000E+00,4.577718E-01,9.421888E+02,1.388278E+03,2.685952E-02,1.617366E-01,0.000000E+00,3.706435E+02,0.000000E+00,4.318051E-02,1.576932E+03,4.575559E+03,4.495447E-02,5.330597E-01,1.548621E+03,1.434177E+03,4.414725E-02,1.670838E-01,1.352116E+02,2.382431E+03,3.854565E-03,2.775571E-01,0.000000E+00,1.396961E+03,0.000000E+00,1.627480E-01,1.183129E+02,0.000000E+00,3.372814E-03,0.000000E+00,1.306884E+02,0.000000E+00,3.725607E-03,0.000000E+00,7.973403E+01,2.976160E+02,2.273029E-03,3.467273E-02,1.159793E+02,2.077540E+02,3.306284E-03,2.420367E-02,4.920733E+02,1.872215E+03,1.402781E-02,2.181160E-01,6.304939E+02,3.950647E+03,1.797383E-02,4.602567E-01,8.159580E+01,0.000000E+00,2.326098E-03,0.000000E+00,6.216928E+02,3.083083E+03,1.772303E-02,3.591838E-01,0.000000E+00,7.163262E+02,0.000000E+00,8.345306E-02,1.712233E+02,3.703440E+02,4.881154E-03,4.314566E-02
02:51:00,5.101370E+02,3.288151E+02,1.454255E-02,3.830752E-02,1.692766E+03,1.530176E+03,4.825633E-02,1.782680E-01,4.023331E+02,0.000000E+00,1.146946E-02,0.000000E+00,5.219446E+02,3.328225E+02,1.487916E-02,3.877439E-02,1.659180E+03,5.250723E+03,4.729929E-02,6.117171E-01,1.649735E+03,4.166778E+03,4.703002E-02,4.854360E-01,9.046798E+01,3.548992E+02,2.579021E-03,4.134632E-02,0.000000E+00,9.119681E+02,0.000000E+00,1.062456E-01,4.625855E+02,6.558269E+02,1.318713E-02,7.640488E-02,6.067848E+01,1.611350E+03,1.729808E-03,1.877247E-01,0.000000E+00,1.642649E+03,0.000000E+00,1.913711E-01,0.000000E+00,4.090074E+03,0.000000E+00,4.765001E-01,0.000000E+00,8.435368E+02,0.000000E+00,9.827329E-02,0.000000E+00,2.607768E+02,0.000000E+00,3.038088E-02,0.000000E+00,2.537164E+02,0.000000E+00,2.955833E-02,3.226438E+01,2.030504E+02,9.197817E-04,2.365571E-02,0.000000E+00,3.928224E+03,0.000000E+00,4.576442E-01,9.421931E+02,1.387232E+03,2.685964E-02,1.616146E-01,0.000000E+00,3.706103E+02,0.000000E+00,4.317664E-02,1.576933E+03,4.574051E+03,4.495450E-02,5.328841E-01,1.548621E+03,1.432838E+03,4.414726E-02,1.669279E-01,1.352542E+02,2.381968E+03,3.855780E-03,2.775031E-01,0.000000E+00,1.396809E+03,0.000000E+00,1.627303E-01,1.183130E+02,0.000000E+00,3.372816E-03,0.000000E+00,1.306885E+02,0.000000E+00,3.725609E-03,0.000000E+00,7.974257E+01,2.974375E+02,2.273272E-03,3.465194E-02,1.159806E+02,2.076307E+02,3.306321E-03,2.418930E-02,4.920736E+02,1.871486E+03,1.402782E-02,2.180311E-01,6.304959E+02,3.949988E+03,1.797388E-02,4.601798E-01,8.160549E+01,0.000000E+00,2.326374E-03,0.000000E+00,6.217352E+02,3.082083E+03,1.772424E-02,3.590672E-01,0.000000E+00,7.161720E+02,0.000000E+00,8.343509E-02,1.712234E+02,3.701291E+02,4.881157E-03,4.312062E-02
02:52:00,5.101372E+02,3.283997E+02,1.454255E-02,3.825913E-02,1.692768E+03,1.528616E+03,4.825636E-02,1.780862E-01,4.023332E+02,0.000000E+00,1.146946E-02,0.000000E+00,5.219449E+02,3.324216E+02,1.487916E-02,3.872768E-02,1.659192E+03,5.248834E+03,4.729965E-02,6.114970E-01,1.649757E+03,4.165541E+03,4.703063E-02,4.852918E-01,9.047452E+01,3.547808E+02,2.579208E-03,4.133253E-02,0.000000E+00,9.118680E+02,0.000000E+00,1.062340E-01,4.625864E+02,6.554316E+02,1.318715E-02,7.635882E-02,6.076730E+01,1.610967E+03,1.732340E-03,1.876801E-01,0.000000E+00,1.642337E+03,0.000000E+00,1.913348E-01,0.000000E+00,4.089022E+03,0.000000E+00,4.763776E-01,0.000000E+00,8.433465E+02,0.000000E+00,9.825112E-02,0.000000E+00,2.607489E+02,0.000000E+00,3.037763E-02,0.000000E+00,2.536905E+02,0.000000E+00,2.955531E-02,3.227511E+01,2.028467E+02,9.200877E-04,2.363199E-02,0.000000E+00,3.927131E+03,0.000000E+00,4.575168E-01,9.421974E+02,1.386188E+03,2.685976E-02,1.614930E-01,0.000000E+00,3.705773E+02,0.000000E+00,4.317280E-02,1.576934E+03,4.572546E+03,4.495453E-02,5.327088E-01,1.548621E+03,1.431503E+03,4.414728E-02,1.667724E-01,1.352968E+02,2.381506E+03,3.856993E-03,2.774493E-01,0.000000E+00,1.396657E+03,0.000000E+00,1.627127E-01,1.183131E+02,0.000000E+00,3.372818E-03,0.000000E+00,1.306885E+02,0.000000E+00,3.725611E-03,0.000000E+00,7.975108E+01,2.972594E+02,2.273515E-03,3.463119E-02,1.159819E+02,2.075076E+02,3.306358E-03,2.417496E-02,4.920740E+02,1.870758E+03,1.402783E-02,2.179463E-01,6.304979E+02,3.949329E+03,1.797394E-02,4.601031E-01,8.161516E+01,0.000000E+00,2.326650E-03,0.000000E+00,6.217777E+02,3.081085E+03,1.772545E-02,3.589510E-01,0.000000E+00,7.160184E+02,0.000000E+00,8.341720E-02,1.712235E+02,3.699146E+02,4.881159E-03,4.309563E-02
02:53:00,5.101374E+02,3.279855E+02,1.454256E-02,3.821087E-02,1.692769E+03,1.527061E+03,4.825640E-02,1.779050E-01,4.023332E+02,0.000000E+00,1.146946E-02,0.000000E+00,5.219452E+02,3.320217E+02,1.487917E-02,3.868109E-02,1.659204E+03,5.246950E+03,4.730000E-02,6.112776E-01,1.649778E+03,4.164308E+03,4.703124E-02,4.851481E-01,9.048106E+01,3.546628E+02,2.579394E-03,4.131878E-02,0.000000E+00,9.117683E+02,0.000000E+00,1.062223E-01,4.625873E+02,6.550375E+02,1.318718E-02,7.631291E-02,6.085592E+01,1.610586E+03,1.734867E-03,1.876357E-01,0.000000E+00,1.642027E+03,0.000000E+00,1.912986E-01,0.000000E+00,4.087972E+03,0.000000E+00,4.762552E-01,0.000000E+00,8.431572E+02,0.000000E+00,9.822906E-02,0.000000E+00,2.607211E+02,0.000000E+00,3.037439E-02,0.000000E+00,2.536647E+02,0.000000E+00,2.955231E-02,3.228582E+01,2.026435E+02,9.203929E-04,2.360830E-02,0.000000E+00,3.926039E+03,0.000000E+00,4.573897E-01,9.422017E+02,1.385148E+03,2.685989E-02,1.613718E-01,0.000000E+00,3.705445E+02,0.000000E+00,4.316898E-02,1.576935E+03,4.571045E+03,4.495456E-02,5.325339E-01,1.548622E+03,1.430172E+03,4.414729E-02,1.666172E-01,1.353392E+02,2.381045E+03,3.858203E-03,2.773956E-01,0.000000E+00,1.396506E+03,0.000000E+00,1.626951E-01,1.183131E+02,0.000000E+00,3.372820E-03,0.000000E+00,1.306886E+02,0.000000E+00,3.725613E-03,0.000000E+00,7.975957E+01,2.970817E+02,2.273757E-03,3.461048E-02,1.159832E+02,2.073848E+02,3.306394E-03,2.416065E-02,4.920744E+02,1.870032E+03,1.402784E-02,2.178616E-01,6.304999E+02,3.948672E+03,1.797400E-02,4.600265E-01,8.162481E+01,0.000000E+00,2.326925E-03,0.000000E+00,6.218200E+02,3.080090E+03,1.772665E-02,3.588352E-01,0.000000E+00,7.158654E+02,0.000000E+00,8.339938E-02,1.712236E+02,3.697005E+02,4.881162E-03,4.307069E-02
02:54:00,5.101376E+02,3.275724E+02,1.454256E-02,3.816274E-02,1.692770E+03,1.525510E+03,4.825644E-02,1.777243E-01,4.023332E+02,0.000000E+00,1.146946E-02,0.000000E+00,5.219455E+02,3.316227E+02,1.487918E-02,3.863461E-02,1.659217E+03,5.245073E+03,4.730035E-02,6.110589E-01,1.649799E+03,4.163078E+03,4.703185E-02,4.850049E-01,9.048757E+01,3.545450E+02,2.579580E-03,4.130506E-02,0.000000E+00,9.116690E+02,0.000000E+00,1.062108E-01,4.625883E+02,6.546445E+02,1.318721E-02,7.626713E-02,6.094435E+01,1.610205E+03,1.737387E-03,1.875914E-01,0.000000E+00,1.641717E+03,0.000000E+00,1.912625E-01,0.000000E+00,4.086924E+03,0.000000E+00,4.761331E-01,0.000000E+00,8.429687E+02,0.000000E+00,9.820710E-02,0.000000E+00,2.606935E+02,0.000000E+00,3.037118E-02,0.000000E+00,2.536391E+02,0.000000E+00,2.954933E-02,3.229649E+01,2.024405E+02,9.206971E-04,2.358466E-02,0.000000E+00,3.924951E+03,0.000000E+00,4.572629E-01,9.422059E+02,1.384111E+03,2.686001E-02,1.612510E-01,0.000000E+00,3.705118E+02,0.000000E+00,4.316517E-02,1.576936E+03,4.569547E+03,4.495458E-02,5.323593E-01,1.548622E+03,1.428843E+03,4.414730E-02,1.664625E-01,1.353816E+02,2.380585E+03,3.859410E-03,2.773419E-01,0.000000E+00,1.396356E+03,0.000000E+00,1.626775E-01,1.183132E+02,0.000000E+00,3.372822E-03,0.000000E+00,1.306887E+02,0.000000E+00,3.725616E-03,0.000000E+00,7.976803E+01,2.969043E+02,2.273998E-03,3.458982E-02,1.159845E+02,2.072622E+02,3.306431E-03,2.414637E-02,4.920747E+02,1.869307E+03,1.402785E-02,2.177772E-01,6.305019E+02,3.948016E+03,1.797406E-02,4.599501E-01,8.163444E+01,0.000000E+00,2.327199E-03,0.000000E+00,6.218622E+02,3.079099E+03,1.772786E-02,3.587196E-01,0.000000E+00,7.157131E+02,0.000000E+00,8.338163E-02,1.712237E+02,3.694869E+02,4.881165E-03,4.304581E-02
02:55:00,5.101378E+02,3.271603E+02,1.454257E-02,3.811474E-02,1.692771E+03,1.523963E+03,4.825647E-02,1.775442E-01,4.023332E+02,0.000000E+00,1.146946E-02,0.000000E+00,5.219459E+02,3.312247E+02,1.487919E-02,3.858824E-02,1.659229E+03,5.243201E+03,4.730071E-02,6.108409E-01,1.649821E+03,4.161853E+03,4.703245E-02,4.848622E-01,9.049407E+01,3.544275E+02,2.579765E-03,4.129137E-02,0.000000E+00,9.115701E+02,0.000000E+00,1.061993E-01,4.625892E+02,6.542527E+02,1.318723E-02,7.622148E-02,6.103257E+01,1.609826E+03,1.739902E-03,1.875472E-01,0.000000E+00,1.641408E+03,0.000000E+00,1.912265E-01,0.000000E+00,4.085878E+03,0.000000E+00,4.760113E-01,0.000000E+00,8.427811E+02,0.000000E+00,9.818524E-02,0.000000E+00,2.606661E+02,0.000000E+00,3.036798E-02,0.000000E+00,2.536136E+02,0.000000E+00,2.954636E-02,3.230713E+01,2.022380E+02,9.210005E-04,2.356106E-02,0.000000E+00,3.923864E+03,0.000000E+00,4.571362E-01,9.422102E+02,1.383077E+03,2.686013E-02,1.611306E-01,0.000000E+00,3.704794E+02,0.000000E+00,4.316139E-02,1.576937E+03,4.568052E+03,4.495461E-02,5.321852E-01,1.548623E+03,1.427518E+03,4.414731E-02,1.663081E-01,1.354238E+02,2.380125E+03,3.860615E-03,2.772884E-01,0.000000E+00,1.396205E+03,0.000000E+00,1.626600E-01,1.183133E+02,0.000000E+00,3.372824E-03,0.000000E+00,1.306888E+02,0.000000E+00,3.725618E-03,0.000000E+00,7.977648E+01,2.967272E+02,2.274239E-03,3.456919E-02,1.159858E+02,2.071398E+02,3.306468E-03,2.413212E-02,4.920751E+02,1.868583E+03,1.402786E-02,2.176929E-01,6.305039E+02,3.947361E+03,1.797411E-02,4.598738E-01,8.164405E+01,0.000000E+00,2.327473E-03,0.000000E+00,6.219044E+02,3.078110E+03,1.772906E-02,3.586044E-01,0.000000E+00,7.155615E+02,0.000000E+00,8.336396E-02,1.712237E+02,3.692738E+02,4.881167E-03,4.302098E-02
02:56:00,5.101380E+02,3.267493E+02,1.454257E-02,3.806685E-02,1.692773E+03,1.522422E+03,4.825651E-02,1.773645E-01,4.023332E+02,0.000000E+00,1.146946E-02,0.000000E+00,5.219462E+02,3.308277E+02,1.487920E-02,3.854199E-02,1.659242E+03,5.241336E+03,4.730106E-02,6.106235E-01,1.649842E+03,4.160632E+03,4.703306E-02,4.847200E-01,9.050056E+01,3.543103E+02,2.579950E-03,4.127772E-02,0.000000E+00,9.114716E+02,0.000000E+00,1.061878E-01,4.625901E+02,6.538620E+02,1.318726E-02,7.617597E-02,6.112060E+01,1.609448E+03,1.742412E-03,1.875031E-01,0.000000E+00,1.641100E+03,0.000000E+00,1.911907E-01,0.000000E+00,4.084833E+03,0.000000E+00,4.758896E-01,0.000000E+00,8.425944E+02,0.000000E+00,9.816349E-02,0.000000E+00,2.606388E+02,0.000000E+00,3.036480E-02,0.000000E+00,2.535883E+02,0.000000E+00,2.954341E-02,3.231774E+01,2.020358E+02,9.213029E-04,2.353751E-02,0.000000E+00,3.922779E+03,0.000000E+00,4.570099E-01,9.422145E+02,1.382047E+03,2.686025E-02,1.610106E-01,0.000000E+00,3.704471E+02,0.000000E+00,4.315764E-02,1.576938E+03,4.566560E+03,4.495464E-02,5.320114E-01,1.548623E+03,1.426197E+03,4.414732E-02,1.661541E-01,1.354660E+02,2.379667E+03,3.861817E-03,2.772350E-01,0.000000E+00,1.396055E+03,0.000000E+00,1.626425E-01,1.183133E+02,0.000000E+00,3.372826E-03,0.000000E+00,1.306889E+02,0.000000E+00,3.725620E-03,0.000000E+00,7.978490E+01,2.965506E+02,2.274479E-03,3.454861E-02,1.159871E+02,2.070177E+02,3.306504E-03,2.411789E-02,4.920754E+02,1.867861E+03,1.402787E-02,2.176088E-01,6.305059E+02,3.946707E+03,1.797417E-02,4.597976E-01,8.165365E+01,0.000000E+00,2.327747E-03,0.000000E+00,6.219464E+02,3.077124E+03,1.773026E-02,3.584896E-01,0.000000E+00,7.154104E+02,0.000000E+00,8.334637E-02,1.712238E+02,3.690611E+02,4.881170E-03,4.299620E-02
02:57:00,5.101381E+02,3.263393E+02,1.454258E-02,3.801909E-02,1.692774E+03,1.520884E+03,4.825654E-02,1.771854E-01,4.023332E+02,0.000000E+00,1.146946E-02,0.000000E+00,5.219465E+02,3.304317E+02,1.487921E-02,3.849586E-02,1.659254E+03,5.239476E+03,4.730141E-02,6.104068E-01,1.649863E+03,4.159415E+03,4.703366E-02,4.845782E-01,9.050704E+01,3.541934E+02,2.580135E-03,4.126410E-02,0.000000E+00,9.113735E+02,0.000000E+00,1.061764E-01,4.625910E+02,6.534725E+02,1.318729E-02,7.613059E-02,6.120842E+01,1.609071E+03,1.744916E-03,1.874592E-01,0.000000E+00,1.640794E+03,0.000000E+00,1.911549E-01,0.000000E+00,4.083791E+03,0.000000E+00,4.757682E-01,0.000000E+00,8.424085E+02,0.000000E+00,9.814184E-02,0.000000E+00,2.606116E+02,0.000000E+00,3.036164E-02,0.000000E+00,2.535632E+02,0.000000E+00,2.954048E-02,3.232832E+01,2.018339E+02,9.216045E-04,2.351399E-02,0.000000E+00,3.921697E+03,0.000000E+00,4.568838E-01,9.422187E+02,1.381020E+03,2.686037E-02,1.608909E-01,0.000000E+00,3.704150E+02,0.000000E+00,4.315390E-02,1.576939E+03,4.565072E+03,4.495467E-02,5.318380E-01,1.548623E+03,1.424878E+03,4.414733E-02,1.660005E-01,1.355081E+02,2.379209E+03,3.863017E-03,2.771817E-01,0.000000E+00,1.395906E+03,0.000000E+00,1.626251E-01,1.183134E+02,0.000000E+00,3.372828E-03,0.000000E+00,1.306889E+02,0.000000E+00,3.725622E-03,0.000000E+00,7.979330E+01,2.963742E+02,2.274718E-03,3.452807E-02,1.159883E+02,2.068958E+02,3.306541E-03,2.410369E-02,4.920758E+02,1.867141E+03,1.402788E-02,2.175248E-01,6.305079E+02,3.946054E+03,1.797423E-02,4.597216E-01,8.166323E+01,0.000000E+00,2.328020E-03,0.000000E+00,6.219884E+02,3.076141E+03,1.773146E-02,3.583750E-01,0.000000E+00,7.152600E+02,0.000000E+00,8.332884E-02,1.712239E+02,3.688488E+02,4.881172E-03,4.297147E-02
02:58:00,5.101383E+02,3.259304E+02,1.454258E-02,3.797145E-02,1.692775E+03,1.519351E+03,4.825658E-02,1.770069E-01,4.023333E+02,0.000000E+00,1.146946E-02,0.000000E+00,5.219468E+02,3.300368E+02,1.487922E-02,3.844985E-02,1.659266E+03,5.237621E+03,4.730176E-02,6.101908E-01,1.649884E+03,4.158203E+03,4.703427E-02,4.844369E-01,9.051350E+01,3.540768E+02,2.580319E-03,4.125051E-02,0.000000E+00,9.112758E+02,0.000000E+00,1.061650E-01,4.625920E+02,6.530841E+02,1.318731E-02,7.608534E-02,6.129606E+01,1.608694E+03,1.747414E-03,1.874154E-01,0.000000E+00,1.640488E+03,0.000000E+00,1.911193E-01,0.000000E+00,4.082751E+03,0.000000E+00,4.756470E-01,0.000000E+00,8.422235E+02,0.000000E+00,9.812028E-02,0.000000E+00,2.605846E+02,0.000000E+00,3.035849E-02,0.000000E+00,2.535382E+02,0.000000E+00,2.953757E-02,3.233887E+01,2.016324E+02,9.219052E-04,2.349051E-02,0.000000E+00,3.920617E+03,0.000000E+00,4.567579E-01,9.422229E+02,1.379996E+03,2.686049E-02,1.607717E-01,0.000000E+00,3.703831E+02,0.000000E+00,4.315018E-02,1.576940E+03,4.563586E+03,4.495469E-02,5.316650E-01,1.548624E+03,1.423563E+03,4.414734E-02,1.658473E-01,1.355501E+02,2.378753E+03,3.864214E-03,2.771285E-01,0.000000E+00,1.395757E+03,0.000000E+00,1.626077E-01,1.183135E+02,0.000000E+00,3.372829E-03,0.000000E+00,1.306890E+02,0.000000E+00,3.725624E-03,0.000000E+00,7.980168E+01,2.961983E+02,2.274957E-03,3.450757E-02,1.159896E+02,2.067742E+02,3.306577E-03,2.408952E-02,4.920762E+02,1.866422E+03,1.402789E-02,2.174411E-01,6.305099E+02,3.945403E+03,1.797428E-02,4.596457E-01,8.167279E+01,0.000000E+00,2.328293E-03,0.000000E+00,6.220303E+02,3.075161E+03,1.773265E-02,3.582608E-01,0.000000E+00,7.151101E+02,0.000000E+00,8.331139E-02,1.712240E+02,3.686370E+02,4.881175E-03,4.294680E-02
02:59:00,5.101385E+02,3.255225E+02,1.454259E-02,3.792392E-02,1.692776E+03,1.517823E+03,4.825662E-02,1.768288E-01,4.023333E+02,0.000000E+00,1.146946E-02,0.000000E+00,5.219472E+02,3.296430E+02,1.487923E-02,3.840397E-02,1.659278E+03,5.235772E+03,4.730210E-02,6.099754E-01,1.649905E+03,4.156994E+03,4.703487E-02,4.842961E-01,9.051995E+01,3.539605E+02,2.580503E-03,4.123696E-02,0.000000E+00,9.111785E+02,0.000000E+00,1.061536E-01,4.625929E+02,6.526969E+02,1.318734E-02,7.604022E-02,6.138349E+01,1.608319E+03,1.749906E-03,1.873717E-01,0.000000E+00,1.640183E+03,0.000000E+00,1.910838E-01,0.000000E+00,4.081713E+03,0.000000E+00,4.755261E-01,0.000000E+00,8.420394E+02,0.000000E+00,9.809883E-02,0.000000E+00,2.605578E+02,0.000000E+00,3.035536E-02,0.000000E+00,2.535134E+02,0.000000E+00,2.953468E-02,3.234939E+01,2.014312E+02,9.222051E-04,2.346708E-02,0.000000E+00,3.919539E+03,0.000000E+00,4.566323E-01,9.422271E+02,1.378976E+03,2.686061E-02,1.606528E-01,0.000000E+00,3.703514E+02,0.000000E+00,4.314649E-02,1.576941E+03,4.562105E+03,4.495472E-02,5.314923E-01,1.548624E+03,1.422251E+03,4.414735E-02,1.656945E-01,1.355920E+02,2.378297E+03,3.865409E-03,2.770755E-01,0.000000E+00,1.395608E+03,0.000000E+00,1.625904E-01,1.183135E+02,0.000000E+00,3.372831E-03,0.000000E+00,1.306891E+02,0.000000E+00,3.725627E-03,0.000000E+00,7.981004E+01,2.960226E+02,2.275196E-03,3.448711E-02,1.159909E+02,2.066528E+02,3.306614E-03,2.407538E-02,4.920765E+02,1.865704E+03,1.402790E-02,2.173575E-01,6.305119E+02,3.944753E+03,1.797434E-02,4.595700E-01,8.168234E+01,0.000000E+00,2.328565E-03,0.000000E+00,6.220721E+02,3.074183E+03,1.773384E-02,3.581470E-01,0.000000E+00,7.149609E+02,0.000000E+00,8.329400E-02,1.712241E+02,3.684257E+02,4.881177E-03,4.292217E-02
03:00:00,5.101387E+02,3.251156E+02,1.454259E-02,3.787652E-02,1.692778E+03,1.516299E+03,4.825665E-02,1.766512E-01,4.023333E+02,0.000000E+00,1.146946E-02,0.000000E+00,5.219475E+02,3.292502E+02,1.487924E-02,3.835821E-02,1.659290E+03,5.233929E+03,4.730245E-02,6.097607E-01,1.649926E+03,4.155789E+03,4.703547E-02,4.841557E-01,9.052638E+01,3.538445E+02,2.580686E-03,4.122344E-02,0.000000E+00,9.110816E+02,0.000000E+00,1.061423E-01,4.625938E+02,6.523108E+02,1.318737E-02,7.599524E-02,6.147073E+01,1.607945E+03,1.752393E-03,1.873281E-01,0.000000E+00,1.639879E+03,0.000000E+00,1.910484E-01,0.000000E+00,4.080677E+03,0.000000E+00,4.754054E-01,0.000000E+00,8.418561E+02,0.000000E+00,9.807748E-02,0.000000E+00,2.605311E+02,0.000000E+00,3.035225E-02,0.000000E+00,2.534887E+02,0.000000E+00,2.953180E-02,3.235987E+01,2.012305E+02,9.225040E-04,2.344369E-02,0.000000E+00,3.918463E+03,0.000000E+00,4.565070E-01,9.422314E+02,1.377959E+03,2.686073E-02,1.605343E-01,0.000000E+00,3.703199E+02,0.000000E+00,4.314281E-02,1.576942E+03,4.560626E+03,4.495475E-02,5.313201E-01,1.548625E+03,1.420942E+03,4.414736E-02,1.655420E-01,1.356338E+02,2.377842E+03,3.866601E-03,2.770225E-01,0.000000E+00,1.395459E+03,0.000000E+00,1.625731E-01,1.183136E+02,0.000000E+00,3.372833E-03,0.000000E+00,1.306892E+02,0.000000E+00,3.725629E-03,0.000000E+00,7.981838E+01,2.958474E+02,2.275433E-03,3.446669E-02,1.159922E+02,2.065317E+02,3.306650E-03,2.406127E-02,4.920769E+02,1.864988E+03,1.402791E-02,2.172740E-01,6.305138E+02,3.944104E+03,1.797440E-02,4.594944E-01,8.169187E+01,0.000000E+00,2.328836E-03,0.000000E+00,6.221139E+02,3.073209E+03,1.773503E-02,3.580334E-01,0.000000E+00,7.148124E+02,0.000000E+00,8.327669E-02,1.712242E+02,3.682148E+02,4.881180E-03,4.289761E-02
03:01:00,5.101389E+02,3.247094E+02,1.454260E-02,3.782920E-02,1.692779E+03,1.514778E+03,4.825669E-02,1.764740E-01,4.023333E+02,0.000000E+00,1.146946E-02,0.000000E+00,5.219478E+02,3.288581E+02,1.487925E-02,3.831253E-02,1.659303E+03,5.232089E+03,4.730280E-02,6.095462E-01,1.649947E+03,4.154586E+03,4.703607E-02,4.840155E-01,9.053280E+01,3.537286E+02,2.580869E-03,4.120994E-02,0.000000E+00,9.109848E+02,0.000000E+00,1.061311E-01,4.625947E+02,6.519253E+02,1.318739E-02,7.595033E-02,6.155777E+01,1.607572E+03,1.754875E-03,1.872845E-01,0.000000E+00,1.639575E+03,0.000000E+00,1.910130E-01,0.000000E+00,4.079641E+03,0.000000E+00,4.752847E-01,0.000000E+00,8.416733E+02,0.000000E+00,9.805618E-02,0.000000E+00,2.605045E+02,0.000000E+00,3.034915E-02,0.000000E+00,2.534641E+02,0.000000E+00,2.952894E-02,3.237033E+01,2.010298E+02,9.228021E-04,2.342031E-02,0.000000E+00,3.917387E+03,0.000000E+00,4.563817E-01,9.422356E+02,1.376944E+03,2.686085E-02,1.604160E-01,0.000000E+00,3.702884E+02,0.000000E+00,4.313914E-02,1.576943E+03,4.559148E+03,4.495477E-02,5.311479E-01,1.548625E+03,1.419636E+03,4.414738E-02,1.653898E-01,1.356755E+02,2.377388E+03,3.867791E-03,2.769696E-01,0.000000E+00,1.395311E+03,0.000000E+00,1.625558E-01,1.183137E+02,0.000000E+00,3.372835E-03,0.000000E+00,1.306892E+02,0.000000E+00,3.725631E-03,0.000000E+00,7.982669E+01,2.956722E+02,2.275670E-03,3.444628E-02,1.159934E+02,2.064106E+02,3.306686E-03,2.404716E-02,4.920772E+02,1.864272E+03,1.402792E-02,2.171907E-01,6.305158E+02,3.943456E+03,1.797445E-02,4.594189E-01,8.170138E+01,0.000000E+00,2.329108E-03,0.000000E+00,6.221555E+02,3.072235E+03,1.773622E-02,3.579200E-01,0.000000E+00,7.146641E+02,0.000000E+00,8.325942E-02,1.712243E+02,3.680042E+02,4.881182E-03,4.287306E-02
03:02:00,5.101390E+02,3.243039E+02,1.454261E-02,3.778196E-02,1.692780E+03,1.513259E+03,4.825672E-02,1.762971E-01,4.023333E+02,0.000000E+00,1.146946E-02,0.000000E+00,5.219481E+02,3.284667E+02,1.487926E-02,3.826693E-02,1.659315E+03,5.230250E+03,4.730314E-02,6.093321E-01,1.649968E+03,4.153384E+03,4.703667E-02,4.838755E-01,9.053921E+01,3.536128E+02,2.581052E-03,4.119645E-02,0.000000E+00,9.108883E+02,0.000000E+00,1.061198E-01,4.625956E+02,6.515404E+02,1.318742E-02,7.590550E-02,6.164462E+01,1.607198E+03,1.757351E-03,1.872411E-01,0.000000E+00,1.639272E+03,0.000000E+00,1.909777E-01,0.000000E+00,4.078607E+03,0.000000E+00,4.751642E-01,0.000000E+00,8.414909E+02,0.000000E+00,9.803494E-02,0.000000E+00,2.604779E+02,0.000000E+00,3.034606E-02,0.000000E+00,2.534395E+02,0.000000E+00,2.952608E-02,3.238076E+01,2.008293E+02,9.230993E-04,2.339696E-02,0.000000E+00,3.916313E+03,0.000000E+00,4.562565E-01,9.422397E+02,1.375930E+03,2.686097E-02,1.602980E-01,0.000000E+00,3.702569E+02,0.000000E+00,4.313548E-02,1.576944E+03,4.557672E+03,4.495480E-02,5.309760E-01,1.548625E+03,1.418330E+03,4.414739E-02,1.652377E-01,1.357172E+02,2.376934E+03,3.868978E-03,2.769167E-01,0.000000E+00,1.395163E+03,0.000000E+00,1.625386E-01,1.183137E+02,0.000000E+00,3.372837E-03,0.000000E+00,1.306893E+02,0.000000E+00,3.725633E-03,0.000000E+00,7.983498E+01,2.954971E+02,2.275907E-03,3.442588E-02,1.159947E+02,2.062896E+02,3.306722E-03,2.403306E-02,4.920776E+02,1.863558E+03,1.402793E-02,2.171074E-01,6.305178E+02,3.942808E+03,1.797451E-02,4.593434E-01,8.171087E+01,0.000000E+00,2.329378E-03,0.000000E+00,6.221971E+02,3.071263E+03,1.773740E-02,3.578068E-01,0.000000E+00,7.145161E+02,0.000000E+00,8.324218E-02,1.712244E+02,3.677937E+02,4.881185E-03,4.284855E-02
03:03:00,5.101392E+02,3.238992E+02,1.454261E-02,3.773481E-02,1.692781E+03,1.511744E+03,4.825676E-02,1.761206E-01,4.023333E+02,0.000000E+00,1.146947E-02,0.000000E+00,5.219484E+02,3.280760E+02,1.487927E-02,3.822141E-02,1.659327E+03,5.228415E+03,4.730349E-02,6.091182E-01,1.649989E+03,4.152183E+03,4.703726E-02,4.837356E-01,9.054560E+01,3.534972E+02,2.581234E-03,4.118298E-02,0.000000E+00,9.107918E+02,0.000000E+00,1.061086E-01,4.625965E+02,6.511562E+02,1.318744E-02,7.586074E-02,6.173128E+01,1.606826E+03,1.759821E-03,1.871976E-01,0.000000E+00,1.638970E+03,0.000000E+00,1.909424E-01,0.000000E+00,4.077573E+03,0.000000E+00,4.750438E-01,0.000000E+00,8.413091E+02,0.000000E+00,9.801375E-02,0.000000E+00,2.604515E+02,0.000000E+00,3.034298E-02,0.000000E+00,2.534151E+02,0.000000E+00,2.952323E-02,3.239115E+01,2.006290E+02,9.233957E-04,2.337362E-02,0.000000E+00,3.915238E+03,0.000000E+00,4.561314E-01,9.422439E+02,1.374919E+03,2.686109E-02,1.601801E-01,0.000000E+00,3.702255E+02,0.000000E+00,4.313182E-02,1.576945E+03,4.556197E+03,4.495483E-02,5.308041E-01,1.548626E+03,1.417027E+03,4.414740E-02,1.650858E-01,1.357587E+02,2.376481E+03,3.870163E-03,2.768638E-01,0.000000E+00,1.395015E+03,0.000000E+00,1.625213E-01,1.183138E+02,0.000000E+00,3.372839E-03,0.000000E+00,1.306894E+02,0.000000E+00,3.725635E-03,0.000000E+00,7.984326E+01,2.953222E+02,2.276143E-03,3.440550E-02,1.159959E+02,2.061687E+02,3.306758E-03,2.401898E-02,4.920779E+02,1.862844E+03,1.402794E-02,2.170242E-01,6.305197E+02,3.942161E+03,1.797456E-02,4.592680E-01,8.172035E+01,0.000000E+00,2.329648E-03,0.000000E+00,6.222386E+02,3.070292E+03,1.773859E-02,3.576936E-01,0.000000E+00,7.143684E+02,0.000000E+00,8.322497E-02,1.712245E+02,3.675836E+02,4.881187E-03,4.282406E-02
03:04:00,5.101394E+02,3.234951E+02,1.454262E-02,3.768773E-02,1.692783E+03,1.510231E+03,4.825679E-02,1.759443E-01,4.023333E+02,0.000000E+00,1.146947E-02,0.000000E+00,5.219488E+02,3.276859E+02,1.487927E-02,3.817597E-02,1.659339E+03,5.226581E+03,4.730383E-02,6.089045E-01,1.650010E+03,4.150983E+03,4.703786E-02,4.835958E-01,9.055198E+01,3.533816E+02,2.581416E-03,4.116952E-02,0.000000E+00,9.106955E+02,0.000000E+00,1.060974E-01,4.625975E+02,6.507727E+02,1.318747E-02,7.581605E-02,6.181774E+01,1.606453E+03,1.762286E-03,1.871543E-01,0.000000E+00,1.638668E+03,0.000000E+00,1.909072E-01,0.000000E+00,4.076540E+03,0.000000E+00,4.749234E-01,0.000000E+00,8.411276E+02,0.000000E+00,9.799261E-02,0.000000E+00,2.604251E+02,0.000000E+00,3.033991E-02,0.000000E+00,2.533907E+02,0.000000E+00,2.952039E-02,3.240152E+01,2.004288E+02,9.236912E-04,2.335030E-02,0.000000E+00,3.914165E+03,0.000000E+00,4.560063E-01,9.422481E+02,1.373909E+03,2.686121E-02,1.600625E-01,0.000000E+00,3.701942E+02,0.000000E+00,4.312816E-02,1.576945E+03,4.554724E+03,4.495485E-02,5.306325E-01,1.548626E+03,1.415725E+03,4.414741E-02,1.649342E-01,1.358002E+02,2.376028E+03,3.871345E-03,2.768110E-01,0.000000E+00,1.394867E+03,0.000000E+00,1.625041E-01,1.183139E+02,0.000000E+00,3.372841E-03,0.000000E+00,1.306895E+02,0.000000E+00,3.725637E-03,0.000000E+00,7.985151E+01,2.951473E+02,2.276378E-03,3.438513E-02,1.159972E+02,2.060478E+02,3.306794E-03,2.400490E-02,4.920783E+02,1.862130E+03,1.402795E-02,2.169411E-01,6.305217E+02,3.941514E+03,1.797462E-02,4.591926E-01,8.172981E+01,0.000000E+00,2.329918E-03,0.000000E+00,6.222800E+02,3.069322E+03,1.773977E-02,3.575806E-01,0.000000E+00,7.142211E+02,0.000000E+00,8.320781E-02,1.712245E+02,3.673736E+02,4.881190E-03,4.279960E-02
03:05:00,5.101396E+02,3.230918E+02,1.454262E-02,3.764074E-02,1.692784E+03,1.508721E+03,4.825683E-02,1.757684E-01,4.023334E+02,0.000000E+00,1.146947E-02,0.000000E+00,5.219491E+02,3.272966E+02,1.487928E-02,3.813061E-02,1.659351E+03,5.224750E+03,4.730418E-02,6.086912E-01,1.650031E+03,4.149784E+03,4.703845E-02,4.834561E-01,9.055834E+01,3.532662E+02,2.581597E-03,4.115608E-02,0.000000E+00,9.105994E+02,0.000000E+00,1.060862E-01,4.625984E+02,6.503897E+02,1.318750E-02,7.577143E-02,6.190401E+01,1.606082E+03,1.764745E-03,1.871110E-01,0.000000E+00,1.638366E+03,0.000000E+00,1.908721E-01,0.000000E+00,4.075508E+03,0.000000E+00,4.748031E-01,0.000000E+00,8.409467E+02,0.000000E+00,9.797153E-02,0.000000E+00,2.603989E+02,0.000000E+00,3.033685E-02,0.000000E+00,2.533665E+02,0.000000E+00,2.951757E-02,3.241185E+01,2.002288E+02,9.239859E-04,2.332700E-02,0.000000E+00,3.913092E+03,0.000000E+00,4.558813E-01,9.422522E+02,1.372902E+03,2.686133E-02,1.599451E-01,0.000000E+00,3.701628E+02,0.000000E+00,4.312451E-02,1.576946E+03,4.553251E+03,4.495488E-02,5.304609E-01,1.548626E+03,1.414425E+03,4.414742E-02,1.647827E-01,1.358416E+02,2.375575E+03,3.872525E-03,2.767583E-01,0.000000E+00,1.394719E+03,0.000000E+00,1.624869E-01,1.183139E+02,0.000000E+00,3.372842E-03,0.000000E+00,1.306895E+02,0.000000E+00,3.725639E-03,0.000000E+00,7.985974E+01,2.949725E+02,2.276612E-03,3.436477E-02,1.159985E+02,2.059270E+02,3.306829E-03,2.399082E-02,4.920786E+02,1.861418E+03,1.402796E-02,2.168581E-01,6.305236E+02,3.940867E+03,1.797467E-02,4.591173E-01,8.173925E+01,0.000000E+00,2.330187E-03,0.000000E+00,6.223213E+02,3.068353E+03,1.774095E-02,3.574677E-01,0.000000E+00,7.140740E+02,0.000000E+00,8.319067E-02,1.712246E+02,3.671639E+02,4.881192E-03,4.277517E-02
03:06:00,5.101397E+02,3.226891E+02,1.454263E-02,3.759383E-02,1.692785E+03,1.507213E+03,4.825686E-02,1.755927E-01,4.023334E+02,0.000000E+00,1.146947E-02,0.000000E+00,5.219494E+02,3.269079E+02,1.487929E-02,3.808532E-02,1.659363E+03,5.222920E+03,4.730452E-02,6.084781E-01,1.650052E+03,4.148587E+03,4.703904E-02,4.833166E-01,9.056469E+01,3.531510E+02,2.581778E-03,4.114265E-02,0.000000E+00,9.105034E+02,0.000000E+00,1.060750E-01,4.625993E+02,6.500073E+02,1.318752E-02,7.572688E-02,6.199008E+01,1.605710E+03,1.767199E-03,1.870677E-01,0.000000E+00,1.638065E+03,0.000000E+00,1.908370E-01,0.000000E+00,4.074476E+03,0.000000E+00,4.746830E-01,0.000000E+00,8.407662E+02,0.000000E+00,9.795050E-02,0.000000E+00,2.603726E+02,0.000000E+00,3.033380E-02,0.000000E+00,2.533423E+02,0.000000E+00,2.951475E-02,3.242216E+01,2.000290E+02,9.242797E-04,2.330371E-02,0.000000E+00,3.912020E+03,0.000000E+00,4.557564E-01,9.422564E+02,1.371896E+03,2.686144E-02,1.598280E-01,0.000000E+00,3.701315E+02,0.000000E+00,4.312087E-02,1.576947E+03,4.551780E+03,4.495491E-02,5.302895E-01,1.548627E+03,1.413126E+03,4.414743E-02,1.646314E-01,1.358829E+02,2.375122E+03,3.873702E-03,2.767056E-01,0.000000E+00,1.394572E+03,0.000000E+00,1.624697E-01,1.183140E+02,0.000000E+00,3.372844E-03,0.000000E+00,1.306896E+02,0.000000E+00,3.725641E-03,0.000000E+00,7.986795E+01,2.947978E+02,2.276846E-03,3.434441E-02,1.159997E+02,2.058063E+02,3.306865E-03,2.397676E-02,4.920790E+02,1.860706E+03,1.402797E-02,2.167752E-01,6.305256E+02,3.940221E+03,1.797473E-02,4.590420E-01,8.174868E+01,0.000000E+00,2.330456E-03,0.000000E+00,6.223625E+02,3.067385E+03,1.774212E-02,3.573550E-01,0.000000E+00,7.139272E+02,0.000000E+00,8.317357E-02,1.712247E+02,3.669544E+02,4.881195E-03,4.275077E-02
03:07:00,5.101399E+02,3.222872E+02,1.454263E-02,3.754701E-02,1.692786E+03,1.505708E+03,4.825690E-02,1.754173E-01,4.023334E+02,0.000000E+00,1.146947E-02,0.000000E+00,5.219497E+02,3.265199E+02,1.487930E-02,3.804012E-02,1.659375E+03,5.221093E+03,4.730486E-02,6.082652E-01,1.650073E+03,4.147391E+03,4.703964E-02,4.831773E-01,9.057103E+01,3.530358E+02,2.581959E-03,4.112924E-02,0.000000E+00,9.104076E+02,0.000000E+00,1.060638E-01,4.626002E+02,6.496256E+02,1.318755E-02,7.568241E-02,6.207597E+01,1.605339E+03,1.769647E-03,1.870245E-01,0.000000E+00,1.637764E+03,0.000000E+00,1.908019E-01,0.000000E+00,4.073445E+03,0.000000E+00,4.745629E-01,0.000000E+00,8.405861E+02,0.000000E+00,9.792953E-02,0.000000E+00,2.603465E+02,0.000000E+00,3.033075E-02,0.000000E+00,2.533182E+02,0.000000E+00,2.951194E-02,3.243244E+01,1.998292E+02,9.245726E-04,2.328044E-02,0.000000E+00,3.910948E+03,0.000000E+00,4.556315E-01,9.422605E+02,1.370892E+03,2.686156E-02,1.597110E-01,0.000000E+00,3.701003E+02,0.000000E+00,4.311723E-02,1.576948E+03,4.550310E+03,4.495493E-02,5.301183E-01,1.548627E+03,1.411829E+03,4.414744E-02,1.644803E-01,1.359241E+02,2.374671E+03,3.874877E-03,2.766530E-01,0.000000E+00,1.394424E+03,0.000000E+00,1.624525E-01,1.183141E+02,0.000000E+00,3.372846E-03,0.000000E+00,1.306897E+02,0.000000E+00,3.725643E-03,0.000000E+00,7.987613E+01,2.946233E+02,2.277080E-03,3.432408E-02,1.160010E+02,2.056857E+02,3.306901E-03,2.396271E-02,4.920793E+02,1.859995E+03,1.402798E-02,2.166923E-01,6.305275E+02,3.939575E+03,1.797479E-02,4.589668E-01,8.175809E+01,0.000000E+00,2.330724E-03,0.000000E+00,6.224037E+02,3.066418E+03,1.774329E-02,3.572424E-01,0.000000E+00,7.137807E+02,0.000000E+00,8.315650E-02,1.712248E+02,3.667452E+02,4.881197E-03,4.272639E-02
03:08:00,5.101401E+02,3.218859E+02,1.454264E-02,3.750026E-02,1.692787E+03,1.504204E+03,4.825693E-02,1.752422E-01,4.023334E+02,0.000000E+00,1.146947E-02,0.000000E+00,5.219500E+02,3.261325E+02,1.487931E-02,3.799499E-02,1.659387E+03,5.219268E+03,4.730520E-02,6.080526E-01,1.650093E+03,4.146196E+03,4.704022E-02,4.830380E-01,9.057736E+01,3.529208E+02,2.582139E-03,4.111584E-02,0.000000E+00,9.103119E+02,0.000000E+00,1.060527E-01,4.626011E+02,6.492444E+02,1.318757E-02,7.563800E-02,6.216166E+01,1.604969E+03,1.772090E-03,1.869813E-01,0.000000E+00,1.637463E+03,0.000000E+00,1.907669E-01,0.000000E+00,4.072415E+03,0.000000E+00,4.744429E-01,0.000000E+00,8.404065E+02,0.000000E+00,9.790860E-02,0.000000E+00,2.603205E+02,0.000000E+00,3.032772E-02,0.000000E+00,2.532941E+02,0.000000E+00,2.950914E-02,3.244268E+01,1.996297E+02,9.248647E-04,2.325720E-02,0.000000E+00,3.909876E+03,0.000000E+00,4.555067E-01,9.422647E+02,1.369890E+03,2.686168E-02,1.595942E-01,0.000000E+00,3.700691E+02,0.000000E+00,4.311359E-02,1.576949E+03,4.548842E+03,4.495496E-02,5.299472E-01,1.548627E+03,1.410534E+03,4.414745E-02,1.643294E-01,1.359652E+02,2.374219E+03,3.876049E-03,2.766004E-01,0.000000E+00,1.394277E+03,0.000000E+00,1.624353E-01,1.183141E+02,0.000000E+00,3.372848E-03,0.000000E+00,1.306897E+02,0.000000E+00,3.725646E-03,0.000000E+00,7.988430E+01,2.944488E+02,2.277313E-03,3.430375E-02,1.160022E+02,2.055651E+02,3.306936E-03,2.394866E-02,4.920796E+02,1.859284E+03,1.402799E-02,2.166096E-01,6.305295E+02,3.938930E+03,1.797484E-02,4.588916E-01,8.176748E+01,0.000000E+00,2.330992E-03,0.000000E+00,6.224448E+02,3.065453E+03,1.774447E-02,3.571299E-01,0.000000E+00,7.136345E+02,0.000000E+00,8.313947E-02,1.712249E+02,3.665361E+02,4.881200E-03,4.270204E-02
03:09:00,5.101403E+02,3.214854E+02,1.454264E-02,3.745360E-02,1.692789E+03,1.502704E+03,4.825697E-02,1.750674E-01,4.023334E+02,0.000000E+00,1.146947E-02,0.000000E+00,5.219503E+02,3.257458E+02,1.487932E-02,3.794994E-02,1.659399E+03,5.217445E+03,4.730554E-02,6.078402E-01,1.650114E+03,4.145002E+03,4.704081E-02,4.828989E-01,9.058367E+01,3.528059E+02,2.582319E-03,4.110245E-02,0.000000E+00,9.102164E+02,0.000000E+00,1.060416E-01,4.626020E+02,6.488638E+02,1.318760E-02,7.559366E-02,6.224716E+01,1.604599E+03,1.774528E-03,1.869382E-01,0.000000E+00,1.637163E+03,0.000000E+00,1.907320E-01,0.000000E+00,4.071386E+03,0.000000E+00,4.743229E-01,0.000000E+00,8.402273E+02,0.000000E+00,9.788773E-02,0.000000E+00,2.602945E+02,0.000000E+00,3.032469E-02,0.000000E+00,2.532702E+02,0.000000E+00,2.950635E-02,3.245290E+01,1.994303E+02,9.251560E-04,2.323396E-02,0.000000E+00,3.908806E+03,0.000000E+00,4.553820E-01,9.422688E+02,1.368889E+03,2.686180E-02,1.594777E-01,0.000000E+00,3.700379E+02,0.000000E+00,4.310996E-02,1.576950E+03,4.547375E+03,4.495498E-02,5.297763E-01,1.548628E+03,1.409240E+03,4.414746E-02,1.641787E-01,1.360063E+02,2.373768E+03,3.877219E-03,2.765478E-01,0.000000E+00,1.394129E+03,0.000000E+00,1.624181E-01,1.183142E+02,0.000000E+00,3.372850E-03,0.000000E+00,1.306898E+02,0.000000E+00,3.725648E-03,0.000000E+00,7.989245E+01,2.942744E+02,2.277545E-03,3.428343E-02,1.160034E+02,2.054446E+02,3.306972E-03,2.393462E-02,4.920800E+02,1.858575E+03,1.402800E-02,2.165269E-01,6.305314E+02,3.938285E+03,1.797490E-02,4.588165E-01,8.177686E+01,0.000000E+00,2.331259E-03,0.000000E+00,6.224858E+02,3.064488E+03,1.774563E-02,3.570175E-01,0.000000E+00,7.134885E+02,0.000000E+00,8.312246E-02,1.712250E+02,3.663274E+02,4.881202E-03,4.267771E-02
