Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
03:10:00,5.101404E+02,3.210855E+02,1.454265E-02,3.740701E-02,1.692790E+03,1.501205E+03,4.825700E-02,1.748928E-01,4.023334E+02,0.000000E+00,1.146947E-02,0.000000E+00,5.219506E+02,3.253598E+02,1.487933E-02,3.790497E-02,1.659411E+03,5.215624E+03,4.730588E-02,6.076280E-01,1.650134E+03,4.143809E+03,4.704140E-02,4.827600E-01,9.058997E+01,3.526911E+02,2.582499E-03,4.108908E-02,0.000000E+00,9.101210E+02,0.000000E+00,1.060304E-01,4.626029E+02,6.484838E+02,1.318762E-02,7.554939E-02,6.233248E+01,1.604229E+03,1.776960E-03,1.868952E-01,0.000000E+00,1.636863E+03,0.000000E+00,1.906970E-01,0.000000E+00,4.070357E+03,0.000000E+00,4.742031E-01,0.000000E+00,8.400486E+02,0.000000E+00,9.786690E-02,0.000000E+00,2.602686E+02,0.000000E+00,3.032167E-02,0.000000E+00,2.532463E+02,0.000000E+00,2.950356E-02,3.246309E+01,1.992310E+02,9.254464E-04,2.321075E-02,0.000000E+00,3.907736E+03,0.000000E+00,4.552573E-01,9.422729E+02,1.367891E+03,2.686192E-02,1.593613E-01,0.000000E+00,3.700067E+02,0.000000E+00,4.310633E-02,1.576951E+03,4.545909E+03,4.495501E-02,5.296055E-01,1.548628E+03,1.407948E+03,4.414747E-02,1.640281E-01,1.360472E+02,2.373317E+03,3.878386E-03,2.764953E-01,0.000000E+00,1.393982E+03,0.000000E+00,1.624010E-01,1.183142E+02,0.000000E+00,3.372852E-03,0.000000E+00,1.306899E+02,0.000000E+00,3.725650E-03,0.000000E+00,7.990057E+01,2.941001E+02,2.277776E-03,3.426313E-02,1.160047E+02,2.053242E+02,3.307007E-03,2.392059E-02,4.920803E+02,1.857866E+03,1.402801E-02,2.164443E-01,6.305334E+02,3.937641E+03,1.797495E-02,4.587414E-01,8.178622E+01,0.000000E+00,2.331526E-03,0.000000E+00,6.225267E+02,3.063525E+03,1.774680E-02,3.569052E-01,0.000000E+00,7.133429E+02,0.000000E+00,8.310549E-02,1.712251E+02,3.661188E+02,4.881205E-03,4.265342E-02
03:11:00,5.101406E+02,3.206863E+02,1.454265E-02,3.736051E-02,1.692791E+03,1.499708E+03,4.825704E-02,1.747184E-01,4.023335E+02,0.000000E+00,1.146947E-02,0.000000E+00,5.219510E+02,3.249745E+02,1.487934E-02,3.786008E-02,1.659423E+03,5.213804E+03,4.730622E-02,6.074160E-01,1.650155E+03,4.142617E+03,4.704199E-02,4.826211E-01,9.059626E+01,3.525765E+02,2.582678E-03,4.107572E-02,0.000000E+00,9.100258E+02,0.000000E+00,1.060193E-01,4.626037E+02,6.481043E+02,1.318765E-02,7.550518E-02,6.241762E+01,1.603860E+03,1.779387E-03,1.868521E-01,0.000000E+00,1.636564E+03,0.000000E+00,1.906622E-01,0.000000E+00,4.069330E+03,0.000000E+00,4.740834E-01,0.000000E+00,8.398703E+02,0.000000E+00,9.784613E-02,0.000000E+00,2.602428E+02,0.000000E+00,3.031867E-02,0.000000E+00,2.532225E+02,0.000000E+00,2.950079E-02,3.247325E+01,1.990319E+02,9.257360E-04,2.318756E-02,0.000000E+00,3.906666E+03,0.000000E+00,4.551327E-01,9.422770E+02,1.366894E+03,2.686203E-02,1.592452E-01,0.000000E+00,3.699756E+02,0.000000E+00,4.310270E-02,1.576952E+03,4.544444E+03,4.495503E-02,5.294348E-01,1.548629E+03,1.406657E+03,4.414748E-02,1.638778E-01,1.360881E+02,2.372867E+03,3.879552E-03,2.764428E-01,0.000000E+00,1.393835E+03,0.000000E+00,1.623838E-01,1.183143E+02,0.000000E+00,3.372853E-03,0.000000E+00,1.306900E+02,0.000000E+00,3.725652E-03,0.000000E+00,7.990868E+01,2.939259E+02,2.278007E-03,3.424283E-02,1.160059E+02,2.052038E+02,3.307042E-03,2.390657E-02,4.920807E+02,1.857157E+03,1.402802E-02,2.163617E-01,6.305353E+02,3.936997E+03,1.797501E-02,4.586664E-01,8.179557E+01,0.000000E+00,2.331793E-03,0.000000E+00,6.225675E+02,3.062562E+03,1.774796E-02,3.567931E-01,0.000000E+00,7.131975E+02,0.000000E+00,8.308856E-02,1.712251E+02,3.659105E+02,4.881207E-03,4.262915E-02
03:12:00,5.101408E+02,3.202879E+02,1.454266E-02,3.731408E-02,1.692792E+03,1.498214E+03,4.825707E-02,1.745444E-01,4.023335E+02,0.000000E+00,1.146947E-02,0.000000E+00,5.219513E+02,3.245898E+02,1.487935E-02,3.781526E-02,1.659434E+03,5.211986E+03,4.730655E-02,6.072042E-01,1.650176E+03,4.141426E+03,4.704257E-02,4.824824E-01,9.060253E+01,3.524620E+02,2.582857E-03,4.106238E-02,0.000000E+00,9.099306E+02,0.000000E+00,1.060083E-01,4.626046E+02,6.477254E+02,1.318767E-02,7.546103E-02,6.250257E+01,1.603491E+03,1.781809E-03,1.868092E-01,0.000000E+00,1.636265E+03,0.000000E+00,1.906273E-01,0.000000E+00,4.068302E+03,0.000000E+00,4.739637E-01,0.000000E+00,8.396924E+02,0.000000E+00,9.782540E-02,0.000000E+00,2.602170E+02,0.000000E+00,3.031567E-02,0.000000E+00,2.531987E+02,0.000000E+00,2.949803E-02,3.248338E+01,1.988330E+02,9.260248E-04,2.316438E-02,0.000000E+00,3.905597E+03,0.000000E+00,4.550082E-01,9.422811E+02,1.365899E+03,2.686215E-02,1.591293E-01,0.000000E+00,3.699445E+02,0.000000E+00,4.309908E-02,1.576953E+03,4.542980E+03,4.495506E-02,5.292643E-01,1.548629E+03,1.405368E+03,4.414749E-02,1.637276E-01,1.361289E+02,2.372417E+03,3.880714E-03,2.763904E-01,0.000000E+00,1.393688E+03,0.000000E+00,1.623667E-01,1.183144E+02,0.000000E+00,3.372855E-03,0.000000E+00,1.306900E+02,0.000000E+00,3.725654E-03,0.000000E+00,7.991676E+01,2.937518E+02,2.278238E-03,3.422255E-02,1.160071E+02,2.050835E+02,3.307077E-03,2.389256E-02,4.920810E+02,1.856449E+03,1.402803E-02,2.162793E-01,6.305372E+02,3.936354E+03,1.797506E-02,4.585915E-01,8.180490E+01,0.000000E+00,2.332059E-03,0.000000E+00,6.226083E+02,3.061601E+03,1.774913E-02,3.566811E-01,0.000000E+00,7.130524E+02,0.000000E+00,8.307165E-02,1.712252E+02,3.657024E+02,4.881209E-03,4.260490E-02
03:13:00,5.101410E+02,3.198901E+02,1.454266E-02,3.726774E-02,1.692794E+03,1.496723E+03,4.825711E-02,1.743706E-01,4.023335E+02,0.000000E+00,1.146947E-02,0.000000E+00,5.219516E+02,3.242057E+02,1.487936E-02,3.777052E-02,1.659446E+03,5.210169E+03,4.730689E-02,6.069926E-01,1.650196E+03,4.140236E+03,4.704315E-02,4.823438E-01,9.060879E+01,3.523475E+02,2.583035E-03,4.104905E-02,0.000000E+00,9.098357E+02,0.000000E+00,1.059972E-01,4.626055E+02,6.473470E+02,1.318770E-02,7.541695E-02,6.258734E+01,1.603123E+03,1.784225E-03,1.867663E-01,0.000000E+00,1.635967E+03,0.000000E+00,1.905926E-01,0.000000E+00,4.067276E+03,0.000000E+00,4.738442E-01,0.000000E+00,8.395149E+02,0.000000E+00,9.780473E-02,0.000000E+00,2.601913E+02,0.000000E+00,3.031267E-02,0.000000E+00,2.531751E+02,0.000000E+00,2.949527E-02,3.249348E+01,1.986342E+02,9.263128E-04,2.314122E-02,0.000000E+00,3.904529E+03,0.000000E+00,4.548837E-01,9.422852E+02,1.364905E+03,2.686227E-02,1.590136E-01,0.000000E+00,3.699135E+02,0.000000E+00,4.309547E-02,1.576954E+03,4.541518E+03,4.495509E-02,5.290940E-01,1.548629E+03,1.404081E+03,4.414750E-02,1.635776E-01,1.361696E+02,2.371967E+03,3.881875E-03,2.763380E-01,0.000000E+00,1.393541E+03,0.000000E+00,1.623496E-01,1.183144E+02,0.000000E+00,3.372857E-03,0.000000E+00,1.306901E+02,0.000000E+00,3.725656E-03,0.000000E+00,7.992483E+01,2.935778E+02,2.278468E-03,3.420228E-02,1.160084E+02,2.049633E+02,3.307112E-03,2.387855E-02,4.920814E+02,1.855743E+03,1.402804E-02,2.161969E-01,6.305391E+02,3.935711E+03,1.797512E-02,4.585166E-01,8.181421E+01,0.000000E+00,2.332324E-03,0.000000E+00,6.226490E+02,3.060640E+03,1.775029E-02,3.565692E-01,0.000000E+00,7.129075E+02,0.000000E+00,8.305477E-02,1.712253E+02,3.654945E+02,4.881212E-03,4.258069E-02
03:14:00,5.101411E+02,3.194930E+02,1.454267E-02,3.722148E-02,1.692795E+03,1.495234E+03,4.825714E-02,1.741971E-01,4.023335E+02,0.000000E+00,1.146947E-02,0.000000E+00,5.219519E+02,3.238223E+02,1.487936E-02,3.772585E-02,1.659458E+03,5.208355E+03,4.730723E-02,6.067812E-01,1.650216E+03,4.139048E+03,4.704374E-02,4.822053E-01,9.061504E+01,3.522333E+02,2.583214E-03,4.103574E-02,0.000000E+00,9.097408E+02,0.000000E+00,1.059861E-01,4.626064E+02,6.469691E+02,1.318772E-02,7.537293E-02,6.267193E+01,1.602755E+03,1.786637E-03,1.867234E-01,0.000000E+00,1.635669E+03,0.000000E+00,1.905578E-01,0.000000E+00,4.066251E+03,0.000000E+00,4.737247E-01,0.000000E+00,8.393379E+02,0.000000E+00,9.778410E-02,0.000000E+00,2.601657E+02,0.000000E+00,3.030969E-02,0.000000E+00,2.531515E+02,0.000000E+00,2.949252E-02,3.250355E+01,1.984356E+02,9.266000E-04,2.311808E-02,0.000000E+00,3.903461E+03,0.000000E+00,4.547593E-01,9.422893E+02,1.363914E+03,2.686238E-02,1.588980E-01,0.000000E+00,3.698825E+02,0.000000E+00,4.309185E-02,1.576955E+03,4.540057E+03,4.495511E-02,5.289237E-01,1.548630E+03,1.402795E+03,4.414751E-02,1.634278E-01,1.362102E+02,2.371518E+03,3.883033E-03,2.762857E-01,0.000000E+00,1.393394E+03,0.000000E+00,1.623325E-01,1.183145E+02,0.000000E+00,3.372859E-03,0.000000E+00,1.306902E+02,0.000000E+00,3.725658E-03,0.000000E+00,7.993287E+01,2.934039E+02,2.278697E-03,3.418202E-02,1.160096E+02,2.048432E+02,3.307147E-03,2.386456E-02,4.920817E+02,1.855036E+03,1.402805E-02,2.161147E-01,6.305411E+02,3.935069E+03,1.797517E-02,4.584418E-01,8.182351E+01,0.000000E+00,2.332589E-03,0.000000E+00,6.226896E+02,3.059681E+03,1.775144E-02,3.564575E-01,0.000000E+00,7.127629E+02,0.000000E+00,8.303793E-02,1.712254E+02,3.652869E+02,4.881214E-03,4.255650E-02
03:15:00,5.101413E+02,3.190965E+02,1.454267E-02,3.717529E-02,1.692796E+03,1.493747E+03,4.825717E-02,1.740239E-01,4.023335E+02,0.000000E+00,1.146947E-02,0.000000E+00,5.219522E+02,3.234396E+02,1.487937E-02,3.768126E-02,1.659470E+03,5.206543E+03,4.730756E-02,6.065701E-01,1.650237E+03,4.137860E+03,4.704432E-02,4.820670E-01,9.062128E+01,3.521191E+02,2.583391E-03,4.102244E-02,0.000000E+00,9.096462E+02,0.000000E+00,1.059751E-01,4.626073E+02,6.465918E+02,1.318775E-02,7.532897E-02,6.275634E+01,1.602388E+03,1.789043E-03,1.866806E-01,0.000000E+00,1.635371E+03,0.000000E+00,1.905232E-01,0.000000E+00,4.065226E+03,0.000000E+00,4.736054E-01,0.000000E+00,8.391612E+02,0.000000E+00,9.776352E-02,0.000000E+00,2.601402E+02,0.000000E+00,3.030672E-02,0.000000E+00,2.531280E+02,0.000000E+00,2.948978E-02,3.251360E+01,1.982372E+02,9.268863E-04,2.309496E-02,0.000000E+00,3.902394E+03,0.000000E+00,4.546350E-01,9.422933E+02,1.362924E+03,2.686250E-02,1.587827E-01,0.000000E+00,3.698515E+02,0.000000E+00,4.308825E-02,1.576955E+03,4.538597E+03,4.495514E-02,5.287537E-01,1.548630E+03,1.401511E+03,4.414752E-02,1.632782E-01,1.362507E+02,2.371069E+03,3.884189E-03,2.762334E-01,0.000000E+00,1.393247E+03,0.000000E+00,1.623154E-01,1.183146E+02,0.000000E+00,3.372860E-03,0.000000E+00,1.306902E+02,0.000000E+00,3.725660E-03,0.000000E+00,7.994090E+01,2.932301E+02,2.278926E-03,3.416177E-02,1.160108E+02,2.047232E+02,3.307182E-03,2.385057E-02,4.920820E+02,1.854331E+03,1.402806E-02,2.160325E-01,6.305430E+02,3.934427E+03,1.797523E-02,4.583670E-01,8.183279E+01,0.000000E+00,2.332854E-03,0.000000E+00,6.227301E+02,3.058723E+03,1.775260E-02,3.563458E-01,0.000000E+00,7.126187E+02,0.000000E+00,8.302112E-02,1.712255E+02,3.650795E+02,4.881216E-03,4.253233E-02
03:16:00,5.101415E+02,3.187008E+02,1.454268E-02,3.712919E-02,1.692797E+03,1.492263E+03,4.825721E-02,1.738510E-01,4.023335E+02,0.000000E+00,1.146947E-02,0.000000E+00,5.219525E+02,3.230575E+02,1.487938E-02,3.763675E-02,1.659481E+03,5.204733E+03,4.730790E-02,6.063592E-01,1.650257E+03,4.136674E+03,4.704490E-02,4.819288E-01,9.062750E+01,3.520051E+02,2.583569E-03,4.100915E-02,0.000000E+00,9.095517E+02,0.000000E+00,1.059641E-01,4.626082E+02,6.462150E+02,1.318777E-02,7.528508E-02,6.284057E+01,1.602021E+03,1.791444E-03,1.866379E-01,0.000000E+00,1.635074E+03,0.000000E+00,1.904885E-01,0.000000E+00,4.064203E+03,0.000000E+00,4.734861E-01,0.000000E+00,8.389850E+02,0.000000E+00,9.774299E-02,0.000000E+00,2.601147E+02,0.000000E+00,3.030375E-02,0.000000E+00,2.531045E+02,0.000000E+00,2.948705E-02,3.252362E+01,1.980389E+02,9.271719E-04,2.307186E-02,0.000000E+00,3.901328E+03,0.000000E+00,4.545108E-01,9.422974E+02,1.361936E+03,2.686261E-02,1.586676E-01,0.000000E+00,3.698206E+02,0.000000E+00,4.308465E-02,1.576956E+03,4.537139E+03,4.495516E-02,5.285838E-01,1.548630E+03,1.400228E+03,4.414753E-02,1.631288E-01,1.362912E+02,2.370621E+03,3.885342E-03,2.761812E-01,0.000000E+00,1.393101E+03,0.000000E+00,1.622983E-01,1.183146E+02,0.000000E+00,3.372862E-03,0.000000E+00,1.306903E+02,0.000000E+00,3.725662E-03,0.000000E+00,7.994890E+01,2.930564E+02,2.279154E-03,3.414154E-02,1.160120E+02,2.046032E+02,3.307217E-03,2.383660E-02,4.920824E+02,1.853626E+03,1.402807E-02,2.159504E-01,6.305449E+02,3.933786E+03,1.797528E-02,4.582923E-01,8.184206E+01,0.000000E+00,2.333118E-03,0.000000E+00,6.227706E+02,3.057766E+03,1.775375E-02,3.562344E-01,0.000000E+00,7.124747E+02,0.000000E+00,8.300435E-02,1.712256E+02,3.648723E+02,4.881219E-03,4.250820E-02
03:17:00,5.101417E+02,3.183057E+02,1.454268E-02,3.708316E-02,1.692798E+03,1.490781E+03,4.825724E-02,1.736784E-01,4.023335E+02,0.000000E+00,1.146947E-02,0.000000E+00,5.219528E+02,3.226760E+02,1.487939E-02,3.759230E-02,1.659493E+03,5.202925E+03,4.730823E-02,6.061486E-01,1.650277E+03,4.135489E+03,4.704548E-02,4.817907E-01,9.063371E+01,3.518911E+02,2.583746E-03,4.099588E-02,0.000000E+00,9.094573E+02,0.000000E+00,1.059531E-01,4.626091E+02,6.458387E+02,1.318780E-02,7.524123E-02,6.292462E+01,1.601655E+03,1.793841E-03,1.865952E-01,0.000000E+00,1.634777E+03,0.000000E+00,1.904540E-01,0.000000E+00,4.063180E+03,0.000000E+00,4.733669E-01,0.000000E+00,8.388092E+02,0.000000E+00,9.772251E-02,0.000000E+00,2.600894E+02,0.000000E+00,3.030079E-02,0.000000E+00,2.530812E+02,0.000000E+00,2.948433E-02,3.253360E+01,1.978407E+02,9.274567E-04,2.304878E-02,0.000000E+00,3.900263E+03,0.000000E+00,4.543867E-01,9.423014E+02,1.360949E+03,2.686273E-02,1.585526E-01,0.000000E+00,3.697898E+02,0.000000E+00,4.308105E-02,1.576957E+03,4.535682E+03,4.495519E-02,5.284141E-01,1.548631E+03,1.398947E+03,4.414754E-02,1.629795E-01,1.363316E+02,2.370173E+03,3.886493E-03,2.761290E-01,0.000000E+00,1.392954E+03,0.000000E+00,1.622813E-01,1.183147E+02,0.000000E+00,3.372864E-03,0.000000E+00,1.306904E+02,0.000000E+00,3.725664E-03,0.000000E+00,7.995689E+01,2.928829E+02,2.279382E-03,3.412132E-02,1.160133E+02,2.044833E+02,3.307252E-03,2.382263E-02,4.920827E+02,1.852922E+03,1.402808E-02,2.158683E-01,6.305468E+02,3.933145E+03,1.797533E-02,4.582176E-01,8.185131E+01,0.000000E+00,2.333382E-03,0.000000E+00,6.228110E+02,3.056811E+03,1.775490E-02,3.561230E-01,0.000000E+00,7.123309E+02,0.000000E+00,8.298760E-02,1.712256E+02,3.646654E+02,4.881221E-03,4.248409E-02
03:18:00,5.101418E+02,3.179113E+02,1.454269E-02,3.703720E-02,1.692800E+03,1.489302E+03,4.825728E-02,1.735060E-01,4.023336E+02,0.000000E+00,1.146947E-02,0.000000E+00,5.219531E+02,3.222952E+02,1.487940E-02,3.754794E-02,1.659505E+03,5.201119E+03,4.730856E-02,6.059382E-01,1.650298E+03,4.134304E+03,4.704605E-02,4.816527E-01,9.063991E+01,3.517774E+02,2.583923E-03,4.098262E-02,0.000000E+00,9.093631E+02,0.000000E+00,1.059421E-01,4.626099E+02,6.454628E+02,1.318782E-02,7.519744E-02,6.300850E+01,1.601289E+03,1.796232E-03,1.865526E-01,0.000000E+00,1.634480E+03,0.000000E+00,1.904194E-01,0.000000E+00,4.062158E+03,0.000000E+00,4.732479E-01,0.000000E+00,8.386338E+02,0.000000E+00,9.770207E-02,0.000000E+00,2.600640E+02,0.000000E+00,3.029784E-02,0.000000E+00,2.530579E+02,0.000000E+00,2.948162E-02,3.254357E+01,1.976428E+02,9.277407E-04,2.302572E-02,0.000000E+00,3.899198E+03,0.000000E+00,4.542626E-01,9.423055E+02,1.359964E+03,2.686284E-02,1.584379E-01,0.000000E+00,3.697589E+02,0.000000E+00,4.307746E-02,1.576958E+03,4.534226E+03,4.495521E-02,5.282445E-01,1.548631E+03,1.397668E+03,4.414755E-02,1.628305E-01,1.363719E+02,2.369726E+03,3.887642E-03,2.760769E-01,0.000000E+00,1.392808E+03,0.000000E+00,1.622642E-01,1.183147E+02,0.000000E+00,3.372866E-03,0.000000E+00,1.306904E+02,0.000000E+00,3.725666E-03,0.000000E+00,7.996486E+01,2.927094E+02,2.279609E-03,3.410111E-02,1.160145E+02,2.043635E+02,3.307286E-03,2.380867E-02,4.920831E+02,1.852219E+03,1.402809E-02,2.157864E-01,6.305487E+02,3.932505E+03,1.797539E-02,4.581430E-01,8.186054E+01,0.000000E+00,2.333645E-03,0.000000E+00,6.228513E+02,3.055856E+03,1.775605E-02,3.560118E-01,0.000000E+00,7.121875E+02,0.000000E+00,8.297089E-02,1.712257E+02,3.644587E+02,4.881223E-03,4.246001E-02
03:19:00,5.101420E+02,3.175175E+02,1.454269E-02,3.699133E-02,1.692801E+03,1.487825E+03,4.825731E-02,1.733340E-01,4.023336E+02,0.000000E+00,1.146947E-02,0.000000E+00,5.219534E+02,3.219150E+02,1.487941E-02,3.750364E-02,1.659516E+03,5.199315E+03,4.730889E-02,6.057280E-01,1.650318E+03,4.133121E+03,4.704663E-02,4.815149E-01,9.064610E+01,3.516637E+02,2.584099E-03,4.096938E-02,0.000000E+00,9.092690E+02,0.000000E+00,1.059312E-01,4.626108E+02,6.450875E+02,1.318785E-02,7.515371E-02,6.309219E+01,1.600923E+03,1.798617E-03,1.865100E-01,0.000000E+00,1.634184E+03,0.000000E+00,1.903849E-01,0.000000E+00,4.061137E+03,0.000000E+00,4.731289E-01,0.000000E+00,8.384587E+02,0.000000E+00,9.768168E-02,0.000000E+00,2.600388E+02,0.000000E+00,3.029490E-02,0.000000E+00,2.530347E+02,0.000000E+00,2.947891E-02,3.255350E+01,1.974450E+02,9.280238E-04,2.300268E-02,0.000000E+00,3.898134E+03,0.000000E+00,4.541387E-01,9.423095E+02,1.358981E+03,2.686296E-02,1.583233E-01,0.000000E+00,3.697282E+02,0.000000E+00,4.307388E-02,1.576959E+03,4.532772E+03,4.495524E-02,5.280750E-01,1.548631E+03,1.396390E+03,4.414756E-02,1.626816E-01,1.364121E+02,2.369279E+03,3.888789E-03,2.760248E-01,0.000000E+00,1.392662E+03,0.000000E+00,1.622472E-01,1.183148E+02,0.000000E+00,3.372867E-03,0.000000E+00,1.306905E+02,0.000000E+00,3.725668E-03,0.000000E+00,7.997280E+01,2.925361E+02,2.279836E-03,3.408092E-02,1.160157E+02,2.042438E+02,3.307321E-03,2.379472E-02,4.920834E+02,1.851516E+03,1.402810E-02,2.157046E-01,6.305506E+02,3.931865E+03,1.797544E-02,4.580685E-01,8.186976E+01,0.000000E+00,2.333908E-03,0.000000E+00,6.228915E+02,3.054903E+03,1.775720E-02,3.559007E-01,0.000000E+00,7.120443E+02,0.000000E+00,8.295421E-02,1.712258E+02,3.642523E+02,4.881226E-03,4.243596E-02
03:20:00,5.101422E+02,3.171244E+02,1.454269E-02,3.694553E-02,1.692802E+03,1.486350E+03,4.825734E-02,1.731622E-01,4.023336E+02,0.000000E+00,1.146947E-02,0.000000E+00,5.219538E+02,3.215354E+02,1.487942E-02,3.745942E-02,1.659528E+03,5.197513E+03,4.730922E-02,6.055181E-01,1.650338E+03,4.131939E+03,4.704720E-02,4.813772E-01,9.065227E+01,3.515502E+02,2.584275E-03,4.095615E-02,0.000000E+00,9.091751E+02,0.000000E+00,1.059202E-01,4.626117E+02,6.447126E+02,1.318787E-02,7.511004E-02,6.317569E+01,1.600558E+03,1.800998E-03,1.864675E-01,0.000000E+00,1.633889E+03,0.000000E+00,1.903505E-01,0.000000E+00,4.060116E+03,0.000000E+00,4.730100E-01,0.000000E+00,8.382841E+02,0.000000E+00,9.766134E-02,0.000000E+00,2.600136E+02,0.000000E+00,3.029197E-02,0.000000E+00,2.530115E+02,0.000000E+00,2.947621E-02,3.256340E+01,1.972474E+02,9.283062E-04,2.297965E-02,0.000000E+00,3.897070E+03,0.000000E+00,4.540148E-01,9.423135E+02,1.357999E+03,2.686307E-02,1.582089E-01,0.000000E+00,3.696974E+02,0.000000E+00,4.307029E-02,1.576960E+03,4.531319E+03,4.495526E-02,5.279058E-01,1.548632E+03,1.395113E+03,4.414757E-02,1.625328E-01,1.364522E+02,2.368832E+03,3.889933E-03,2.759728E-01,0.000000E+00,1.392516E+03,0.000000E+00,1.622302E-01,1.183149E+02,0.000000E+00,3.372869E-03,0.000000E+00,1.306906E+02,0.000000E+00,3.725669E-03,0.000000E+00,7.998073E+01,2.923629E+02,2.280062E-03,3.406074E-02,1.160169E+02,2.041241E+02,3.307355E-03,2.378079E-02,4.920837E+02,1.850815E+03,1.402811E-02,2.156228E-01,6.305525E+02,3.931226E+03,1.797550E-02,4.579940E-01,8.187896E+01,0.000000E+00,2.334170E-03,0.000000E+00,6.229316E+02,3.053950E+03,1.775834E-02,3.557898E-01,0.000000E+00,7.119014E+02,0.000000E+00,8.293756E-02,1.712259E+02,3.640460E+02,4.881228E-03,4.241194E-02
03:21:00,5.101424E+02,3.167320E+02,1.454270E-02,3.689981E-02,1.692803E+03,1.484878E+03,4.825738E-02,1.729907E-01,4.023336E+02,0.000000E+00,1.146947E-02,0.000000E+00,5.219541E+02,3.211564E+02,1.487943E-02,3.741527E-02,1.659540E+03,5.195714E+03,4.730955E-02,6.053085E-01,1.650358E+03,4.130758E+03,4.704778E-02,4.812396E-01,9.065843E+01,3.514368E+02,2.584451E-03,4.094294E-02,0.000000E+00,9.090813E+02,0.000000E+00,1.059093E-01,4.626126E+02,6.443382E+02,1.318790E-02,7.506643E-02,6.325902E+01,1.600193E+03,1.803374E-03,1.864250E-01,0.000000E+00,1.633594E+03,0.000000E+00,1.903161E-01,0.000000E+00,4.059097E+03,0.000000E+00,4.728913E-01,0.000000E+00,8.381099E+02,0.000000E+00,9.764104E-02,0.000000E+00,2.599885E+02,0.000000E+00,3.028904E-02,0.000000E+00,2.529884E+02,0.000000E+00,2.947352E-02,3.257328E+01,1.970499E+02,9.285877E-04,2.295665E-02,0.000000E+00,3.896008E+03,0.000000E+00,4.538910E-01,9.423175E+02,1.357019E+03,2.686319E-02,1.580947E-01,0.000000E+00,3.696667E+02,0.000000E+00,4.306672E-02,1.576961E+03,4.529867E+03,4.495528E-02,5.277367E-01,1.548632E+03,1.393838E+03,4.414758E-02,1.623843E-01,1.364923E+02,2.368386E+03,3.891075E-03,2.759208E-01,0.000000E+00,1.392370E+03,0.000000E+00,1.622132E-01,1.183149E+02,0.000000E+00,3.372871E-03,0.000000E+00,1.306907E+02,0.000000E+00,3.725671E-03,0.000000E+00,7.998864E+01,2.921897E+02,2.280287E-03,3.404057E-02,1.160181E+02,2.040046E+02,3.307390E-03,2.376686E-02,4.920841E+02,1.850114E+03,1.402812E-02,2.155411E-01,6.305544E+02,3.930587E+03,1.797555E-02,4.579196E-01,8.188815E+01,0.000000E+00,2.334432E-03,0.000000E+00,6.229717E+02,3.052999E+03,1.775949E-02,3.556790E-01,0.000000E+00,7.117587E+02,0.000000E+00,8.292094E-02,1.712260E+02,3.638401E+02,4.881230E-03,4.238794E-02
03:22:00,5.101425E+02,3.163402E+02,1.454270E-02,3.685417E-02,1.692804E+03,1.483409E+03,4.825741E-02,1.728195E-01,4.023336E+02,0.000000E+00,1.146947E-02,0.000000E+00,5.219544E+02,3.207781E+02,1.487943E-02,3.737119E-02,1.659551E+03,5.193916E+03,4.730988E-02,6.050990E-01,1.650378E+03,4.129578E+03,4.704835E-02,4.811021E-01,9.066458E+01,3.513235E+02,2.584626E-03,4.092974E-02,0.000000E+00,9.089877E+02,0.000000E+00,1.058984E-01,4.626134E+02,6.439643E+02,1.318792E-02,7.502287E-02,6.334217E+01,1.599829E+03,1.805744E-03,1.863826E-01,0.000000E+00,1.633299E+03,0.000000E+00,1.902818E-01,0.000000E+00,4.058078E+03,0.000000E+00,4.727726E-01,0.000000E+00,8.379360E+02,0.000000E+00,9.762078E-02,0.000000E+00,2.599635E+02,0.000000E+00,3.028613E-02,0.000000E+00,2.529654E+02,0.000000E+00,2.947084E-02,3.258313E+01,1.968526E+02,9.288685E-04,2.293366E-02,0.000000E+00,3.894946E+03,0.000000E+00,4.537673E-01,9.423215E+02,1.356040E+03,2.686330E-02,1.579807E-01,0.000000E+00,3.696361E+02,0.000000E+00,4.306315E-02,1.576961E+03,4.528417E+03,4.495531E-02,5.275677E-01,1.548632E+03,1.392565E+03,4.414759E-02,1.622359E-01,1.365323E+02,2.367941E+03,3.892214E-03,2.758689E-01,0.000000E+00,1.392224E+03,0.000000E+00,1.621962E-01,1.183150E+02,0.000000E+00,3.372872E-03,0.000000E+00,1.306907E+02,0.000000E+00,3.725673E-03,0.000000E+00,7.999652E+01,2.920167E+02,2.280512E-03,3.402041E-02,1.160193E+02,2.038851E+02,3.307424E-03,2.375294E-02,4.920844E+02,1.849413E+03,1.402813E-02,2.154596E-01,6.305563E+02,3.929949E+03,1.797560E-02,4.578453E-01,8.189732E+01,0.000000E+00,2.334694E-03,0.000000E+00,6.230117E+02,3.052049E+03,1.776063E-02,3.555683E-01,0.000000E+00,7.116163E+02,0.000000E+00,8.290435E-02,1.712260E+02,3.636343E+02,4.881233E-03,4.236397E-02
03:23:00,5.101427E+02,3.159490E+02,1.454271E-02,3.680860E-02,1.692806E+03,1.481942E+03,4.825745E-02,1.726486E-01,4.023336E+02,0.000000E+00,1.146947E-02,0.000000E+00,5.219547E+02,3.204004E+02,1.487944E-02,3.732719E-02,1.659563E+03,5.192120E+03,4.731021E-02,6.048898E-01,1.650398E+03,4.128399E+03,4.704892E-02,4.809647E-01,9.067072E+01,3.512103E+02,2.584801E-03,4.091656E-02,0.000000E+00,9.088942E+02,0.000000E+00,1.058875E-01,4.626143E+02,6.435909E+02,1.318795E-02,7.497937E-02,6.342514E+01,1.599465E+03,1.808109E-03,1.863402E-01,0.000000E+00,1.633004E+03,0.000000E+00,1.902475E-01,0.000000E+00,4.057060E+03,0.000000E+00,4.726540E-01,0.000000E+00,8.377625E+02,0.000000E+00,9.760056E-02,0.000000E+00,2.599385E+02,0.000000E+00,3.028322E-02,0.000000E+00,2.529425E+02,0.000000E+00,2.946817E-02,3.259295E+01,1.966555E+02,9.291484E-04,2.291070E-02,0.000000E+00,3.893884E+03,0.000000E+00,4.536436E-01,9.423255E+02,1.355063E+03,2.686342E-02,1.578669E-01,0.000000E+00,3.696055E+02,0.000000E+00,4.305958E-02,1.576962E+03,4.526968E+03,4.495533E-02,5.273988E-01,1.548633E+03,1.391292E+03,4.414760E-02,1.620877E-01,1.365722E+02,2.367495E+03,3.893351E-03,2.758170E-01,0.000000E+00,1.392079E+03,0.000000E+00,1.621792E-01,1.183150E+02,0.000000E+00,3.372874E-03,0.000000E+00,1.306908E+02,0.000000E+00,3.725675E-03,0.000000E+00,8.000439E+01,2.918438E+02,2.280736E-03,3.400027E-02,1.160205E+02,2.037657E+02,3.307458E-03,2.373903E-02,4.920847E+02,1.848714E+03,1.402814E-02,2.153781E-01,6.305581E+02,3.929311E+03,1.797566E-02,4.577710E-01,8.190648E+01,0.000000E+00,2.334955E-03,0.000000E+00,6.230516E+02,3.051100E+03,1.776177E-02,3.554577E-01,0.000000E+00,7.114742E+02,0.000000E+00,8.288779E-02,1.712261E+02,3.634288E+02,4.881235E-03,4.234002E-02
03:24:00,5.101429E+02,3.155586E+02,1.454271E-02,3.676311E-02,1.692807E+03,1.480477E+03,4.825748E-02,1.724780E-01,4.023336E+02,0.000000E+00,1.146947E-02,0.000000E+00,5.219550E+02,3.200233E+02,1.487945E-02,3.728326E-02,1.659574E+03,5.190326E+03,4.731054E-02,6.046808E-01,1.650418E+03,4.127220E+03,4.704949E-02,4.808274E-01,9.067684E+01,3.510972E+02,2.584975E-03,4.090338E-02,0.000000E+00,9.088007E+02,0.000000E+00,1.058766E-01,4.626152E+02,6.432180E+02,1.318797E-02,7.493592E-02,6.350793E+01,1.599102E+03,1.810469E-03,1.862978E-01,0.000000E+00,1.632710E+03,0.000000E+00,1.902132E-01,0.000000E+00,4.056043E+03,0.000000E+00,4.725355E-01,0.000000E+00,8.375892E+02,0.000000E+00,9.758038E-02,0.000000E+00,2.599136E+02,0.000000E+00,3.028031E-02,0.000000E+00,2.529196E+02,0.000000E+00,2.946550E-02,3.260274E+01,1.964585E+02,9.294276E-04,2.288775E-02,0.000000E+00,3.892823E+03,0.000000E+00,4.535200E-01,9.423295E+02,1.354088E+03,2.686353E-02,1.577533E-01,0.000000E+00,3.695748E+02,0.000000E+00,4.305601E-02,1.576963E+03,4.525519E+03,4.495536E-02,5.272301E-01,1.548633E+03,1.390022E+03,4.414761E-02,1.619397E-01,1.366120E+02,2.367050E+03,3.894486E-03,2.757652E-01,0.000000E+00,1.391933E+03,0.000000E+00,1.621623E-01,1.183151E+02,0.000000E+00,3.372876E-03,0.000000E+00,1.306909E+02,0.000000E+00,3.725677E-03,0.000000E+00,8.001224E+01,2.916710E+02,2.280960E-03,3.398013E-02,1.160217E+02,2.036464E+02,3.307492E-03,2.372512E-02,4.920851E+02,1.848015E+03,1.402815E-02,2.152966E-01,6.305600E+02,3.928674E+03,1.797571E-02,4.576967E-01,8.191562E+01,0.000000E+00,2.335215E-03,0.000000E+00,6.230915E+02,3.050152E+03,1.776290E-02,3.553472E-01,0.000000E+00,7.113322E+02,0.000000E+00,8.287125E-02,1.712262E+02,3.632234E+02,4.881237E-03,4.231610E-02
03:25:00,5.101430E+02,3.151687E+02,1.454272E-02,3.671770E-02,1.692808E+03,1.479015E+03,4.825751E-02,1.723076E-01,4.023337E+02,0.000000E+00,1.146947E-02,0.000000E+00,5.219553E+02,3.196468E+02,1.487946E-02,3.723940E-02,1.659586E+03,5.188534E+03,4.731087E-02,6.044720E-01,1.650438E+03,4.126043E+03,4.705006E-02,4.806902E-01,9.068295E+01,3.509842E+02,2.585150E-03,4.089022E-02,0.000000E+00,9.087074E+02,0.000000E+00,1.058658E-01,4.626160E+02,6.428456E+02,1.318800E-02,7.489253E-02,6.359054E+01,1.598739E+03,1.812824E-03,1.862555E-01,0.000000E+00,1.632417E+03,0.000000E+00,1.901790E-01,0.000000E+00,4.055027E+03,0.000000E+00,4.724171E-01,0.000000E+00,8.374164E+02,0.000000E+00,9.756024E-02,0.000000E+00,2.598887E+02,0.000000E+00,3.027741E-02,0.000000E+00,2.528967E+02,0.000000E+00,2.946284E-02,3.261251E+01,1.962617E+02,9.297060E-04,2.286482E-02,0.000000E+00,3.891763E+03,0.000000E+00,4.533965E-01,9.423335E+02,1.353114E+03,2.686364E-02,1.576398E-01,0.000000E+00,3.695443E+02,0.000000E+00,4.305245E-02,1.576964E+03,4.524072E+03,4.495538E-02,5.270615E-01,1.548633E+03,1.388753E+03,4.414761E-02,1.617919E-01,1.366517E+02,2.366606E+03,3.895619E-03,2.757134E-01,0.000000E+00,1.391787E+03,0.000000E+00,1.621453E-01,1.183152E+02,0.000000E+00,3.372877E-03,0.000000E+00,1.306909E+02,0.000000E+00,3.725679E-03,0.000000E+00,8.002007E+01,2.914983E+02,2.281183E-03,3.396001E-02,1.160229E+02,2.035271E+02,3.307526E-03,2.371123E-02,4.920854E+02,1.847316E+03,1.402816E-02,2.152153E-01,6.305619E+02,3.928037E+03,1.797577E-02,4.576225E-01,8.192474E+01,0.000000E+00,2.335475E-03,0.000000E+00,6.231312E+02,3.049204E+03,1.776403E-02,3.552369E-01,0.000000E+00,7.111904E+02,0.000000E+00,8.285473E-02,1.712263E+02,3.630183E+02,4.881239E-03,4.229221E-02
03:26:00,5.101432E+02,3.147796E+02,1.454272E-02,3.667236E-02,1.692809E+03,1.477555E+03,4.825755E-02,1.721376E-01,4.023337E+02,0.000000E+00,1.146948E-02,0.000000E+00,5.219556E+02,3.192709E+02,1.487947E-02,3.719561E-02,1.659597E+03,5.186743E+03,4.731119E-02,6.042634E-01,1.650458E+03,4.124866E+03,4.705063E-02,4.805531E-01,9.068905E+01,3.508714E+02,2.585324E-03,4.087707E-02,0.000000E+00,9.086142E+02,0.000000E+00,1.058549E-01,4.626169E+02,6.424737E+02,1.318802E-02,7.484920E-02,6.367297E+01,1.598376E+03,1.815174E-03,1.862133E-01,0.000000E+00,1.632123E+03,0.000000E+00,1.901448E-01,0.000000E+00,4.054011E+03,0.000000E+00,4.722988E-01,0.000000E+00,8.372438E+02,0.000000E+00,9.754014E-02,0.000000E+00,2.598639E+02,0.000000E+00,3.027452E-02,0.000000E+00,2.528740E+02,0.000000E+00,2.946019E-02,3.262224E+01,1.960650E+02,9.299836E-04,2.284191E-02,0.000000E+00,3.890703E+03,0.000000E+00,4.532730E-01,9.423375E+02,1.352141E+03,2.686376E-02,1.575265E-01,0.000000E+00,3.695137E+02,0.000000E+00,4.304889E-02,1.576965E+03,4.522627E+03,4.495540E-02,5.268931E-01,1.548634E+03,1.387485E+03,4.414762E-02,1.616442E-01,1.366913E+02,2.366162E+03,3.896749E-03,2.756617E-01,0.000000E+00,1.391642E+03,0.000000E+00,1.621284E-01,1.183152E+02,0.000000E+00,3.372879E-03,0.000000E+00,1.306910E+02,0.000000E+00,3.725681E-03,0.000000E+00,8.002787E+01,2.913257E+02,2.281406E-03,3.393990E-02,1.160241E+02,2.034079E+02,3.307560E-03,2.369734E-02,4.920857E+02,1.846619E+03,1.402817E-02,2.151340E-01,6.305638E+02,3.927400E+03,1.797582E-02,4.575484E-01,8.193385E+01,0.000000E+00,2.335735E-03,0.000000E+00,6.231709E+02,3.048258E+03,1.776517E-02,3.551266E-01,0.000000E+00,7.110489E+02,0.000000E+00,8.283824E-02,1.712264E+02,3.628134E+02,4.881242E-03,4.226834E-02
03:27:00,5.101434E+02,3.143910E+02,1.454273E-02,3.662709E-02,1.692810E+03,1.476098E+03,4.825758E-02,1.719678E-01,4.023337E+02,0.000000E+00,1.146948E-02,0.000000E+00,5.219559E+02,3.188957E+02,1.487948E-02,3.715189E-02,1.659608E+03,5.184955E+03,4.731152E-02,6.040551E-01,1.650478E+03,4.123690E+03,4.705119E-02,4.804161E-01,9.069514E+01,3.507586E+02,2.585497E-03,4.086394E-02,0.000000E+00,9.085211E+02,0.000000E+00,1.058440E-01,4.626177E+02,6.421022E+02,1.318805E-02,7.480593E-02,6.375522E+01,1.598014E+03,1.817519E-03,1.861711E-01,0.000000E+00,1.631830E+03,0.000000E+00,1.901106E-01,0.000000E+00,4.052996E+03,0.000000E+00,4.721806E-01,0.000000E+00,8.370716E+02,0.000000E+00,9.752007E-02,0.000000E+00,2.598391E+02,0.000000E+00,3.027164E-02,0.000000E+00,2.528512E+02,0.000000E+00,2.945754E-02,3.263195E+01,1.958685E+02,9.302604E-04,2.281902E-02,0.000000E+00,3.889644E+03,0.000000E+00,4.531496E-01,9.423414E+02,1.351170E+03,2.686387E-02,1.574134E-01,0.000000E+00,3.694831E+02,0.000000E+00,4.304533E-02,1.576966E+03,4.521182E+03,4.495543E-02,5.267248E-01,1.548634E+03,1.386219E+03,4.414763E-02,1.614967E-01,1.367309E+02,2.365718E+03,3.897877E-03,2.756100E-01,0.000000E+00,1.391497E+03,0.000000E+00,1.621114E-01,1.183153E+02,0.000000E+00,3.372881E-03,0.000000E+00,1.306911E+02,0.000000E+00,3.725683E-03,0.000000E+00,8.003566E+01,2.911531E+02,2.281628E-03,3.391980E-02,1.160253E+02,2.032888E+02,3.307594E-03,2.368346E-02,4.920860E+02,1.845922E+03,1.402817E-02,2.150528E-01,6.305656E+02,3.926764E+03,1.797587E-02,4.574743E-01,8.194295E+01,0.000000E+00,2.335994E-03,0.000000E+00,6.232105E+02,3.047312E+03,1.776630E-02,3.550165E-01,0.000000E+00,7.109075E+02,0.000000E+00,8.282177E-02,1.712264E+02,3.626088E+02,4.881244E-03,4.224449E-02
03:28:00,5.101435E+02,3.140031E+02,1.454273E-02,3.658190E-02,1.692811E+03,1.474643E+03,4.825761E-02,1.717983E-01,4.023337E+02,0.000000E+00,1.146948E-02,0.000000E+00,5.219562E+02,3.185210E+02,1.487949E-02,3.710824E-02,1.659620E+03,5.183168E+03,4.731184E-02,6.038469E-01,1.650498E+03,4.122514E+03,4.705176E-02,4.802792E-01,9.070122E+01,3.506460E+02,2.585670E-03,4.085082E-02,0.000000E+00,9.084281E+02,0.000000E+00,1.058332E-01,4.626186E+02,6.417313E+02,1.318807E-02,7.476271E-02,6.383730E+01,1.597652E+03,1.819859E-03,1.861289E-01,0.000000E+00,1.631537E+03,0.000000E+00,1.900765E-01,0.000000E+00,4.051982E+03,0.000000E+00,4.720624E-01,0.000000E+00,8.368997E+02,0.000000E+00,9.750004E-02,0.000000E+00,2.598144E+02,0.000000E+00,3.026876E-02,0.000000E+00,2.528286E+02,0.000000E+00,2.945490E-02,3.264164E+01,1.956722E+02,9.305364E-04,2.279614E-02,0.000000E+00,3.888585E+03,0.000000E+00,4.530263E-01,9.423454E+02,1.350201E+03,2.686398E-02,1.573004E-01,0.000000E+00,3.694526E+02,0.000000E+00,4.304177E-02,1.576966E+03,4.519738E+03,4.495545E-02,5.265566E-01,1.548634E+03,1.384954E+03,4.414764E-02,1.613493E-01,1.367704E+02,2.365274E+03,3.899002E-03,2.755583E-01,0.000000E+00,1.391351E+03,0.000000E+00,1.620945E-01,1.183153E+02,0.000000E+00,3.372882E-03,0.000000E+00,1.306911E+02,0.000000E+00,3.725685E-03,0.000000E+00,8.004343E+01,2.909807E+02,2.281849E-03,3.389971E-02,1.160265E+02,2.031697E+02,3.307628E-03,2.366959E-02,4.920864E+02,1.845226E+03,1.402818E-02,2.149717E-01,6.305675E+02,3.926129E+03,1.797592E-02,4.574002E-01,8.195203E+01,0.000000E+00,2.336253E-03,0.000000E+00,6.232501E+02,3.046368E+03,1.776742E-02,3.549064E-01,0.000000E+00,7.107664E+02,0.000000E+00,8.280533E-02,1.712265E+02,3.624043E+02,4.881246E-03,4.222067E-02
03:29:00,5.101437E+02,3.136158E+02,1.454274E-02,3.653678E-02,1.692813E+03,1.473191E+03,4.825765E-02,1.716291E-01,4.023337E+02,0.000000E+00,1.146948E-02,0.000000E+00,5.219565E+02,3.181470E+02,1.487950E-02,3.706466E-02,1.659631E+03,5.181384E+03,4.731217E-02,6.036390E-01,1.650518E+03,4.121340E+03,4.705232E-02,4.801423E-01,9.070728E+01,3.505335E+02,2.585843E-03,4.083771E-02,0.000000E+00,9.083352E+02,0.000000E+00,1.058224E-01,4.626194E+02,6.413608E+02,1.318810E-02,7.471955E-02,6.391920E+01,1.597291E+03,1.822194E-03,1.860868E-01,0.000000E+00,1.631245E+03,0.000000E+00,1.900425E-01,0.000000E+00,4.050969E+03,0.000000E+00,4.719444E-01,0.000000E+00,8.367281E+02,0.000000E+00,9.748005E-02,0.000000E+00,2.597898E+02,0.000000E+00,3.026589E-02,0.000000E+00,2.528060E+02,0.000000E+00,2.945227E-02,3.265129E+01,1.954760E+02,9.308117E-04,2.277329E-02,0.000000E+00,3.887527E+03,0.000000E+00,4.529030E-01,9.423493E+02,1.349233E+03,2.686409E-02,1.571876E-01,0.000000E+00,3.694221E+02,0.000000E+00,4.303822E-02,1.576967E+03,4.518296E+03,4.495548E-02,5.263886E-01,1.548635E+03,1.383691E+03,4.414765E-02,1.612021E-01,1.368098E+02,2.364832E+03,3.900126E-03,2.755067E-01,0.000000E+00,1.391206E+03,0.000000E+00,1.620776E-01,1.183154E+02,0.000000E+00,3.372884E-03,0.000000E+00,1.306912E+02,0.000000E+00,3.725686E-03,0.000000E+00,8.005118E+01,2.908084E+02,2.282070E-03,3.387963E-02,1.160277E+02,2.030507E+02,3.307662E-03,2.365573E-02,4.920867E+02,1.844530E+03,1.402819E-02,2.148907E-01,6.305694E+02,3.925494E+03,1.797598E-02,4.573263E-01,8.196109E+01,0.000000E+00,2.336511E-03,0.000000E+00,6.232895E+02,3.045424E+03,1.776855E-02,3.547965E-01,0.000000E+00,7.106254E+02,0.000000E+00,8.278891E-02,1.712266E+02,3.622000E+02,4.881248E-03,4.219687E-02
03:30:00,5.101439E+02,3.132292E+02,1.454274E-02,3.649174E-02,1.692814E+03,1.471741E+03,4.825768E-02,1.714602E-01,4.023337E+02,0.000000E+00,1.146948E-02,0.000000E+00,5.219568E+02,3.177735E+02,1.487950E-02,3.702115E-02,1.659643E+03,5.179601E+03,4.731249E-02,6.034313E-01,1.650537E+03,4.120166E+03,4.705288E-02,4.800056E-01,9.071333E+01,3.504211E+02,2.586016E-03,4.082461E-02,0.000000E+00,9.082424E+02,0.000000E+00,1.058116E-01,4.626203E+02,6.409908E+02,1.318812E-02,7.467644E-02,6.400093E+01,1.596930E+03,1.824524E-03,1.860447E-01,0.000000E+00,1.630953E+03,0.000000E+00,1.900084E-01,0.000000E+00,4.049956E+03,0.000000E+00,4.718264E-01,0.000000E+00,8.365568E+02,0.000000E+00,9.746010E-02,0.000000E+00,2.597652E+02,0.000000E+00,3.026303E-02,0.000000E+00,2.527834E+02,0.000000E+00,2.944964E-02,3.266092E+01,1.952800E+02,9.310862E-04,2.275045E-02,0.000000E+00,3.886470E+03,0.000000E+00,4.527798E-01,9.423533E+02,1.348266E+03,2.686421E-02,1.570750E-01,0.000000E+00,3.693916E+02,0.000000E+00,4.303467E-02,1.576968E+03,4.516855E+03,4.495550E-02,5.262206E-01,1.548635E+03,1.382429E+03,4.414766E-02,1.610551E-01,1.368491E+02,2.364389E+03,3.901247E-03,2.754551E-01,0.000000E+00,1.391061E+03,0.000000E+00,1.620607E-01,1.183154E+02,0.000000E+00,3.372886E-03,0.000000E+00,1.306912E+02,0.000000E+00,3.725688E-03,0.000000E+00,8.005892E+01,2.906361E+02,2.282290E-03,3.385957E-02,1.160288E+02,2.029318E+02,3.307695E-03,2.364188E-02,4.920870E+02,1.843835E+03,1.402820E-02,2.148097E-01,6.305712E+02,3.924859E+03,1.797603E-02,4.572523E-01,8.197014E+01,0.000000E+00,2.336769E-03,0.000000E+00,6.233289E+02,3.044481E+03,1.776967E-02,3.546866E-01,0.000000E+00,7.104847E+02,0.000000E+00,8.277251E-02,1.712267E+02,3.619960E+02,4.881250E-03,4.217310E-02
03:31:00,5.101440E+02,3.128432E+02,1.454275E-02,3.644677E-02,1.692815E+03,1.470294E+03,4.825771E-02,1.712916E-01,4.023337E+02,0.000000E+00,1.146948E-02,0.000000E+00,5.219571E+02,3.174006E+02,1.487951E-02,3.697771E-02,1.659654E+03,5.177819E+03,4.731281E-02,6.032238E-01,1.650557E+03,4.118993E+03,4.705345E-02,4.798689E-01,9.071937E+01,3.503088E+02,2.586188E-03,4.081153E-02,0.000000E+00,9.081497E+02,0.000000E+00,1.058008E-01,4.626211E+02,6.406212E+02,1.318814E-02,7.463339E-02,6.408248E+01,1.596569E+03,1.826848E-03,1.860027E-01,0.000000E+00,1.630661E+03,0.000000E+00,1.899744E-01,0.000000E+00,4.048945E+03,0.000000E+00,4.717085E-01,0.000000E+00,8.363858E+02,0.000000E+00,9.744018E-02,0.000000E+00,2.597407E+02,0.000000E+00,3.026017E-02,0.000000E+00,2.527609E+02,0.000000E+00,2.944702E-02,3.267052E+01,1.950842E+02,9.313599E-04,2.272763E-02,0.000000E+00,3.885413E+03,0.000000E+00,4.526567E-01,9.423572E+02,1.347301E+03,2.686432E-02,1.569626E-01,0.000000E+00,3.693612E+02,0.000000E+00,4.303112E-02,1.576969E+03,4.515414E+03,4.495552E-02,5.260529E-01,1.548635E+03,1.381168E+03,4.414767E-02,1.609082E-01,1.368884E+02,2.363947E+03,3.902366E-03,2.754036E-01,0.000000E+00,1.390916E+03,0.000000E+00,1.620438E-01,1.183155E+02,0.000000E+00,3.372887E-03,0.000000E+00,1.306913E+02,0.000000E+00,3.725690E-03,0.000000E+00,8.006663E+01,2.904640E+02,2.282510E-03,3.383951E-02,1.160300E+02,2.028130E+02,3.307729E-03,2.362803E-02,4.920873E+02,1.843141E+03,1.402821E-02,2.147289E-01,6.305731E+02,3.924225E+03,1.797608E-02,4.571784E-01,8.197917E+01,0.000000E+00,2.337027E-03,0.000000E+00,6.233682E+02,3.043539E+03,1.777079E-02,3.545769E-01,0.000000E+00,7.103441E+02,0.000000E+00,8.275614E-02,1.712267E+02,3.617922E+02,4.881253E-03,4.214936E-02
03:32:00,5.101442E+02,3.124579E+02,1.454275E-02,3.640188E-02,1.692816E+03,1.468849E+03,4.825775E-02,1.711232E-01,4.023338E+02,0.000000E+00,1.146948E-02,0.000000E+00,5.219574E+02,3.170284E+02,1.487952E-02,3.693435E-02,1.659665E+03,5.176040E+03,4.731313E-02,6.030165E-01,1.650577E+03,4.117821E+03,4.705401E-02,4.797324E-01,9.072540E+01,3.501966E+02,2.586360E-03,4.079846E-02,0.000000E+00,9.080570E+02,0.000000E+00,1.057900E-01,4.626220E+02,6.402522E+02,1.318817E-02,7.459040E-02,6.416385E+01,1.596208E+03,1.829168E-03,1.859607E-01,0.000000E+00,1.630369E+03,0.000000E+00,1.899405E-01,0.000000E+00,4.047933E+03,0.000000E+00,4.715907E-01,0.000000E+00,8.362151E+02,0.000000E+00,9.742029E-02,0.000000E+00,2.597162E+02,0.000000E+00,3.025732E-02,0.000000E+00,2.527385E+02,0.000000E+00,2.944440E-02,3.268010E+01,1.948885E+02,9.316328E-04,2.270484E-02,0.000000E+00,3.884357E+03,0.000000E+00,4.525336E-01,9.423611E+02,1.346337E+03,2.686443E-02,1.568503E-01,0.000000E+00,3.693307E+02,0.000000E+00,4.302757E-02,1.576970E+03,4.513975E+03,4.495555E-02,5.258852E-01,1.548636E+03,1.379909E+03,4.414768E-02,1.607615E-01,1.369275E+02,2.363505E+03,3.903482E-03,2.753521E-01,0.000000E+00,1.390771E+03,0.000000E+00,1.620269E-01,1.183156E+02,0.000000E+00,3.372889E-03,0.000000E+00,1.306914E+02,0.000000E+00,3.725692E-03,0.000000E+00,8.007432E+01,2.902919E+02,2.282730E-03,3.381947E-02,1.160312E+02,2.026942E+02,3.307763E-03,2.361420E-02,4.920877E+02,1.842448E+03,1.402822E-02,2.146481E-01,6.305749E+02,3.923591E+03,1.797614E-02,4.571046E-01,8.198819E+01,0.000000E+00,2.337284E-03,0.000000E+00,6.234074E+02,3.042598E+03,1.777191E-02,3.544672E-01,0.000000E+00,7.102038E+02,0.000000E+00,8.273978E-02,1.712268E+02,3.615886E+02,4.881255E-03,4.212564E-02
03:33:00,5.101444E+02,3.120731E+02,1.454276E-02,3.635705E-02,1.692817E+03,1.467406E+03,4.825778E-02,1.709552E-01,4.023338E+02,0.000000E+00,1.146948E-02,0.000000E+00,5.219577E+02,3.166567E+02,1.487953E-02,3.689104E-02,1.659676E+03,5.174263E+03,4.731345E-02,6.028094E-01,1.650596E+03,4.116649E+03,4.705457E-02,4.795959E-01,9.073142E+01,3.500845E+02,2.586531E-03,4.078540E-02,0.000000E+00,9.079645E+02,0.000000E+00,1.057792E-01,4.626228E+02,6.398836E+02,1.318819E-02,7.454745E-02,6.424505E+01,1.595848E+03,1.831483E-03,1.859188E-01,0.000000E+00,1.630078E+03,0.000000E+00,1.899065E-01,0.000000E+00,4.046923E+03,0.000000E+00,4.714730E-01,0.000000E+00,8.360447E+02,0.000000E+00,9.740044E-02,0.000000E+00,2.596917E+02,0.000000E+00,3.025447E-02,0.000000E+00,2.527161E+02,0.000000E+00,2.944180E-02,3.268964E+01,1.946929E+02,9.319050E-04,2.268206E-02,0.000000E+00,3.883301E+03,0.000000E+00,4.524106E-01,9.423650E+02,1.345375E+03,2.686454E-02,1.567382E-01,0.000000E+00,3.693003E+02,0.000000E+00,4.302403E-02,1.576971E+03,4.512537E+03,4.495557E-02,5.257177E-01,1.548636E+03,1.378651E+03,4.414769E-02,1.606150E-01,1.369666E+02,2.363064E+03,3.904597E-03,2.753007E-01,0.000000E+00,1.390627E+03,0.000000E+00,1.620101E-01,1.183156E+02,0.000000E+00,3.372891E-03,0.000000E+00,1.306914E+02,0.000000E+00,3.725694E-03,0.000000E+00,8.008199E+01,2.901200E+02,2.282948E-03,3.379944E-02,1.160324E+02,2.025755E+02,3.307796E-03,2.360037E-02,4.920880E+02,1.841755E+03,1.402823E-02,2.145674E-01,6.305768E+02,3.922958E+03,1.797619E-02,4.570308E-01,8.199719E+01,0.000000E+00,2.337540E-03,0.000000E+00,6.234466E+02,3.041658E+03,1.777303E-02,3.543577E-01,0.000000E+00,7.100636E+02,0.000000E+00,8.272345E-02,1.712269E+02,3.613852E+02,4.881257E-03,4.210194E-02
03:34:00,5.101445E+02,3.116890E+02,1.454276E-02,3.631230E-02,1.692818E+03,1.465966E+03,4.825781E-02,1.707874E-01,4.023338E+02,0.000000E+00,1.146948E-02,0.000000E+00,5.219580E+02,3.162856E+02,1.487954E-02,3.684781E-02,1.659688E+03,5.172487E+03,4.731377E-02,6.026025E-01,1.650616E+03,4.115478E+03,4.705512E-02,4.794595E-01,9.073742E+01,3.499725E+02,2.586702E-03,4.077235E-02,0.000000E+00,9.078721E+02,0.000000E+00,1.057684E-01,4.626237E+02,6.395155E+02,1.318822E-02,7.450457E-02,6.432608E+01,1.595489E+03,1.833793E-03,1.858769E-01,0.000000E+00,1.629787E+03,0.000000E+00,1.898727E-01,0.000000E+00,4.045914E+03,0.000000E+00,4.713554E-01,0.000000E+00,8.358746E+02,0.000000E+00,9.738062E-02,0.000000E+00,2.596674E+02,0.000000E+00,3.025163E-02,0.000000E+00,2.526937E+02,0.000000E+00,2.943919E-02,3.269916E+01,1.944976E+02,9.321764E-04,2.265929E-02,0.000000E+00,3.882245E+03,0.000000E+00,4.522876E-01,9.423689E+02,1.344414E+03,2.686465E-02,1.566263E-01,0.000000E+00,3.692699E+02,0.000000E+00,4.302048E-02,1.576971E+03,4.511101E+03,4.495559E-02,5.255503E-01,1.548636E+03,1.377394E+03,4.414770E-02,1.604686E-01,1.370056E+02,2.362622E+03,3.905709E-03,2.752493E-01,0.000000E+00,1.390482E+03,0.000000E+00,1.619932E-01,1.183157E+02,0.000000E+00,3.372892E-03,0.000000E+00,1.306915E+02,0.000000E+00,3.725696E-03,0.000000E+00,8.008965E+01,2.899481E+02,2.283167E-03,3.377941E-02,1.160335E+02,2.024569E+02,3.307829E-03,2.358655E-02,4.920883E+02,1.841063E+03,1.402824E-02,2.144867E-01,6.305786E+02,3.922325E+03,1.797624E-02,4.569571E-01,8.200617E+01,0.000000E+00,2.337797E-03,0.000000E+00,6.234857E+02,3.040718E+03,1.777414E-02,3.542483E-01,0.000000E+00,7.099236E+02,0.000000E+00,8.270714E-02,1.712270E+02,3.611820E+02,4.881259E-03,4.207827E-02
03:35:00,5.101447E+02,3.113055E+02,1.454277E-02,3.626763E-02,1.692820E+03,1.464528E+03,4.825785E-02,1.706199E-01,4.023338E+02,0.000000E+00,1.146948E-02,0.000000E+00,5.219583E+02,3.159151E+02,1.487955E-02,3.680465E-02,1.659699E+03,5.170713E+03,4.731409E-02,6.023958E-01,1.650635E+03,4.114308E+03,4.705568E-02,4.793231E-01,9.074341E+01,3.498606E+02,2.586873E-03,4.075932E-02,0.000000E+00,9.077797E+02,0.000000E+00,1.057577E-01,4.626245E+02,6.391478E+02,1.318824E-02,7.446174E-02,6.440693E+01,1.595130E+03,1.836098E-03,1.858350E-01,0.000000E+00,1.629497E+03,0.000000E+00,1.898388E-01,0.000000E+00,4.044905E+03,0.000000E+00,4.712379E-01,0.000000E+00,8.357048E+02,0.000000E+00,9.736084E-02,0.000000E+00,2.596430E+02,0.000000E+00,3.024880E-02,0.000000E+00,2.526715E+02,0.000000E+00,2.943660E-02,3.270866E+01,1.943024E+02,9.324470E-04,2.263655E-02,0.000000E+00,3.881191E+03,0.000000E+00,4.521648E-01,9.423728E+02,1.343454E+03,2.686476E-02,1.565145E-01,0.000000E+00,3.692395E+02,0.000000E+00,4.301694E-02,1.576972E+03,4.509665E+03,4.495562E-02,5.253830E-01,1.548636E+03,1.376139E+03,4.414770E-02,1.603224E-01,1.370446E+02,2.362182E+03,3.906818E-03,2.751980E-01,0.000000E+00,1.390337E+03,0.000000E+00,1.619764E-01,1.183157E+02,0.000000E+00,3.372894E-03,0.000000E+00,1.306916E+02,0.000000E+00,3.725697E-03,0.000000E+00,8.009728E+01,2.897764E+02,2.283384E-03,3.375940E-02,1.160347E+02,2.023384E+02,3.307863E-03,2.357274E-02,4.920886E+02,1.840371E+03,1.402825E-02,2.144062E-01,6.305805E+02,3.921693E+03,1.797629E-02,4.568834E-01,8.201515E+01,0.000000E+00,2.338052E-03,0.000000E+00,6.235247E+02,3.039780E+03,1.777525E-02,3.541389E-01,0.000000E+00,7.097837E+02,0.000000E+00,8.269085E-02,1.712270E+02,3.609790E+02,4.881261E-03,4.205462E-02
03:36:00,5.101449E+02,3.109227E+02,1.454277E-02,3.622302E-02,1.692821E+03,1.463093E+03,4.825788E-02,1.704526E-01,4.023338E+02,0.000000E+00,1.146948E-02,0.000000E+00,5.219586E+02,3.155452E+02,1.487955E-02,3.676155E-02,1.659710E+03,5.168941E+03,4.731441E-02,6.021894E-01,1.650655E+03,4.113139E+03,4.705624E-02,4.791869E-01,9.074939E+01,3.497488E+02,2.587044E-03,4.074630E-02,0.000000E+00,9.076875E+02,0.000000E+00,1.057469E-01,4.626254E+02,6.387807E+02,1.318826E-02,7.441896E-02,6.448761E+01,1.594771E+03,1.838398E-03,1.857932E-01,0.000000E+00,1.629206E+03,0.000000E+00,1.898050E-01,0.000000E+00,4.043897E+03,0.000000E+00,4.711204E-01,0.000000E+00,8.355353E+02,0.000000E+00,9.734109E-02,0.000000E+00,2.596188E+02,0.000000E+00,3.024597E-02,0.000000E+00,2.526492E+02,0.000000E+00,2.943401E-02,3.271812E+01,1.941073E+02,9.327169E-04,2.261383E-02,0.000000E+00,3.880137E+03,0.000000E+00,4.520420E-01,9.423767E+02,1.342496E+03,2.686487E-02,1.564029E-01,0.000000E+00,3.692091E+02,0.000000E+00,4.301340E-02,1.576973E+03,4.508230E+03,4.495564E-02,5.252159E-01,1.548637E+03,1.374886E+03,4.414771E-02,1.601763E-01,1.370834E+02,2.361742E+03,3.907926E-03,2.751467E-01,0.000000E+00,1.390193E+03,0.000000E+00,1.619595E-01,1.183158E+02,0.000000E+00,3.372895E-03,0.000000E+00,1.306916E+02,0.000000E+00,3.725699E-03,0.000000E+00,8.010490E+01,2.896047E+02,2.283601E-03,3.373940E-02,1.160359E+02,2.022199E+02,3.307896E-03,2.355894E-02,4.920890E+02,1.839681E+03,1.402826E-02,2.143257E-01,6.305823E+02,3.921061E+03,1.797635E-02,4.568098E-01,8.202410E+01,0.000000E+00,2.338308E-03,0.000000E+00,6.235636E+02,3.038842E+03,1.777636E-02,3.540297E-01,0.000000E+00,7.096441E+02,0.000000E+00,8.267458E-02,1.712271E+02,3.607762E+02,4.881263E-03,4.203099E-02
