Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
03:37:00,5.101450E+02,3.105404E+02,1.454278E-02,3.617849E-02,1.692822E+03,1.461660E+03,4.825791E-02,1.702857E-01,4.023338E+02,0.000000E+00,1.146948E-02,0.000000E+00,5.219589E+02,3.151759E+02,1.487956E-02,3.671853E-02,1.659721E+03,5.167171E+03,4.731473E-02,6.019831E-01,1.650674E+03,4.111970E+03,4.705679E-02,4.790507E-01,9.075536E+01,3.496372E+02,2.587214E-03,4.073329E-02,0.000000E+00,9.075953E+02,0.000000E+00,1.057362E-01,4.626262E+02,6.384140E+02,1.318829E-02,7.437624E-02,6.456812E+01,1.594412E+03,1.840693E-03,1.857514E-01,0.000000E+00,1.628916E+03,0.000000E+00,1.897712E-01,0.000000E+00,4.042890E+03,0.000000E+00,4.710031E-01,0.000000E+00,8.353661E+02,0.000000E+00,9.732138E-02,0.000000E+00,2.595945E+02,0.000000E+00,3.024314E-02,0.000000E+00,2.526270E+02,0.000000E+00,2.943142E-02,3.272756E+01,1.939124E+02,9.329860E-04,2.259113E-02,0.000000E+00,3.879083E+03,0.000000E+00,4.519192E-01,9.423806E+02,1.341540E+03,2.686498E-02,1.562914E-01,0.000000E+00,3.691787E+02,0.000000E+00,4.300986E-02,1.576974E+03,4.506797E+03,4.495566E-02,5.250489E-01,1.548637E+03,1.373633E+03,4.414772E-02,1.600304E-01,1.371222E+02,2.361302E+03,3.909031E-03,2.750955E-01,0.000000E+00,1.390048E+03,0.000000E+00,1.619427E-01,1.183158E+02,0.000000E+00,3.372897E-03,0.000000E+00,1.306917E+02,0.000000E+00,3.725701E-03,0.000000E+00,8.011250E+01,2.894331E+02,2.283818E-03,3.371942E-02,1.160370E+02,2.021015E+02,3.307929E-03,2.354514E-02,4.920893E+02,1.838991E+03,1.402827E-02,2.142453E-01,6.305841E+02,3.920429E+03,1.797640E-02,4.567363E-01,8.203304E+01,0.000000E+00,2.338563E-03,0.000000E+00,6.236025E+02,3.037905E+03,1.777747E-02,3.539205E-01,0.000000E+00,7.095046E+02,0.000000E+00,8.265833E-02,1.712272E+02,3.605736E+02,4.881265E-03,4.200739E-02
03:38:00,5.101452E+02,3.101588E+02,1.454278E-02,3.613403E-02,1.692823E+03,1.460229E+03,4.825795E-02,1.701190E-01,4.023338E+02,0.000000E+00,1.146948E-02,0.000000E+00,5.219592E+02,3.148071E+02,1.487957E-02,3.667556E-02,1.659732E+03,5.165402E+03,4.731504E-02,6.017771E-01,1.650694E+03,4.110802E+03,4.705734E-02,4.789147E-01,9.076132E+01,3.495256E+02,2.587384E-03,4.072029E-02,0.000000E+00,9.075032E+02,0.000000E+00,1.057255E-01,4.626270E+02,6.380477E+02,1.318831E-02,7.433357E-02,6.464845E+01,1.594054E+03,1.842983E-03,1.857097E-01,0.000000E+00,1.628627E+03,0.000000E+00,1.897375E-01,0.000000E+00,4.041883E+03,0.000000E+00,4.708858E-01,0.000000E+00,8.351971E+02,0.000000E+00,9.730170E-02,0.000000E+00,2.595703E+02,0.000000E+00,3.024033E-02,0.000000E+00,2.526049E+02,0.000000E+00,2.942884E-02,3.273698E+01,1.937177E+02,9.332544E-04,2.256844E-02,0.000000E+00,3.878030E+03,0.000000E+00,4.517965E-01,9.423844E+02,1.340584E+03,2.686509E-02,1.561801E-01,0.000000E+00,3.691483E+02,0.000000E+00,4.300632E-02,1.576975E+03,4.505364E+03,4.495568E-02,5.248820E-01,1.548637E+03,1.372382E+03,4.414773E-02,1.598847E-01,1.371609E+02,2.360862E+03,3.910134E-03,2.750443E-01,0.000000E+00,1.389904E+03,0.000000E+00,1.619259E-01,1.183159E+02,0.000000E+00,3.372899E-03,0.000000E+00,1.306918E+02,0.000000E+00,3.725703E-03,0.000000E+00,8.012008E+01,2.892617E+02,2.284034E-03,3.369944E-02,1.160382E+02,2.019831E+02,3.307962E-03,2.353136E-02,4.920896E+02,1.838301E+03,1.402828E-02,2.141650E-01,6.305860E+02,3.919798E+03,1.797645E-02,4.566627E-01,8.204197E+01,0.000000E+00,2.338817E-03,0.000000E+00,6.236413E+02,3.036969E+03,1.777858E-02,3.538115E-01,0.000000E+00,7.093653E+02,0.000000E+00,8.264210E-02,1.712273E+02,3.603712E+02,4.881267E-03,4.198382E-02
03:39:00,5.101454E+02,3.097778E+02,1.454279E-02,3.608964E-02,1.692824E+03,1.458801E+03,4.825798E-02,1.699526E-01,4.023339E+02,0.000000E+00,1.146948E-02,0.000000E+00,5.219595E+02,3.144389E+02,1.487958E-02,3.663267E-02,1.659743E+03,5.163635E+03,4.731536E-02,6.015713E-01,1.650713E+03,4.109635E+03,4.705790E-02,4.787787E-01,9.076726E+01,3.494141E+02,2.587553E-03,4.070730E-02,0.000000E+00,9.074112E+02,0.000000E+00,1.057147E-01,4.626279E+02,6.376819E+02,1.318834E-02,7.429095E-02,6.472862E+01,1.593696E+03,1.845268E-03,1.856680E-01,0.000000E+00,1.628337E+03,0.000000E+00,1.897038E-01,0.000000E+00,4.040877E+03,0.000000E+00,4.707686E-01,0.000000E+00,8.350285E+02,0.000000E+00,9.728205E-02,0.000000E+00,2.595462E+02,0.000000E+00,3.023751E-02,0.000000E+00,2.525828E+02,0.000000E+00,2.942627E-02,3.274637E+01,1.935231E+02,9.335220E-04,2.254577E-02,0.000000E+00,3.876977E+03,0.000000E+00,4.516739E-01,9.423883E+02,1.339630E+03,2.686520E-02,1.560690E-01,0.000000E+00,3.691180E+02,0.000000E+00,4.300279E-02,1.576975E+03,4.503933E+03,4.495571E-02,5.247153E-01,1.548638E+03,1.371133E+03,4.414774E-02,1.597391E-01,1.371995E+02,2.360423E+03,3.911235E-03,2.749931E-01,0.000000E+00,1.389759E+03,0.000000E+00,1.619090E-01,1.183160E+02,0.000000E+00,3.372900E-03,0.000000E+00,1.306918E+02,0.000000E+00,3.725705E-03,0.000000E+00,8.012764E+01,2.890903E+02,2.284250E-03,3.367947E-02,1.160393E+02,2.018649E+02,3.307995E-03,2.351758E-02,4.920899E+02,1.837612E+03,1.402828E-02,2.140847E-01,6.305878E+02,3.919168E+03,1.797650E-02,4.565893E-01,8.205088E+01,0.000000E+00,2.339071E-03,0.000000E+00,6.236800E+02,3.036034E+03,1.777968E-02,3.537025E-01,0.000000E+00,7.092261E+02,0.000000E+00,8.262589E-02,1.712273E+02,3.601691E+02,4.881270E-03,4.196026E-02
03:40:00,5.101455E+02,3.093973E+02,1.454279E-02,3.604532E-02,1.692825E+03,1.457375E+03,4.825801E-02,1.697865E-01,4.023339E+02,0.000000E+00,1.146948E-02,0.000000E+00,5.219598E+02,3.140713E+02,1.487959E-02,3.658984E-02,1.659754E+03,5.161870E+03,4.731567E-02,6.013656E-01,1.650732E+03,4.108468E+03,4.705845E-02,4.786427E-01,9.077320E+01,3.493028E+02,2.587722E-03,4.069433E-02,0.000000E+00,9.073193E+02,0.000000E+00,1.057040E-01,4.626287E+02,6.373166E+02,1.318836E-02,7.424839E-02,6.480861E+01,1.593339E+03,1.847549E-03,1.856264E-01,0.000000E+00,1.628048E+03,0.000000E+00,1.896701E-01,0.000000E+00,4.039872E+03,0.000000E+00,4.706516E-01,0.000000E+00,8.348601E+02,0.000000E+00,9.726243E-02,0.000000E+00,2.595221E+02,0.000000E+00,3.023471E-02,0.000000E+00,2.525607E+02,0.000000E+00,2.942370E-02,3.275573E+01,1.933287E+02,9.337889E-04,2.252313E-02,0.000000E+00,3.875925E+03,0.000000E+00,4.515514E-01,9.423921E+02,1.338678E+03,2.686531E-02,1.559580E-01,0.000000E+00,3.690876E+02,0.000000E+00,4.299925E-02,1.576976E+03,4.502503E+03,4.495573E-02,5.245487E-01,1.548638E+03,1.369884E+03,4.414775E-02,1.595937E-01,1.372380E+02,2.359984E+03,3.912334E-03,2.749420E-01,0.000000E+00,1.389615E+03,0.000000E+00,1.618922E-01,1.183160E+02,0.000000E+00,3.372902E-03,0.000000E+00,1.306919E+02,0.000000E+00,3.725706E-03,0.000000E+00,8.013518E+01,2.889190E+02,2.284465E-03,3.365952E-02,1.160405E+02,2.017467E+02,3.308028E-03,2.350381E-02,4.920902E+02,1.836924E+03,1.402829E-02,2.140046E-01,6.305896E+02,3.918538E+03,1.797655E-02,4.565159E-01,8.205977E+01,0.000000E+00,2.339325E-03,0.000000E+00,6.237186E+02,3.035100E+03,1.778078E-02,3.535937E-01,0.000000E+00,7.090871E+02,0.000000E+00,8.260970E-02,1.712274E+02,3.599671E+02,4.881272E-03,4.193674E-02
03:41:00,5.101457E+02,3.090175E+02,1.454280E-02,3.600107E-02,1.692826E+03,1.455951E+03,4.825804E-02,1.696207E-01,4.023339E+02,0.000000E+00,1.146948E-02,0.000000E+00,5.219601E+02,3.137043E+02,1.487960E-02,3.654708E-02,1.659765E+03,5.160107E+03,4.731599E-02,6.011602E-01,1.650752E+03,4.107302E+03,4.705900E-02,4.785069E-01,9.077912E+01,3.491915E+02,2.587891E-03,4.068137E-02,0.000000E+00,9.072274E+02,0.000000E+00,1.056933E-01,4.626295E+02,6.369517E+02,1.318838E-02,7.420588E-02,6.488843E+01,1.592981E+03,1.849824E-03,1.855848E-01,0.000000E+00,1.627759E+03,0.000000E+00,1.896364E-01,0.000000E+00,4.038868E+03,0.000000E+00,4.705346E-01,0.000000E+00,8.346919E+02,0.000000E+00,9.724284E-02,0.000000E+00,2.594980E+02,0.000000E+00,3.023190E-02,0.000000E+00,2.525387E+02,0.000000E+00,2.942113E-02,3.276506E+01,1.931345E+02,9.340550E-04,2.250050E-02,0.000000E+00,3.874874E+03,0.000000E+00,4.514289E-01,9.423960E+02,1.337727E+03,2.686542E-02,1.558472E-01,0.000000E+00,3.690573E+02,0.000000E+00,4.299572E-02,1.576977E+03,4.501074E+03,4.495575E-02,5.243822E-01,1.548638E+03,1.368638E+03,4.414776E-02,1.594484E-01,1.372765E+02,2.359546E+03,3.913431E-03,2.748909E-01,0.000000E+00,1.389471E+03,0.000000E+00,1.618754E-01,1.183161E+02,0.000000E+00,3.372903E-03,0.000000E+00,1.306919E+02,0.000000E+00,3.725708E-03,0.000000E+00,8.014271E+01,2.887478E+02,2.284679E-03,3.363958E-02,1.160416E+02,2.016286E+02,3.308061E-03,2.349005E-02,4.920905E+02,1.836237E+03,1.402830E-02,2.139245E-01,6.305914E+02,3.917908E+03,1.797661E-02,4.564425E-01,8.206865E+01,0.000000E+00,2.339578E-03,0.000000E+00,6.237572E+02,3.034166E+03,1.778188E-02,3.534849E-01,0.000000E+00,7.089483E+02,0.000000E+00,8.259352E-02,1.712275E+02,3.597654E+02,4.881274E-03,4.191323E-02
03:42:00,5.101459E+02,3.086383E+02,1.454280E-02,3.595689E-02,1.692828E+03,1.454530E+03,4.825808E-02,1.694551E-01,4.023339E+02,0.000000E+00,1.146948E-02,0.000000E+00,5.219604E+02,3.133378E+02,1.487961E-02,3.650439E-02,1.659776E+03,5.158345E+03,4.731630E-02,6.009550E-01,1.650771E+03,4.106136E+03,4.705954E-02,4.783711E-01,9.078503E+01,3.490804E+02,2.588060E-03,4.066842E-02,0.000000E+00,9.071356E+02,0.000000E+00,1.056826E-01,4.626304E+02,6.365873E+02,1.318841E-02,7.416343E-02,6.496809E+01,1.592625E+03,1.852095E-03,1.855432E-01,0.000000E+00,1.627471E+03,0.000000E+00,1.896028E-01,0.000000E+00,4.037864E+03,0.000000E+00,4.704177E-01,0.000000E+00,8.345241E+02,0.000000E+00,9.722329E-02,0.000000E+00,2.594740E+02,0.000000E+00,3.022911E-02,0.000000E+00,2.525168E+02,0.000000E+00,2.941858E-02,3.277437E+01,1.929404E+02,9.343204E-04,2.247789E-02,0.000000E+00,3.873823E+03,0.000000E+00,4.513064E-01,9.423998E+02,1.336777E+03,2.686553E-02,1.557365E-01,0.000000E+00,3.690270E+02,0.000000E+00,4.299219E-02,1.576978E+03,4.499646E+03,4.495577E-02,5.242158E-01,1.548639E+03,1.367392E+03,4.414776E-02,1.593033E-01,1.373149E+02,2.359108E+03,3.914525E-03,2.748399E-01,0.000000E+00,1.389327E+03,0.000000E+00,1.618587E-01,1.183161E+02,0.000000E+00,3.372905E-03,0.000000E+00,1.306920E+02,0.000000E+00,3.725710E-03,0.000000E+00,8.015021E+01,2.885767E+02,2.284893E-03,3.361965E-02,1.160428E+02,2.015105E+02,3.308093E-03,2.347629E-02,4.920909E+02,1.835550E+03,1.402831E-02,2.138445E-01,6.305932E+02,3.917279E+03,1.797666E-02,4.563692E-01,8.207752E+01,0.000000E+00,2.339831E-03,0.000000E+00,6.237957E+02,3.033233E+03,1.778298E-02,3.533762E-01,0.000000E+00,7.088096E+02,0.000000E+00,8.257736E-02,1.712276E+02,3.595638E+02,4.881276E-03,4.188975E-02
03:43:00,5.101460E+02,3.082597E+02,1.454280E-02,3.591278E-02,1.692829E+03,1.453111E+03,4.825811E-02,1.692898E-01,4.023339E+02,0.000000E+00,1.146948E-02,0.000000E+00,5.219607E+02,3.129719E+02,1.487961E-02,3.646176E-02,1.659787E+03,5.156585E+03,4.731662E-02,6.007500E-01,1.650790E+03,4.104972E+03,4.706009E-02,4.782354E-01,9.079093E+01,3.489693E+02,2.588228E-03,4.065548E-02,0.000000E+00,9.070439E+02,0.000000E+00,1.056720E-01,4.626312E+02,6.362233E+02,1.318843E-02,7.412102E-02,6.504757E+01,1.592268E+03,1.854361E-03,1.855017E-01,0.000000E+00,1.627183E+03,0.000000E+00,1.895692E-01,0.000000E+00,4.036862E+03,0.000000E+00,4.703008E-01,0.000000E+00,8.343565E+02,0.000000E+00,9.720376E-02,0.000000E+00,2.594501E+02,0.000000E+00,3.022632E-02,0.000000E+00,2.524949E+02,0.000000E+00,2.941602E-02,3.278365E+01,1.927465E+02,9.345850E-04,2.245530E-02,0.000000E+00,3.872773E+03,0.000000E+00,4.511841E-01,9.424036E+02,1.335828E+03,2.686564E-02,1.556260E-01,0.000000E+00,3.689967E+02,0.000000E+00,4.298866E-02,1.576979E+03,4.498219E+03,4.495580E-02,5.240496E-01,1.548639E+03,1.366148E+03,4.414777E-02,1.591583E-01,1.373532E+02,2.358671E+03,3.915617E-03,2.747890E-01,0.000000E+00,1.389183E+03,0.000000E+00,1.618419E-01,1.183162E+02,0.000000E+00,3.372906E-03,0.000000E+00,1.306921E+02,0.000000E+00,3.725711E-03,0.000000E+00,8.015770E+01,2.884057E+02,2.285106E-03,3.359972E-02,1.160439E+02,2.013925E+02,3.308126E-03,2.346255E-02,4.920912E+02,1.834864E+03,1.402832E-02,2.137646E-01,6.305950E+02,3.916650E+03,1.797671E-02,4.562959E-01,8.208637E+01,0.000000E+00,2.340083E-03,0.000000E+00,6.238341E+02,3.032301E+03,1.778407E-02,3.532676E-01,0.000000E+00,7.086711E+02,0.000000E+00,8.256123E-02,1.712276E+02,3.593625E+02,4.881278E-03,4.186629E-02
03:44:00,5.101462E+02,3.078817E+02,1.454281E-02,3.586875E-02,1.692830E+03,1.451695E+03,4.825814E-02,1.691248E-01,4.023339E+02,0.000000E+00,1.146948E-02,0.000000E+00,5.219610E+02,3.126066E+02,1.487962E-02,3.641920E-02,1.659798E+03,5.154827E+03,4.731693E-02,6.005451E-01,1.650809E+03,4.103807E+03,4.706064E-02,4.780998E-01,9.079682E+01,3.488583E+02,2.588396E-03,4.064255E-02,0.000000E+00,9.069523E+02,0.000000E+00,1.056613E-01,4.626320E+02,6.358598E+02,1.318845E-02,7.407867E-02,6.512689E+01,1.591912E+03,1.856622E-03,1.854602E-01,0.000000E+00,1.626895E+03,0.000000E+00,1.895357E-01,0.000000E+00,4.035860E+03,0.000000E+00,4.701841E-01,0.000000E+00,8.341892E+02,0.000000E+00,9.718427E-02,0.000000E+00,2.594262E+02,0.000000E+00,3.022353E-02,0.000000E+00,2.524730E+02,0.000000E+00,2.941348E-02,3.279291E+01,1.925528E+02,9.348489E-04,2.243273E-02,0.000000E+00,3.871723E+03,0.000000E+00,4.510618E-01,9.424074E+02,1.334881E+03,2.686575E-02,1.555157E-01,0.000000E+00,3.689664E+02,0.000000E+00,4.298513E-02,1.576979E+03,4.496793E+03,4.495582E-02,5.238835E-01,1.548639E+03,1.364905E+03,4.414778E-02,1.590135E-01,1.373914E+02,2.358234E+03,3.916707E-03,2.747380E-01,0.000000E+00,1.389039E+03,0.000000E+00,1.618251E-01,1.183162E+02,0.000000E+00,3.372908E-03,0.000000E+00,1.306921E+02,0.000000E+00,3.725713E-03,0.000000E+00,8.016516E+01,2.882348E+02,2.285319E-03,3.357981E-02,1.160451E+02,2.012746E+02,3.308158E-03,2.344881E-02,4.920915E+02,1.834179E+03,1.402833E-02,2.136847E-01,6.305969E+02,3.916022E+03,1.797676E-02,4.562227E-01,8.209521E+01,0.000000E+00,2.340335E-03,0.000000E+00,6.238725E+02,3.031370E+03,1.778517E-02,3.531591E-01,0.000000E+00,7.085327E+02,0.000000E+00,8.254511E-02,1.712277E+02,3.591613E+02,4.881280E-03,4.184286E-02
03:45:00,5.101464E+02,3.075043E+02,1.454281E-02,3.582478E-02,1.692831E+03,1.450281E+03,4.825817E-02,1.689600E-01,4.023339E+02,0.000000E+00,1.146948E-02,0.000000E+00,5.219612E+02,3.122418E+02,1.487963E-02,3.637670E-02,1.659809E+03,5.153071E+03,4.731724E-02,6.003405E-01,1.650829E+03,4.102644E+03,4.706118E-02,4.779642E-01,9.080269E+01,3.487475E+02,2.588563E-03,4.062964E-02,0.000000E+00,9.068608E+02,0.000000E+00,1.056506E-01,4.626328E+02,6.354967E+02,1.318848E-02,7.403637E-02,6.520603E+01,1.591556E+03,1.858878E-03,1.854187E-01,0.000000E+00,1.626607E+03,0.000000E+00,1.895022E-01,0.000000E+00,4.034858E+03,0.000000E+00,4.700675E-01,0.000000E+00,8.340221E+02,0.000000E+00,9.716481E-02,0.000000E+00,2.594023E+02,0.000000E+00,3.022075E-02,0.000000E+00,2.524512E+02,0.000000E+00,2.941093E-02,3.280214E+01,1.923592E+02,9.351120E-04,2.241017E-02,0.000000E+00,3.870674E+03,0.000000E+00,4.509396E-01,9.424112E+02,1.333935E+03,2.686586E-02,1.554055E-01,0.000000E+00,3.689361E+02,0.000000E+00,4.298160E-02,1.576980E+03,4.495368E+03,4.495584E-02,5.237175E-01,1.548639E+03,1.363663E+03,4.414779E-02,1.588689E-01,1.374296E+02,2.357797E+03,3.917795E-03,2.746871E-01,0.000000E+00,1.388895E+03,0.000000E+00,1.618084E-01,1.183163E+02,0.000000E+00,3.372909E-03,0.000000E+00,1.306922E+02,0.000000E+00,3.725715E-03,0.000000E+00,8.017261E+01,2.880640E+02,2.285532E-03,3.355992E-02,1.160462E+02,2.011568E+02,3.308191E-03,2.343509E-02,4.920918E+02,1.833494E+03,1.402834E-02,2.136049E-01,6.305987E+02,3.915394E+03,1.797681E-02,4.561496E-01,8.210403E+01,0.000000E+00,2.340586E-03,0.000000E+00,6.239107E+02,3.030439E+03,1.778626E-02,3.530508E-01,0.000000E+00,7.083945E+02,0.000000E+00,8.252900E-02,1.712278E+02,3.589604E+02,4.881282E-03,4.181945E-02
03:46:00,5.101465E+02,3.071275E+02,1.454282E-02,3.578088E-02,1.692832E+03,1.448869E+03,4.825821E-02,1.687955E-01,4.023340E+02,0.000000E+00,1.146948E-02,0.000000E+00,5.219615E+02,3.118776E+02,1.487964E-02,3.633427E-02,1.659820E+03,5.151316E+03,4.731755E-02,6.001361E-01,1.650848E+03,4.101481E+03,4.706173E-02,4.778287E-01,9.080856E+01,3.486367E+02,2.588730E-03,4.061674E-02,0.000000E+00,9.067693E+02,0.000000E+00,1.056400E-01,4.626337E+02,6.351340E+02,1.318850E-02,7.399412E-02,6.528501E+01,1.591201E+03,1.861130E-03,1.853773E-01,0.000000E+00,1.626320E+03,0.000000E+00,1.894687E-01,0.000000E+00,4.033858E+03,0.000000E+00,4.699509E-01,0.000000E+00,8.338553E+02,0.000000E+00,9.714537E-02,0.000000E+00,2.593785E+02,0.000000E+00,3.021797E-02,0.000000E+00,2.524294E+02,0.000000E+00,2.940840E-02,3.281135E+01,1.921658E+02,9.353744E-04,2.238764E-02,0.000000E+00,3.869625E+03,0.000000E+00,4.508174E-01,9.424150E+02,1.332990E+03,2.686597E-02,1.552954E-01,0.000000E+00,3.689058E+02,0.000000E+00,4.297807E-02,1.576981E+03,4.493945E+03,4.495586E-02,5.235516E-01,1.548640E+03,1.362423E+03,4.414780E-02,1.587244E-01,1.374677E+02,2.357360E+03,3.918880E-03,2.746363E-01,0.000000E+00,1.388751E+03,0.000000E+00,1.617916E-01,1.183163E+02,0.000000E+00,3.372911E-03,0.000000E+00,1.306922E+02,0.000000E+00,3.725717E-03,0.000000E+00,8.018005E+01,2.878933E+02,2.285744E-03,3.354003E-02,1.160474E+02,2.010390E+02,3.308223E-03,2.342137E-02,4.920921E+02,1.832810E+03,1.402835E-02,2.135252E-01,6.306005E+02,3.914766E+03,1.797686E-02,4.560765E-01,8.211283E+01,0.000000E+00,2.340837E-03,0.000000E+00,6.239489E+02,3.029510E+03,1.778735E-02,3.529424E-01,0.000000E+00,7.082564E+02,0.000000E+00,8.251292E-02,1.712279E+02,3.587596E+02,4.881284E-03,4.179606E-02
03:47:00,5.101467E+02,3.067513E+02,1.454282E-02,3.573705E-02,1.692833E+03,1.447459E+03,4.825824E-02,1.686313E-01,4.023340E+02,0.000000E+00,1.146948E-02,0.000000E+00,5.219618E+02,3.115139E+02,1.487965E-02,3.629190E-02,1.659831E+03,5.149563E+03,4.731786E-02,5.999318E-01,1.650867E+03,4.100319E+03,4.706227E-02,4.776933E-01,9.081441E+01,3.485261E+02,2.588897E-03,4.060384E-02,0.000000E+00,9.066779E+02,0.000000E+00,1.056293E-01,4.626345E+02,6.347719E+02,1.318852E-02,7.395193E-02,6.536382E+01,1.590846E+03,1.863377E-03,1.853360E-01,0.000000E+00,1.626033E+03,0.000000E+00,1.894353E-01,0.000000E+00,4.032858E+03,0.000000E+00,4.698344E-01,0.000000E+00,8.336888E+02,0.000000E+00,9.712597E-02,0.000000E+00,2.593547E+02,0.000000E+00,3.021520E-02,0.000000E+00,2.524077E+02,0.000000E+00,2.940586E-02,3.282053E+01,1.919725E+02,9.356361E-04,2.236512E-02,0.000000E+00,3.868577E+03,0.000000E+00,4.506953E-01,9.424188E+02,1.332047E+03,2.686607E-02,1.551855E-01,0.000000E+00,3.688756E+02,0.000000E+00,4.297454E-02,1.576982E+03,4.492522E+03,4.495588E-02,5.233859E-01,1.548640E+03,1.361184E+03,4.414780E-02,1.585800E-01,1.375057E+02,2.356924E+03,3.919964E-03,2.745855E-01,0.000000E+00,1.388608E+03,0.000000E+00,1.617749E-01,1.183164E+02,0.000000E+00,3.372912E-03,0.000000E+00,1.306923E+02,0.000000E+00,3.725718E-03,0.000000E+00,8.018746E+01,2.877227E+02,2.285955E-03,3.352015E-02,1.160485E+02,2.009214E+02,3.308256E-03,2.340766E-02,4.920924E+02,1.832126E+03,1.402836E-02,2.134456E-01,6.306023E+02,3.914139E+03,1.797692E-02,4.560034E-01,8.212162E+01,0.000000E+00,2.341088E-03,0.000000E+00,6.239871E+02,3.028581E+03,1.778843E-02,3.528342E-01,0.000000E+00,7.081185E+02,0.000000E+00,8.249685E-02,1.712279E+02,3.585591E+02,4.881286E-03,4.177270E-02
03:48:00,5.101468E+02,3.063757E+02,1.454283E-02,3.569329E-02,1.692834E+03,1.446052E+03,4.825827E-02,1.684673E-01,4.023340E+02,0.000000E+00,1.146948E-02,0.000000E+00,5.219621E+02,3.111508E+02,1.487966E-02,3.624960E-02,1.659842E+03,5.147812E+03,4.731817E-02,5.997278E-01,1.650886E+03,4.099157E+03,4.706281E-02,4.775580E-01,9.082026E+01,3.484155E+02,2.589064E-03,4.059097E-02,0.000000E+00,9.065866E+02,0.000000E+00,1.056187E-01,4.626353E+02,6.344101E+02,1.318855E-02,7.390978E-02,6.544247E+01,1.590491E+03,1.865619E-03,1.852946E-01,0.000000E+00,1.625746E+03,0.000000E+00,1.894019E-01,0.000000E+00,4.031859E+03,0.000000E+00,4.697180E-01,0.000000E+00,8.335225E+02,0.000000E+00,9.710659E-02,0.000000E+00,2.593309E+02,0.000000E+00,3.021243E-02,0.000000E+00,2.523860E+02,0.000000E+00,2.940334E-02,3.282968E+01,1.917794E+02,9.358971E-04,2.234263E-02,0.000000E+00,3.867530E+03,0.000000E+00,4.505733E-01,9.424226E+02,1.331105E+03,2.686618E-02,1.550758E-01,0.000000E+00,3.688453E+02,0.000000E+00,4.297102E-02,1.576982E+03,4.491101E+03,4.495591E-02,5.232203E-01,1.548640E+03,1.359946E+03,4.414781E-02,1.584358E-01,1.375436E+02,2.356489E+03,3.921045E-03,2.745348E-01,0.000000E+00,1.388464E+03,0.000000E+00,1.617581E-01,1.183164E+02,0.000000E+00,3.372914E-03,0.000000E+00,1.306924E+02,0.000000E+00,3.725720E-03,0.000000E+00,8.019485E+01,2.875522E+02,2.286166E-03,3.350029E-02,1.160496E+02,2.008037E+02,3.308288E-03,2.339395E-02,4.920927E+02,1.831444E+03,1.402837E-02,2.133661E-01,6.306040E+02,3.913513E+03,1.797697E-02,4.559304E-01,8.213039E+01,0.000000E+00,2.341338E-03,0.000000E+00,6.240251E+02,3.027653E+03,1.778952E-02,3.527261E-01,0.000000E+00,7.079807E+02,0.000000E+00,8.248079E-02,1.712280E+02,3.583587E+02,4.881288E-03,4.174936E-02
03:49:00,5.101470E+02,3.060006E+02,1.454283E-02,3.564960E-02,1.692836E+03,1.444647E+03,4.825830E-02,1.683037E-01,4.023340E+02,0.000000E+00,1.146948E-02,0.000000E+00,5.219624E+02,3.107883E+02,1.487966E-02,3.620736E-02,1.659853E+03,5.146062E+03,4.731848E-02,5.995240E-01,1.650905E+03,4.097996E+03,4.706335E-02,4.774227E-01,9.082609E+01,3.483051E+02,2.589230E-03,4.057810E-02,0.000000E+00,9.064953E+02,0.000000E+00,1.056080E-01,4.626361E+02,6.340488E+02,1.318857E-02,7.386769E-02,6.552095E+01,1.590137E+03,1.867856E-03,1.852534E-01,0.000000E+00,1.625460E+03,0.000000E+00,1.893685E-01,0.000000E+00,4.030861E+03,0.000000E+00,4.696017E-01,0.000000E+00,8.333564E+02,0.000000E+00,9.708725E-02,0.000000E+00,2.593072E+02,0.000000E+00,3.020967E-02,0.000000E+00,2.523643E+02,0.000000E+00,2.940081E-02,3.283881E+01,1.915865E+02,9.361573E-04,2.232015E-02,0.000000E+00,3.866483E+03,0.000000E+00,4.504513E-01,9.424264E+02,1.330164E+03,2.686629E-02,1.549662E-01,0.000000E+00,3.688150E+02,0.000000E+00,4.296749E-02,1.576983E+03,4.489680E+03,4.495593E-02,5.230548E-01,1.548641E+03,1.358710E+03,4.414782E-02,1.582918E-01,1.375815E+02,2.356054E+03,3.922124E-03,2.744841E-01,0.000000E+00,1.388320E+03,0.000000E+00,1.617414E-01,1.183165E+02,0.000000E+00,3.372915E-03,0.000000E+00,1.306924E+02,0.000000E+00,3.725722E-03,0.000000E+00,8.020223E+01,2.873818E+02,2.286376E-03,3.348044E-02,1.160508E+02,2.006862E+02,3.308320E-03,2.338026E-02,4.920931E+02,1.830762E+03,1.402837E-02,2.132866E-01,6.306058E+02,3.912887E+03,1.797702E-02,4.558575E-01,8.213915E+01,0.000000E+00,2.341588E-03,0.000000E+00,6.240631E+02,3.026725E+03,1.779060E-02,3.526181E-01,0.000000E+00,7.078430E+02,0.000000E+00,8.246475E-02,1.712281E+02,3.581586E+02,4.881290E-03,4.172604E-02
03:50:00,5.101472E+02,3.056262E+02,1.454284E-02,3.560597E-02,1.692837E+03,1.443244E+03,4.825833E-02,1.681402E-01,4.023340E+02,0.000000E+00,1.146948E-02,0.000000E+00,5.219627E+02,3.104263E+02,1.487967E-02,3.616519E-02,1.659863E+03,5.144314E+03,4.731879E-02,5.993203E-01,1.650924E+03,4.096835E+03,4.706389E-02,4.772875E-01,9.083191E+01,3.481947E+02,2.589396E-03,4.056524E-02,0.000000E+00,9.064041E+02,0.000000E+00,1.055974E-01,4.626369E+02,6.336879E+02,1.318859E-02,7.382565E-02,6.559926E+01,1.589783E+03,1.870088E-03,1.852121E-01,0.000000E+00,1.625173E+03,0.000000E+00,1.893351E-01,0.000000E+00,4.029864E+03,0.000000E+00,4.694855E-01,0.000000E+00,8.331906E+02,0.000000E+00,9.706793E-02,0.000000E+00,2.592835E+02,0.000000E+00,3.020691E-02,0.000000E+00,2.523427E+02,0.000000E+00,2.939829E-02,3.284791E+01,1.913937E+02,9.364168E-04,2.229769E-02,0.000000E+00,3.865436E+03,0.000000E+00,4.503294E-01,9.424302E+02,1.329225E+03,2.686640E-02,1.548567E-01,0.000000E+00,3.687848E+02,0.000000E+00,4.296397E-02,1.576984E+03,4.488261E+03,4.495595E-02,5.228895E-01,1.548641E+03,1.357475E+03,4.414783E-02,1.581479E-01,1.376192E+02,2.355619E+03,3.923201E-03,2.744334E-01,0.000000E+00,1.388177E+03,0.000000E+00,1.617247E-01,1.183165E+02,0.000000E+00,3.372917E-03,0.000000E+00,1.306925E+02,0.000000E+00,3.725723E-03,0.000000E+00,8.020959E+01,2.872115E+02,2.286586E-03,3.346059E-02,1.160519E+02,2.005687E+02,3.308352E-03,2.336657E-02,4.920934E+02,1.830080E+03,1.402838E-02,2.132072E-01,6.306076E+02,3.912261E+03,1.797707E-02,4.557846E-01,8.214790E+01,0.000000E+00,2.341837E-03,0.000000E+00,6.241010E+02,3.025799E+03,1.779168E-02,3.525101E-01,0.000000E+00,7.077055E+02,0.000000E+00,8.244873E-02,1.712281E+02,3.579586E+02,4.881292E-03,4.170274E-02
03:51:00,5.101473E+02,3.052523E+02,1.454284E-02,3.556241E-02,1.692838E+03,1.441844E+03,4.825837E-02,1.679771E-01,4.023340E+02,0.000000E+00,1.146949E-02,0.000000E+00,5.219630E+02,3.100648E+02,1.487968E-02,3.612308E-02,1.659874E+03,5.142568E+03,4.731909E-02,5.991169E-01,1.650942E+03,4.095675E+03,4.706443E-02,4.771523E-01,9.083772E+01,3.480845E+02,2.589562E-03,4.055240E-02,0.000000E+00,9.063129E+02,0.000000E+00,1.055868E-01,4.626378E+02,6.333275E+02,1.318862E-02,7.378365E-02,6.567740E+01,1.589429E+03,1.872316E-03,1.851709E-01,0.000000E+00,1.624887E+03,0.000000E+00,1.893018E-01,0.000000E+00,4.028867E+03,0.000000E+00,4.693694E-01,0.000000E+00,8.330250E+02,0.000000E+00,9.704864E-02,0.000000E+00,2.592599E+02,0.000000E+00,3.020416E-02,0.000000E+00,2.523211E+02,0.000000E+00,2.939578E-02,3.285699E+01,1.912011E+02,9.366756E-04,2.227526E-02,0.000000E+00,3.864391E+03,0.000000E+00,4.502075E-01,9.424339E+02,1.328287E+03,2.686650E-02,1.547474E-01,0.000000E+00,3.687545E+02,0.000000E+00,4.296045E-02,1.576985E+03,4.486843E+03,4.495597E-02,5.227242E-01,1.548641E+03,1.356241E+03,4.414784E-02,1.580042E-01,1.376569E+02,2.355184E+03,3.924276E-03,2.743828E-01,0.000000E+00,1.388034E+03,0.000000E+00,1.617080E-01,1.183166E+02,0.000000E+00,3.372918E-03,0.000000E+00,1.306925E+02,0.000000E+00,3.725725E-03,0.000000E+00,8.021693E+01,2.870413E+02,2.286795E-03,3.344076E-02,1.160530E+02,2.004513E+02,3.308384E-03,2.335289E-02,4.920937E+02,1.829399E+03,1.402839E-02,2.131279E-01,6.306094E+02,3.911636E+03,1.797712E-02,4.557117E-01,8.215663E+01,0.000000E+00,2.342086E-03,0.000000E+00,6.241389E+02,3.024873E+03,1.779276E-02,3.524022E-01,0.000000E+00,7.075681E+02,0.000000E+00,8.243272E-02,1.712282E+02,3.577589E+02,4.881294E-03,4.167947E-02
03:52:00,5.101475E+02,3.048790E+02,1.454285E-02,3.551893E-02,1.692839E+03,1.440446E+03,4.825840E-02,1.678142E-01,4.023340E+02,0.000000E+00,1.146949E-02,0.000000E+00,5.219633E+02,3.097039E+02,1.487969E-02,3.608103E-02,1.659885E+03,5.140823E+03,4.731940E-02,5.989136E-01,1.650961E+03,4.094516E+03,4.706497E-02,4.770172E-01,9.084352E+01,3.479743E+02,2.589727E-03,4.053956E-02,0.000000E+00,9.062219E+02,0.000000E+00,1.055762E-01,4.626386E+02,6.329674E+02,1.318864E-02,7.374171E-02,6.575539E+01,1.589076E+03,1.874539E-03,1.851297E-01,0.000000E+00,1.624602E+03,0.000000E+00,1.892685E-01,0.000000E+00,4.027871E+03,0.000000E+00,4.692534E-01,0.000000E+00,8.328597E+02,0.000000E+00,9.702938E-02,0.000000E+00,2.592363E+02,0.000000E+00,3.020141E-02,0.000000E+00,2.522996E+02,0.000000E+00,2.939327E-02,3.286604E+01,1.910087E+02,9.369336E-04,2.225284E-02,0.000000E+00,3.863345E+03,0.000000E+00,4.500858E-01,9.424377E+02,1.327350E+03,2.686661E-02,1.546383E-01,0.000000E+00,3.687243E+02,0.000000E+00,4.295692E-02,1.576985E+03,4.485426E+03,4.495599E-02,5.225591E-01,1.548641E+03,1.355008E+03,4.414784E-02,1.578606E-01,1.376946E+02,2.354750E+03,3.925348E-03,2.743322E-01,0.000000E+00,1.387890E+03,0.000000E+00,1.616913E-01,1.183166E+02,0.000000E+00,3.372920E-03,0.000000E+00,1.306926E+02,0.000000E+00,3.725727E-03,0.000000E+00,8.022425E+01,2.868711E+02,2.287004E-03,3.342094E-02,1.160541E+02,2.003340E+02,3.308416E-03,2.333922E-02,4.920940E+02,1.828719E+03,1.402840E-02,2.130487E-01,6.306112E+02,3.911011E+03,1.797717E-02,4.556390E-01,8.216534E+01,0.000000E+00,2.342334E-03,0.000000E+00,6.241767E+02,3.023948E+03,1.779384E-02,3.522945E-01,0.000000E+00,7.074308E+02,0.000000E+00,8.241673E-02,1.712283E+02,3.575593E+02,4.881296E-03,4.165622E-02
03:53:00,5.101476E+02,3.045063E+02,1.454285E-02,3.547550E-02,1.692840E+03,1.439050E+03,4.825843E-02,1.676516E-01,4.023340E+02,0.000000E+00,1.146949E-02,0.000000E+00,5.219636E+02,3.093435E+02,1.487970E-02,3.603904E-02,1.659896E+03,5.139080E+03,4.731970E-02,5.987106E-01,1.650980E+03,4.093357E+03,4.706550E-02,4.768822E-01,9.084930E+01,3.478643E+02,2.589892E-03,4.052674E-02,0.000000E+00,9.061309E+02,0.000000E+00,1.055656E-01,4.626394E+02,6.326078E+02,1.318866E-02,7.369982E-02,6.583320E+01,1.588723E+03,1.876758E-03,1.850886E-01,0.000000E+00,1.624316E+03,0.000000E+00,1.892353E-01,0.000000E+00,4.026876E+03,0.000000E+00,4.691374E-01,0.000000E+00,8.326946E+02,0.000000E+00,9.701015E-02,0.000000E+00,2.592127E+02,0.000000E+00,3.019866E-02,0.000000E+00,2.522781E+02,0.000000E+00,2.939076E-02,3.287507E+01,1.908164E+02,9.371910E-04,2.223044E-02,0.000000E+00,3.862301E+03,0.000000E+00,4.499640E-01,9.424414E+02,1.326414E+03,2.686672E-02,1.545292E-01,0.000000E+00,3.686941E+02,0.000000E+00,4.295340E-02,1.576986E+03,4.484010E+03,4.495601E-02,5.223942E-01,1.548642E+03,1.353777E+03,4.414785E-02,1.577171E-01,1.377321E+02,2.354317E+03,3.926419E-03,2.742817E-01,0.000000E+00,1.387747E+03,0.000000E+00,1.616746E-01,1.183167E+02,0.000000E+00,3.372921E-03,0.000000E+00,1.306927E+02,0.000000E+00,3.725728E-03,0.000000E+00,8.023156E+01,2.867011E+02,2.287212E-03,3.340113E-02,1.160552E+02,2.002167E+02,3.308448E-03,2.332556E-02,4.920943E+02,1.828040E+03,1.402841E-02,2.129695E-01,6.306130E+02,3.910386E+03,1.797722E-02,4.555662E-01,8.217404E+01,0.000000E+00,2.342582E-03,0.000000E+00,6.242144E+02,3.023023E+03,1.779491E-02,3.521868E-01,0.000000E+00,7.072937E+02,0.000000E+00,8.240075E-02,1.712283E+02,3.573599E+02,4.881298E-03,4.163300E-02
03:54:00,5.101478E+02,3.041342E+02,1.454286E-02,3.543215E-02,1.692841E+03,1.437656E+03,4.825846E-02,1.674892E-01,4.023341E+02,0.000000E+00,1.146949E-02,0.000000E+00,5.219639E+02,3.089837E+02,1.487971E-02,3.599712E-02,1.659906E+03,5.137339E+03,4.732001E-02,5.985077E-01,1.650999E+03,4.092198E+03,4.706604E-02,4.767473E-01,9.085508E+01,3.477543E+02,2.590057E-03,4.051393E-02,0.000000E+00,9.060399E+02,0.000000E+00,1.055550E-01,4.626402E+02,6.322487E+02,1.318869E-02,7.365797E-02,6.591085E+01,1.588370E+03,1.878971E-03,1.850475E-01,0.000000E+00,1.624031E+03,0.000000E+00,1.892021E-01,0.000000E+00,4.025881E+03,0.000000E+00,4.690216E-01,0.000000E+00,8.325298E+02,0.000000E+00,9.699094E-02,0.000000E+00,2.591892E+02,0.000000E+00,3.019592E-02,0.000000E+00,2.522566E+02,0.000000E+00,2.938826E-02,3.288407E+01,1.906243E+02,9.374476E-04,2.220806E-02,0.000000E+00,3.861256E+03,0.000000E+00,4.498424E-01,9.424451E+02,1.325480E+03,2.686682E-02,1.544204E-01,0.000000E+00,3.686638E+02,0.000000E+00,4.294988E-02,1.576987E+03,4.482595E+03,4.495603E-02,5.222293E-01,1.548642E+03,1.352547E+03,4.414786E-02,1.575738E-01,1.377696E+02,2.353883E+03,3.927487E-03,2.742312E-01,0.000000E+00,1.387604E+03,0.000000E+00,1.616579E-01,1.183167E+02,0.000000E+00,3.372923E-03,0.000000E+00,1.306927E+02,0.000000E+00,3.725730E-03,0.000000E+00,8.023884E+01,2.865312E+02,2.287420E-03,3.338134E-02,1.160564E+02,2.000995E+02,3.308480E-03,2.331191E-02,4.920946E+02,1.827361E+03,1.402842E-02,2.128904E-01,6.306147E+02,3.909763E+03,1.797727E-02,4.554935E-01,8.218272E+01,0.000000E+00,2.342830E-03,0.000000E+00,6.242520E+02,3.022100E+03,1.779599E-02,3.520792E-01,0.000000E+00,7.071567E+02,0.000000E+00,8.238479E-02,1.712284E+02,3.571608E+02,4.881300E-03,4.160979E-02
03:55:00,5.101480E+02,3.037626E+02,1.454286E-02,3.538886E-02,1.692842E+03,1.436265E+03,4.825849E-02,1.673271E-01,4.023341E+02,0.000000E+00,1.146949E-02,0.000000E+00,5.219641E+02,3.086244E+02,1.487971E-02,3.595527E-02,1.659917E+03,5.135599E+03,4.732031E-02,5.983050E-01,1.651018E+03,4.091041E+03,4.706657E-02,4.766124E-01,9.086085E+01,3.476444E+02,2.590221E-03,4.050113E-02,0.000000E+00,9.059490E+02,0.000000E+00,1.055444E-01,4.626410E+02,6.318899E+02,1.318871E-02,7.361618E-02,6.598834E+01,1.588018E+03,1.881180E-03,1.850065E-01,0.000000E+00,1.623746E+03,0.000000E+00,1.891689E-01,0.000000E+00,4.024887E+03,0.000000E+00,4.689058E-01,0.000000E+00,8.323651E+02,0.000000E+00,9.697176E-02,0.000000E+00,2.591657E+02,0.000000E+00,3.019319E-02,0.000000E+00,2.522352E+02,0.000000E+00,2.938577E-02,3.289305E+01,1.904324E+02,9.377035E-04,2.218570E-02,0.000000E+00,3.860213E+03,0.000000E+00,4.497208E-01,9.424489E+02,1.324546E+03,2.686693E-02,1.543117E-01,0.000000E+00,3.686336E+02,0.000000E+00,4.294636E-02,1.576988E+03,4.481181E+03,4.495605E-02,5.220646E-01,1.548642E+03,1.351318E+03,4.414787E-02,1.574307E-01,1.378070E+02,2.353450E+03,3.928553E-03,2.741808E-01,0.000000E+00,1.387461E+03,0.000000E+00,1.616412E-01,1.183168E+02,0.000000E+00,3.372924E-03,0.000000E+00,1.306928E+02,0.000000E+00,3.725732E-03,0.000000E+00,8.024611E+01,2.863614E+02,2.287627E-03,3.336155E-02,1.160575E+02,1.999824E+02,3.308512E-03,2.329827E-02,4.920949E+02,1.826683E+03,1.402843E-02,2.128114E-01,6.306165E+02,3.909139E+03,1.797732E-02,4.554209E-01,8.219139E+01,0.000000E+00,2.343077E-03,0.000000E+00,6.242896E+02,3.021177E+03,1.779706E-02,3.519716E-01,0.000000E+00,7.070198E+02,0.000000E+00,8.236884E-02,1.712285E+02,3.569618E+02,4.881302E-03,4.158661E-02
03:56:00,5.101481E+02,3.033916E+02,1.454286E-02,3.534564E-02,1.692843E+03,1.434876E+03,4.825852E-02,1.671653E-01,4.023341E+02,0.000000E+00,1.146949E-02,0.000000E+00,5.219644E+02,3.082656E+02,1.487972E-02,3.591347E-02,1.659928E+03,5.133861E+03,4.732062E-02,5.981026E-01,1.651036E+03,4.089883E+03,4.706711E-02,4.764776E-01,9.086660E+01,3.475346E+02,2.590385E-03,4.048834E-02,0.000000E+00,9.058582E+02,0.000000E+00,1.055338E-01,4.626418E+02,6.315316E+02,1.318873E-02,7.357444E-02,6.606567E+01,1.587665E+03,1.883385E-03,1.849655E-01,0.000000E+00,1.623461E+03,0.000000E+00,1.891357E-01,0.000000E+00,4.023895E+03,0.000000E+00,4.687901E-01,0.000000E+00,8.322008E+02,0.000000E+00,9.695261E-02,0.000000E+00,2.591423E+02,0.000000E+00,3.019046E-02,0.000000E+00,2.522138E+02,0.000000E+00,2.938328E-02,3.290200E+01,1.902406E+02,9.379587E-04,2.216335E-02,0.000000E+00,3.859170E+03,0.000000E+00,4.495993E-01,9.424526E+02,1.323614E+03,2.686704E-02,1.542031E-01,0.000000E+00,3.686034E+02,0.000000E+00,4.294283E-02,1.576988E+03,4.479768E+03,4.495608E-02,5.219000E-01,1.548642E+03,1.350091E+03,4.414788E-02,1.572877E-01,1.378443E+02,2.353018E+03,3.929617E-03,2.741304E-01,0.000000E+00,1.387318E+03,0.000000E+00,1.616246E-01,1.183169E+02,0.000000E+00,3.372926E-03,0.000000E+00,1.306928E+02,0.000000E+00,3.725733E-03,0.000000E+00,8.025336E+01,2.861916E+02,2.287834E-03,3.334177E-02,1.160586E+02,1.998653E+02,3.308544E-03,2.328463E-02,4.920952E+02,1.826005E+03,1.402844E-02,2.127325E-01,6.306183E+02,3.908516E+03,1.797737E-02,4.553483E-01,8.220004E+01,0.000000E+00,2.343323E-03,0.000000E+00,6.243271E+02,3.020255E+03,1.779813E-02,3.518642E-01,0.000000E+00,7.068830E+02,0.000000E+00,8.235291E-02,1.712285E+02,3.567630E+02,4.881304E-03,4.156345E-02
03:57:00,5.101483E+02,3.030212E+02,1.454287E-02,3.530249E-02,1.692844E+03,1.433489E+03,4.825856E-02,1.670037E-01,4.023341E+02,0.000000E+00,1.146949E-02,0.000000E+00,5.219647E+02,3.079074E+02,1.487973E-02,3.587173E-02,1.659938E+03,5.132125E+03,4.732092E-02,5.979003E-01,1.651055E+03,4.088727E+03,4.706764E-02,4.763428E-01,9.087234E+01,3.474250E+02,2.590549E-03,4.047556E-02,0.000000E+00,9.057674E+02,0.000000E+00,1.055232E-01,4.626426E+02,6.311737E+02,1.318876E-02,7.353274E-02,6.614283E+01,1.587314E+03,1.885584E-03,1.849245E-01,0.000000E+00,1.623177E+03,0.000000E+00,1.891026E-01,0.000000E+00,4.022902E+03,0.000000E+00,4.686745E-01,0.000000E+00,8.320366E+02,0.000000E+00,9.693349E-02,0.000000E+00,2.591189E+02,0.000000E+00,3.018773E-02,0.000000E+00,2.521924E+02,0.000000E+00,2.938079E-02,3.291092E+01,1.900490E+02,9.382132E-04,2.214103E-02,0.000000E+00,3.858127E+03,0.000000E+00,4.494778E-01,9.424563E+02,1.322684E+03,2.686714E-02,1.540947E-01,0.000000E+00,3.685731E+02,0.000000E+00,4.293931E-02,1.576989E+03,4.478356E+03,4.495610E-02,5.217355E-01,1.548643E+03,1.348865E+03,4.414788E-02,1.571448E-01,1.378816E+02,2.352586E+03,3.930679E-03,2.740800E-01,0.000000E+00,1.387175E+03,0.000000E+00,1.616079E-01,1.183169E+02,0.000000E+00,3.372927E-03,0.000000E+00,1.306929E+02,0.000000E+00,3.725735E-03,0.000000E+00,8.026060E+01,2.860220E+02,2.288040E-03,3.332201E-02,1.160597E+02,1.997484E+02,3.308575E-03,2.327100E-02,4.920955E+02,1.825328E+03,1.402844E-02,2.126536E-01,6.306200E+02,3.907893E+03,1.797742E-02,4.552758E-01,8.220868E+01,0.000000E+00,2.343570E-03,0.000000E+00,6.243645E+02,3.019333E+03,1.779919E-02,3.517568E-01,0.000000E+00,7.067463E+02,0.000000E+00,8.233699E-02,1.712286E+02,3.565644E+02,4.881306E-03,4.154032E-02
03:58:00,5.101484E+02,3.026513E+02,1.454287E-02,3.525940E-02,1.692846E+03,1.432104E+03,4.825859E-02,1.668424E-01,4.023341E+02,0.000000E+00,1.146949E-02,0.000000E+00,5.219650E+02,3.075497E+02,1.487974E-02,3.583006E-02,1.659949E+03,5.130390E+03,4.732122E-02,5.976982E-01,1.651074E+03,4.087570E+03,4.706817E-02,4.762081E-01,9.087808E+01,3.473154E+02,2.590712E-03,4.046280E-02,0.000000E+00,9.056767E+02,0.000000E+00,1.055127E-01,4.626434E+02,6.308163E+02,1.318878E-02,7.349110E-02,6.621983E+01,1.586962E+03,1.887779E-03,1.848835E-01,0.000000E+00,1.622893E+03,0.000000E+00,1.890695E-01,0.000000E+00,4.021911E+03,0.000000E+00,4.685590E-01,0.000000E+00,8.318727E+02,0.000000E+00,9.691439E-02,0.000000E+00,2.590955E+02,0.000000E+00,3.018500E-02,0.000000E+00,2.521711E+02,0.000000E+00,2.937830E-02,3.291983E+01,1.898575E+02,9.384669E-04,2.211872E-02,0.000000E+00,3.857085E+03,0.000000E+00,4.493564E-01,9.424600E+02,1.321754E+03,2.686725E-02,1.539864E-01,0.000000E+00,3.685429E+02,0.000000E+00,4.293579E-02,1.576990E+03,4.476945E+03,4.495612E-02,5.215711E-01,1.548643E+03,1.347640E+03,4.414789E-02,1.570021E-01,1.379187E+02,2.352154E+03,3.931739E-03,2.740297E-01,0.000000E+00,1.387032E+03,0.000000E+00,1.615913E-01,1.183170E+02,0.000000E+00,3.372929E-03,0.000000E+00,1.306929E+02,0.000000E+00,3.725736E-03,0.000000E+00,8.026781E+01,2.858524E+02,2.288246E-03,3.330226E-02,1.160608E+02,1.996315E+02,3.308607E-03,2.325738E-02,4.920958E+02,1.824652E+03,1.402845E-02,2.125749E-01,6.306218E+02,3.907271E+03,1.797747E-02,4.552033E-01,8.221730E+01,0.000000E+00,2.343815E-03,0.000000E+00,6.244018E+02,3.018412E+03,1.780026E-02,3.516496E-01,0.000000E+00,7.066098E+02,0.000000E+00,8.232108E-02,1.712287E+02,3.563660E+02,4.881308E-03,4.151720E-02
03:59:00,5.101486E+02,3.022821E+02,1.454288E-02,3.521638E-02,1.692847E+03,1.430722E+03,4.825862E-02,1.666814E-01,4.023341E+02,0.000000E+00,1.146949E-02,0.000000E+00,5.219653E+02,3.071925E+02,1.487975E-02,3.578845E-02,1.659960E+03,5.128657E+03,4.732152E-02,5.974962E-01,1.651092E+03,4.086415E+03,4.706870E-02,4.760735E-01,9.088380E+01,3.472059E+02,2.590875E-03,4.045004E-02,0.000000E+00,9.055861E+02,0.000000E+00,1.055021E-01,4.626442E+02,6.304592E+02,1.318880E-02,7.344950E-02,6.629667E+01,1.586611E+03,1.889970E-03,1.848426E-01,0.000000E+00,1.622609E+03,0.000000E+00,1.890364E-01,0.000000E+00,4.020920E+03,0.000000E+00,4.684436E-01,0.000000E+00,8.317089E+02,0.000000E+00,9.689532E-02,0.000000E+00,2.590721E+02,0.000000E+00,3.018228E-02,0.000000E+00,2.521498E+02,0.000000E+00,2.937582E-02,3.292870E+01,1.896663E+02,9.387200E-04,2.209644E-02,0.000000E+00,3.856043E+03,0.000000E+00,4.492351E-01,9.424637E+02,1.320826E+03,2.686735E-02,1.538782E-01,0.000000E+00,3.685127E+02,0.000000E+00,4.293227E-02,1.576991E+03,4.475536E+03,4.495614E-02,5.214069E-01,1.548643E+03,1.346416E+03,4.414790E-02,1.568596E-01,1.379559E+02,2.351722E+03,3.932797E-03,2.739795E-01,0.000000E+00,1.386889E+03,0.000000E+00,1.615746E-01,1.183170E+02,0.000000E+00,3.372930E-03,0.000000E+00,1.306930E+02,0.000000E+00,3.725738E-03,0.000000E+00,8.027501E+01,2.856830E+02,2.288451E-03,3.328252E-02,1.160619E+02,1.995146E+02,3.308638E-03,2.324377E-02,4.920961E+02,1.823977E+03,1.402846E-02,2.124962E-01,6.306236E+02,3.906650E+03,1.797752E-02,4.551309E-01,8.222591E+01,0.000000E+00,2.344061E-03,0.000000E+00,6.244391E+02,3.017492E+03,1.780132E-02,3.515424E-01,0.000000E+00,7.064734E+02,0.000000E+00,8.230519E-02,1.712287E+02,3.561678E+02,4.881310E-03,4.149411E-02
04:00:00,5.101488E+02,3.019133E+02,1.454288E-02,3.517342E-02,1.692848E+03,1.429341E+03,4.825865E-02,1.665206E-01,4.023341E+02,0.000000E+00,1.146949E-02,0.000000E+00,5.219656E+02,3.068359E+02,1.487975E-02,3.574690E-02,1.659970E+03,5.126925E+03,4.732182E-02,5.972945E-01,1.651111E+03,4.085260E+03,4.706923E-02,4.759389E-01,9.088951E+01,3.470965E+02,2.591038E-03,4.043730E-02,0.000000E+00,9.054955E+02,0.000000E+00,1.054916E-01,4.626450E+02,6.301026E+02,1.318882E-02,7.340795E-02,6.637335E+01,1.586261E+03,1.892156E-03,1.848018E-01,0.000000E+00,1.622325E+03,0.000000E+00,1.890034E-01,0.000000E+00,4.019930E+03,0.000000E+00,4.683283E-01,0.000000E+00,8.315455E+02,0.000000E+00,9.687627E-02,0.000000E+00,2.590488E+02,0.000000E+00,3.017957E-02,0.000000E+00,2.521286E+02,0.000000E+00,2.937335E-02,3.293756E+01,1.894751E+02,9.389724E-04,2.207417E-02,0.000000E+00,3.855003E+03,0.000000E+00,4.491138E-01,9.424674E+02,1.319899E+03,2.686746E-02,1.537702E-01,0.000000E+00,3.684825E+02,0.000000E+00,4.292875E-02,1.576991E+03,4.474127E+03,4.495616E-02,5.212428E-01,1.548644E+03,1.345193E+03,4.414791E-02,1.567171E-01,1.379929E+02,2.351291E+03,3.933853E-03,2.739293E-01,0.000000E+00,1.386746E+03,0.000000E+00,1.615580E-01,1.183171E+02,0.000000E+00,3.372931E-03,0.000000E+00,1.306931E+02,0.000000E+00,3.725740E-03,0.000000E+00,8.028219E+01,2.855136E+02,2.288656E-03,3.326279E-02,1.160630E+02,1.993979E+02,3.308670E-03,2.323017E-02,4.920964E+02,1.823302E+03,1.402847E-02,2.124176E-01,6.306253E+02,3.906028E+03,1.797757E-02,4.550585E-01,8.223450E+01,0.000000E+00,2.344306E-03,0.000000E+00,6.244763E+02,3.016573E+03,1.780238E-02,3.514353E-01,0.000000E+00,7.063370E+02,0.000000E+00,8.228930E-02,1.712288E+02,3.559698E+02,4.881311E-03,4.147105E-02
04:01:00,5.101489E+02,3.015456E+02,1.454289E-02,3.513058E-02,1.692849E+03,1.427965E+03,4.825868E-02,1.663602E-01,4.023342E+02,0.000000E+00,1.146949E-02,0.000000E+00,5.219659E+02,3.064802E+02,1.487976E-02,3.570546E-02,1.659981E+03,5.125198E+03,4.732212E-02,5.970933E-01,1.651129E+03,4.084108E+03,4.706975E-02,4.758048E-01,9.089521E+01,3.469874E+02,2.591201E-03,4.042458E-02,0.000000E+00,9.054051E+02,0.000000E+00,1.054810E-01,4.626458E+02,6.297468E+02,1.318885E-02,7.336651E-02,6.644986E+01,1.585911E+03,1.894337E-03,1.847610E-01,0.000000E+00,1.622043E+03,0.000000E+00,1.889704E-01,0.000000E+00,4.018942E+03,0.000000E+00,4.682132E-01,0.000000E+00,8.313826E+02,0.000000E+00,9.685729E-02,0.000000E+00,2.590256E+02,0.000000E+00,3.017686E-02,0.000000E+00,2.521074E+02,0.000000E+00,2.937088E-02,3.294638E+01,1.892844E+02,9.392240E-04,2.205195E-02,0.000000E+00,3.853964E+03,0.000000E+00,4.489928E-01,9.424711E+02,1.318974E+03,2.686756E-02,1.536625E-01,0.000000E+00,3.684524E+02,0.000000E+00,4.292525E-02,1.576992E+03,4.472721E+03,4.495618E-02,5.210790E-01,1.548644E+03,1.343974E+03,4.414791E-02,1.565751E-01,1.380298E+02,2.350861E+03,3.934906E-03,2.738792E-01,0.000000E+00,1.386604E+03,0.000000E+00,1.615414E-01,1.183171E+02,0.000000E+00,3.372933E-03,0.000000E+00,1.306931E+02,0.000000E+00,3.725741E-03,0.000000E+00,8.028935E+01,2.853446E+02,2.288860E-03,3.324310E-02,1.160641E+02,1.992814E+02,3.308701E-03,2.321659E-02,4.920967E+02,1.822628E+03,1.402848E-02,2.123391E-01,6.306271E+02,3.905408E+03,1.797762E-02,4.549862E-01,8.224308E+01,0.000000E+00,2.344550E-03,0.000000E+00,6.245135E+02,3.015656E+03,1.780344E-02,3.513284E-01,0.000000E+00,7.062011E+02,0.000000E+00,8.227347E-02,1.712289E+02,3.557722E+02,4.881313E-03,4.144802E-02
04:02:00,5.101491E+02,3.011788E+02,1.454289E-02,3.508785E-02,1.692850E+03,1.426592E+03,4.825871E-02,1.662003E-01,4.023342E+02,0.000000E+00,1.146949E-02,0.000000E+00,5.219661E+02,3.061254E+02,1.487977E-02,3.566413E-02,1.659991E+03,5.123477E+03,4.732242E-02,5.968927E-01,1.651148E+03,4.082960E+03,4.707028E-02,4.756710E-01,9.090090E+01,3.468785E+02,2.591363E-03,4.041190E-02,0.000000E+00,9.053151E+02,0.000000E+00,1.054705E-01,4.626466E+02,6.293921E+02,1.318887E-02,7.332517E-02,6.652622E+01,1.585562E+03,1.896514E-03,1.847204E-01,0.000000E+00,1.621760E+03,0.000000E+00,1.889375E-01,0.000000E+00,4.017956E+03,0.000000E+00,4.680983E-01,0.000000E+00,8.312203E+02,0.000000E+00,9.683838E-02,0.000000E+00,2.590025E+02,0.000000E+00,3.017417E-02,0.000000E+00,2.520863E+02,0.000000E+00,2.936843E-02,3.295519E+01,1.890940E+02,9.394750E-04,2.202977E-02,0.000000E+00,3.852927E+03,0.000000E+00,4.488720E-01,9.424747E+02,1.318052E+03,2.686767E-02,1.535551E-01,0.000000E+00,3.684224E+02,0.000000E+00,4.292176E-02,1.576993E+03,4.471319E+03,4.495620E-02,5.209156E-01,1.548644E+03,1.342757E+03,4.414792E-02,1.564333E-01,1.380667E+02,2.350432E+03,3.935958E-03,2.738292E-01,0.000000E+00,1.386462E+03,0.000000E+00,1.615248E-01,1.183172E+02,0.000000E+00,3.372934E-03,0.000000E+00,1.306932E+02,0.000000E+00,3.725743E-03,0.000000E+00,8.029650E+01,2.851760E+02,2.289063E-03,3.322345E-02,1.160652E+02,1.991651E+02,3.308732E-03,2.320305E-02,4.920970E+02,1.821956E+03,1.402849E-02,2.122608E-01,6.306288E+02,3.904789E+03,1.797767E-02,4.549141E-01,8.225164E+01,0.000000E+00,2.344794E-03,0.000000E+00,6.245505E+02,3.014741E+03,1.780450E-02,3.512219E-01,0.000000E+00,7.060656E+02,0.000000E+00,8.225769E-02,1.712289E+02,3.555750E+02,4.881315E-03,4.142505E-02
04:03:00,5.101492E+02,3.008130E+02,1.454290E-02,3.504523E-02,1.692851E+03,1.425223E+03,4.825874E-02,1.660408E-01,4.023342E+02,0.000000E+00,1.146949E-02,0.000000E+00,5.219664E+02,3.057717E+02,1.487978E-02,3.562292E-02,1.660002E+03,5.121760E+03,4.732272E-02,5.966927E-01,1.651166E+03,4.081816E+03,4.707081E-02,4.755377E-01,9.090658E+01,3.467699E+02,2.591525E-03,4.039924E-02,0.000000E+00,9.052254E+02,0.000000E+00,1.054601E-01,4.626474E+02,6.290382E+02,1.318889E-02,7.328395E-02,6.660241E+01,1.585214E+03,1.898686E-03,1.846798E-01,0.000000E+00,1.621479E+03,0.000000E+00,1.889048E-01,0.000000E+00,4.016972E+03,0.000000E+00,4.679837E-01,0.000000E+00,8.310585E+02,0.000000E+00,9.681954E-02,0.000000E+00,2.589794E+02,0.000000E+00,3.017149E-02,0.000000E+00,2.520654E+02,0.000000E+00,2.936599E-02,3.296397E+01,1.889040E+02,9.397253E-04,2.200764E-02,0.000000E+00,3.851893E+03,0.000000E+00,4.487515E-01,9.424784E+02,1.317133E+03,2.686777E-02,1.534480E-01,0.000000E+00,3.683926E+02,0.000000E+00,4.291828E-02,1.576993E+03,4.469919E+03,4.495622E-02,5.207526E-01,1.548644E+03,1.341544E+03,4.414793E-02,1.562920E-01,1.381035E+02,2.350004E+03,3.937007E-03,2.737793E-01,0.000000E+00,1.386320E+03,0.000000E+00,1.615083E-01,1.183172E+02,0.000000E+00,3.372936E-03,0.000000E+00,1.306932E+02,0.000000E+00,3.725744E-03,0.000000E+00,8.030363E+01,2.850077E+02,2.289267E-03,3.320384E-02,1.160663E+02,1.990490E+02,3.308763E-03,2.318953E-02,4.920973E+02,1.821286E+03,1.402850E-02,2.121827E-01,6.306306E+02,3.904172E+03,1.797772E-02,4.548422E-01,8.226019E+01,0.000000E+00,2.345038E-03,0.000000E+00,6.245875E+02,3.013829E+03,1.780555E-02,3.511156E-01,0.000000E+00,7.059306E+02,0.000000E+00,8.224195E-02,1.712290E+02,3.553782E+02,4.881317E-03,4.140212E-02
