Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
04:04:00,5.101494E+02,3.004482E+02,1.454290E-02,3.500273E-02,1.692852E+03,1.423858E+03,4.825878E-02,1.658818E-01,4.023342E+02,0.000000E+00,1.146949E-02,0.000000E+00,5.219667E+02,3.054188E+02,1.487979E-02,3.558182E-02,1.660012E+03,5.120048E+03,4.732302E-02,5.964933E-01,1.651184E+03,4.080675E+03,4.707133E-02,4.754048E-01,9.091224E+01,3.466615E+02,2.591686E-03,4.038662E-02,0.000000E+00,9.051359E+02,0.000000E+00,1.054497E-01,4.626482E+02,6.286852E+02,1.318891E-02,7.324283E-02,6.667845E+01,1.584866E+03,1.900853E-03,1.846394E-01,0.000000E+00,1.621199E+03,0.000000E+00,1.888721E-01,0.000000E+00,4.015990E+03,0.000000E+00,4.678693E-01,0.000000E+00,8.308974E+02,0.000000E+00,9.680077E-02,0.000000E+00,2.589565E+02,0.000000E+00,3.016881E-02,0.000000E+00,2.520445E+02,0.000000E+00,2.936355E-02,3.297272E+01,1.887144E+02,9.399749E-04,2.198554E-02,0.000000E+00,3.850860E+03,0.000000E+00,4.486312E-01,9.424821E+02,1.316216E+03,2.686788E-02,1.533412E-01,0.000000E+00,3.683630E+02,0.000000E+00,4.291483E-02,1.576994E+03,4.468522E+03,4.495624E-02,5.205899E-01,1.548645E+03,1.340333E+03,4.414794E-02,1.561509E-01,1.381403E+02,2.349577E+03,3.938055E-03,2.737295E-01,0.000000E+00,1.386178E+03,0.000000E+00,1.614919E-01,1.183173E+02,0.000000E+00,3.372937E-03,0.000000E+00,1.306933E+02,0.000000E+00,3.725746E-03,0.000000E+00,8.031074E+01,2.848397E+02,2.289469E-03,3.318428E-02,1.160674E+02,1.989332E+02,3.308795E-03,2.317603E-02,4.920976E+02,1.820617E+03,1.402850E-02,2.121047E-01,6.306323E+02,3.903555E+03,1.797777E-02,4.547704E-01,8.226872E+01,0.000000E+00,2.345281E-03,0.000000E+00,6.246245E+02,3.012919E+03,1.780660E-02,3.510096E-01,0.000000E+00,7.057959E+02,0.000000E+00,8.222626E-02,1.712291E+02,3.551818E+02,4.881319E-03,4.137924E-02
04:05:00,5.101495E+02,3.000844E+02,1.454290E-02,3.496035E-02,1.692853E+03,1.422497E+03,4.825881E-02,1.657232E-01,4.023342E+02,0.000000E+00,1.146949E-02,0.000000E+00,5.219670E+02,3.050670E+02,1.487979E-02,3.554082E-02,1.660022E+03,5.118341E+03,4.732332E-02,5.962944E-01,1.651203E+03,4.079537E+03,4.707185E-02,4.752723E-01,9.091790E+01,3.465534E+02,2.591847E-03,4.037402E-02,0.000000E+00,9.050467E+02,0.000000E+00,1.054393E-01,4.626489E+02,6.283332E+02,1.318894E-02,7.320182E-02,6.675432E+01,1.584520E+03,1.903017E-03,1.845990E-01,0.000000E+00,1.620919E+03,0.000000E+00,1.888395E-01,0.000000E+00,4.015010E+03,0.000000E+00,4.677551E-01,0.000000E+00,8.307368E+02,0.000000E+00,9.678207E-02,0.000000E+00,2.589337E+02,0.000000E+00,3.016615E-02,0.000000E+00,2.520237E+02,0.000000E+00,2.936113E-02,3.298145E+01,1.885251E+02,9.402237E-04,2.196349E-02,0.000000E+00,3.849830E+03,0.000000E+00,4.485112E-01,9.424857E+02,1.315302E+03,2.686798E-02,1.532347E-01,0.000000E+00,3.683334E+02,0.000000E+00,4.291138E-02,1.576995E+03,4.467129E+03,4.495626E-02,5.204275E-01,1.548645E+03,1.339126E+03,4.414794E-02,1.560102E-01,1.381770E+02,2.349150E+03,3.939100E-03,2.736798E-01,0.000000E+00,1.386037E+03,0.000000E+00,1.614754E-01,1.183173E+02,0.000000E+00,3.372938E-03,0.000000E+00,1.306933E+02,0.000000E+00,3.725748E-03,0.000000E+00,8.031783E+01,2.846722E+02,2.289672E-03,3.316476E-02,1.160685E+02,1.988177E+02,3.308826E-03,2.316257E-02,4.920979E+02,1.819949E+03,1.402851E-02,2.120269E-01,6.306340E+02,3.902940E+03,1.797782E-02,4.546987E-01,8.227724E+01,0.000000E+00,2.345524E-03,0.000000E+00,6.246613E+02,3.012012E+03,1.780765E-02,3.509039E-01,0.000000E+00,7.056617E+02,0.000000E+00,8.221062E-02,1.712291E+02,3.549858E+02,4.881321E-03,4.135641E-02
04:06:00,5.101497E+02,2.997216E+02,1.454291E-02,3.491808E-02,1.692854E+03,1.421140E+03,4.825884E-02,1.655650E-01,4.023342E+02,0.000000E+00,1.146949E-02,0.000000E+00,5.219673E+02,3.047161E+02,1.487980E-02,3.549995E-02,1.660033E+03,5.116639E+03,4.732361E-02,5.960961E-01,1.651221E+03,4.078403E+03,4.707238E-02,4.751402E-01,9.092355E+01,3.464455E+02,2.592008E-03,4.036146E-02,0.000000E+00,9.049578E+02,0.000000E+00,1.054289E-01,4.626497E+02,6.279821E+02,1.318896E-02,7.316092E-02,6.683004E+01,1.584175E+03,1.905175E-03,1.845588E-01,0.000000E+00,1.620640E+03,0.000000E+00,1.888070E-01,0.000000E+00,4.014032E+03,0.000000E+00,4.676412E-01,0.000000E+00,8.305769E+02,0.000000E+00,9.676343E-02,0.000000E+00,2.589109E+02,0.000000E+00,3.016350E-02,0.000000E+00,2.520030E+02,0.000000E+00,2.935872E-02,3.299016E+01,1.883362E+02,9.404719E-04,2.194148E-02,0.000000E+00,3.848802E+03,0.000000E+00,4.483915E-01,9.424894E+02,1.314391E+03,2.686808E-02,1.531285E-01,0.000000E+00,3.683040E+02,0.000000E+00,4.290796E-02,1.576996E+03,4.465738E+03,4.495628E-02,5.202655E-01,1.548645E+03,1.337921E+03,4.414795E-02,1.558699E-01,1.382135E+02,2.348725E+03,3.940143E-03,2.736302E-01,0.000000E+00,1.385897E+03,0.000000E+00,1.614590E-01,1.183173E+02,0.000000E+00,3.372940E-03,0.000000E+00,1.306934E+02,0.000000E+00,3.725749E-03,0.000000E+00,8.032491E+01,2.845049E+02,2.289873E-03,3.314528E-02,1.160696E+02,1.987023E+02,3.308857E-03,2.314914E-02,4.920982E+02,1.819282E+03,1.402852E-02,2.119493E-01,6.306358E+02,3.902326E+03,1.797787E-02,4.546271E-01,8.228574E+01,0.000000E+00,2.345766E-03,0.000000E+00,6.246981E+02,3.011107E+03,1.780870E-02,3.507985E-01,0.000000E+00,7.055278E+02,0.000000E+00,8.219503E-02,1.712292E+02,3.547903E+02,4.881323E-03,4.133362E-02
04:07:00,5.101498E+02,2.993598E+02,1.454291E-02,3.487593E-02,1.692855E+03,1.419786E+03,4.825887E-02,1.654073E-01,4.023342E+02,0.000000E+00,1.146949E-02,0.000000E+00,5.219676E+02,3.043662E+02,1.487981E-02,3.545918E-02,1.660043E+03,5.114942E+03,4.732391E-02,5.958984E-01,1.651239E+03,4.077273E+03,4.707290E-02,4.750085E-01,9.092918E+01,3.463379E+02,2.592169E-03,4.034892E-02,0.000000E+00,9.048691E+02,0.000000E+00,1.054186E-01,4.626505E+02,6.276320E+02,1.318898E-02,7.312012E-02,6.690560E+01,1.583830E+03,1.907329E-03,1.845186E-01,0.000000E+00,1.620362E+03,0.000000E+00,1.887746E-01,0.000000E+00,4.013056E+03,0.000000E+00,4.675275E-01,0.000000E+00,8.304175E+02,0.000000E+00,9.674486E-02,0.000000E+00,2.588883E+02,0.000000E+00,3.016086E-02,0.000000E+00,2.519824E+02,0.000000E+00,2.935633E-02,3.299884E+01,1.881477E+02,9.407195E-04,2.191952E-02,0.000000E+00,3.847776E+03,0.000000E+00,4.482719E-01,9.424930E+02,1.313482E+03,2.686819E-02,1.530226E-01,0.000000E+00,3.682747E+02,0.000000E+00,4.290455E-02,1.576996E+03,4.464351E+03,4.495630E-02,5.201038E-01,1.548645E+03,1.336720E+03,4.414796E-02,1.557299E-01,1.382501E+02,2.348300E+03,3.941185E-03,2.735807E-01,0.000000E+00,1.385756E+03,0.000000E+00,1.614427E-01,1.183174E+02,0.000000E+00,3.372941E-03,0.000000E+00,1.306934E+02,0.000000E+00,3.725751E-03,0.000000E+00,8.033197E+01,2.843381E+02,2.290075E-03,3.312583E-02,1.160707E+02,1.985872E+02,3.308887E-03,2.313573E-02,4.920985E+02,1.818617E+03,1.402853E-02,2.118718E-01,6.306375E+02,3.901713E+03,1.797792E-02,4.545557E-01,8.229424E+01,0.000000E+00,2.346009E-03,0.000000E+00,6.247348E+02,3.010204E+03,1.780975E-02,3.506933E-01,0.000000E+00,7.053944E+02,0.000000E+00,8.217948E-02,1.712293E+02,3.545951E+02,4.881324E-03,4.131088E-02
04:08:00,5.101500E+02,2.989990E+02,1.454292E-02,3.483389E-02,1.692856E+03,1.418436E+03,4.825890E-02,1.652501E-01,4.023342E+02,0.000000E+00,1.146949E-02,0.000000E+00,5.219678E+02,3.040173E+02,1.487982E-02,3.541853E-02,1.660054E+03,5.113250E+03,4.732420E-02,5.957013E-01,1.651258E+03,4.076146E+03,4.707342E-02,4.748772E-01,9.093481E+01,3.462306E+02,2.592329E-03,4.033641E-02,0.000000E+00,9.047808E+02,0.000000E+00,1.054083E-01,4.626513E+02,6.272828E+02,1.318900E-02,7.307944E-02,6.698100E+01,1.583486E+03,1.909479E-03,1.844786E-01,0.000000E+00,1.620084E+03,0.000000E+00,1.887422E-01,0.000000E+00,4.012082E+03,0.000000E+00,4.674140E-01,0.000000E+00,8.302587E+02,0.000000E+00,9.672636E-02,0.000000E+00,2.588657E+02,0.000000E+00,3.015824E-02,0.000000E+00,2.519619E+02,0.000000E+00,2.935394E-02,3.300750E+01,1.879595E+02,9.409663E-04,2.189760E-02,0.000000E+00,3.846753E+03,0.000000E+00,4.481527E-01,9.424966E+02,1.312576E+03,2.686829E-02,1.529170E-01,0.000000E+00,3.682456E+02,0.000000E+00,4.290115E-02,1.576997E+03,4.462966E+03,4.495632E-02,5.199425E-01,1.548646E+03,1.335521E+03,4.414797E-02,1.555903E-01,1.382865E+02,2.347876E+03,3.942224E-03,2.735314E-01,0.000000E+00,1.385616E+03,0.000000E+00,1.614264E-01,1.183174E+02,0.000000E+00,3.372943E-03,0.000000E+00,1.306935E+02,0.000000E+00,3.725752E-03,0.000000E+00,8.033901E+01,2.841716E+02,2.290275E-03,3.310644E-02,1.160717E+02,1.984724E+02,3.308918E-03,2.312235E-02,4.920988E+02,1.817954E+03,1.402854E-02,2.117945E-01,6.306392E+02,3.901101E+03,1.797797E-02,4.544845E-01,8.230271E+01,0.000000E+00,2.346250E-03,0.000000E+00,6.247715E+02,3.009304E+03,1.781080E-02,3.505884E-01,0.000000E+00,7.052613E+02,0.000000E+00,8.216398E-02,1.712293E+02,3.544003E+02,4.881326E-03,4.128819E-02
04:09:00,5.101502E+02,2.986391E+02,1.454292E-02,3.479197E-02,1.692858E+03,1.417090E+03,4.825893E-02,1.650933E-01,4.023343E+02,0.000000E+00,1.146949E-02,0.000000E+00,5.219681E+02,3.036693E+02,1.487983E-02,3.537799E-02,1.660064E+03,5.111562E+03,4.732450E-02,5.955047E-01,1.651276E+03,4.075023E+03,4.707394E-02,4.747464E-01,9.094042E+01,3.461235E+02,2.592490E-03,4.032394E-02,0.000000E+00,9.046927E+02,0.000000E+00,1.053980E-01,4.626521E+02,6.269345E+02,1.318903E-02,7.303886E-02,6.705624E+01,1.583144E+03,1.911623E-03,1.844386E-01,0.000000E+00,1.619807E+03,0.000000E+00,1.887100E-01,0.000000E+00,4.011110E+03,0.000000E+00,4.673008E-01,0.000000E+00,8.301005E+02,0.000000E+00,9.670793E-02,0.000000E+00,2.588432E+02,0.000000E+00,3.015562E-02,0.000000E+00,2.519415E+02,0.000000E+00,2.935156E-02,3.301613E+01,1.877717E+02,9.412124E-04,2.187572E-02,0.000000E+00,3.845731E+03,0.000000E+00,4.480337E-01,9.425002E+02,1.311672E+03,2.686839E-02,1.528118E-01,0.000000E+00,3.682166E+02,0.000000E+00,4.289777E-02,1.576998E+03,4.461584E+03,4.495634E-02,5.197816E-01,1.548646E+03,1.334325E+03,4.414797E-02,1.554510E-01,1.383229E+02,2.347453E+03,3.943261E-03,2.734821E-01,0.000000E+00,1.385477E+03,0.000000E+00,1.614101E-01,1.183175E+02,0.000000E+00,3.372944E-03,0.000000E+00,1.306935E+02,0.000000E+00,3.725754E-03,0.000000E+00,8.034604E+01,2.840054E+02,2.290476E-03,3.308708E-02,1.160728E+02,1.983578E+02,3.308949E-03,2.310900E-02,4.920991E+02,1.817292E+03,1.402855E-02,2.117173E-01,6.306410E+02,3.900491E+03,1.797802E-02,4.544133E-01,8.231118E+01,0.000000E+00,2.346492E-03,0.000000E+00,6.248081E+02,3.008406E+03,1.781184E-02,3.504838E-01,0.000000E+00,7.051287E+02,0.000000E+00,8.214853E-02,1.712294E+02,3.542059E+02,4.881328E-03,4.126555E-02
04:10:00,5.101503E+02,2.982803E+02,1.454293E-02,3.475016E-02,1.692859E+03,1.415748E+03,4.825896E-02,1.649369E-01,4.023343E+02,0.000000E+00,1.146949E-02,0.000000E+00,5.219684E+02,3.033223E+02,1.487983E-02,3.533757E-02,1.660074E+03,5.109880E+03,4.732479E-02,5.953087E-01,1.651294E+03,4.073904E+03,4.707445E-02,4.746159E-01,9.094603E+01,3.460166E+02,2.592649E-03,4.031149E-02,0.000000E+00,9.046049E+02,0.000000E+00,1.053878E-01,4.626529E+02,6.265871E+02,1.318905E-02,7.299840E-02,6.713133E+01,1.582802E+03,1.913764E-03,1.843988E-01,0.000000E+00,1.619531E+03,0.000000E+00,1.886779E-01,0.000000E+00,4.010140E+03,0.000000E+00,4.671877E-01,0.000000E+00,8.299428E+02,0.000000E+00,9.668956E-02,0.000000E+00,2.588209E+02,0.000000E+00,3.015301E-02,0.000000E+00,2.519212E+02,0.000000E+00,2.934919E-02,3.302474E+01,1.875843E+02,9.414579E-04,2.185389E-02,0.000000E+00,3.844712E+03,0.000000E+00,4.479149E-01,9.425039E+02,1.310771E+03,2.686850E-02,1.527068E-01,0.000000E+00,3.681877E+02,0.000000E+00,4.289441E-02,1.576998E+03,4.460206E+03,4.495636E-02,5.196209E-01,1.548646E+03,1.333133E+03,4.414798E-02,1.553120E-01,1.383592E+02,2.347031E+03,3.944296E-03,2.734329E-01,0.000000E+00,1.385337E+03,0.000000E+00,1.613939E-01,1.183175E+02,0.000000E+00,3.372945E-03,0.000000E+00,1.306936E+02,0.000000E+00,3.725755E-03,0.000000E+00,8.035304E+01,2.838396E+02,2.290675E-03,3.306776E-02,1.160739E+02,1.982434E+02,3.308980E-03,2.309567E-02,4.920994E+02,1.816631E+03,1.402856E-02,2.116404E-01,6.306427E+02,3.899881E+03,1.797807E-02,4.543424E-01,8.231963E+01,0.000000E+00,2.346732E-03,0.000000E+00,6.248446E+02,3.007510E+03,1.781288E-02,3.503795E-01,0.000000E+00,7.049965E+02,0.000000E+00,8.213313E-02,1.712295E+02,3.540119E+02,4.881330E-03,4.124295E-02
04:11:00,5.101505E+02,2.979224E+02,1.454293E-02,3.470847E-02,1.692860E+03,1.414410E+03,4.825899E-02,1.647810E-01,4.023343E+02,0.000000E+00,1.146949E-02,0.000000E+00,5.219687E+02,3.029763E+02,1.487984E-02,3.529726E-02,1.660084E+03,5.108203E+03,4.732509E-02,5.951134E-01,1.651312E+03,4.072788E+03,4.707497E-02,4.744859E-01,9.095162E+01,3.459101E+02,2.592809E-03,4.029907E-02,0.000000E+00,9.045173E+02,0.000000E+00,1.053776E-01,4.626536E+02,6.262407E+02,1.318907E-02,7.295804E-02,6.720625E+01,1.582461E+03,1.915900E-03,1.843591E-01,0.000000E+00,1.619256E+03,0.000000E+00,1.886458E-01,0.000000E+00,4.009172E+03,0.000000E+00,4.670750E-01,0.000000E+00,8.297857E+02,0.000000E+00,9.667126E-02,0.000000E+00,2.587986E+02,0.000000E+00,3.015041E-02,0.000000E+00,2.519010E+02,0.000000E+00,2.934684E-02,3.303333E+01,1.873972E+02,9.417027E-04,2.183209E-02,0.000000E+00,3.843694E+03,0.000000E+00,4.477964E-01,9.425075E+02,1.309872E+03,2.686860E-02,1.526021E-01,0.000000E+00,3.681590E+02,0.000000E+00,4.289106E-02,1.576999E+03,4.458830E+03,4.495638E-02,5.194607E-01,1.548646E+03,1.331943E+03,4.414799E-02,1.551735E-01,1.383954E+02,2.346610E+03,3.945329E-03,2.733839E-01,0.000000E+00,1.385198E+03,0.000000E+00,1.613777E-01,1.183176E+02,0.000000E+00,3.372947E-03,0.000000E+00,1.306937E+02,0.000000E+00,3.725757E-03,0.000000E+00,8.036003E+01,2.836742E+02,2.290875E-03,3.304849E-02,1.160750E+02,1.981293E+02,3.309010E-03,2.308238E-02,4.920997E+02,1.815971E+03,1.402856E-02,2.115635E-01,6.306444E+02,3.899273E+03,1.797812E-02,4.542715E-01,8.232807E+01,0.000000E+00,2.346973E-03,0.000000E+00,6.248811E+02,3.006617E+03,1.781392E-02,3.502754E-01,0.000000E+00,7.048647E+02,0.000000E+00,8.211777E-02,1.712295E+02,3.538184E+02,4.881332E-03,4.122040E-02
04:12:00,5.101506E+02,2.975656E+02,1.454294E-02,3.466690E-02,1.692861E+03,1.413076E+03,4.825902E-02,1.646256E-01,4.023343E+02,0.000000E+00,1.146949E-02,0.000000E+00,5.219690E+02,3.026313E+02,1.487985E-02,3.525706E-02,1.660095E+03,5.106531E+03,4.732538E-02,5.949185E-01,1.651330E+03,4.071675E+03,4.707549E-02,4.743563E-01,9.095721E+01,3.458037E+02,2.592968E-03,4.028668E-02,0.000000E+00,9.044300E+02,0.000000E+00,1.053674E-01,4.626544E+02,6.258953E+02,1.318909E-02,7.291779E-02,6.728103E+01,1.582120E+03,1.918032E-03,1.843195E-01,0.000000E+00,1.618982E+03,0.000000E+00,1.886138E-01,0.000000E+00,4.008206E+03,0.000000E+00,4.669624E-01,0.000000E+00,8.296292E+02,0.000000E+00,9.665302E-02,0.000000E+00,2.587764E+02,0.000000E+00,3.014783E-02,0.000000E+00,2.518809E+02,0.000000E+00,2.934449E-02,3.304189E+01,1.872106E+02,9.419468E-04,2.181035E-02,0.000000E+00,3.842679E+03,0.000000E+00,4.476781E-01,9.425111E+02,1.308976E+03,2.686870E-02,1.524977E-01,0.000000E+00,3.681304E+02,0.000000E+00,4.288773E-02,1.577000E+03,4.457457E+03,4.495640E-02,5.193007E-01,1.548647E+03,1.330757E+03,4.414799E-02,1.550352E-01,1.384316E+02,2.346190E+03,3.946360E-03,2.733350E-01,0.000000E+00,1.385060E+03,0.000000E+00,1.613615E-01,1.183176E+02,0.000000E+00,3.372948E-03,0.000000E+00,1.306937E+02,0.000000E+00,3.725758E-03,0.000000E+00,8.036701E+01,2.835091E+02,2.291073E-03,3.302925E-02,1.160760E+02,1.980154E+02,3.309041E-03,2.306911E-02,4.921000E+02,1.815313E+03,1.402857E-02,2.114869E-01,6.306461E+02,3.898666E+03,1.797817E-02,4.542008E-01,8.233649E+01,0.000000E+00,2.347213E-03,0.000000E+00,6.249175E+02,3.005726E+03,1.781496E-02,3.501716E-01,0.000000E+00,7.047333E+02,0.000000E+00,8.210246E-02,1.712296E+02,3.536252E+02,4.881334E-03,4.119789E-02
04:13:00,5.101508E+02,2.972098E+02,1.454294E-02,3.462545E-02,1.692862E+03,1.411746E+03,4.825905E-02,1.644706E-01,4.023343E+02,0.000000E+00,1.146949E-02,0.000000E+00,5.219692E+02,3.022873E+02,1.487986E-02,3.521698E-02,1.660105E+03,5.104864E+03,4.732567E-02,5.947243E-01,1.651348E+03,4.070567E+03,4.707600E-02,4.742272E-01,9.096278E+01,3.456976E+02,2.593127E-03,4.027433E-02,0.000000E+00,9.043431E+02,0.000000E+00,1.053573E-01,4.626552E+02,6.255508E+02,1.318911E-02,7.287766E-02,6.735564E+01,1.581781E+03,1.920159E-03,1.842799E-01,0.000000E+00,1.618708E+03,0.000000E+00,1.885819E-01,0.000000E+00,4.007242E+03,0.000000E+00,4.668501E-01,0.000000E+00,8.294733E+02,0.000000E+00,9.663486E-02,0.000000E+00,2.587543E+02,0.000000E+00,3.014525E-02,0.000000E+00,2.518608E+02,0.000000E+00,2.934216E-02,3.305043E+01,1.870242E+02,9.421902E-04,2.178864E-02,0.000000E+00,3.841666E+03,0.000000E+00,4.475601E-01,9.425146E+02,1.308083E+03,2.686881E-02,1.523937E-01,0.000000E+00,3.681019E+02,0.000000E+00,4.288441E-02,1.577000E+03,4.456087E+03,4.495642E-02,5.191412E-01,1.548647E+03,1.329573E+03,4.414800E-02,1.548973E-01,1.384677E+02,2.345771E+03,3.947389E-03,2.732861E-01,0.000000E+00,1.384921E+03,0.000000E+00,1.613454E-01,1.183177E+02,0.000000E+00,3.372949E-03,0.000000E+00,1.306938E+02,0.000000E+00,3.725760E-03,0.000000E+00,8.037397E+01,2.833443E+02,2.291272E-03,3.301006E-02,1.160771E+02,1.979018E+02,3.309072E-03,2.305587E-02,4.921003E+02,1.814657E+03,1.402858E-02,2.114104E-01,6.306479E+02,3.898061E+03,1.797821E-02,4.541302E-01,8.234491E+01,0.000000E+00,2.347453E-03,0.000000E+00,6.249538E+02,3.004838E+03,1.781599E-02,3.500681E-01,0.000000E+00,7.046023E+02,0.000000E+00,8.208720E-02,1.712297E+02,3.534324E+02,4.881335E-03,4.117543E-02
04:14:00,5.101509E+02,2.968550E+02,1.454294E-02,3.458411E-02,1.692863E+03,1.410419E+03,4.825908E-02,1.643161E-01,4.023343E+02,0.000000E+00,1.146949E-02,0.000000E+00,5.219695E+02,3.019442E+02,1.487987E-02,3.517701E-02,1.660115E+03,5.103202E+03,4.732596E-02,5.945307E-01,1.651366E+03,4.069462E+03,4.707651E-02,4.740984E-01,9.096834E+01,3.455918E+02,2.593285E-03,4.026200E-02,0.000000E+00,9.042563E+02,0.000000E+00,1.053472E-01,4.626560E+02,6.252072E+02,1.318914E-02,7.283763E-02,6.743010E+01,1.581443E+03,1.922281E-03,1.842405E-01,0.000000E+00,1.618435E+03,0.000000E+00,1.885501E-01,0.000000E+00,4.006280E+03,0.000000E+00,4.667380E-01,0.000000E+00,8.293179E+02,0.000000E+00,9.661675E-02,0.000000E+00,2.587322E+02,0.000000E+00,3.014269E-02,0.000000E+00,2.518409E+02,0.000000E+00,2.933983E-02,3.305895E+01,1.868383E+02,9.424330E-04,2.176698E-02,0.000000E+00,3.840655E+03,0.000000E+00,4.474423E-01,9.425182E+02,1.307192E+03,2.686891E-02,1.522899E-01,0.000000E+00,3.680735E+02,0.000000E+00,4.288111E-02,1.577001E+03,4.454721E+03,4.495644E-02,5.189819E-01,1.548647E+03,1.328393E+03,4.414801E-02,1.547598E-01,1.385037E+02,2.345353E+03,3.948416E-03,2.732374E-01,0.000000E+00,1.384783E+03,0.000000E+00,1.613293E-01,1.183177E+02,0.000000E+00,3.372951E-03,0.000000E+00,1.306938E+02,0.000000E+00,3.725761E-03,0.000000E+00,8.038091E+01,2.831799E+02,2.291470E-03,3.299091E-02,1.160782E+02,1.977884E+02,3.309102E-03,2.304266E-02,4.921006E+02,1.814002E+03,1.402859E-02,2.113341E-01,6.306496E+02,3.897456E+03,1.797826E-02,4.540598E-01,8.235331E+01,0.000000E+00,2.347693E-03,0.000000E+00,6.249900E+02,3.003952E+03,1.781703E-02,3.499649E-01,0.000000E+00,7.044717E+02,0.000000E+00,8.207198E-02,1.712297E+02,3.532401E+02,4.881337E-03,4.115302E-02
04:15:00,5.101511E+02,2.965011E+02,1.454295E-02,3.454289E-02,1.692864E+03,1.409096E+03,4.825911E-02,1.641620E-01,4.023343E+02,0.000000E+00,1.146949E-02,0.000000E+00,5.219698E+02,3.016021E+02,1.487987E-02,3.513716E-02,1.660125E+03,5.101544E+03,4.732625E-02,5.943376E-01,1.651384E+03,4.068360E+03,4.707703E-02,4.739701E-01,9.097390E+01,3.454862E+02,2.593444E-03,4.024970E-02,0.000000E+00,9.041699E+02,0.000000E+00,1.053371E-01,4.626567E+02,6.248646E+02,1.318916E-02,7.279772E-02,6.750441E+01,1.581105E+03,1.924400E-03,1.842012E-01,0.000000E+00,1.618163E+03,0.000000E+00,1.885184E-01,0.000000E+00,4.005320E+03,0.000000E+00,4.666262E-01,0.000000E+00,8.291631E+02,0.000000E+00,9.659872E-02,0.000000E+00,2.587103E+02,0.000000E+00,3.014013E-02,0.000000E+00,2.518210E+02,0.000000E+00,2.933752E-02,3.306744E+01,1.866527E+02,9.426750E-04,2.174536E-02,0.000000E+00,3.839647E+03,0.000000E+00,4.473248E-01,9.425218E+02,1.306304E+03,2.686901E-02,1.521865E-01,0.000000E+00,3.680453E+02,0.000000E+00,4.287782E-02,1.577002E+03,4.453357E+03,4.495646E-02,5.188231E-01,1.548647E+03,1.327215E+03,4.414801E-02,1.546226E-01,1.385397E+02,2.344935E+03,3.949441E-03,2.731887E-01,0.000000E+00,1.384646E+03,0.000000E+00,1.613133E-01,1.183178E+02,0.000000E+00,3.372952E-03,0.000000E+00,1.306939E+02,0.000000E+00,3.725763E-03,0.000000E+00,8.038783E+01,2.830159E+02,2.291667E-03,3.297180E-02,1.160792E+02,1.976752E+02,3.309132E-03,2.302947E-02,4.921009E+02,1.813348E+03,1.402860E-02,2.112579E-01,6.306513E+02,3.896853E+03,1.797831E-02,4.539895E-01,8.236169E+01,0.000000E+00,2.347932E-03,0.000000E+00,6.250262E+02,3.003068E+03,1.781806E-02,3.498619E-01,0.000000E+00,7.043415E+02,0.000000E+00,8.205682E-02,1.712298E+02,3.530481E+02,4.881339E-03,4.113066E-02
04:16:00,5.101512E+02,2.961483E+02,1.454295E-02,3.450179E-02,1.692865E+03,1.407778E+03,4.825915E-02,1.640084E-01,4.023343E+02,0.000000E+00,1.146949E-02,0.000000E+00,5.219701E+02,3.012610E+02,1.487988E-02,3.509742E-02,1.660136E+03,5.099892E+03,4.732654E-02,5.941451E-01,1.651402E+03,4.067262E+03,4.707754E-02,4.738422E-01,9.097944E+01,3.453809E+02,2.593602E-03,4.023743E-02,0.000000E+00,9.040837E+02,0.000000E+00,1.053271E-01,4.626575E+02,6.245229E+02,1.318918E-02,7.275791E-02,6.757856E+01,1.580769E+03,1.926514E-03,1.841620E-01,0.000000E+00,1.617892E+03,0.000000E+00,1.884868E-01,0.000000E+00,4.004362E+03,0.000000E+00,4.665145E-01,0.000000E+00,8.290088E+02,0.000000E+00,9.658075E-02,0.000000E+00,2.586885E+02,0.000000E+00,3.013759E-02,0.000000E+00,2.518012E+02,0.000000E+00,2.933521E-02,3.307591E+01,1.864675E+02,9.429165E-04,2.172378E-02,0.000000E+00,3.838640E+03,0.000000E+00,4.472075E-01,9.425254E+02,1.305419E+03,2.686911E-02,1.520833E-01,0.000000E+00,3.680172E+02,0.000000E+00,4.287455E-02,1.577003E+03,4.451996E+03,4.495648E-02,5.186645E-01,1.548648E+03,1.326041E+03,4.414802E-02,1.544858E-01,1.385756E+02,2.344519E+03,3.950463E-03,2.731402E-01,0.000000E+00,1.384508E+03,0.000000E+00,1.612973E-01,1.183178E+02,0.000000E+00,3.372953E-03,0.000000E+00,1.306939E+02,0.000000E+00,3.725764E-03,0.000000E+00,8.039474E+01,2.828522E+02,2.291864E-03,3.295273E-02,1.160803E+02,1.975623E+02,3.309163E-03,2.301632E-02,4.921012E+02,1.812695E+03,1.402861E-02,2.111819E-01,6.306530E+02,3.896251E+03,1.797836E-02,4.539194E-01,8.237007E+01,0.000000E+00,2.348170E-03,0.000000E+00,6.250623E+02,3.002187E+03,1.781909E-02,3.497593E-01,0.000000E+00,7.042117E+02,0.000000E+00,8.204169E-02,1.712298E+02,3.528565E+02,4.881341E-03,4.110834E-02
04:17:00,5.101514E+02,2.957965E+02,1.454296E-02,3.446080E-02,1.692866E+03,1.406463E+03,4.825918E-02,1.638552E-01,4.023344E+02,0.000000E+00,1.146949E-02,0.000000E+00,5.219703E+02,3.009209E+02,1.487989E-02,3.505780E-02,1.660146E+03,5.098245E+03,4.732683E-02,5.939533E-01,1.651420E+03,4.066168E+03,4.707805E-02,4.737147E-01,9.098497E+01,3.452758E+02,2.593759E-03,4.022519E-02,0.000000E+00,9.039978E+02,0.000000E+00,1.053171E-01,4.626583E+02,6.241822E+02,1.318920E-02,7.271822E-02,6.765255E+01,1.580433E+03,1.928623E-03,1.841228E-01,0.000000E+00,1.617621E+03,0.000000E+00,1.884553E-01,0.000000E+00,4.003406E+03,0.000000E+00,4.664031E-01,0.000000E+00,8.288551E+02,0.000000E+00,9.656284E-02,0.000000E+00,2.586667E+02,0.000000E+00,3.013505E-02,0.000000E+00,2.517815E+02,0.000000E+00,2.933292E-02,3.308435E+01,1.862827E+02,9.431572E-04,2.170225E-02,0.000000E+00,3.837636E+03,0.000000E+00,4.470905E-01,9.425289E+02,1.304536E+03,2.686921E-02,1.519804E-01,0.000000E+00,3.679893E+02,0.000000E+00,4.287129E-02,1.577003E+03,4.450638E+03,4.495650E-02,5.185063E-01,1.548648E+03,1.324869E+03,4.414803E-02,1.543493E-01,1.386114E+02,2.344103E+03,3.951484E-03,2.730918E-01,0.000000E+00,1.384371E+03,0.000000E+00,1.612813E-01,1.183179E+02,0.000000E+00,3.372955E-03,0.000000E+00,1.306940E+02,0.000000E+00,3.725766E-03,0.000000E+00,8.040162E+01,2.826889E+02,2.292060E-03,3.293371E-02,1.160814E+02,1.974496E+02,3.309193E-03,2.300319E-02,4.921014E+02,1.812044E+03,1.402861E-02,2.111060E-01,6.306547E+02,3.895650E+03,1.797841E-02,4.538494E-01,8.237843E+01,0.000000E+00,2.348409E-03,0.000000E+00,6.250984E+02,3.001308E+03,1.782011E-02,3.496568E-01,0.000000E+00,7.040823E+02,0.000000E+00,8.202662E-02,1.712299E+02,3.526654E+02,4.881342E-03,4.108607E-02
04:18:00,5.101515E+02,2.954457E+02,1.454296E-02,3.441993E-02,1.692867E+03,1.405152E+03,4.825921E-02,1.637025E-01,4.023344E+02,0.000000E+00,1.146949E-02,0.000000E+00,5.219706E+02,3.005818E+02,1.487990E-02,3.501830E-02,1.660156E+03,5.096603E+03,4.732712E-02,5.937620E-01,1.651438E+03,4.065078E+03,4.707856E-02,4.735877E-01,9.099049E+01,3.451710E+02,2.593917E-03,4.021297E-02,0.000000E+00,9.039122E+02,0.000000E+00,1.053071E-01,4.626590E+02,6.238424E+02,1.318922E-02,7.267863E-02,6.772640E+01,1.580098E+03,1.930728E-03,1.840838E-01,0.000000E+00,1.617351E+03,0.000000E+00,1.884238E-01,0.000000E+00,4.002451E+03,0.000000E+00,4.662920E-01,0.000000E+00,8.287020E+02,0.000000E+00,9.654500E-02,0.000000E+00,2.586450E+02,0.000000E+00,3.013253E-02,0.000000E+00,2.517619E+02,0.000000E+00,2.933064E-02,3.309278E+01,1.860982E+02,9.433973E-04,2.168076E-02,0.000000E+00,3.836633E+03,0.000000E+00,4.469738E-01,9.425325E+02,1.303656E+03,2.686931E-02,1.518779E-01,0.000000E+00,3.679615E+02,0.000000E+00,4.286805E-02,1.577004E+03,4.449283E+03,4.495652E-02,5.183485E-01,1.548648E+03,1.323701E+03,4.414804E-02,1.542132E-01,1.386471E+02,2.343688E+03,3.952503E-03,2.730435E-01,0.000000E+00,1.384235E+03,0.000000E+00,1.612654E-01,1.183179E+02,0.000000E+00,3.372956E-03,0.000000E+00,1.306940E+02,0.000000E+00,3.725767E-03,0.000000E+00,8.040850E+01,2.825260E+02,2.292256E-03,3.291472E-02,1.160824E+02,1.973371E+02,3.309223E-03,2.299009E-02,4.921017E+02,1.811395E+03,1.402862E-02,2.110304E-01,6.306564E+02,3.895050E+03,1.797846E-02,4.537795E-01,8.238678E+01,0.000000E+00,2.348647E-03,0.000000E+00,6.251344E+02,3.000431E+03,1.782114E-02,3.495547E-01,0.000000E+00,7.039533E+02,0.000000E+00,8.201159E-02,1.712300E+02,3.524746E+02,4.881344E-03,4.106385E-02
04:19:00,5.101517E+02,2.950960E+02,1.454297E-02,3.437918E-02,1.692868E+03,1.403845E+03,4.825924E-02,1.635502E-01,4.023344E+02,0.000000E+00,1.146950E-02,0.000000E+00,5.219709E+02,3.002437E+02,1.487991E-02,3.497890E-02,1.660166E+03,5.094966E+03,4.732741E-02,5.935713E-01,1.651456E+03,4.063991E+03,4.707907E-02,4.734611E-01,9.099601E+01,3.450665E+02,2.594074E-03,4.020079E-02,0.000000E+00,9.038268E+02,0.000000E+00,1.052972E-01,4.626598E+02,6.235036E+02,1.318925E-02,7.263916E-02,6.780009E+01,1.579764E+03,1.932829E-03,1.840449E-01,0.000000E+00,1.617082E+03,0.000000E+00,1.883925E-01,0.000000E+00,4.001499E+03,0.000000E+00,4.661810E-01,0.000000E+00,8.285494E+02,0.000000E+00,9.652723E-02,0.000000E+00,2.586235E+02,0.000000E+00,3.013001E-02,0.000000E+00,2.517424E+02,0.000000E+00,2.932836E-02,3.310118E+01,1.859142E+02,9.436367E-04,2.165931E-02,0.000000E+00,3.835633E+03,0.000000E+00,4.468573E-01,9.425360E+02,1.302778E+03,2.686941E-02,1.517757E-01,0.000000E+00,3.679338E+02,0.000000E+00,4.286482E-02,1.577005E+03,4.447932E+03,4.495654E-02,5.181910E-01,1.548648E+03,1.322536E+03,4.414804E-02,1.540775E-01,1.386828E+02,2.343275E+03,3.953520E-03,2.729953E-01,0.000000E+00,1.384098E+03,0.000000E+00,1.612495E-01,1.183180E+02,0.000000E+00,3.372957E-03,0.000000E+00,1.306941E+02,0.000000E+00,3.725769E-03,0.000000E+00,8.041536E+01,2.823634E+02,2.292452E-03,3.289578E-02,1.160835E+02,1.972249E+02,3.309253E-03,2.297702E-02,4.921020E+02,1.810747E+03,1.402863E-02,2.109548E-01,6.306581E+02,3.894451E+03,1.797851E-02,4.537097E-01,8.239512E+01,0.000000E+00,2.348885E-03,0.000000E+00,6.251703E+02,2.999557E+03,1.782216E-02,3.494528E-01,0.000000E+00,7.038247E+02,0.000000E+00,8.199661E-02,1.712300E+02,3.522842E+02,4.881346E-03,4.104167E-02
04:20:00,5.101518E+02,2.947472E+02,1.454297E-02,3.433855E-02,1.692869E+03,1.402542E+03,4.825927E-02,1.633984E-01,4.023344E+02,0.000000E+00,1.146950E-02,0.000000E+00,5.219712E+02,2.999066E+02,1.487991E-02,3.493963E-02,1.660176E+03,5.093334E+03,4.732769E-02,5.933811E-01,1.651474E+03,4.062907E+03,4.707958E-02,4.733349E-01,9.100151E+01,3.449621E+02,2.594231E-03,4.018864E-02,0.000000E+00,9.037417E+02,0.000000E+00,1.052872E-01,4.626606E+02,6.231657E+02,1.318927E-02,7.259980E-02,6.787364E+01,1.579431E+03,1.934926E-03,1.840061E-01,0.000000E+00,1.616813E+03,0.000000E+00,1.883612E-01,0.000000E+00,4.000549E+03,0.000000E+00,4.660703E-01,0.000000E+00,8.283974E+02,0.000000E+00,9.650952E-02,0.000000E+00,2.586020E+02,0.000000E+00,3.012751E-02,0.000000E+00,2.517230E+02,0.000000E+00,2.932610E-02,3.310955E+01,1.857304E+02,9.438755E-04,2.163791E-02,0.000000E+00,3.834635E+03,0.000000E+00,4.467410E-01,9.425396E+02,1.301903E+03,2.686952E-02,1.516737E-01,0.000000E+00,3.679062E+02,0.000000E+00,4.286161E-02,1.577005E+03,4.446583E+03,4.495655E-02,5.180339E-01,1.548649E+03,1.321373E+03,4.414805E-02,1.539421E-01,1.387184E+02,2.342862E+03,3.954535E-03,2.729472E-01,0.000000E+00,1.383962E+03,0.000000E+00,1.612337E-01,1.183180E+02,0.000000E+00,3.372959E-03,0.000000E+00,1.306941E+02,0.000000E+00,3.725770E-03,0.000000E+00,8.042220E+01,2.822011E+02,2.292647E-03,3.287688E-02,1.160845E+02,1.971130E+02,3.309283E-03,2.296397E-02,4.921023E+02,1.810100E+03,1.402864E-02,2.108795E-01,6.306598E+02,3.893854E+03,1.797855E-02,4.536402E-01,8.240345E+01,0.000000E+00,2.349122E-03,0.000000E+00,6.252061E+02,2.998685E+03,1.782319E-02,3.493512E-01,0.000000E+00,7.036965E+02,0.000000E+00,8.198168E-02,1.712301E+02,3.520943E+02,4.881348E-03,4.101954E-02
04:21:00,5.101520E+02,2.943994E+02,1.454297E-02,3.429804E-02,1.692870E+03,1.401243E+03,4.825930E-02,1.632470E-01,4.023344E+02,0.000000E+00,1.146950E-02,0.000000E+00,5.219714E+02,2.995705E+02,1.487992E-02,3.490047E-02,1.660186E+03,5.091708E+03,4.732798E-02,5.931916E-01,1.651491E+03,4.061828E+03,4.708008E-02,4.732091E-01,9.100700E+01,3.448581E+02,2.594387E-03,4.017652E-02,0.000000E+00,9.036569E+02,0.000000E+00,1.052774E-01,4.626613E+02,6.228288E+02,1.318929E-02,7.256055E-02,6.794704E+01,1.579098E+03,1.937018E-03,1.839674E-01,0.000000E+00,1.616546E+03,0.000000E+00,1.883300E-01,0.000000E+00,3.999601E+03,0.000000E+00,4.659599E-01,0.000000E+00,8.282460E+02,0.000000E+00,9.649187E-02,0.000000E+00,2.585806E+02,0.000000E+00,3.012502E-02,0.000000E+00,2.517037E+02,0.000000E+00,2.932385E-02,3.311791E+01,1.855471E+02,9.441137E-04,2.161655E-02,0.000000E+00,3.833639E+03,0.000000E+00,4.466250E-01,9.425431E+02,1.301031E+03,2.686962E-02,1.515721E-01,0.000000E+00,3.678788E+02,0.000000E+00,4.285842E-02,1.577006E+03,4.445237E+03,4.495657E-02,5.178771E-01,1.548649E+03,1.320214E+03,4.414806E-02,1.538070E-01,1.387539E+02,2.342450E+03,3.955548E-03,2.728992E-01,0.000000E+00,1.383827E+03,0.000000E+00,1.612179E-01,1.183181E+02,0.000000E+00,3.372960E-03,0.000000E+00,1.306942E+02,0.000000E+00,3.725771E-03,0.000000E+00,8.042902E+01,2.820392E+02,2.292841E-03,3.285802E-02,1.160856E+02,1.970012E+02,3.309313E-03,2.295095E-02,4.921026E+02,1.809454E+03,1.402865E-02,2.108043E-01,6.306615E+02,3.893258E+03,1.797860E-02,4.535707E-01,8.241177E+01,0.000000E+00,2.349359E-03,0.000000E+00,6.252419E+02,2.997815E+03,1.782421E-02,3.492499E-01,0.000000E+00,7.035688E+02,0.000000E+00,8.196680E-02,1.712302E+02,3.519047E+02,4.881349E-03,4.099745E-02
04:22:00,5.101521E+02,2.940527E+02,1.454298E-02,3.425764E-02,1.692871E+03,1.399948E+03,4.825933E-02,1.630961E-01,4.023344E+02,0.000000E+00,1.146950E-02,0.000000E+00,5.219717E+02,2.992353E+02,1.487993E-02,3.486142E-02,1.660196E+03,5.090086E+03,4.732827E-02,5.930027E-01,1.651509E+03,4.060752E+03,4.708059E-02,4.730838E-01,9.101248E+01,3.447543E+02,2.594544E-03,4.016442E-02,0.000000E+00,9.035724E+02,0.000000E+00,1.052675E-01,4.626621E+02,6.224929E+02,1.318931E-02,7.252141E-02,6.802029E+01,1.578767E+03,1.939106E-03,1.839288E-01,0.000000E+00,1.616279E+03,0.000000E+00,1.882989E-01,0.000000E+00,3.998655E+03,0.000000E+00,4.658497E-01,0.000000E+00,8.280951E+02,0.000000E+00,9.647430E-02,0.000000E+00,2.585593E+02,0.000000E+00,3.012253E-02,0.000000E+00,2.516844E+02,0.000000E+00,2.932161E-02,3.312624E+01,1.853641E+02,9.443512E-04,2.159523E-02,0.000000E+00,3.832646E+03,0.000000E+00,4.465092E-01,9.425466E+02,1.300161E+03,2.686972E-02,1.514708E-01,0.000000E+00,3.678515E+02,0.000000E+00,4.285524E-02,1.577007E+03,4.443894E+03,4.495659E-02,5.177206E-01,1.548649E+03,1.319058E+03,4.414806E-02,1.536723E-01,1.387894E+02,2.342039E+03,3.956559E-03,2.728513E-01,0.000000E+00,1.383691E+03,0.000000E+00,1.612021E-01,1.183181E+02,0.000000E+00,3.372961E-03,0.000000E+00,1.306942E+02,0.000000E+00,3.725773E-03,0.000000E+00,8.043583E+01,2.818777E+02,2.293035E-03,3.283920E-02,1.160866E+02,1.968897E+02,3.309343E-03,2.293797E-02,4.921029E+02,1.808810E+03,1.402865E-02,2.107293E-01,6.306632E+02,3.892663E+03,1.797865E-02,4.535014E-01,8.242007E+01,0.000000E+00,2.349596E-03,0.000000E+00,6.252777E+02,2.996948E+03,1.782522E-02,3.491489E-01,0.000000E+00,7.034414E+02,0.000000E+00,8.195196E-02,1.712302E+02,3.517156E+02,4.881351E-03,4.097542E-02
04:23:00,5.101523E+02,2.937070E+02,1.454298E-02,3.421736E-02,1.692873E+03,1.398656E+03,4.825936E-02,1.629457E-01,4.023344E+02,0.000000E+00,1.146950E-02,0.000000E+00,5.219720E+02,2.989012E+02,1.487994E-02,3.482250E-02,1.660206E+03,5.088470E+03,4.732855E-02,5.928144E-01,1.651527E+03,4.059680E+03,4.708109E-02,4.729589E-01,9.101796E+01,3.446507E+02,2.594700E-03,4.015236E-02,0.000000E+00,9.034882E+02,0.000000E+00,1.052577E-01,4.626628E+02,6.221579E+02,1.318933E-02,7.248239E-02,6.809340E+01,1.578436E+03,1.941190E-03,1.838902E-01,0.000000E+00,1.616013E+03,0.000000E+00,1.882679E-01,0.000000E+00,3.997711E+03,0.000000E+00,4.657397E-01,0.000000E+00,8.279448E+02,0.000000E+00,9.645679E-02,0.000000E+00,2.585380E+02,0.000000E+00,3.012006E-02,0.000000E+00,2.516653E+02,0.000000E+00,2.931938E-02,3.313455E+01,1.851815E+02,9.445881E-04,2.157396E-02,0.000000E+00,3.831655E+03,0.000000E+00,4.463937E-01,9.425501E+02,1.299294E+03,2.686982E-02,1.513698E-01,0.000000E+00,3.678243E+02,0.000000E+00,4.285207E-02,1.577007E+03,4.442554E+03,4.495661E-02,5.175645E-01,1.548649E+03,1.317905E+03,4.414807E-02,1.535380E-01,1.388248E+02,2.341628E+03,3.957569E-03,2.728035E-01,0.000000E+00,1.383557E+03,0.000000E+00,1.611864E-01,1.183181E+02,0.000000E+00,3.372963E-03,0.000000E+00,1.306943E+02,0.000000E+00,3.725774E-03,0.000000E+00,8.044262E+01,2.817165E+02,2.293229E-03,3.282042E-02,1.160877E+02,1.967785E+02,3.309373E-03,2.292501E-02,4.921032E+02,1.808168E+03,1.402866E-02,2.106544E-01,6.306648E+02,3.892069E+03,1.797870E-02,4.534322E-01,8.242837E+01,0.000000E+00,2.349832E-03,0.000000E+00,6.253133E+02,2.996083E+03,1.782624E-02,3.490482E-01,0.000000E+00,7.033146E+02,0.000000E+00,8.193718E-02,1.712303E+02,3.515268E+02,4.881353E-03,4.095343E-02
04:24:00,5.101524E+02,2.933622E+02,1.454299E-02,3.417720E-02,1.692874E+03,1.397369E+03,4.825939E-02,1.627957E-01,4.023344E+02,0.000000E+00,1.146950E-02,0.000000E+00,5.219723E+02,2.985680E+02,1.487994E-02,3.478368E-02,1.660216E+03,5.086859E+03,4.732884E-02,5.926267E-01,1.651545E+03,4.058612E+03,4.708160E-02,4.728345E-01,9.102342E+01,3.445475E+02,2.594856E-03,4.014033E-02,0.000000E+00,9.034042E+02,0.000000E+00,1.052479E-01,4.626636E+02,6.218239E+02,1.318935E-02,7.244347E-02,6.816635E+01,1.578107E+03,1.943270E-03,1.838519E-01,0.000000E+00,1.615747E+03,0.000000E+00,1.882370E-01,0.000000E+00,3.996769E+03,0.000000E+00,4.656299E-01,0.000000E+00,8.277951E+02,0.000000E+00,9.643935E-02,0.000000E+00,2.585169E+02,0.000000E+00,3.011760E-02,0.000000E+00,2.516462E+02,0.000000E+00,2.931716E-02,3.314283E+01,1.849993E+02,9.448243E-04,2.155273E-02,0.000000E+00,3.830666E+03,0.000000E+00,4.462785E-01,9.425537E+02,1.298430E+03,2.686992E-02,1.512691E-01,0.000000E+00,3.677973E+02,0.000000E+00,4.284893E-02,1.577008E+03,4.441218E+03,4.495663E-02,5.174088E-01,1.548650E+03,1.316756E+03,4.414808E-02,1.534041E-01,1.388601E+02,2.341219E+03,3.958576E-03,2.727558E-01,0.000000E+00,1.383422E+03,0.000000E+00,1.611707E-01,1.183182E+02,0.000000E+00,3.372964E-03,0.000000E+00,1.306943E+02,0.000000E+00,3.725776E-03,0.000000E+00,8.044940E+01,2.815558E+02,2.293422E-03,3.280169E-02,1.160887E+02,1.966675E+02,3.309403E-03,2.291208E-02,4.921035E+02,1.807527E+03,1.402867E-02,2.105797E-01,6.306665E+02,3.891477E+03,1.797875E-02,4.533632E-01,8.243665E+01,0.000000E+00,2.350068E-03,0.000000E+00,6.253489E+02,2.995221E+03,1.782726E-02,3.489477E-01,0.000000E+00,7.031881E+02,0.000000E+00,8.192245E-02,1.712303E+02,3.513385E+02,4.881355E-03,4.093149E-02
04:25:00,5.101526E+02,2.930185E+02,1.454299E-02,3.413716E-02,1.692875E+03,1.396086E+03,4.825942E-02,1.626462E-01,4.023345E+02,0.000000E+00,1.146950E-02,0.000000E+00,5.219725E+02,2.982359E+02,1.487995E-02,3.474499E-02,1.660226E+03,5.085253E+03,4.732912E-02,5.924396E-01,1.651562E+03,4.057548E+03,4.708210E-02,4.727105E-01,9.102887E+01,3.444445E+02,2.595011E-03,4.012833E-02,0.000000E+00,9.033206E+02,0.000000E+00,1.052382E-01,4.626644E+02,6.214909E+02,1.318938E-02,7.240468E-02,6.823917E+01,1.577778E+03,1.945346E-03,1.838136E-01,0.000000E+00,1.615483E+03,0.000000E+00,1.882062E-01,0.000000E+00,3.995829E+03,0.000000E+00,4.655204E-01,0.000000E+00,8.276461E+02,0.000000E+00,9.642198E-02,0.000000E+00,2.584959E+02,0.000000E+00,3.011515E-02,0.000000E+00,2.516273E+02,0.000000E+00,2.931495E-02,3.315110E+01,1.848175E+02,9.450599E-04,2.153155E-02,0.000000E+00,3.829679E+03,0.000000E+00,4.461636E-01,9.425572E+02,1.297568E+03,2.687002E-02,1.511687E-01,0.000000E+00,3.677704E+02,0.000000E+00,4.284580E-02,1.577009E+03,4.439884E+03,4.495665E-02,5.172535E-01,1.548650E+03,1.315609E+03,4.414808E-02,1.532705E-01,1.388954E+02,2.340811E+03,3.959581E-03,2.727083E-01,0.000000E+00,1.383288E+03,0.000000E+00,1.611551E-01,1.183182E+02,0.000000E+00,3.372965E-03,0.000000E+00,1.306944E+02,0.000000E+00,3.725777E-03,0.000000E+00,8.045616E+01,2.813954E+02,2.293615E-03,3.278300E-02,1.160898E+02,1.965568E+02,3.309432E-03,2.289918E-02,4.921038E+02,1.806887E+03,1.402868E-02,2.105052E-01,6.306682E+02,3.890886E+03,1.797879E-02,4.532943E-01,8.244492E+01,0.000000E+00,2.350304E-03,0.000000E+00,6.253845E+02,2.994361E+03,1.782827E-02,3.488476E-01,0.000000E+00,7.030621E+02,0.000000E+00,8.190777E-02,1.712304E+02,3.511506E+02,4.881356E-03,4.090960E-02
04:26:00,5.101527E+02,2.926759E+02,1.454300E-02,3.409724E-02,1.692876E+03,1.394806E+03,4.825945E-02,1.624972E-01,4.023345E+02,0.000000E+00,1.146950E-02,0.000000E+00,5.219728E+02,2.979047E+02,1.487996E-02,3.470641E-02,1.660236E+03,5.083653E+03,4.732940E-02,5.922532E-01,1.651580E+03,4.056488E+03,4.708260E-02,4.725870E-01,9.103432E+01,3.443417E+02,2.595166E-03,4.011636E-02,0.000000E+00,9.032373E+02,0.000000E+00,1.052285E-01,4.626651E+02,6.211588E+02,1.318940E-02,7.236599E-02,6.831183E+01,1.577450E+03,1.947417E-03,1.837754E-01,0.000000E+00,1.615219E+03,0.000000E+00,1.881755E-01,0.000000E+00,3.994891E+03,0.000000E+00,4.654112E-01,0.000000E+00,8.274976E+02,0.000000E+00,9.640469E-02,0.000000E+00,2.584749E+02,0.000000E+00,3.011271E-02,0.000000E+00,2.516084E+02,0.000000E+00,2.931275E-02,3.315934E+01,1.846360E+02,9.452949E-04,2.151041E-02,0.000000E+00,3.828695E+03,0.000000E+00,4.460489E-01,9.425607E+02,1.296709E+03,2.687012E-02,1.510686E-01,0.000000E+00,3.677437E+02,0.000000E+00,4.284269E-02,1.577009E+03,4.438554E+03,4.495667E-02,5.170985E-01,1.548650E+03,1.314465E+03,4.414809E-02,1.531373E-01,1.389306E+02,2.340404E+03,3.960585E-03,2.726608E-01,0.000000E+00,1.383154E+03,0.000000E+00,1.611395E-01,1.183183E+02,0.000000E+00,3.372966E-03,0.000000E+00,1.306944E+02,0.000000E+00,3.725779E-03,0.000000E+00,8.046291E+01,2.812353E+02,2.293807E-03,3.276436E-02,1.160908E+02,1.964463E+02,3.309462E-03,2.288631E-02,4.921040E+02,1.806249E+03,1.402869E-02,2.104309E-01,6.306699E+02,3.890296E+03,1.797884E-02,4.532256E-01,8.245318E+01,0.000000E+00,2.350540E-03,0.000000E+00,6.254199E+02,2.993504E+03,1.782928E-02,3.487477E-01,0.000000E+00,7.029366E+02,0.000000E+00,8.189315E-02,1.712305E+02,3.509631E+02,4.881358E-03,4.088776E-02
04:27:00,5.101529E+02,2.923342E+02,1.454300E-02,3.405743E-02,1.692877E+03,1.393531E+03,4.825948E-02,1.623486E-01,4.023345E+02,0.000000E+00,1.146950E-02,0.000000E+00,5.219731E+02,2.975746E+02,1.487997E-02,3.466794E-02,1.660246E+03,5.082058E+03,4.732969E-02,5.920674E-01,1.651597E+03,4.055432E+03,4.708310E-02,4.724639E-01,9.103975E+01,3.442392E+02,2.595321E-03,4.010442E-02,0.000000E+00,9.031543E+02,0.000000E+00,1.052188E-01,4.626659E+02,6.208278E+02,1.318942E-02,7.232742E-02,6.838434E+01,1.577124E+03,1.949485E-03,1.837373E-01,0.000000E+00,1.614956E+03,0.000000E+00,1.881448E-01,0.000000E+00,3.993955E+03,0.000000E+00,4.653022E-01,0.000000E+00,8.273497E+02,0.000000E+00,9.638746E-02,0.000000E+00,2.584541E+02,0.000000E+00,3.011028E-02,0.000000E+00,2.515896E+02,0.000000E+00,2.931056E-02,3.316756E+01,1.844549E+02,9.455292E-04,2.148931E-02,0.000000E+00,3.827713E+03,0.000000E+00,4.459345E-01,9.425642E+02,1.295853E+03,2.687022E-02,1.509688E-01,0.000000E+00,3.677172E+02,0.000000E+00,4.283959E-02,1.577010E+03,4.437227E+03,4.495669E-02,5.169439E-01,1.548650E+03,1.313325E+03,4.414810E-02,1.530044E-01,1.389657E+02,2.339997E+03,3.961587E-03,2.726135E-01,0.000000E+00,1.383021E+03,0.000000E+00,1.611240E-01,1.183183E+02,0.000000E+00,3.372968E-03,0.000000E+00,1.306945E+02,0.000000E+00,3.725780E-03,0.000000E+00,8.046964E+01,2.810757E+02,2.293999E-03,3.274576E-02,1.160918E+02,1.963361E+02,3.309492E-03,2.287347E-02,4.921043E+02,1.805612E+03,1.402870E-02,2.103567E-01,6.306716E+02,3.889707E+03,1.797889E-02,4.531570E-01,8.246144E+01,0.000000E+00,2.350775E-03,0.000000E+00,6.254553E+02,2.992649E+03,1.783029E-02,3.486482E-01,0.000000E+00,7.028115E+02,0.000000E+00,8.187857E-02,1.712305E+02,3.507761E+02,4.881360E-03,4.086596E-02
04:28:00,5.101530E+02,2.919935E+02,1.454300E-02,3.401775E-02,1.692878E+03,1.392259E+03,4.825951E-02,1.622004E-01,4.023345E+02,0.000000E+00,1.146950E-02,0.000000E+00,5.219733E+02,2.972454E+02,1.487998E-02,3.462960E-02,1.660256E+03,5.080468E+03,4.732997E-02,5.918822E-01,1.651615E+03,4.054379E+03,4.708360E-02,4.723413E-01,9.104518E+01,3.441370E+02,2.595476E-03,4.009251E-02,0.000000E+00,9.030716E+02,0.000000E+00,1.052092E-01,4.626666E+02,6.204977E+02,1.318944E-02,7.228896E-02,6.845671E+01,1.576798E+03,1.951548E-03,1.836993E-01,0.000000E+00,1.614694E+03,0.000000E+00,1.881143E-01,0.000000E+00,3.993022E+03,0.000000E+00,4.651934E-01,0.000000E+00,8.272024E+02,0.000000E+00,9.637030E-02,0.000000E+00,2.584333E+02,0.000000E+00,3.010786E-02,0.000000E+00,2.515709E+02,0.000000E+00,2.930838E-02,3.317576E+01,1.842742E+02,9.457629E-04,2.146826E-02,0.000000E+00,3.826733E+03,0.000000E+00,4.458204E-01,9.425676E+02,1.294999E+03,2.687032E-02,1.508694E-01,0.000000E+00,3.676908E+02,0.000000E+00,4.283652E-02,1.577010E+03,4.435903E+03,4.495670E-02,5.167897E-01,1.548650E+03,1.312188E+03,4.414810E-02,1.528719E-01,1.390008E+02,2.339592E+03,3.962586E-03,2.725662E-01,0.000000E+00,1.382888E+03,0.000000E+00,1.611085E-01,1.183184E+02,0.000000E+00,3.372969E-03,0.000000E+00,1.306945E+02,0.000000E+00,3.725781E-03,0.000000E+00,8.047635E+01,2.809164E+02,2.294191E-03,3.272720E-02,1.160929E+02,1.962261E+02,3.309521E-03,2.286065E-02,4.921046E+02,1.804977E+03,1.402870E-02,2.102827E-01,6.306732E+02,3.889120E+03,1.797894E-02,4.530886E-01,8.246967E+01,0.000000E+00,2.351010E-03,0.000000E+00,6.254907E+02,2.991797E+03,1.783130E-02,3.485489E-01,0.000000E+00,7.026869E+02,0.000000E+00,8.186405E-02,1.712306E+02,3.505894E+02,4.881361E-03,4.084422E-02
04:29:00,5.101532E+02,2.916539E+02,1.454301E-02,3.397818E-02,1.692879E+03,1.390992E+03,4.825954E-02,1.620527E-01,4.023345E+02,0.000000E+00,1.146950E-02,0.000000E+00,5.219736E+02,2.969173E+02,1.487998E-02,3.459137E-02,1.660266E+03,5.078884E+03,4.733025E-02,5.916976E-01,1.651632E+03,4.053331E+03,4.708410E-02,4.722192E-01,9.105059E+01,3.440350E+02,2.595630E-03,4.008063E-02,0.000000E+00,9.029891E+02,0.000000E+00,1.051996E-01,4.626674E+02,6.201685E+02,1.318946E-02,7.225062E-02,6.852893E+01,1.576473E+03,1.953607E-03,1.836615E-01,0.000000E+00,1.614433E+03,0.000000E+00,1.880839E-01,0.000000E+00,3.992090E+03,0.000000E+00,4.650849E-01,0.000000E+00,8.270557E+02,0.000000E+00,9.635321E-02,0.000000E+00,2.584127E+02,0.000000E+00,3.010545E-02,0.000000E+00,2.515523E+02,0.000000E+00,2.930622E-02,3.318393E+01,1.840939E+02,9.459959E-04,2.144725E-02,0.000000E+00,3.825756E+03,0.000000E+00,4.457065E-01,9.425711E+02,1.294148E+03,2.687041E-02,1.507702E-01,0.000000E+00,3.676645E+02,0.000000E+00,4.283346E-02,1.577011E+03,4.434582E+03,4.495672E-02,5.166358E-01,1.548651E+03,1.311054E+03,4.414811E-02,1.527398E-01,1.390358E+02,2.339187E+03,3.963584E-03,2.725191E-01,0.000000E+00,1.382755E+03,0.000000E+00,1.610930E-01,1.183184E+02,0.000000E+00,3.372970E-03,0.000000E+00,1.306946E+02,0.000000E+00,3.725783E-03,0.000000E+00,8.048305E+01,2.807575E+02,2.294382E-03,3.270869E-02,1.160939E+02,1.961164E+02,3.309551E-03,2.284787E-02,4.921049E+02,1.804343E+03,1.402871E-02,2.102089E-01,6.306749E+02,3.888534E+03,1.797899E-02,4.530203E-01,8.247790E+01,0.000000E+00,2.351244E-03,0.000000E+00,6.255260E+02,2.990948E+03,1.783230E-02,3.484499E-01,0.000000E+00,7.025627E+02,0.000000E+00,8.184958E-02,1.712306E+02,3.504032E+02,4.881363E-03,4.082252E-02
04:30:00,5.101533E+02,2.913153E+02,1.454301E-02,3.393873E-02,1.692880E+03,1.389728E+03,4.825957E-02,1.619055E-01,4.023345E+02,0.000000E+00,1.146950E-02,0.000000E+00,5.219739E+02,2.965901E+02,1.487999E-02,3.455325E-02,1.660275E+03,5.077305E+03,4.733053E-02,5.915136E-01,1.651650E+03,4.052286E+03,4.708460E-02,4.720975E-01,9.105599E+01,3.439333E+02,2.595784E-03,4.006878E-02,0.000000E+00,9.029070E+02,0.000000E+00,1.051900E-01,4.626681E+02,6.198404E+02,1.318948E-02,7.221239E-02,6.860100E+01,1.576149E+03,1.955661E-03,1.836237E-01,0.000000E+00,1.614172E+03,0.000000E+00,1.880535E-01,0.000000E+00,3.991161E+03,0.000000E+00,4.649766E-01,0.000000E+00,8.269096E+02,0.000000E+00,9.633618E-02,0.000000E+00,2.583921E+02,0.000000E+00,3.010306E-02,0.000000E+00,2.515338E+02,0.000000E+00,2.930406E-02,3.319208E+01,1.839140E+02,9.462283E-04,2.142629E-02,0.000000E+00,3.824780E+03,0.000000E+00,4.455929E-01,9.425746E+02,1.293300E+03,2.687051E-02,1.506714E-01,0.000000E+00,3.676384E+02,0.000000E+00,4.283041E-02,1.577012E+03,4.433265E+03,4.495674E-02,5.164823E-01,1.548651E+03,1.309923E+03,4.414811E-02,1.526080E-01,1.390707E+02,2.338784E+03,3.964580E-03,2.724721E-01,0.000000E+00,1.382623E+03,0.000000E+00,1.610776E-01,1.183185E+02,0.000000E+00,3.372971E-03,0.000000E+00,1.306946E+02,0.000000E+00,3.725784E-03,0.000000E+00,8.048973E+01,2.805989E+02,2.294572E-03,3.269022E-02,1.160949E+02,1.960069E+02,3.309580E-03,2.283511E-02,4.921052E+02,1.803711E+03,1.402872E-02,2.101352E-01,6.306766E+02,3.887949E+03,1.797903E-02,4.529522E-01,8.248612E+01,0.000000E+00,2.351479E-03,0.000000E+00,6.255612E+02,2.990101E+03,1.783331E-02,3.483512E-01,0.000000E+00,7.024389E+02,0.000000E+00,8.183517E-02,1.712307E+02,3.502174E+02,4.881365E-03,4.080087E-02
