Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
04:31:00,5.101535E+02,2.910158E+02,1.454302E-02,3.390383E-02,1.692881E+03,1.388632E+03,4.825960E-02,1.617779E-01,4.023345E+02,0.000000E+00,1.146950E-02,0.000000E+00,5.219741E+02,2.963464E+02,1.488000E-02,3.452486E-02,1.660285E+03,5.075997E+03,4.733081E-02,5.913613E-01,1.651667E+03,4.051245E+03,4.708510E-02,4.719762E-01,9.106139E+01,3.438318E+02,2.595938E-03,4.005696E-02,0.000000E+00,9.028251E+02,0.000000E+00,1.051805E-01,4.626689E+02,6.195487E+02,1.318950E-02,7.217841E-02,6.867292E+01,1.575825E+03,1.957711E-03,1.835861E-01,0.000000E+00,1.613913E+03,0.000000E+00,1.880233E-01,0.000000E+00,3.990233E+03,0.000000E+00,4.648685E-01,0.000000E+00,8.267639E+02,0.000000E+00,9.631921E-02,0.000000E+00,2.583716E+02,0.000000E+00,3.010067E-02,0.000000E+00,2.515154E+02,0.000000E+00,2.930191E-02,3.320021E+01,1.837344E+02,9.464601E-04,2.140537E-02,0.000000E+00,3.823807E+03,0.000000E+00,4.454795E-01,9.425780E+02,1.292556E+03,2.687061E-02,1.505848E-01,0.000000E+00,3.676124E+02,0.000000E+00,4.282738E-02,1.577012E+03,4.431950E+03,4.495676E-02,5.163291E-01,1.548651E+03,1.308923E+03,4.414812E-02,1.524915E-01,1.391056E+02,2.338381E+03,3.965573E-03,2.724252E-01,0.000000E+00,1.382491E+03,0.000000E+00,1.610623E-01,1.183185E+02,0.000000E+00,3.372973E-03,0.000000E+00,1.306947E+02,0.000000E+00,3.725785E-03,0.000000E+00,8.049639E+01,2.804407E+02,2.294762E-03,3.267178E-02,1.160960E+02,1.958977E+02,3.309609E-03,2.282239E-02,4.921054E+02,1.803080E+03,1.402873E-02,2.100617E-01,6.306782E+02,3.887365E+03,1.797908E-02,4.528842E-01,8.249433E+01,0.000000E+00,2.351713E-03,0.000000E+00,6.255963E+02,2.989256E+03,1.783431E-02,3.482528E-01,0.000000E+00,7.023155E+02,0.000000E+00,8.182079E-02,1.712307E+02,3.500319E+02,4.881366E-03,4.077927E-02
04:32:00,5.101536E+02,2.907303E+02,1.454302E-02,3.387058E-02,1.692882E+03,1.387596E+03,4.825963E-02,1.616571E-01,4.023345E+02,0.000000E+00,1.146950E-02,0.000000E+00,5.219744E+02,2.961408E+02,1.488001E-02,3.450091E-02,1.660295E+03,5.074787E+03,4.733109E-02,5.912203E-01,1.651685E+03,4.050208E+03,4.708559E-02,4.718553E-01,9.106677E+01,3.437306E+02,2.596091E-03,4.004517E-02,0.000000E+00,9.027435E+02,0.000000E+00,1.051710E-01,4.626696E+02,6.192695E+02,1.318953E-02,7.214588E-02,6.874470E+01,1.575503E+03,1.959758E-03,1.835485E-01,0.000000E+00,1.613654E+03,0.000000E+00,1.879931E-01,0.000000E+00,3.989307E+03,0.000000E+00,4.647607E-01,0.000000E+00,8.266188E+02,0.000000E+00,9.630231E-02,0.000000E+00,2.583512E+02,0.000000E+00,3.009829E-02,0.000000E+00,2.514970E+02,0.000000E+00,2.929978E-02,3.320832E+01,1.835552E+02,9.466912E-04,2.138449E-02,0.000000E+00,3.822836E+03,0.000000E+00,4.453664E-01,9.425815E+02,1.291848E+03,2.687071E-02,1.505023E-01,0.000000E+00,3.675865E+02,0.000000E+00,4.282437E-02,1.577013E+03,4.430638E+03,4.495678E-02,5.161762E-01,1.548651E+03,1.307968E+03,4.414813E-02,1.523803E-01,1.391404E+02,2.337979E+03,3.966565E-03,2.723784E-01,0.000000E+00,1.382359E+03,0.000000E+00,1.610469E-01,1.183185E+02,0.000000E+00,3.372974E-03,0.000000E+00,1.306947E+02,0.000000E+00,3.725787E-03,0.000000E+00,8.050304E+01,2.802828E+02,2.294952E-03,3.265339E-02,1.160970E+02,1.957886E+02,3.309639E-03,2.280969E-02,4.921057E+02,1.802450E+03,1.402874E-02,2.099883E-01,6.306799E+02,3.886782E+03,1.797913E-02,4.528163E-01,8.250253E+01,0.000000E+00,2.351946E-03,0.000000E+00,6.256314E+02,2.988413E+03,1.783531E-02,3.481547E-01,0.000000E+00,7.021926E+02,0.000000E+00,8.180647E-02,1.712308E+02,3.498469E+02,4.881368E-03,4.075771E-02
04:33:00,5.101538E+02,2.904516E+02,1.454303E-02,3.383811E-02,1.692883E+03,1.386587E+03,4.825966E-02,1.615396E-01,4.023346E+02,0.000000E+00,1.146950E-02,0.000000E+00,5.219747E+02,2.959536E+02,1.488001E-02,3.447909E-02,1.660305E+03,5.073613E+03,4.733137E-02,5.910836E-01,1.651702E+03,4.049174E+03,4.708609E-02,4.717349E-01,9.107215E+01,3.436297E+02,2.596245E-03,4.003341E-02,0.000000E+00,9.026622E+02,0.000000E+00,1.051615E-01,4.626703E+02,6.189965E+02,1.318955E-02,7.211408E-02,6.881633E+01,1.575181E+03,1.961800E-03,1.835110E-01,0.000000E+00,1.613395E+03,0.000000E+00,1.879630E-01,0.000000E+00,3.988384E+03,0.000000E+00,4.646531E-01,0.000000E+00,8.264743E+02,0.000000E+00,9.628547E-02,0.000000E+00,2.583308E+02,0.000000E+00,3.009592E-02,0.000000E+00,2.514788E+02,0.000000E+00,2.929765E-02,3.321641E+01,1.833764E+02,9.469217E-04,2.136365E-02,0.000000E+00,3.821868E+03,0.000000E+00,4.452535E-01,9.425849E+02,1.291156E+03,2.687081E-02,1.504217E-01,0.000000E+00,3.675607E+02,0.000000E+00,4.282137E-02,1.577014E+03,4.429329E+03,4.495680E-02,5.160237E-01,1.548652E+03,1.307033E+03,4.414813E-02,1.522714E-01,1.391751E+02,2.337579E+03,3.967555E-03,2.723317E-01,0.000000E+00,1.382228E+03,0.000000E+00,1.610316E-01,1.183186E+02,0.000000E+00,3.372975E-03,0.000000E+00,1.306948E+02,0.000000E+00,3.725788E-03,0.000000E+00,8.050968E+01,2.801254E+02,2.295141E-03,3.263505E-02,1.160980E+02,1.956799E+02,3.309668E-03,2.279702E-02,4.921060E+02,1.801822E+03,1.402874E-02,2.099151E-01,6.306816E+02,3.886201E+03,1.797918E-02,4.527486E-01,8.251071E+01,0.000000E+00,2.352180E-03,0.000000E+00,6.256665E+02,2.987573E+03,1.783631E-02,3.480568E-01,0.000000E+00,7.020701E+02,0.000000E+00,8.179220E-02,1.712309E+02,3.496623E+02,4.881370E-03,4.073620E-02
04:34:00,5.101539E+02,2.901792E+02,1.454303E-02,3.380638E-02,1.692884E+03,1.385603E+03,4.825968E-02,1.614249E-01,4.023346E+02,0.000000E+00,1.146950E-02,0.000000E+00,5.219750E+02,2.957836E+02,1.488002E-02,3.445929E-02,1.660315E+03,5.072475E+03,4.733165E-02,5.909510E-01,1.651719E+03,4.048144E+03,4.708658E-02,4.716149E-01,9.107752E+01,3.435290E+02,2.596398E-03,4.002167E-02,0.000000E+00,9.025812E+02,0.000000E+00,1.051520E-01,4.626711E+02,6.187293E+02,1.318957E-02,7.208295E-02,6.888781E+01,1.574861E+03,1.963837E-03,1.834737E-01,0.000000E+00,1.613138E+03,0.000000E+00,1.879330E-01,0.000000E+00,3.987462E+03,0.000000E+00,4.645457E-01,0.000000E+00,8.263303E+02,0.000000E+00,9.626870E-02,0.000000E+00,2.583106E+02,0.000000E+00,3.009356E-02,0.000000E+00,2.514606E+02,0.000000E+00,2.929553E-02,3.322447E+01,1.831979E+02,9.471516E-04,2.134286E-02,0.000000E+00,3.820901E+03,0.000000E+00,4.451409E-01,9.425884E+02,1.290480E+03,2.687091E-02,1.503428E-01,0.000000E+00,3.675351E+02,0.000000E+00,4.281838E-02,1.577014E+03,4.428023E+03,4.495681E-02,5.158716E-01,1.548652E+03,1.306116E+03,4.414814E-02,1.521646E-01,1.392098E+02,2.337179E+03,3.968543E-03,2.722851E-01,0.000000E+00,1.382097E+03,0.000000E+00,1.610164E-01,1.183186E+02,0.000000E+00,3.372976E-03,0.000000E+00,1.306948E+02,0.000000E+00,3.725790E-03,0.000000E+00,8.051629E+01,2.799682E+02,2.295329E-03,3.261674E-02,1.160991E+02,1.955714E+02,3.309697E-03,2.278437E-02,4.921063E+02,1.801195E+03,1.402875E-02,2.098421E-01,6.306832E+02,3.885621E+03,1.797922E-02,4.526810E-01,8.251889E+01,0.000000E+00,2.352413E-03,0.000000E+00,6.257014E+02,2.986736E+03,1.783731E-02,3.479592E-01,0.000000E+00,7.019480E+02,0.000000E+00,8.177797E-02,1.712309E+02,3.494781E+02,4.881371E-03,4.071474E-02
04:35:00,5.101541E+02,2.899131E+02,1.454303E-02,3.377538E-02,1.692885E+03,1.384644E+03,4.825971E-02,1.613133E-01,4.023346E+02,0.000000E+00,1.146950E-02,0.000000E+00,5.219752E+02,2.956310E+02,1.488003E-02,3.444151E-02,1.660324E+03,5.071373E+03,4.733192E-02,5.908225E-01,1.651737E+03,4.047119E+03,4.708707E-02,4.714954E-01,9.108287E+01,3.434285E+02,2.596550E-03,4.000997E-02,0.000000E+00,9.025004E+02,0.000000E+00,1.051426E-01,4.626718E+02,6.184680E+02,1.318959E-02,7.205250E-02,6.895915E+01,1.574541E+03,1.965871E-03,1.834364E-01,0.000000E+00,1.612881E+03,0.000000E+00,1.879030E-01,0.000000E+00,3.986543E+03,0.000000E+00,4.644386E-01,0.000000E+00,8.261868E+02,0.000000E+00,9.625198E-02,0.000000E+00,2.582904E+02,0.000000E+00,3.009122E-02,0.000000E+00,2.514425E+02,0.000000E+00,2.929342E-02,3.323251E+01,1.830198E+02,9.473808E-04,2.132212E-02,0.000000E+00,3.819937E+03,0.000000E+00,4.450286E-01,9.425918E+02,1.289818E+03,2.687101E-02,1.502657E-01,0.000000E+00,3.675096E+02,0.000000E+00,4.281541E-02,1.577015E+03,4.426720E+03,4.495683E-02,5.157198E-01,1.548652E+03,1.305218E+03,4.414815E-02,1.520600E-01,1.392444E+02,2.336780E+03,3.969530E-03,2.722386E-01,0.000000E+00,1.381967E+03,0.000000E+00,1.610012E-01,1.183187E+02,0.000000E+00,3.372978E-03,0.000000E+00,1.306949E+02,0.000000E+00,3.725791E-03,0.000000E+00,8.052290E+01,2.798115E+02,2.295518E-03,3.259848E-02,1.161001E+02,1.954631E+02,3.309726E-03,2.277176E-02,4.921066E+02,1.800570E+03,1.402876E-02,2.097692E-01,6.306849E+02,3.885042E+03,1.797927E-02,4.526136E-01,8.252706E+01,0.000000E+00,2.352646E-03,0.000000E+00,6.257363E+02,2.985900E+03,1.783830E-02,3.478619E-01,0.000000E+00,7.018264E+02,0.000000E+00,8.176381E-02,1.712310E+02,3.492943E+02,4.881373E-03,4.069334E-02
04:36:00,5.101542E+02,2.896533E+02,1.454304E-02,3.374511E-02,1.692886E+03,1.383711E+03,4.825974E-02,1.612045E-01,4.023346E+02,0.000000E+00,1.146950E-02,0.000000E+00,5.219755E+02,2.954956E+02,1.488004E-02,3.442574E-02,1.660334E+03,5.070306E+03,4.733220E-02,5.906983E-01,1.651754E+03,4.046097E+03,4.708757E-02,4.713764E-01,9.108822E+01,3.433283E+02,2.596703E-03,3.999830E-02,0.000000E+00,9.024199E+02,0.000000E+00,1.051332E-01,4.626726E+02,6.182125E+02,1.318961E-02,7.202274E-02,6.903034E+01,1.574222E+03,1.967901E-03,1.833993E-01,0.000000E+00,1.612625E+03,0.000000E+00,1.878732E-01,0.000000E+00,3.985625E+03,0.000000E+00,4.643317E-01,0.000000E+00,8.260439E+02,0.000000E+00,9.623533E-02,0.000000E+00,2.582704E+02,0.000000E+00,3.008888E-02,0.000000E+00,2.514245E+02,0.000000E+00,2.929132E-02,3.324053E+01,1.828421E+02,9.476095E-04,2.130141E-02,0.000000E+00,3.818975E+03,0.000000E+00,4.449165E-01,9.425953E+02,1.289171E+03,2.687110E-02,1.501904E-01,0.000000E+00,3.674843E+02,0.000000E+00,4.281246E-02,1.577016E+03,4.425420E+03,4.495685E-02,5.155684E-01,1.548652E+03,1.304339E+03,4.414815E-02,1.519575E-01,1.392789E+02,2.336381E+03,3.970514E-03,2.721922E-01,0.000000E+00,1.381836E+03,0.000000E+00,1.609860E-01,1.183187E+02,0.000000E+00,3.372979E-03,0.000000E+00,1.306949E+02,0.000000E+00,3.725792E-03,0.000000E+00,8.052948E+01,2.796551E+02,2.295705E-03,3.258026E-02,1.161011E+02,1.953550E+02,3.309755E-03,2.275917E-02,4.921068E+02,1.799946E+03,1.402877E-02,2.096965E-01,6.306865E+02,3.884465E+03,1.797932E-02,4.525463E-01,8.253521E+01,0.000000E+00,2.352878E-03,0.000000E+00,6.257712E+02,2.985067E+03,1.783929E-02,3.477648E-01,0.000000E+00,7.017054E+02,0.000000E+00,8.174971E-02,1.712310E+02,3.491110E+02,4.881375E-03,4.067198E-02
04:37:00,5.101544E+02,2.893998E+02,1.454304E-02,3.371557E-02,1.692887E+03,1.382803E+03,4.825977E-02,1.610987E-01,4.023346E+02,0.000000E+00,1.146950E-02,0.000000E+00,5.219758E+02,2.953788E+02,1.488004E-02,3.441213E-02,1.660344E+03,5.069275E+03,4.733248E-02,5.905782E-01,1.651771E+03,4.045080E+03,4.708806E-02,4.712579E-01,9.109356E+01,3.432284E+02,2.596855E-03,3.998665E-02,0.000000E+00,9.023396E+02,0.000000E+00,1.051239E-01,4.626733E+02,6.179629E+02,1.318963E-02,7.199365E-02,6.910139E+01,1.573904E+03,1.969926E-03,1.833622E-01,0.000000E+00,1.612369E+03,0.000000E+00,1.878434E-01,0.000000E+00,3.984710E+03,0.000000E+00,4.642251E-01,0.000000E+00,8.259015E+02,0.000000E+00,9.621874E-02,0.000000E+00,2.582504E+02,0.000000E+00,3.008655E-02,0.000000E+00,2.514066E+02,0.000000E+00,2.928924E-02,3.324853E+01,1.826648E+02,9.478375E-04,2.128075E-02,0.000000E+00,3.818015E+03,0.000000E+00,4.448047E-01,9.425987E+02,1.288540E+03,2.687120E-02,1.501169E-01,0.000000E+00,3.674590E+02,0.000000E+00,4.280952E-02,1.577016E+03,4.424123E+03,4.495687E-02,5.154172E-01,1.548652E+03,1.303479E+03,4.414816E-02,1.518573E-01,1.393134E+02,2.335984E+03,3.971496E-03,2.721459E-01,0.000000E+00,1.381707E+03,0.000000E+00,1.609709E-01,1.183188E+02,0.000000E+00,3.372980E-03,0.000000E+00,1.306949E+02,0.000000E+00,3.725794E-03,0.000000E+00,8.053605E+01,2.794990E+02,2.295893E-03,3.256208E-02,1.161021E+02,1.952473E+02,3.309784E-03,2.274661E-02,4.921071E+02,1.799323E+03,1.402878E-02,2.096240E-01,6.306882E+02,3.883888E+03,1.797936E-02,4.524791E-01,8.254336E+01,0.000000E+00,2.353110E-03,0.000000E+00,6.258059E+02,2.984237E+03,1.784028E-02,3.476681E-01,0.000000E+00,7.015849E+02,0.000000E+00,8.173567E-02,1.712311E+02,3.489282E+02,4.881376E-03,4.065069E-02
04:38:00,5.101545E+02,2.891527E+02,1.454305E-02,3.368679E-02,1.692888E+03,1.381921E+03,4.825980E-02,1.609960E-01,4.023346E+02,0.000000E+00,1.146950E-02,0.000000E+00,5.219760E+02,2.952818E+02,1.488005E-02,3.440083E-02,1.660354E+03,5.068282E+03,4.733275E-02,5.904624E-01,1.651788E+03,4.044067E+03,4.708855E-02,4.711399E-01,9.109888E+01,3.431287E+02,2.597007E-03,3.997504E-02,0.000000E+00,9.022596E+02,0.000000E+00,1.051146E-01,4.626740E+02,6.177192E+02,1.318965E-02,7.196527E-02,6.917229E+01,1.573587E+03,1.971947E-03,1.833252E-01,0.000000E+00,1.612115E+03,0.000000E+00,1.878138E-01,0.000000E+00,3.983796E+03,0.000000E+00,4.641186E-01,0.000000E+00,8.257596E+02,0.000000E+00,9.620221E-02,0.000000E+00,2.582304E+02,0.000000E+00,3.008423E-02,0.000000E+00,2.513887E+02,0.000000E+00,2.928716E-02,3.325651E+01,1.824878E+02,9.480649E-04,2.126013E-02,0.000000E+00,3.817057E+03,0.000000E+00,4.446931E-01,9.426021E+02,1.287924E+03,2.687130E-02,1.500451E-01,0.000000E+00,3.674339E+02,0.000000E+00,4.280659E-02,1.577017E+03,4.422829E+03,4.495689E-02,5.152665E-01,1.548653E+03,1.302638E+03,4.414817E-02,1.517593E-01,1.393478E+02,2.335588E+03,3.972477E-03,2.720997E-01,0.000000E+00,1.381577E+03,0.000000E+00,1.609558E-01,1.183188E+02,0.000000E+00,3.372981E-03,0.000000E+00,1.306950E+02,0.000000E+00,3.725795E-03,0.000000E+00,8.054261E+01,2.793433E+02,2.296079E-03,3.254394E-02,1.161031E+02,1.951397E+02,3.309813E-03,2.273408E-02,4.921074E+02,1.798702E+03,1.402878E-02,2.095516E-01,6.306898E+02,3.883313E+03,1.797941E-02,4.524121E-01,8.255149E+01,0.000000E+00,2.353342E-03,0.000000E+00,6.258406E+02,2.983410E+03,1.784127E-02,3.475717E-01,0.000000E+00,7.014651E+02,0.000000E+00,8.172171E-02,1.712311E+02,3.487460E+02,4.881378E-03,4.062946E-02
04:39:00,5.101547E+02,2.889122E+02,1.454305E-02,3.365877E-02,1.692889E+03,1.381066E+03,4.825983E-02,1.608964E-01,4.023346E+02,0.000000E+00,1.146950E-02,0.000000E+00,5.219763E+02,2.952055E+02,1.488006E-02,3.439195E-02,1.660363E+03,5.067325E+03,4.733303E-02,5.903510E-01,1.651806E+03,4.043058E+03,4.708904E-02,4.710224E-01,9.110420E+01,3.430292E+02,2.597158E-03,3.996345E-02,0.000000E+00,9.021799E+02,0.000000E+00,1.051053E-01,4.626748E+02,6.174817E+02,1.318967E-02,7.193760E-02,6.924305E+01,1.573270E+03,1.973964E-03,1.832884E-01,0.000000E+00,1.611861E+03,0.000000E+00,1.877842E-01,0.000000E+00,3.982885E+03,0.000000E+00,4.640124E-01,0.000000E+00,8.256183E+02,0.000000E+00,9.618574E-02,0.000000E+00,2.582106E+02,0.000000E+00,3.008192E-02,0.000000E+00,2.513710E+02,0.000000E+00,2.928509E-02,3.326446E+01,1.823112E+02,9.482916E-04,2.123956E-02,0.000000E+00,3.816101E+03,0.000000E+00,4.445817E-01,9.426055E+02,1.287324E+03,2.687139E-02,1.499753E-01,0.000000E+00,3.674089E+02,0.000000E+00,4.280368E-02,1.577017E+03,4.421538E+03,4.495690E-02,5.151161E-01,1.548653E+03,1.301816E+03,4.414817E-02,1.516636E-01,1.393821E+02,2.335192E+03,3.973455E-03,2.720537E-01,0.000000E+00,1.381448E+03,0.000000E+00,1.609407E-01,1.183188E+02,0.000000E+00,3.372983E-03,0.000000E+00,1.306950E+02,0.000000E+00,3.725796E-03,0.000000E+00,8.054915E+01,2.791880E+02,2.296266E-03,3.252584E-02,1.161041E+02,1.950324E+02,3.309842E-03,2.272158E-02,4.921077E+02,1.798082E+03,1.402879E-02,2.094794E-01,6.306915E+02,3.882739E+03,1.797946E-02,4.523452E-01,8.255962E+01,0.000000E+00,2.353574E-03,0.000000E+00,6.258753E+02,2.982585E+03,1.784226E-02,3.474756E-01,0.000000E+00,7.013459E+02,0.000000E+00,8.170783E-02,1.712312E+02,3.485643E+02,4.881379E-03,4.060829E-02
04:40:00,5.101548E+02,2.886816E+02,1.454305E-02,3.363190E-02,1.692890E+03,1.380251E+03,4.825986E-02,1.608015E-01,4.023346E+02,0.000000E+00,1.146950E-02,0.000000E+00,5.219766E+02,2.951641E+02,1.488007E-02,3.438712E-02,1.660373E+03,5.066429E+03,4.733330E-02,5.902466E-01,1.651823E+03,4.042054E+03,4.708952E-02,4.709054E-01,9.110951E+01,3.429301E+02,2.597310E-03,3.995190E-02,0.000000E+00,9.021004E+02,0.000000E+00,1.050960E-01,4.626755E+02,6.172529E+02,1.318969E-02,7.191094E-02,6.931366E+01,1.572955E+03,1.975978E-03,1.832516E-01,0.000000E+00,1.611607E+03,0.000000E+00,1.877547E-01,0.000000E+00,3.981975E+03,0.000000E+00,4.639065E-01,0.000000E+00,8.254774E+02,0.000000E+00,9.616934E-02,0.000000E+00,2.581908E+02,0.000000E+00,3.007961E-02,0.000000E+00,2.513533E+02,0.000000E+00,2.928303E-02,3.327239E+01,1.821350E+02,9.485178E-04,2.121903E-02,0.000000E+00,3.815147E+03,0.000000E+00,4.444706E-01,9.426089E+02,1.286749E+03,2.687149E-02,1.499083E-01,0.000000E+00,3.673841E+02,0.000000E+00,4.280078E-02,1.577018E+03,4.420249E+03,4.495692E-02,5.149660E-01,1.548653E+03,1.301025E+03,4.414818E-02,1.515714E-01,1.394163E+02,2.334798E+03,3.974432E-03,2.720077E-01,0.000000E+00,1.381319E+03,0.000000E+00,1.609257E-01,1.183189E+02,0.000000E+00,3.372984E-03,0.000000E+00,1.306951E+02,0.000000E+00,3.725798E-03,0.000000E+00,8.055567E+01,2.790330E+02,2.296452E-03,3.250779E-02,1.161051E+02,1.949253E+02,3.309871E-03,2.270911E-02,4.921080E+02,1.797464E+03,1.402880E-02,2.094074E-01,6.306931E+02,3.882166E+03,1.797950E-02,4.522785E-01,8.256774E+01,0.000000E+00,2.353805E-03,0.000000E+00,6.259099E+02,2.981762E+03,1.784325E-02,3.473798E-01,0.000000E+00,7.012275E+02,0.000000E+00,8.169403E-02,1.712313E+02,3.483832E+02,4.881381E-03,4.058719E-02
04:41:00,5.101549E+02,2.884585E+02,1.454306E-02,3.360591E-02,1.692891E+03,1.379468E+03,4.825989E-02,1.607102E-01,4.023346E+02,0.000000E+00,1.146950E-02,0.000000E+00,5.219768E+02,2.951489E+02,1.488007E-02,3.438534E-02,1.660382E+03,5.065578E+03,4.733358E-02,5.901475E-01,1.651840E+03,4.041055E+03,4.709001E-02,4.707891E-01,9.111481E+01,3.428311E+02,2.597461E-03,3.994037E-02,0.000000E+00,9.020212E+02,0.000000E+00,1.050868E-01,4.626762E+02,6.170309E+02,1.318971E-02,7.188508E-02,6.938414E+01,1.572640E+03,1.977986E-03,1.832150E-01,0.000000E+00,1.611355E+03,0.000000E+00,1.877253E-01,0.000000E+00,3.981067E+03,0.000000E+00,4.638007E-01,0.000000E+00,8.253371E+02,0.000000E+00,9.615299E-02,0.000000E+00,2.581712E+02,0.000000E+00,3.007732E-02,0.000000E+00,2.513357E+02,0.000000E+00,2.928097E-02,3.328030E+01,1.819591E+02,9.487433E-04,2.119854E-02,0.000000E+00,3.814196E+03,0.000000E+00,4.443598E-01,9.426123E+02,1.286193E+03,2.687159E-02,1.498434E-01,0.000000E+00,3.673593E+02,0.000000E+00,4.279790E-02,1.577019E+03,4.418964E+03,4.495694E-02,5.148163E-01,1.548653E+03,1.300255E+03,4.414818E-02,1.514818E-01,1.394505E+02,2.334404E+03,3.975407E-03,2.719618E-01,0.000000E+00,1.381190E+03,0.000000E+00,1.609107E-01,1.183189E+02,0.000000E+00,3.372985E-03,0.000000E+00,1.306951E+02,0.000000E+00,3.725799E-03,0.000000E+00,8.056218E+01,2.788784E+02,2.296637E-03,3.248978E-02,1.161061E+02,1.948185E+02,3.309899E-03,2.269666E-02,4.921082E+02,1.796847E+03,1.402881E-02,2.093355E-01,6.306947E+02,3.881594E+03,1.797955E-02,4.522119E-01,8.257585E+01,0.000000E+00,2.354037E-03,0.000000E+00,6.259444E+02,2.980943E+03,1.784423E-02,3.472843E-01,0.000000E+00,7.011098E+02,0.000000E+00,8.168033E-02,1.712313E+02,3.482026E+02,4.881383E-03,4.056615E-02
04:42:00,5.101551E+02,2.882425E+02,1.454306E-02,3.358075E-02,1.692892E+03,1.378713E+03,4.825992E-02,1.606223E-01,4.023347E+02,0.000000E+00,1.146950E-02,0.000000E+00,5.219771E+02,2.951580E+02,1.488008E-02,3.438640E-02,1.660392E+03,5.064768E+03,4.733385E-02,5.900531E-01,1.651857E+03,4.040061E+03,4.709050E-02,4.706732E-01,9.112010E+01,3.427324E+02,2.597612E-03,3.992887E-02,0.000000E+00,9.019423E+02,0.000000E+00,1.050776E-01,4.626770E+02,6.168156E+02,1.318974E-02,7.185999E-02,6.945446E+01,1.572326E+03,1.979991E-03,1.831784E-01,0.000000E+00,1.611103E+03,0.000000E+00,1.876959E-01,0.000000E+00,3.980162E+03,0.000000E+00,4.636952E-01,0.000000E+00,8.251973E+02,0.000000E+00,9.613670E-02,0.000000E+00,2.581516E+02,0.000000E+00,3.007504E-02,0.000000E+00,2.513181E+02,0.000000E+00,2.927893E-02,3.328819E+01,1.817836E+02,9.489682E-04,2.117810E-02,0.000000E+00,3.813247E+03,0.000000E+00,4.442492E-01,9.426157E+02,1.285653E+03,2.687168E-02,1.497805E-01,0.000000E+00,3.673347E+02,0.000000E+00,4.279503E-02,1.577019E+03,4.417682E+03,4.495696E-02,5.146669E-01,1.548654E+03,1.299507E+03,4.414819E-02,1.513946E-01,1.394847E+02,2.334011E+03,3.976380E-03,2.719161E-01,0.000000E+00,1.381062E+03,0.000000E+00,1.608958E-01,1.183190E+02,0.000000E+00,3.372986E-03,0.000000E+00,1.306952E+02,0.000000E+00,3.725800E-03,0.000000E+00,8.056867E+01,2.787242E+02,2.296822E-03,3.247181E-02,1.161072E+02,1.947119E+02,3.309928E-03,2.268424E-02,4.921085E+02,1.796231E+03,1.402881E-02,2.092637E-01,6.306964E+02,3.881024E+03,1.797960E-02,4.521454E-01,8.258394E+01,0.000000E+00,2.354267E-03,0.000000E+00,6.259788E+02,2.980126E+03,1.784521E-02,3.471892E-01,0.000000E+00,7.009930E+02,0.000000E+00,8.166671E-02,1.712314E+02,3.480227E+02,4.881384E-03,4.054519E-02
04:43:00,5.101552E+02,2.880338E+02,1.454307E-02,3.355643E-02,1.692893E+03,1.377987E+03,4.825995E-02,1.605377E-01,4.023347E+02,0.000000E+00,1.146950E-02,0.000000E+00,5.219773E+02,2.951919E+02,1.488009E-02,3.439036E-02,1.660402E+03,5.063998E+03,4.733412E-02,5.899634E-01,1.651874E+03,4.039072E+03,4.709098E-02,4.705580E-01,9.112538E+01,3.426340E+02,2.597762E-03,3.991740E-02,0.000000E+00,9.018637E+02,0.000000E+00,1.050684E-01,4.626777E+02,6.166069E+02,1.318976E-02,7.183568E-02,6.952465E+01,1.572013E+03,1.981992E-03,1.831419E-01,0.000000E+00,1.610852E+03,0.000000E+00,1.876667E-01,0.000000E+00,3.979258E+03,0.000000E+00,4.635899E-01,0.000000E+00,8.250581E+02,0.000000E+00,9.612048E-02,0.000000E+00,2.581321E+02,0.000000E+00,3.007276E-02,0.000000E+00,2.513007E+02,0.000000E+00,2.927690E-02,3.329606E+01,1.816085E+02,9.491925E-04,2.115770E-02,0.000000E+00,3.812300E+03,0.000000E+00,4.441389E-01,9.426191E+02,1.285130E+03,2.687178E-02,1.497196E-01,0.000000E+00,3.673102E+02,0.000000E+00,4.279218E-02,1.577020E+03,4.416403E+03,4.495697E-02,5.145178E-01,1.548654E+03,1.298780E+03,4.414820E-02,1.513099E-01,1.395187E+02,2.333619E+03,3.977351E-03,2.718704E-01,0.000000E+00,1.380934E+03,0.000000E+00,1.608809E-01,1.183190E+02,0.000000E+00,3.372987E-03,0.000000E+00,1.306952E+02,0.000000E+00,3.725802E-03,0.000000E+00,8.057515E+01,2.785703E+02,2.297007E-03,3.245388E-02,1.161082E+02,1.946055E+02,3.309957E-03,2.267185E-02,4.921088E+02,1.795617E+03,1.402882E-02,2.091922E-01,6.306980E+02,3.880454E+03,1.797964E-02,4.520791E-01,8.259203E+01,0.000000E+00,2.354498E-03,0.000000E+00,6.260132E+02,2.979312E+03,1.784619E-02,3.470944E-01,0.000000E+00,7.008770E+02,0.000000E+00,8.165320E-02,1.712314E+02,3.478434E+02,4.881386E-03,4.052431E-02
04:44:00,5.101554E+02,2.878323E+02,1.454307E-02,3.353295E-02,1.692894E+03,1.377291E+03,4.825998E-02,1.604566E-01,4.023347E+02,0.000000E+00,1.146950E-02,0.000000E+00,5.219776E+02,2.952514E+02,1.488010E-02,3.439729E-02,1.660411E+03,5.063270E+03,4.733440E-02,5.898785E-01,1.651891E+03,4.038088E+03,4.709147E-02,4.704434E-01,9.113065E+01,3.425358E+02,2.597912E-03,3.990597E-02,0.000000E+00,9.017853E+02,0.000000E+00,1.050593E-01,4.626784E+02,6.164050E+02,1.318978E-02,7.181216E-02,6.959469E+01,1.571701E+03,1.983989E-03,1.831056E-01,0.000000E+00,1.610602E+03,0.000000E+00,1.876375E-01,0.000000E+00,3.978357E+03,0.000000E+00,4.634849E-01,0.000000E+00,8.249193E+02,0.000000E+00,9.610432E-02,0.000000E+00,2.581126E+02,0.000000E+00,3.007050E-02,0.000000E+00,2.512833E+02,0.000000E+00,2.927488E-02,3.330391E+01,1.814338E+02,9.494162E-04,2.113734E-02,0.000000E+00,3.811355E+03,0.000000E+00,4.440288E-01,9.426224E+02,1.284625E+03,2.687188E-02,1.496608E-01,0.000000E+00,3.672859E+02,0.000000E+00,4.278934E-02,1.577021E+03,4.415126E+03,4.495699E-02,5.143691E-01,1.548654E+03,1.298075E+03,4.414820E-02,1.512278E-01,1.395527E+02,2.333228E+03,3.978321E-03,2.718249E-01,0.000000E+00,1.380807E+03,0.000000E+00,1.608660E-01,1.183191E+02,0.000000E+00,3.372988E-03,0.000000E+00,1.306953E+02,0.000000E+00,3.725803E-03,0.000000E+00,8.058161E+01,2.784167E+02,2.297191E-03,3.243599E-02,1.161092E+02,1.944994E+02,3.309985E-03,2.265949E-02,4.921091E+02,1.795004E+03,1.402883E-02,2.091208E-01,6.306996E+02,3.879886E+03,1.797969E-02,4.520129E-01,8.260011E+01,0.000000E+00,2.354728E-03,0.000000E+00,6.260476E+02,2.978501E+03,1.784717E-02,3.469999E-01,0.000000E+00,7.007618E+02,0.000000E+00,8.163978E-02,1.712315E+02,3.476648E+02,4.881387E-03,4.050350E-02
04:45:00,5.101555E+02,2.876382E+02,1.454308E-02,3.351035E-02,1.692895E+03,1.376625E+03,4.826001E-02,1.603790E-01,4.023347E+02,0.000000E+00,1.146950E-02,0.000000E+00,5.219779E+02,2.953369E+02,1.488010E-02,3.440725E-02,1.660421E+03,5.062584E+03,4.733467E-02,5.897986E-01,1.651908E+03,4.037110E+03,4.709195E-02,4.703294E-01,9.113591E+01,3.424379E+02,2.598062E-03,3.989456E-02,0.000000E+00,9.017071E+02,0.000000E+00,1.050502E-01,4.626791E+02,6.162100E+02,1.318980E-02,7.178944E-02,6.966459E+01,1.571390E+03,1.985981E-03,1.830693E-01,0.000000E+00,1.610352E+03,0.000000E+00,1.876084E-01,0.000000E+00,3.977457E+03,0.000000E+00,4.633801E-01,0.000000E+00,8.247811E+02,0.000000E+00,9.608821E-02,0.000000E+00,2.580933E+02,0.000000E+00,3.006825E-02,0.000000E+00,2.512660E+02,0.000000E+00,2.927286E-02,3.331174E+01,1.812594E+02,9.496393E-04,2.111703E-02,0.000000E+00,3.810412E+03,0.000000E+00,4.439189E-01,9.426258E+02,1.284138E+03,2.687197E-02,1.496041E-01,0.000000E+00,3.672616E+02,0.000000E+00,4.278652E-02,1.577021E+03,4.413853E+03,4.495701E-02,5.142208E-01,1.548654E+03,1.297392E+03,4.414821E-02,1.511482E-01,1.395867E+02,2.332838E+03,3.979288E-03,2.717794E-01,0.000000E+00,1.380679E+03,0.000000E+00,1.608512E-01,1.183191E+02,0.000000E+00,3.372990E-03,0.000000E+00,1.306953E+02,0.000000E+00,3.725804E-03,0.000000E+00,8.058806E+01,2.782635E+02,2.297375E-03,3.241814E-02,1.161102E+02,1.943936E+02,3.310014E-03,2.264716E-02,4.921093E+02,1.794392E+03,1.402884E-02,2.090495E-01,6.307013E+02,3.879319E+03,1.797974E-02,4.519469E-01,8.260818E+01,0.000000E+00,2.354958E-03,0.000000E+00,6.260818E+02,2.977693E+03,1.784815E-02,3.469058E-01,0.000000E+00,7.006476E+02,0.000000E+00,8.162647E-02,1.712315E+02,3.474869E+02,4.881389E-03,4.048277E-02
04:46:00,5.101557E+02,2.874517E+02,1.454308E-02,3.348861E-02,1.692896E+03,1.375989E+03,4.826003E-02,1.603049E-01,4.023347E+02,0.000000E+00,1.146950E-02,0.000000E+00,5.219781E+02,2.954487E+02,1.488011E-02,3.442028E-02,1.660430E+03,5.061940E+03,4.733494E-02,5.897236E-01,1.651925E+03,4.036137E+03,4.709243E-02,4.702160E-01,9.114116E+01,3.423402E+02,2.598212E-03,3.988318E-02,0.000000E+00,9.016293E+02,0.000000E+00,1.050411E-01,4.626799E+02,6.160220E+02,1.318982E-02,7.176754E-02,6.973434E+01,1.571079E+03,1.987970E-03,1.830331E-01,0.000000E+00,1.610103E+03,0.000000E+00,1.875794E-01,0.000000E+00,3.976559E+03,0.000000E+00,4.632755E-01,0.000000E+00,8.246434E+02,0.000000E+00,9.607217E-02,0.000000E+00,2.580740E+02,0.000000E+00,3.006600E-02,0.000000E+00,2.512488E+02,0.000000E+00,2.927086E-02,3.331954E+01,1.810854E+02,9.498618E-04,2.109676E-02,0.000000E+00,3.809471E+03,0.000000E+00,4.438094E-01,9.426292E+02,1.283669E+03,2.687207E-02,1.495494E-01,0.000000E+00,3.672375E+02,0.000000E+00,4.278371E-02,1.577022E+03,4.412582E+03,4.495702E-02,5.140728E-01,1.548654E+03,1.296731E+03,4.414821E-02,1.510712E-01,1.396205E+02,2.332449E+03,3.980253E-03,2.717341E-01,0.000000E+00,1.380553E+03,0.000000E+00,1.608364E-01,1.183191E+02,0.000000E+00,3.372991E-03,0.000000E+00,1.306954E+02,0.000000E+00,3.725805E-03,0.000000E+00,8.059449E+01,2.781107E+02,2.297559E-03,3.240034E-02,1.161112E+02,1.942879E+02,3.310042E-03,2.263485E-02,4.921096E+02,1.793782E+03,1.402885E-02,2.089784E-01,6.307029E+02,3.878754E+03,1.797978E-02,4.518810E-01,8.261625E+01,0.000000E+00,2.355188E-03,0.000000E+00,6.261160E+02,2.976888E+03,1.784913E-02,3.468120E-01,0.000000E+00,7.005343E+02,0.000000E+00,8.161327E-02,1.712316E+02,3.473096E+02,4.881390E-03,4.046212E-02
04:47:00,5.101558E+02,2.872726E+02,1.454308E-02,3.346775E-02,1.692897E+03,1.375383E+03,4.826006E-02,1.602343E-01,4.023347E+02,0.000000E+00,1.146950E-02,0.000000E+00,5.219784E+02,2.955873E+02,1.488012E-02,3.443642E-02,1.660440E+03,5.061339E+03,4.733521E-02,5.896536E-01,1.651942E+03,4.035169E+03,4.709292E-02,4.701033E-01,9.114641E+01,3.422427E+02,2.598362E-03,3.987182E-02,0.000000E+00,9.015517E+02,0.000000E+00,1.050321E-01,4.626806E+02,6.158411E+02,1.318984E-02,7.174646E-02,6.980396E+01,1.570770E+03,1.989955E-03,1.829971E-01,0.000000E+00,1.609855E+03,0.000000E+00,1.875505E-01,0.000000E+00,3.975664E+03,0.000000E+00,4.631712E-01,0.000000E+00,8.245062E+02,0.000000E+00,9.605619E-02,0.000000E+00,2.580548E+02,0.000000E+00,3.006376E-02,0.000000E+00,2.512317E+02,0.000000E+00,2.926886E-02,3.332732E+01,1.809118E+02,9.500837E-04,2.107653E-02,0.000000E+00,3.808533E+03,0.000000E+00,4.437000E-01,9.426325E+02,1.283218E+03,2.687216E-02,1.494968E-01,0.000000E+00,3.672135E+02,0.000000E+00,4.278091E-02,1.577022E+03,4.411315E+03,4.495704E-02,5.139251E-01,1.548655E+03,1.296092E+03,4.414822E-02,1.509968E-01,1.396544E+02,2.332061E+03,3.981217E-03,2.716889E-01,0.000000E+00,1.380426E+03,0.000000E+00,1.608217E-01,1.183192E+02,0.000000E+00,3.372992E-03,0.000000E+00,1.306954E+02,0.000000E+00,3.725807E-03,0.000000E+00,8.060091E+01,2.779583E+02,2.297741E-03,3.238258E-02,1.161121E+02,1.941826E+02,3.310070E-03,2.262257E-02,4.921099E+02,1.793173E+03,1.402885E-02,2.089075E-01,6.307045E+02,3.878189E+03,1.797983E-02,4.518152E-01,8.262430E+01,0.000000E+00,2.355418E-03,0.000000E+00,6.261502E+02,2.976087E+03,1.785010E-02,3.467186E-01,0.000000E+00,7.004219E+02,0.000000E+00,8.160019E-02,1.712316E+02,3.471331E+02,4.881392E-03,4.044155E-02
04:48:00,5.101560E+02,2.871013E+02,1.454309E-02,3.344779E-02,1.692898E+03,1.374809E+03,4.826009E-02,1.601674E-01,4.023347E+02,0.000000E+00,1.146951E-02,0.000000E+00,5.219787E+02,2.957527E+02,1.488013E-02,3.445569E-02,1.660449E+03,5.060781E+03,4.733548E-02,5.895886E-01,1.651959E+03,4.034207E+03,4.709340E-02,4.699912E-01,9.115164E+01,3.421455E+02,2.598511E-03,3.986050E-02,0.000000E+00,9.014743E+02,0.000000E+00,1.050231E-01,4.626813E+02,6.156672E+02,1.318986E-02,7.172621E-02,6.987343E+01,1.570461E+03,1.991935E-03,1.829611E-01,0.000000E+00,1.609608E+03,0.000000E+00,1.875217E-01,0.000000E+00,3.974770E+03,0.000000E+00,4.630671E-01,0.000000E+00,8.243695E+02,0.000000E+00,9.604026E-02,0.000000E+00,2.580357E+02,0.000000E+00,3.006154E-02,0.000000E+00,2.512146E+02,0.000000E+00,2.926687E-02,3.333508E+01,1.807385E+02,9.503049E-04,2.105634E-02,0.000000E+00,3.807597E+03,0.000000E+00,4.435910E-01,9.426359E+02,1.282785E+03,2.687226E-02,1.494464E-01,0.000000E+00,3.671896E+02,0.000000E+00,4.277813E-02,1.577023E+03,4.410050E+03,4.495706E-02,5.137778E-01,1.548655E+03,1.295476E+03,4.414823E-02,1.509250E-01,1.396881E+02,2.331674E+03,3.982179E-03,2.716437E-01,0.000000E+00,1.380300E+03,0.000000E+00,1.608070E-01,1.183192E+02,0.000000E+00,3.372993E-03,0.000000E+00,1.306955E+02,0.000000E+00,3.725808E-03,0.000000E+00,8.060731E+01,2.778061E+02,2.297924E-03,3.236485E-02,1.161131E+02,1.940774E+02,3.310099E-03,2.261033E-02,4.921101E+02,1.792566E+03,1.402886E-02,2.088367E-01,6.307061E+02,3.877626E+03,1.797988E-02,4.517496E-01,8.263234E+01,0.000000E+00,2.355647E-03,0.000000E+00,6.261843E+02,2.975288E+03,1.785107E-02,3.466255E-01,0.000000E+00,7.003106E+02,0.000000E+00,8.158721E-02,1.712317E+02,3.469573E+02,4.881394E-03,4.042107E-02
04:49:00,5.101561E+02,2.869375E+02,1.454309E-02,3.342872E-02,1.692899E+03,1.374265E+03,4.826012E-02,1.601041E-01,4.023347E+02,0.000000E+00,1.146951E-02,0.000000E+00,5.219789E+02,2.959452E+02,1.488013E-02,3.447812E-02,1.660459E+03,5.060266E+03,4.733575E-02,5.895286E-01,1.651975E+03,4.033251E+03,4.709388E-02,4.698798E-01,9.115686E+01,3.420486E+02,2.598660E-03,3.984921E-02,0.000000E+00,9.013972E+02,0.000000E+00,1.050141E-01,4.626820E+02,6.155006E+02,1.318988E-02,7.170680E-02,6.994277E+01,1.570153E+03,1.993912E-03,1.829252E-01,0.000000E+00,1.609361E+03,0.000000E+00,1.874930E-01,0.000000E+00,3.973878E+03,0.000000E+00,4.629632E-01,0.000000E+00,8.242334E+02,0.000000E+00,9.602440E-02,0.000000E+00,2.580166E+02,0.000000E+00,3.005932E-02,0.000000E+00,2.511977E+02,0.000000E+00,2.926490E-02,3.334283E+01,1.805656E+02,9.505256E-04,2.103620E-02,0.000000E+00,3.806663E+03,0.000000E+00,4.434821E-01,9.426392E+02,1.282370E+03,2.687236E-02,1.493981E-01,0.000000E+00,3.671659E+02,0.000000E+00,4.277537E-02,1.577024E+03,4.408788E+03,4.495708E-02,5.136308E-01,1.548655E+03,1.294883E+03,4.414823E-02,1.508558E-01,1.397218E+02,2.331287E+03,3.983139E-03,2.715987E-01,0.000000E+00,1.380174E+03,0.000000E+00,1.607923E-01,1.183193E+02,0.000000E+00,3.372994E-03,0.000000E+00,1.306955E+02,0.000000E+00,3.725809E-03,0.000000E+00,8.061369E+01,2.776544E+02,2.298106E-03,3.234717E-02,1.161141E+02,1.939725E+02,3.310127E-03,2.259810E-02,4.921104E+02,1.791960E+03,1.402887E-02,2.087661E-01,6.307077E+02,3.877064E+03,1.797992E-02,4.516841E-01,8.264038E+01,0.000000E+00,2.355876E-03,0.000000E+00,6.262183E+02,2.974492E+03,1.785204E-02,3.465328E-01,0.000000E+00,7.002002E+02,0.000000E+00,8.157436E-02,1.712318E+02,3.467822E+02,4.881395E-03,4.040067E-02
04:50:00,5.101562E+02,2.867817E+02,1.454310E-02,3.341055E-02,1.692900E+03,1.373754E+03,4.826015E-02,1.600445E-01,4.023348E+02,0.000000E+00,1.146951E-02,0.000000E+00,5.219792E+02,2.961652E+02,1.488014E-02,3.450375E-02,1.660468E+03,5.059795E+03,4.733602E-02,5.894737E-01,1.651992E+03,4.032300E+03,4.709436E-02,4.697691E-01,9.116208E+01,3.419519E+02,2.598808E-03,3.983794E-02,0.000000E+00,9.013204E+02,0.000000E+00,1.050052E-01,4.626828E+02,6.153413E+02,1.318990E-02,7.168824E-02,7.001196E+01,1.569846E+03,1.995884E-03,1.828894E-01,0.000000E+00,1.609115E+03,0.000000E+00,1.874643E-01,0.000000E+00,3.972989E+03,0.000000E+00,4.628595E-01,0.000000E+00,8.240977E+02,0.000000E+00,9.600860E-02,0.000000E+00,2.579977E+02,0.000000E+00,3.005711E-02,0.000000E+00,2.511808E+02,0.000000E+00,2.926293E-02,3.335055E+01,1.803931E+02,9.507457E-04,2.101610E-02,0.000000E+00,3.805731E+03,0.000000E+00,4.433735E-01,9.426425E+02,1.281974E+03,2.687245E-02,1.493519E-01,0.000000E+00,3.671423E+02,0.000000E+00,4.277262E-02,1.577024E+03,4.407530E+03,4.495709E-02,5.134841E-01,1.548655E+03,1.294312E+03,4.414824E-02,1.507894E-01,1.397554E+02,2.330902E+03,3.984097E-03,2.715538E-01,0.000000E+00,1.380048E+03,0.000000E+00,1.607777E-01,1.183193E+02,0.000000E+00,3.372995E-03,0.000000E+00,1.306955E+02,0.000000E+00,3.725811E-03,0.000000E+00,8.062007E+01,2.775030E+02,2.298288E-03,3.232954E-02,1.161151E+02,1.938678E+02,3.310155E-03,2.258591E-02,4.921107E+02,1.791355E+03,1.402888E-02,2.086957E-01,6.307094E+02,3.876503E+03,1.797997E-02,4.516187E-01,8.264841E+01,0.000000E+00,2.356105E-03,0.000000E+00,6.262523E+02,2.973699E+03,1.785301E-02,3.464404E-01,0.000000E+00,7.000909E+02,0.000000E+00,8.156163E-02,1.712318E+02,3.466079E+02,4.881397E-03,4.038037E-02
04:51:00,5.101564E+02,2.866337E+02,1.454310E-02,3.339331E-02,1.692901E+03,1.373274E+03,4.826018E-02,1.599886E-01,4.023348E+02,0.000000E+00,1.146951E-02,0.000000E+00,5.219794E+02,2.964129E+02,1.488015E-02,3.453260E-02,1.660477E+03,5.059368E+03,4.733629E-02,5.894240E-01,1.652009E+03,4.031356E+03,4.709483E-02,4.696590E-01,9.116728E+01,3.418555E+02,2.598957E-03,3.982671E-02,0.000000E+00,9.012439E+02,0.000000E+00,1.049962E-01,4.626835E+02,6.151894E+02,1.318992E-02,7.167054E-02,7.008101E+01,1.569540E+03,1.997853E-03,1.828538E-01,0.000000E+00,1.608869E+03,0.000000E+00,1.874357E-01,0.000000E+00,3.972101E+03,0.000000E+00,4.627561E-01,0.000000E+00,8.239626E+02,0.000000E+00,9.599285E-02,0.000000E+00,2.579788E+02,0.000000E+00,3.005491E-02,0.000000E+00,2.511639E+02,0.000000E+00,2.926097E-02,3.335824E+01,1.802210E+02,9.509652E-04,2.099605E-02,0.000000E+00,3.804801E+03,0.000000E+00,4.432652E-01,9.426459E+02,1.281597E+03,2.687255E-02,1.493080E-01,0.000000E+00,3.671188E+02,0.000000E+00,4.276988E-02,1.577025E+03,4.406274E+03,4.495711E-02,5.133378E-01,1.548655E+03,1.293765E+03,4.414824E-02,1.507257E-01,1.397889E+02,2.330517E+03,3.985054E-03,2.715090E-01,0.000000E+00,1.379923E+03,0.000000E+00,1.607631E-01,1.183193E+02,0.000000E+00,3.372997E-03,0.000000E+00,1.306956E+02,0.000000E+00,3.725812E-03,0.000000E+00,8.062642E+01,2.773519E+02,2.298469E-03,3.231194E-02,1.161161E+02,1.937634E+02,3.310183E-03,2.257374E-02,4.921110E+02,1.790752E+03,1.402888E-02,2.086254E-01,6.307110E+02,3.875943E+03,1.798001E-02,4.515535E-01,8.265643E+01,0.000000E+00,2.356334E-03,0.000000E+00,6.262862E+02,2.972910E+03,1.785397E-02,3.463485E-01,0.000000E+00,6.999827E+02,0.000000E+00,8.154902E-02,1.712319E+02,3.464344E+02,4.881398E-03,4.036015E-02
04:52:00,5.101565E+02,2.864937E+02,1.454310E-02,3.337700E-02,1.692902E+03,1.372826E+03,4.826021E-02,1.599365E-01,4.023348E+02,0.000000E+00,1.146951E-02,0.000000E+00,5.219797E+02,2.966882E+02,1.488016E-02,3.456469E-02,1.660487E+03,5.058986E+03,4.733655E-02,5.893794E-01,1.652026E+03,4.030417E+03,4.709531E-02,4.695497E-01,9.117248E+01,3.417593E+02,2.599105E-03,3.981550E-02,0.000000E+00,9.011676E+02,0.000000E+00,1.049874E-01,4.626842E+02,6.150450E+02,1.318994E-02,7.165371E-02,7.014993E+01,1.569234E+03,1.999817E-03,1.828182E-01,0.000000E+00,1.608625E+03,0.000000E+00,1.874072E-01,0.000000E+00,3.971215E+03,0.000000E+00,4.626529E-01,0.000000E+00,8.238279E+02,0.000000E+00,9.597717E-02,0.000000E+00,2.579600E+02,0.000000E+00,3.005272E-02,0.000000E+00,2.511472E+02,0.000000E+00,2.925902E-02,3.336592E+01,1.800492E+02,9.511840E-04,2.097604E-02,0.000000E+00,3.803873E+03,0.000000E+00,4.431571E-01,9.426492E+02,1.281239E+03,2.687264E-02,1.492663E-01,0.000000E+00,3.670954E+02,0.000000E+00,4.276715E-02,1.577025E+03,4.405021E+03,4.495713E-02,5.131919E-01,1.548656E+03,1.293242E+03,4.414825E-02,1.506647E-01,1.398224E+02,2.330133E+03,3.986008E-03,2.714643E-01,0.000000E+00,1.379798E+03,0.000000E+00,1.607486E-01,1.183194E+02,0.000000E+00,3.372998E-03,0.000000E+00,1.306956E+02,0.000000E+00,3.725813E-03,0.000000E+00,8.063276E+01,2.772013E+02,2.298650E-03,3.229439E-02,1.161171E+02,1.936592E+02,3.310211E-03,2.256161E-02,4.921112E+02,1.790150E+03,1.402889E-02,2.085553E-01,6.307126E+02,3.875384E+03,1.798006E-02,4.514884E-01,8.266444E+01,0.000000E+00,2.356562E-03,0.000000E+00,6.263200E+02,2.972124E+03,1.785494E-02,3.462569E-01,0.000000E+00,6.998756E+02,0.000000E+00,8.153654E-02,1.712319E+02,3.462616E+02,4.881400E-03,4.034002E-02
04:53:00,5.101567E+02,2.863617E+02,1.454311E-02,3.336163E-02,1.692903E+03,1.372411E+03,4.826024E-02,1.598881E-01,4.023348E+02,0.000000E+00,1.146951E-02,0.000000E+00,5.219800E+02,2.969914E+02,1.488016E-02,3.460000E-02,1.660496E+03,5.058648E+03,4.733682E-02,5.893401E-01,1.652042E+03,4.029484E+03,4.709579E-02,4.694410E-01,9.117767E+01,3.416634E+02,2.599253E-03,3.980433E-02,0.000000E+00,9.010916E+02,0.000000E+00,1.049785E-01,4.626849E+02,6.149081E+02,1.318996E-02,7.163777E-02,7.021870E+01,1.568930E+03,2.001778E-03,1.827827E-01,0.000000E+00,1.608381E+03,0.000000E+00,1.873788E-01,0.000000E+00,3.970331E+03,0.000000E+00,4.625499E-01,0.000000E+00,8.236938E+02,0.000000E+00,9.596154E-02,0.000000E+00,2.579412E+02,0.000000E+00,3.005053E-02,0.000000E+00,2.511305E+02,0.000000E+00,2.925708E-02,3.337358E+01,1.798778E+02,9.514023E-04,2.095607E-02,0.000000E+00,3.802948E+03,0.000000E+00,4.430493E-01,9.426525E+02,1.280900E+03,2.687273E-02,1.492268E-01,0.000000E+00,3.670722E+02,0.000000E+00,4.276445E-02,1.577026E+03,4.403771E+03,4.495714E-02,5.130462E-01,1.548656E+03,1.292742E+03,4.414825E-02,1.506064E-01,1.398558E+02,2.329750E+03,3.986961E-03,2.714197E-01,0.000000E+00,1.379674E+03,0.000000E+00,1.607340E-01,1.183194E+02,0.000000E+00,3.372999E-03,0.000000E+00,1.306957E+02,0.000000E+00,3.725814E-03,0.000000E+00,8.063909E+01,2.770509E+02,2.298830E-03,3.227687E-02,1.161181E+02,1.935553E+02,3.310239E-03,2.254950E-02,4.921115E+02,1.789549E+03,1.402890E-02,2.084853E-01,6.307142E+02,3.874827E+03,1.798011E-02,4.514235E-01,8.267244E+01,0.000000E+00,2.356790E-03,0.000000E+00,6.263538E+02,2.971341E+03,1.785590E-02,3.461656E-01,0.000000E+00,6.997696E+02,0.000000E+00,8.152418E-02,1.712320E+02,3.460897E+02,4.881401E-03,4.031999E-02
04:54:00,5.101568E+02,2.862433E+02,1.454311E-02,3.334783E-02,1.692904E+03,1.372053E+03,4.826026E-02,1.598463E-01,4.023348E+02,0.000000E+00,1.146951E-02,0.000000E+00,5.219802E+02,2.973487E+02,1.488017E-02,3.464163E-02,1.660506E+03,5.058391E+03,4.733709E-02,5.893102E-01,1.652059E+03,4.028558E+03,4.709626E-02,4.693331E-01,9.118285E+01,3.415677E+02,2.599400E-03,3.979318E-02,0.000000E+00,9.010158E+02,0.000000E+00,1.049697E-01,4.626856E+02,6.147828E+02,1.318998E-02,7.162317E-02,7.028733E+01,1.568626E+03,2.003735E-03,1.827473E-01,0.000000E+00,1.608138E+03,0.000000E+00,1.873505E-01,0.000000E+00,3.969449E+03,0.000000E+00,4.624472E-01,0.000000E+00,8.235602E+02,0.000000E+00,9.594597E-02,0.000000E+00,2.579226E+02,0.000000E+00,3.004836E-02,0.000000E+00,2.511139E+02,0.000000E+00,2.925514E-02,3.338122E+01,1.797068E+02,9.516200E-04,2.093615E-02,0.000000E+00,3.802024E+03,0.000000E+00,4.429417E-01,9.426558E+02,1.280594E+03,2.687283E-02,1.491912E-01,0.000000E+00,3.670490E+02,0.000000E+00,4.276175E-02,1.577026E+03,4.402524E+03,4.495716E-02,5.129010E-01,1.548656E+03,1.292282E+03,4.414826E-02,1.505528E-01,1.398892E+02,2.329368E+03,3.987912E-03,2.713752E-01,0.000000E+00,1.379549E+03,0.000000E+00,1.607196E-01,1.183195E+02,0.000000E+00,3.373000E-03,0.000000E+00,1.306957E+02,0.000000E+00,3.725816E-03,0.000000E+00,8.064540E+01,2.769010E+02,2.299010E-03,3.225940E-02,1.161191E+02,1.934516E+02,3.310267E-03,2.253742E-02,4.921118E+02,1.788950E+03,1.402891E-02,2.084155E-01,6.307158E+02,3.874271E+03,1.798015E-02,4.513587E-01,8.268044E+01,0.000000E+00,2.357018E-03,0.000000E+00,6.263875E+02,2.970561E+03,1.785686E-02,3.460748E-01,0.000000E+00,6.996647E+02,0.000000E+00,8.151197E-02,1.712320E+02,3.459185E+02,4.881403E-03,4.030005E-02
04:55:00,5.101569E+02,2.861345E+02,1.454312E-02,3.333516E-02,1.692905E+03,1.371733E+03,4.826029E-02,1.598091E-01,4.023348E+02,0.000000E+00,1.146951E-02,0.000000E+00,5.219805E+02,2.977404E+02,1.488018E-02,3.468727E-02,1.660515E+03,5.058192E+03,4.733735E-02,5.892869E-01,1.652076E+03,4.027638E+03,4.709674E-02,4.692259E-01,9.118802E+01,3.414723E+02,2.599548E-03,3.978206E-02,0.000000E+00,9.009404E+02,0.000000E+00,1.049609E-01,4.626863E+02,6.146663E+02,1.319000E-02,7.160960E-02,7.035583E+01,1.568323E+03,2.005687E-03,1.827120E-01,0.000000E+00,1.607895E+03,0.000000E+00,1.873222E-01,0.000000E+00,3.968570E+03,0.000000E+00,4.623447E-01,0.000000E+00,8.234271E+02,0.000000E+00,9.593046E-02,0.000000E+00,2.579040E+02,0.000000E+00,3.004619E-02,0.000000E+00,2.510974E+02,0.000000E+00,2.925322E-02,3.338883E+01,1.795362E+02,9.518371E-04,2.091626E-02,0.000000E+00,3.801103E+03,0.000000E+00,4.428344E-01,9.426591E+02,1.280312E+03,2.687292E-02,1.491583E-01,0.000000E+00,3.670260E+02,0.000000E+00,4.275907E-02,1.577027E+03,4.401280E+03,4.495718E-02,5.127560E-01,1.548656E+03,1.291850E+03,4.414827E-02,1.505026E-01,1.399225E+02,2.328987E+03,3.988861E-03,2.713308E-01,0.000000E+00,1.379426E+03,0.000000E+00,1.607051E-01,1.183195E+02,0.000000E+00,3.373001E-03,0.000000E+00,1.306958E+02,0.000000E+00,3.725817E-03,0.000000E+00,8.065169E+01,2.767514E+02,2.299189E-03,3.224197E-02,1.161200E+02,1.933481E+02,3.310295E-03,2.252536E-02,4.921120E+02,1.788352E+03,1.402892E-02,2.083459E-01,6.307174E+02,3.873716E+03,1.798020E-02,4.512941E-01,8.268843E+01,0.000000E+00,2.357246E-03,0.000000E+00,6.264211E+02,2.969784E+03,1.785782E-02,3.459843E-01,0.000000E+00,6.995610E+02,0.000000E+00,8.149988E-02,1.712321E+02,3.457482E+02,4.881404E-03,4.028021E-02
04:56:00,5.101571E+02,2.860345E+02,1.454312E-02,3.332351E-02,1.692906E+03,1.371449E+03,4.826032E-02,1.597760E-01,4.023348E+02,0.000000E+00,1.146951E-02,0.000000E+00,5.219807E+02,2.981631E+02,1.488019E-02,3.473651E-02,1.660524E+03,5.058041E+03,4.733762E-02,5.892694E-01,1.652092E+03,4.026724E+03,4.709721E-02,4.691194E-01,9.119318E+01,3.413771E+02,2.599695E-03,3.977097E-02,0.000000E+00,9.008651E+02,0.000000E+00,1.049521E-01,4.626870E+02,6.145580E+02,1.319002E-02,7.159698E-02,7.042419E+01,1.568021E+03,2.007636E-03,1.826768E-01,0.000000E+00,1.607654E+03,0.000000E+00,1.872941E-01,0.000000E+00,3.967692E+03,0.000000E+00,4.622424E-01,0.000000E+00,8.232945E+02,0.000000E+00,9.591502E-02,0.000000E+00,2.578855E+02,0.000000E+00,3.004404E-02,0.000000E+00,2.510810E+02,0.000000E+00,2.925130E-02,3.339643E+01,1.793659E+02,9.520536E-04,2.089643E-02,0.000000E+00,3.800184E+03,0.000000E+00,4.427274E-01,9.426624E+02,1.280050E+03,2.687302E-02,1.491278E-01,0.000000E+00,3.670031E+02,0.000000E+00,4.275640E-02,1.577028E+03,4.400039E+03,4.495719E-02,5.126114E-01,1.548656E+03,1.291445E+03,4.414827E-02,1.504553E-01,1.399557E+02,2.328607E+03,3.989808E-03,2.712865E-01,0.000000E+00,1.379302E+03,0.000000E+00,1.606907E-01,1.183195E+02,0.000000E+00,3.373002E-03,0.000000E+00,1.306958E+02,0.000000E+00,3.725818E-03,0.000000E+00,8.065798E+01,2.766021E+02,2.299368E-03,3.222458E-02,1.161210E+02,1.932449E+02,3.310323E-03,2.251334E-02,4.921123E+02,1.787756E+03,1.402892E-02,2.082764E-01,6.307190E+02,3.873162E+03,1.798024E-02,4.512295E-01,8.269641E+01,0.000000E+00,2.357473E-03,0.000000E+00,6.264547E+02,2.969011E+03,1.785878E-02,3.458943E-01,0.000000E+00,6.994584E+02,0.000000E+00,8.148793E-02,1.712321E+02,3.455787E+02,4.881406E-03,4.026046E-02
04:57:00,5.101572E+02,2.859434E+02,1.454312E-02,3.331289E-02,1.692907E+03,1.371201E+03,4.826035E-02,1.597471E-01,4.023348E+02,0.000000E+00,1.146951E-02,0.000000E+00,5.219810E+02,2.986165E+02,1.488019E-02,3.478934E-02,1.660533E+03,5.057938E+03,4.733788E-02,5.892574E-01,1.652109E+03,4.025817E+03,4.709768E-02,4.690137E-01,9.119833E+01,3.412822E+02,2.599842E-03,3.975991E-02,0.000000E+00,9.007902E+02,0.000000E+00,1.049434E-01,4.626877E+02,6.144578E+02,1.319004E-02,7.158531E-02,7.049241E+01,1.567720E+03,2.009581E-03,1.826417E-01,0.000000E+00,1.607412E+03,0.000000E+00,1.872660E-01,0.000000E+00,3.966816E+03,0.000000E+00,4.621404E-01,0.000000E+00,8.231624E+02,0.000000E+00,9.589962E-02,0.000000E+00,2.578671E+02,0.000000E+00,3.004189E-02,0.000000E+00,2.510646E+02,0.000000E+00,2.924940E-02,3.340400E+01,1.791960E+02,9.522695E-04,2.087663E-02,0.000000E+00,3.799267E+03,0.000000E+00,4.426205E-01,9.426657E+02,1.279810E+03,2.687311E-02,1.490998E-01,0.000000E+00,3.669803E+02,0.000000E+00,4.275375E-02,1.577028E+03,4.398801E+03,4.495721E-02,5.124672E-01,1.548657E+03,1.291065E+03,4.414828E-02,1.504110E-01,1.399889E+02,2.328227E+03,3.990754E-03,2.712423E-01,0.000000E+00,1.379179E+03,0.000000E+00,1.606764E-01,1.183196E+02,0.000000E+00,3.373003E-03,0.000000E+00,1.306958E+02,0.000000E+00,3.725819E-03,0.000000E+00,8.066424E+01,2.764532E+02,2.299547E-03,3.220723E-02,1.161220E+02,1.931419E+02,3.310351E-03,2.250134E-02,4.921126E+02,1.787161E+03,1.402893E-02,2.082070E-01,6.307206E+02,3.872610E+03,1.798029E-02,4.511652E-01,8.270438E+01,0.000000E+00,2.357701E-03,0.000000E+00,6.264883E+02,2.968242E+03,1.785974E-02,3.458046E-01,0.000000E+00,6.993571E+02,0.000000E+00,8.147613E-02,1.712322E+02,3.454101E+02,4.881407E-03,4.024082E-02
