Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
04:58:00,5.101574E+02,2.858611E+02,1.454313E-02,3.330330E-02,1.692908E+03,1.370988E+03,4.826038E-02,1.597223E-01,4.023348E+02,0.000000E+00,1.146951E-02,0.000000E+00,5.219812E+02,2.991006E+02,1.488020E-02,3.484574E-02,1.660543E+03,5.057884E+03,4.733815E-02,5.892511E-01,1.652125E+03,4.024916E+03,4.709815E-02,4.689088E-01,9.120347E+01,3.411875E+02,2.599988E-03,3.974888E-02,0.000000E+00,9.007155E+02,0.000000E+00,1.049347E-01,4.626885E+02,6.143660E+02,1.319006E-02,7.157461E-02,7.056049E+01,1.567419E+03,2.011522E-03,1.826067E-01,0.000000E+00,1.607172E+03,0.000000E+00,1.872380E-01,0.000000E+00,3.965942E+03,0.000000E+00,4.620386E-01,0.000000E+00,8.230307E+02,0.000000E+00,9.588429E-02,0.000000E+00,2.578487E+02,0.000000E+00,3.003975E-02,0.000000E+00,2.510483E+02,0.000000E+00,2.924750E-02,3.341155E+01,1.790264E+02,9.524849E-04,2.085688E-02,0.000000E+00,3.798352E+03,0.000000E+00,4.425140E-01,9.426690E+02,1.279590E+03,2.687320E-02,1.490742E-01,0.000000E+00,3.669577E+02,0.000000E+00,4.275111E-02,1.577029E+03,4.397565E+03,4.495723E-02,5.123233E-01,1.548657E+03,1.290710E+03,4.414828E-02,1.503698E-01,1.400220E+02,2.327849E+03,3.991697E-03,2.711982E-01,0.000000E+00,1.379056E+03,0.000000E+00,1.606621E-01,1.183196E+02,0.000000E+00,3.373004E-03,0.000000E+00,1.306959E+02,0.000000E+00,3.725820E-03,0.000000E+00,8.067049E+01,2.763047E+02,2.299725E-03,3.218993E-02,1.161230E+02,1.930392E+02,3.310378E-03,2.248937E-02,4.921128E+02,1.786567E+03,1.402894E-02,2.081379E-01,6.307222E+02,3.872058E+03,1.798033E-02,4.511009E-01,8.271235E+01,0.000000E+00,2.357928E-03,0.000000E+00,6.265217E+02,2.967475E+03,1.786069E-02,3.457153E-01,0.000000E+00,6.992570E+02,0.000000E+00,8.146447E-02,1.712322E+02,3.452424E+02,4.881409E-03,4.022128E-02
04:59:00,5.101575E+02,2.857877E+02,1.454313E-02,3.329475E-02,1.692909E+03,1.370811E+03,4.826041E-02,1.597017E-01,4.023349E+02,0.000000E+00,1.146951E-02,0.000000E+00,5.219815E+02,2.996151E+02,1.488021E-02,3.490567E-02,1.660552E+03,5.057878E+03,4.733841E-02,5.892505E-01,1.652142E+03,4.024021E+03,4.709862E-02,4.688046E-01,9.120860E+01,3.410930E+02,2.600135E-03,3.973788E-02,0.000000E+00,9.006411E+02,0.000000E+00,1.049260E-01,4.626892E+02,6.142824E+02,1.319008E-02,7.156487E-02,7.062843E+01,1.567120E+03,2.013459E-03,1.825718E-01,0.000000E+00,1.606932E+03,0.000000E+00,1.872101E-01,0.000000E+00,3.965070E+03,0.000000E+00,4.619370E-01,0.000000E+00,8.228996E+02,0.000000E+00,9.586902E-02,0.000000E+00,2.578304E+02,0.000000E+00,3.003762E-02,0.000000E+00,2.510321E+02,0.000000E+00,2.924561E-02,3.341909E+01,1.788573E+02,9.526996E-04,2.083717E-02,0.000000E+00,3.797440E+03,0.000000E+00,4.424077E-01,9.426723E+02,1.279391E+03,2.687330E-02,1.490510E-01,0.000000E+00,3.669352E+02,0.000000E+00,4.274849E-02,1.577029E+03,4.396333E+03,4.495724E-02,5.121797E-01,1.548657E+03,1.290382E+03,4.414829E-02,1.503315E-01,1.400550E+02,2.327472E+03,3.992639E-03,2.711542E-01,0.000000E+00,1.378933E+03,0.000000E+00,1.606478E-01,1.183197E+02,0.000000E+00,3.373006E-03,0.000000E+00,1.306959E+02,0.000000E+00,3.725822E-03,0.000000E+00,8.067673E+01,2.761565E+02,2.299903E-03,3.217267E-02,1.161239E+02,1.929367E+02,3.310406E-03,2.247743E-02,4.921131E+02,1.785975E+03,1.402895E-02,2.080689E-01,6.307238E+02,3.871508E+03,1.798038E-02,4.510368E-01,8.272031E+01,0.000000E+00,2.358155E-03,0.000000E+00,6.265552E+02,2.966712E+03,1.786164E-02,3.456264E-01,0.000000E+00,6.991582E+02,0.000000E+00,8.145295E-02,1.712323E+02,3.450755E+02,4.881410E-03,4.020184E-02
05:00:00,5.101576E+02,2.857232E+02,1.454314E-02,3.328724E-02,1.692910E+03,1.370670E+03,4.826043E-02,1.596853E-01,4.023349E+02,0.000000E+00,1.146951E-02,0.000000E+00,5.219818E+02,3.001597E+02,1.488022E-02,3.496912E-02,1.660561E+03,5.057921E+03,4.733867E-02,5.892555E-01,1.652158E+03,4.023134E+03,4.709909E-02,4.687012E-01,9.121373E+01,3.409989E+02,2.600281E-03,3.972691E-02,0.000000E+00,9.005669E+02,0.000000E+00,1.049174E-01,4.626899E+02,6.142071E+02,1.319010E-02,7.155611E-02,7.069624E+01,1.566821E+03,2.015392E-03,1.825370E-01,0.000000E+00,1.606694E+03,0.000000E+00,1.871822E-01,0.000000E+00,3.964200E+03,0.000000E+00,4.618357E-01,0.000000E+00,8.227690E+02,0.000000E+00,9.585380E-02,0.000000E+00,2.578122E+02,0.000000E+00,3.003550E-02,0.000000E+00,2.510160E+02,0.000000E+00,2.924373E-02,3.342660E+01,1.786885E+02,9.529138E-04,2.081751E-02,0.000000E+00,3.796529E+03,0.000000E+00,4.423016E-01,9.426755E+02,1.279213E+03,2.687339E-02,1.490302E-01,0.000000E+00,3.669128E+02,0.000000E+00,4.274588E-02,1.577030E+03,4.395104E+03,4.495726E-02,5.120365E-01,1.548657E+03,1.290079E+03,4.414829E-02,1.502963E-01,1.400880E+02,2.327095E+03,3.993579E-03,2.711103E-01,0.000000E+00,1.378811E+03,0.000000E+00,1.606335E-01,1.183197E+02,0.000000E+00,3.373007E-03,0.000000E+00,1.306960E+02,0.000000E+00,3.725823E-03,0.000000E+00,8.068295E+01,2.760087E+02,2.300080E-03,3.215544E-02,1.161249E+02,1.928344E+02,3.310434E-03,2.246552E-02,4.921134E+02,1.785384E+03,1.402895E-02,2.080000E-01,6.307254E+02,3.870959E+03,1.798042E-02,4.509729E-01,8.272826E+01,0.000000E+00,2.358381E-03,0.000000E+00,6.265885E+02,2.965953E+03,1.786259E-02,3.455379E-01,0.000000E+00,6.990606E+02,0.000000E+00,8.144159E-02,1.712323E+02,3.449096E+02,4.881412E-03,4.018251E-02
05:01:00,5.101578E+02,2.856688E+02,1.454314E-02,3.328091E-02,1.692911E+03,1.370570E+03,4.826046E-02,1.596735E-01,4.023349E+02,0.000000E+00,1.146951E-02,0.000000E+00,5.219820E+02,3.007355E+02,1.488022E-02,3.503620E-02,1.660570E+03,5.058022E+03,4.733893E-02,5.892672E-01,1.652175E+03,4.022263E+03,4.709956E-02,4.685997E-01,9.121884E+01,3.409054E+02,2.600426E-03,3.971603E-02,0.000000E+00,9.004937E+02,0.000000E+00,1.049088E-01,4.626906E+02,6.141417E+02,1.319012E-02,7.154848E-02,7.076391E+01,1.566525E+03,2.017321E-03,1.825025E-01,0.000000E+00,1.606457E+03,0.000000E+00,1.871546E-01,0.000000E+00,3.963336E+03,0.000000E+00,4.617350E-01,0.000000E+00,8.226401E+02,0.000000E+00,9.583878E-02,0.000000E+00,2.577943E+02,0.000000E+00,3.003341E-02,0.000000E+00,2.510001E+02,0.000000E+00,2.924188E-02,3.343409E+01,1.785207E+02,9.531274E-04,2.079796E-02,0.000000E+00,3.795626E+03,0.000000E+00,4.421964E-01,9.426788E+02,1.279060E+03,2.687348E-02,1.490124E-01,0.000000E+00,3.668909E+02,0.000000E+00,4.274333E-02,1.577030E+03,4.393883E+03,4.495727E-02,5.118943E-01,1.548657E+03,1.289808E+03,4.414830E-02,1.502646E-01,1.401209E+02,2.326721E+03,3.994517E-03,2.710667E-01,0.000000E+00,1.378690E+03,0.000000E+00,1.606194E-01,1.183197E+02,0.000000E+00,3.373008E-03,0.000000E+00,1.306960E+02,0.000000E+00,3.725824E-03,0.000000E+00,8.068916E+01,2.758620E+02,2.300257E-03,3.213835E-02,1.161259E+02,1.927329E+02,3.310461E-03,2.245369E-02,4.921136E+02,1.784796E+03,1.402896E-02,2.079316E-01,6.307270E+02,3.870414E+03,1.798047E-02,4.509093E-01,8.273620E+01,0.000000E+00,2.358608E-03,0.000000E+00,6.266218E+02,2.965202E+03,1.786354E-02,3.454505E-01,0.000000E+00,6.989653E+02,0.000000E+00,8.143049E-02,1.712324E+02,3.447452E+02,4.881413E-03,4.016336E-02
05:02:00,5.101579E+02,2.856247E+02,1.454314E-02,3.327577E-02,1.692912E+03,1.370510E+03,4.826049E-02,1.596666E-01,4.023349E+02,0.000000E+00,1.146951E-02,0.000000E+00,5.219823E+02,3.013424E+02,1.488023E-02,3.510690E-02,1.660580E+03,5.058181E+03,4.733920E-02,5.892857E-01,1.652191E+03,4.021408E+03,4.710003E-02,4.685001E-01,9.122395E+01,3.408127E+02,2.600572E-03,3.970523E-02,0.000000E+00,9.004215E+02,0.000000E+00,1.049004E-01,4.626913E+02,6.140862E+02,1.319014E-02,7.154201E-02,7.083145E+01,1.566231E+03,2.019246E-03,1.824683E-01,0.000000E+00,1.606222E+03,0.000000E+00,1.871273E-01,0.000000E+00,3.962478E+03,0.000000E+00,4.616350E-01,0.000000E+00,8.225127E+02,0.000000E+00,9.582394E-02,0.000000E+00,2.577766E+02,0.000000E+00,3.003135E-02,0.000000E+00,2.509845E+02,0.000000E+00,2.924006E-02,3.344157E+01,1.783539E+02,9.533404E-04,2.077853E-02,0.000000E+00,3.794730E+03,0.000000E+00,4.420919E-01,9.426821E+02,1.278932E+03,2.687358E-02,1.489976E-01,0.000000E+00,3.668695E+02,0.000000E+00,4.274084E-02,1.577031E+03,4.392672E+03,4.495729E-02,5.117531E-01,1.548658E+03,1.289568E+03,4.414831E-02,1.502367E-01,1.401538E+02,2.326349E+03,3.995454E-03,2.710234E-01,0.000000E+00,1.378570E+03,0.000000E+00,1.606055E-01,1.183198E+02,0.000000E+00,3.373009E-03,0.000000E+00,1.306961E+02,0.000000E+00,3.725825E-03,0.000000E+00,8.069535E+01,2.757164E+02,2.300434E-03,3.212140E-02,1.161268E+02,1.926322E+02,3.310489E-03,2.244195E-02,4.921139E+02,1.784213E+03,1.402897E-02,2.078636E-01,6.307285E+02,3.869872E+03,1.798051E-02,4.508462E-01,8.274414E+01,0.000000E+00,2.358834E-03,0.000000E+00,6.266550E+02,2.964460E+03,1.786449E-02,3.453640E-01,0.000000E+00,6.988723E+02,0.000000E+00,8.141965E-02,1.712324E+02,3.445824E+02,4.881414E-03,4.014440E-02
05:03:00,5.101581E+02,2.855909E+02,1.454315E-02,3.327183E-02,1.692913E+03,1.370491E+03,4.826052E-02,1.596644E-01,4.023349E+02,0.000000E+00,1.146951E-02,0.000000E+00,5.219825E+02,3.019792E+02,1.488024E-02,3.518110E-02,1.660589E+03,5.058397E+03,4.733946E-02,5.893109E-01,1.652208E+03,4.020569E+03,4.710050E-02,4.684024E-01,9.122904E+01,3.407208E+02,2.600717E-03,3.969451E-02,0.000000E+00,9.003502E+02,0.000000E+00,1.048921E-01,4.626920E+02,6.140406E+02,1.319016E-02,7.153671E-02,7.089884E+01,1.565940E+03,2.021167E-03,1.824344E-01,0.000000E+00,1.605990E+03,0.000000E+00,1.871003E-01,0.000000E+00,3.961625E+03,0.000000E+00,4.615356E-01,0.000000E+00,8.223870E+02,0.000000E+00,9.580929E-02,0.000000E+00,2.577592E+02,0.000000E+00,3.002933E-02,0.000000E+00,2.509691E+02,0.000000E+00,2.923827E-02,3.344902E+01,1.781881E+02,9.535529E-04,2.075921E-02,0.000000E+00,3.793840E+03,0.000000E+00,4.419883E-01,9.426853E+02,1.278830E+03,2.687367E-02,1.489857E-01,0.000000E+00,3.668487E+02,0.000000E+00,4.273841E-02,1.577032E+03,4.391469E+03,4.495731E-02,5.116130E-01,1.548658E+03,1.289359E+03,4.414831E-02,1.502123E-01,1.401865E+02,2.325980E+03,3.996389E-03,2.709804E-01,0.000000E+00,1.378451E+03,0.000000E+00,1.605916E-01,1.183198E+02,0.000000E+00,3.373010E-03,0.000000E+00,1.306961E+02,0.000000E+00,3.725826E-03,0.000000E+00,8.070153E+01,2.755720E+02,2.300610E-03,3.210457E-02,1.161278E+02,1.925321E+02,3.310516E-03,2.243030E-02,4.921141E+02,1.783633E+03,1.402898E-02,2.077960E-01,6.307301E+02,3.869333E+03,1.798056E-02,4.507834E-01,8.275207E+01,0.000000E+00,2.359060E-03,0.000000E+00,6.266882E+02,2.963726E+03,1.786544E-02,3.452786E-01,0.000000E+00,6.987815E+02,0.000000E+00,8.140908E-02,1.712325E+02,3.444213E+02,4.881416E-03,4.012562E-02
05:04:00,5.101582E+02,2.855674E+02,1.454315E-02,3.326909E-02,1.692914E+03,1.370514E+03,4.826055E-02,1.596670E-01,4.023349E+02,0.000000E+00,1.146951E-02,0.000000E+00,5.219828E+02,3.026424E+02,1.488024E-02,3.525836E-02,1.660598E+03,5.058671E+03,4.733972E-02,5.893428E-01,1.652224E+03,4.019747E+03,4.710096E-02,4.683066E-01,9.123413E+01,3.406296E+02,2.600862E-03,3.968389E-02,0.000000E+00,9.002799E+02,0.000000E+00,1.048839E-01,4.626927E+02,6.140051E+02,1.319018E-02,7.153257E-02,7.096611E+01,1.565651E+03,2.023085E-03,1.824008E-01,0.000000E+00,1.605760E+03,0.000000E+00,1.870735E-01,0.000000E+00,3.960778E+03,0.000000E+00,4.614370E-01,0.000000E+00,8.222629E+02,0.000000E+00,9.579484E-02,0.000000E+00,2.577420E+02,0.000000E+00,3.002733E-02,0.000000E+00,2.509540E+02,0.000000E+00,2.923651E-02,3.345645E+01,1.780233E+02,9.537647E-04,2.074001E-02,0.000000E+00,3.792958E+03,0.000000E+00,4.418855E-01,9.426886E+02,1.278754E+03,2.687376E-02,1.489767E-01,0.000000E+00,3.668284E+02,0.000000E+00,4.273605E-02,1.577032E+03,4.390275E+03,4.495732E-02,5.114739E-01,1.548658E+03,1.289182E+03,4.414832E-02,1.501917E-01,1.402193E+02,2.325613E+03,3.997322E-03,2.709377E-01,0.000000E+00,1.378334E+03,0.000000E+00,1.605779E-01,1.183198E+02,0.000000E+00,3.373011E-03,0.000000E+00,1.306961E+02,0.000000E+00,3.725828E-03,0.000000E+00,8.070769E+01,2.754287E+02,2.300786E-03,3.208788E-02,1.161287E+02,1.924329E+02,3.310543E-03,2.241873E-02,4.921144E+02,1.783056E+03,1.402898E-02,2.077289E-01,6.307317E+02,3.868798E+03,1.798060E-02,4.507211E-01,8.275999E+01,0.000000E+00,2.359286E-03,0.000000E+00,6.267213E+02,2.963002E+03,1.786638E-02,3.451941E-01,0.000000E+00,6.986931E+02,0.000000E+00,8.139877E-02,1.712325E+02,3.442617E+02,4.881417E-03,4.010703E-02
05:05:00,5.101583E+02,2.855542E+02,1.454316E-02,3.326756E-02,1.692915E+03,1.370577E+03,4.826057E-02,1.596744E-01,4.023349E+02,0.000000E+00,1.146951E-02,0.000000E+00,5.219830E+02,3.033310E+02,1.488025E-02,3.533858E-02,1.660607E+03,5.059001E+03,4.733998E-02,5.893813E-01,1.652240E+03,4.018941E+03,4.710143E-02,4.682127E-01,9.123921E+01,3.405391E+02,2.601007E-03,3.967335E-02,0.000000E+00,9.002105E+02,0.000000E+00,1.048759E-01,4.626934E+02,6.139796E+02,1.319020E-02,7.152959E-02,7.103323E+01,1.565365E+03,2.024998E-03,1.823674E-01,0.000000E+00,1.605533E+03,0.000000E+00,1.870470E-01,0.000000E+00,3.959937E+03,0.000000E+00,4.613390E-01,0.000000E+00,8.221404E+02,0.000000E+00,9.578057E-02,0.000000E+00,2.577252E+02,0.000000E+00,3.002536E-02,0.000000E+00,2.509392E+02,0.000000E+00,2.923479E-02,3.346386E+01,1.778594E+02,9.539760E-04,2.072092E-02,0.000000E+00,3.792083E+03,0.000000E+00,4.417836E-01,9.426918E+02,1.278703E+03,2.687385E-02,1.489708E-01,0.000000E+00,3.668086E+02,0.000000E+00,4.273375E-02,1.577033E+03,4.389089E+03,4.495734E-02,5.113358E-01,1.548658E+03,1.289036E+03,4.414832E-02,1.501747E-01,1.402519E+02,2.325249E+03,3.998253E-03,2.708953E-01,0.000000E+00,1.378217E+03,0.000000E+00,1.605644E-01,1.183199E+02,0.000000E+00,3.373012E-03,0.000000E+00,1.306962E+02,0.000000E+00,3.725829E-03,0.000000E+00,8.071384E+01,2.752866E+02,2.300961E-03,3.207132E-02,1.161297E+02,1.923344E+02,3.310571E-03,2.240726E-02,4.921147E+02,1.782484E+03,1.402899E-02,2.076622E-01,6.307333E+02,3.868267E+03,1.798065E-02,4.506592E-01,8.276790E+01,0.000000E+00,2.359512E-03,0.000000E+00,6.267544E+02,2.962286E+03,1.786732E-02,3.451108E-01,0.000000E+00,6.986070E+02,0.000000E+00,8.138875E-02,1.712326E+02,3.441038E+02,4.881419E-03,4.008863E-02
05:06:00,5.101585E+02,2.855515E+02,1.454316E-02,3.326724E-02,1.692916E+03,1.370682E+03,4.826060E-02,1.596867E-01,4.023349E+02,0.000000E+00,1.146951E-02,0.000000E+00,5.219833E+02,3.040445E+02,1.488026E-02,3.542171E-02,1.660616E+03,5.059389E+03,4.734024E-02,5.894265E-01,1.652257E+03,4.018151E+03,4.710189E-02,4.681207E-01,9.124428E+01,3.404493E+02,2.601152E-03,3.966289E-02,0.000000E+00,9.001421E+02,0.000000E+00,1.048679E-01,4.626941E+02,6.139642E+02,1.319022E-02,7.152780E-02,7.110022E+01,1.565082E+03,2.026908E-03,1.823344E-01,0.000000E+00,1.605308E+03,0.000000E+00,1.870208E-01,0.000000E+00,3.959101E+03,0.000000E+00,4.612416E-01,0.000000E+00,8.220195E+02,0.000000E+00,9.576649E-02,0.000000E+00,2.577085E+02,0.000000E+00,3.002342E-02,0.000000E+00,2.509246E+02,0.000000E+00,2.923309E-02,3.347125E+01,1.776966E+02,9.541867E-04,2.070195E-02,0.000000E+00,3.791215E+03,0.000000E+00,4.416824E-01,9.426950E+02,1.278677E+03,2.687395E-02,1.489678E-01,0.000000E+00,3.667894E+02,0.000000E+00,4.273151E-02,1.577033E+03,4.387913E+03,4.495736E-02,5.111987E-01,1.548658E+03,1.288922E+03,4.414833E-02,1.501614E-01,1.402845E+02,2.324887E+03,3.999182E-03,2.708531E-01,0.000000E+00,1.378102E+03,0.000000E+00,1.605509E-01,1.183199E+02,0.000000E+00,3.373013E-03,0.000000E+00,1.306962E+02,0.000000E+00,3.725830E-03,0.000000E+00,8.071998E+01,2.751456E+02,2.301136E-03,3.205490E-02,1.161307E+02,1.922366E+02,3.310598E-03,2.239587E-02,4.921149E+02,1.781915E+03,1.402900E-02,2.075959E-01,6.307349E+02,3.867739E+03,1.798069E-02,4.505977E-01,8.277581E+01,0.000000E+00,2.359737E-03,0.000000E+00,6.267874E+02,2.961579E+03,1.786826E-02,3.450284E-01,0.000000E+00,6.985233E+02,0.000000E+00,8.137899E-02,1.712326E+02,3.439475E+02,4.881420E-03,4.007043E-02
05:07:00,5.101586E+02,2.855591E+02,1.454316E-02,3.326813E-02,1.692917E+03,1.370828E+03,4.826063E-02,1.597037E-01,4.023349E+02,0.000000E+00,1.146951E-02,0.000000E+00,5.219835E+02,3.047826E+02,1.488027E-02,3.550769E-02,1.660625E+03,5.059836E+03,4.734050E-02,5.894786E-01,1.652273E+03,4.017378E+03,4.710236E-02,4.680307E-01,9.124934E+01,3.403604E+02,2.601296E-03,3.965252E-02,0.000000E+00,9.000747E+02,0.000000E+00,1.048600E-01,4.626948E+02,6.139589E+02,1.319024E-02,7.152718E-02,7.116708E+01,1.564801E+03,2.028814E-03,1.823017E-01,0.000000E+00,1.605085E+03,0.000000E+00,1.869948E-01,0.000000E+00,3.958272E+03,0.000000E+00,4.611450E-01,0.000000E+00,8.219003E+02,0.000000E+00,9.575259E-02,0.000000E+00,2.576922E+02,0.000000E+00,3.002152E-02,0.000000E+00,2.509103E+02,0.000000E+00,2.923142E-02,3.347862E+01,1.775348E+02,9.543969E-04,2.068310E-02,0.000000E+00,3.790353E+03,0.000000E+00,4.415821E-01,9.426983E+02,1.278677E+03,2.687404E-02,1.489679E-01,0.000000E+00,3.667707E+02,0.000000E+00,4.272933E-02,1.577034E+03,4.386745E+03,4.495737E-02,5.110627E-01,1.548659E+03,1.288840E+03,4.414833E-02,1.501518E-01,1.403171E+02,2.324528E+03,4.000110E-03,2.708113E-01,0.000000E+00,1.377988E+03,0.000000E+00,1.605376E-01,1.183200E+02,0.000000E+00,3.373014E-03,0.000000E+00,1.306963E+02,0.000000E+00,3.725831E-03,0.000000E+00,8.072610E+01,2.750057E+02,2.301310E-03,3.203860E-02,1.161316E+02,1.921396E+02,3.310625E-03,2.238456E-02,4.921152E+02,1.781349E+03,1.402901E-02,2.075300E-01,6.307364E+02,3.867214E+03,1.798074E-02,4.505366E-01,8.278370E+01,0.000000E+00,2.359962E-03,0.000000E+00,6.268203E+02,2.960881E+03,1.786920E-02,3.449470E-01,0.000000E+00,6.984420E+02,0.000000E+00,8.136952E-02,1.712327E+02,3.437929E+02,4.881422E-03,4.005241E-02
05:08:00,5.101588E+02,2.855773E+02,1.454317E-02,3.327025E-02,1.692918E+03,1.371016E+03,4.826066E-02,1.597256E-01,4.023350E+02,0.000000E+00,1.146951E-02,0.000000E+00,5.219838E+02,3.055447E+02,1.488027E-02,3.559648E-02,1.660634E+03,5.060343E+03,4.734075E-02,5.895376E-01,1.652289E+03,4.016622E+03,4.710282E-02,4.679426E-01,9.125440E+01,3.402721E+02,2.601440E-03,3.964224E-02,0.000000E+00,9.000082E+02,0.000000E+00,1.048523E-01,4.626955E+02,6.139638E+02,1.319026E-02,7.152776E-02,7.123380E+01,1.564522E+03,2.030716E-03,1.822693E-01,0.000000E+00,1.604864E+03,0.000000E+00,1.869691E-01,0.000000E+00,3.957448E+03,0.000000E+00,4.610490E-01,0.000000E+00,8.217827E+02,0.000000E+00,9.573889E-02,0.000000E+00,2.576761E+02,0.000000E+00,3.001964E-02,0.000000E+00,2.508963E+02,0.000000E+00,2.922979E-02,3.348598E+01,1.773740E+02,9.546065E-04,2.066436E-02,0.000000E+00,3.789499E+03,0.000000E+00,4.414826E-01,9.427015E+02,1.278704E+03,2.687413E-02,1.489709E-01,0.000000E+00,3.667525E+02,0.000000E+00,4.272721E-02,1.577034E+03,4.385587E+03,4.495739E-02,5.109278E-01,1.548659E+03,1.288790E+03,4.414834E-02,1.501460E-01,1.403496E+02,2.324171E+03,4.001036E-03,2.707697E-01,0.000000E+00,1.377875E+03,0.000000E+00,1.605245E-01,1.183200E+02,0.000000E+00,3.373015E-03,0.000000E+00,1.306963E+02,0.000000E+00,3.725832E-03,0.000000E+00,8.073220E+01,2.748670E+02,2.301484E-03,3.202244E-02,1.161326E+02,1.920433E+02,3.310652E-03,2.237335E-02,4.921155E+02,1.780787E+03,1.402901E-02,2.074646E-01,6.307380E+02,3.866693E+03,1.798078E-02,4.504759E-01,8.279159E+01,0.000000E+00,2.360187E-03,0.000000E+00,6.268532E+02,2.960191E+03,1.787014E-02,3.448667E-01,0.000000E+00,6.983631E+02,0.000000E+00,8.136033E-02,1.712327E+02,3.436400E+02,4.881423E-03,4.003460E-02
05:09:00,5.101589E+02,2.856061E+02,1.454317E-02,3.327360E-02,1.692919E+03,1.371246E+03,4.826069E-02,1.597524E-01,4.023350E+02,0.000000E+00,1.146951E-02,0.000000E+00,5.219840E+02,3.063306E+02,1.488028E-02,3.568805E-02,1.660643E+03,5.060911E+03,4.734101E-02,5.896037E-01,1.652305E+03,4.015883E+03,4.710328E-02,4.678565E-01,9.125944E+01,3.401846E+02,2.601584E-03,3.963205E-02,0.000000E+00,8.999427E+02,0.000000E+00,1.048447E-01,4.626961E+02,6.139790E+02,1.319028E-02,7.152953E-02,7.130039E+01,1.564247E+03,2.032615E-03,1.822371E-01,0.000000E+00,1.604645E+03,0.000000E+00,1.869436E-01,0.000000E+00,3.956630E+03,0.000000E+00,4.609537E-01,0.000000E+00,8.216667E+02,0.000000E+00,9.572538E-02,0.000000E+00,2.576602E+02,0.000000E+00,3.001780E-02,0.000000E+00,2.508825E+02,0.000000E+00,2.922818E-02,3.349331E+01,1.772141E+02,9.548155E-04,2.064575E-02,0.000000E+00,3.788652E+03,0.000000E+00,4.413839E-01,9.427047E+02,1.278756E+03,2.687422E-02,1.489770E-01,0.000000E+00,3.667349E+02,0.000000E+00,4.272515E-02,1.577035E+03,4.384437E+03,4.495740E-02,5.107938E-01,1.548659E+03,1.288772E+03,4.414834E-02,1.501439E-01,1.403820E+02,2.323817E+03,4.001960E-03,2.707284E-01,0.000000E+00,1.377763E+03,0.000000E+00,1.605115E-01,1.183200E+02,0.000000E+00,3.373016E-03,0.000000E+00,1.306963E+02,0.000000E+00,3.725833E-03,0.000000E+00,8.073829E+01,2.747294E+02,2.301658E-03,3.200641E-02,1.161335E+02,1.919478E+02,3.310679E-03,2.236222E-02,4.921157E+02,1.780229E+03,1.402902E-02,2.073995E-01,6.307396E+02,3.866176E+03,1.798083E-02,4.504156E-01,8.279947E+01,0.000000E+00,2.360412E-03,0.000000E+00,6.268860E+02,2.959511E+03,1.787108E-02,3.447875E-01,0.000000E+00,6.982866E+02,0.000000E+00,8.135142E-02,1.712328E+02,3.434888E+02,4.881424E-03,4.001698E-02
05:10:00,5.101590E+02,2.856455E+02,1.454318E-02,3.327819E-02,1.692920E+03,1.371518E+03,4.826071E-02,1.597840E-01,4.023350E+02,0.000000E+00,1.146951E-02,0.000000E+00,5.219843E+02,3.071401E+02,1.488029E-02,3.578235E-02,1.660652E+03,5.061538E+03,4.734127E-02,5.896769E-01,1.652322E+03,4.015161E+03,4.710374E-02,4.677724E-01,9.126447E+01,3.400978E+02,2.601727E-03,3.962194E-02,0.000000E+00,8.998782E+02,0.000000E+00,1.048371E-01,4.626968E+02,6.140045E+02,1.319030E-02,7.153249E-02,7.136685E+01,1.563973E+03,2.034509E-03,1.822053E-01,0.000000E+00,1.604429E+03,0.000000E+00,1.869184E-01,0.000000E+00,3.955817E+03,0.000000E+00,4.608590E-01,0.000000E+00,8.215523E+02,0.000000E+00,9.571205E-02,0.000000E+00,2.576446E+02,0.000000E+00,3.001598E-02,0.000000E+00,2.508690E+02,0.000000E+00,2.922661E-02,3.350062E+01,1.770553E+02,9.550239E-04,2.062724E-02,0.000000E+00,3.787812E+03,0.000000E+00,4.412860E-01,9.427079E+02,1.278834E+03,2.687431E-02,1.489861E-01,0.000000E+00,3.667177E+02,0.000000E+00,4.272316E-02,1.577036E+03,4.383296E+03,4.495742E-02,5.106609E-01,1.548659E+03,1.288786E+03,4.414835E-02,1.501456E-01,1.404143E+02,2.323465E+03,4.002882E-03,2.706875E-01,0.000000E+00,1.377653E+03,0.000000E+00,1.604986E-01,1.183201E+02,0.000000E+00,3.373017E-03,0.000000E+00,1.306964E+02,0.000000E+00,3.725835E-03,0.000000E+00,8.074437E+01,2.745930E+02,2.301831E-03,3.199051E-02,1.161345E+02,1.918530E+02,3.310706E-03,2.235118E-02,4.921160E+02,1.779675E+03,1.402903E-02,2.073349E-01,6.307411E+02,3.865662E+03,1.798087E-02,4.503557E-01,8.280735E+01,0.000000E+00,2.360636E-03,0.000000E+00,6.269188E+02,2.958840E+03,1.787201E-02,3.447093E-01,0.000000E+00,6.982126E+02,0.000000E+00,8.134280E-02,1.712328E+02,3.433393E+02,4.881426E-03,3.999957E-02
05:11:00,5.101592E+02,2.856955E+02,1.454318E-02,3.328401E-02,1.692921E+03,1.371831E+03,4.826074E-02,1.598205E-01,4.023350E+02,0.000000E+00,1.146951E-02,0.000000E+00,5.219845E+02,3.079729E+02,1.488030E-02,3.587937E-02,1.660661E+03,5.062227E+03,4.734153E-02,5.897571E-01,1.652338E+03,4.014456E+03,4.710420E-02,4.676902E-01,9.126950E+01,3.400118E+02,2.601871E-03,3.961192E-02,0.000000E+00,8.998146E+02,0.000000E+00,1.048297E-01,4.626975E+02,6.140402E+02,1.319032E-02,7.153666E-02,7.143317E+01,1.563703E+03,2.036400E-03,1.821737E-01,0.000000E+00,1.604215E+03,0.000000E+00,1.868935E-01,0.000000E+00,3.955011E+03,0.000000E+00,4.607651E-01,0.000000E+00,8.214395E+02,0.000000E+00,9.569891E-02,0.000000E+00,2.576293E+02,0.000000E+00,3.001420E-02,0.000000E+00,2.508557E+02,0.000000E+00,2.922506E-02,3.350791E+01,1.768975E+02,9.552318E-04,2.060886E-02,0.000000E+00,3.786979E+03,0.000000E+00,4.411890E-01,9.427111E+02,1.278939E+03,2.687441E-02,1.489983E-01,0.000000E+00,3.667011E+02,0.000000E+00,4.272122E-02,1.577036E+03,4.382165E+03,4.495743E-02,5.105290E-01,1.548659E+03,1.288833E+03,4.414835E-02,1.501510E-01,1.404466E+02,2.323116E+03,4.003803E-03,2.706468E-01,0.000000E+00,1.377543E+03,0.000000E+00,1.604858E-01,1.183201E+02,0.000000E+00,3.373019E-03,0.000000E+00,1.306964E+02,0.000000E+00,3.725836E-03,0.000000E+00,8.075043E+01,2.744577E+02,2.302004E-03,3.197475E-02,1.161354E+02,1.917590E+02,3.310733E-03,2.234022E-02,4.921162E+02,1.779124E+03,1.402903E-02,2.072708E-01,6.307427E+02,3.865152E+03,1.798092E-02,4.502963E-01,8.281521E+01,0.000000E+00,2.360860E-03,0.000000E+00,6.269515E+02,2.958177E+03,1.787294E-02,3.446321E-01,0.000000E+00,6.981411E+02,0.000000E+00,8.133447E-02,1.712329E+02,3.431915E+02,4.881427E-03,3.998235E-02
05:12:00,5.101593E+02,2.857561E+02,1.454318E-02,3.329108E-02,1.692922E+03,1.372186E+03,4.826077E-02,1.598618E-01,4.023350E+02,0.000000E+00,1.146951E-02,0.000000E+00,5.219848E+02,3.088286E+02,1.488030E-02,3.597906E-02,1.660670E+03,5.062978E+03,4.734178E-02,5.898445E-01,1.652354E+03,4.013769E+03,4.710466E-02,4.676101E-01,9.127452E+01,3.399265E+02,2.602014E-03,3.960198E-02,0.000000E+00,8.997521E+02,0.000000E+00,1.048224E-01,4.626982E+02,6.140863E+02,1.319034E-02,7.154203E-02,7.149936E+01,1.563434E+03,2.038287E-03,1.821425E-01,0.000000E+00,1.604004E+03,0.000000E+00,1.868688E-01,0.000000E+00,3.954210E+03,0.000000E+00,4.606718E-01,0.000000E+00,8.213284E+02,0.000000E+00,9.568597E-02,0.000000E+00,2.576143E+02,0.000000E+00,3.001244E-02,0.000000E+00,2.508427E+02,0.000000E+00,2.922355E-02,3.351518E+01,1.767407E+02,9.554391E-04,2.059059E-02,0.000000E+00,3.786154E+03,0.000000E+00,4.410928E-01,9.427143E+02,1.279070E+03,2.687450E-02,1.490135E-01,0.000000E+00,3.666851E+02,0.000000E+00,4.271935E-02,1.577037E+03,4.381042E+03,4.495745E-02,5.103982E-01,1.548659E+03,1.288912E+03,4.414836E-02,1.501602E-01,1.404789E+02,2.322769E+03,4.004722E-03,2.706064E-01,0.000000E+00,1.377435E+03,0.000000E+00,1.604732E-01,1.183201E+02,0.000000E+00,3.373020E-03,0.000000E+00,1.306965E+02,0.000000E+00,3.725837E-03,0.000000E+00,8.075648E+01,2.743235E+02,2.302176E-03,3.195912E-02,1.161363E+02,1.916657E+02,3.310760E-03,2.232935E-02,4.921165E+02,1.778577E+03,1.402904E-02,2.072070E-01,6.307443E+02,3.864645E+03,1.798096E-02,4.502373E-01,8.282307E+01,0.000000E+00,2.361084E-03,0.000000E+00,6.269841E+02,2.957524E+03,1.787387E-02,3.445560E-01,0.000000E+00,6.980721E+02,0.000000E+00,8.132643E-02,1.712329E+02,3.430455E+02,4.881429E-03,3.996534E-02
05:13:00,5.101594E+02,2.858274E+02,1.454319E-02,3.329939E-02,1.692923E+03,1.372582E+03,4.826080E-02,1.599079E-01,4.023350E+02,0.000000E+00,1.146951E-02,0.000000E+00,5.219851E+02,3.097070E+02,1.488031E-02,3.608140E-02,1.660679E+03,5.063790E+03,4.734204E-02,5.899391E-01,1.652370E+03,4.013098E+03,4.710512E-02,4.675320E-01,9.127953E+01,3.398420E+02,2.602157E-03,3.959213E-02,0.000000E+00,8.996904E+02,0.000000E+00,1.048153E-01,4.626989E+02,6.141427E+02,1.319036E-02,7.154859E-02,7.156541E+01,1.563169E+03,2.040170E-03,1.821115E-01,0.000000E+00,1.603794E+03,0.000000E+00,1.868444E-01,0.000000E+00,3.953415E+03,0.000000E+00,4.605792E-01,0.000000E+00,8.212189E+02,0.000000E+00,9.567320E-02,0.000000E+00,2.575995E+02,0.000000E+00,3.001072E-02,0.000000E+00,2.508300E+02,0.000000E+00,2.922206E-02,3.352244E+01,1.765849E+02,9.556459E-04,2.057244E-02,0.000000E+00,3.785335E+03,0.000000E+00,4.409975E-01,9.427175E+02,1.279227E+03,2.687459E-02,1.490318E-01,0.000000E+00,3.666695E+02,0.000000E+00,4.271754E-02,1.577037E+03,4.379928E+03,4.495747E-02,5.102685E-01,1.548660E+03,1.289023E+03,4.414837E-02,1.501732E-01,1.405110E+02,2.322425E+03,4.005639E-03,2.705663E-01,0.000000E+00,1.377328E+03,0.000000E+00,1.604607E-01,1.183202E+02,0.000000E+00,3.373021E-03,0.000000E+00,1.306965E+02,0.000000E+00,3.725838E-03,0.000000E+00,8.076251E+01,2.741905E+02,2.302348E-03,3.194362E-02,1.161373E+02,1.915732E+02,3.310787E-03,2.231858E-02,4.921167E+02,1.778033E+03,1.402905E-02,2.071437E-01,6.307458E+02,3.864142E+03,1.798101E-02,4.501786E-01,8.283091E+01,0.000000E+00,2.361308E-03,0.000000E+00,6.270167E+02,2.956879E+03,1.787480E-02,3.444809E-01,0.000000E+00,6.980056E+02,0.000000E+00,8.131868E-02,1.712330E+02,3.429013E+02,4.881430E-03,3.994854E-02
05:14:00,5.101596E+02,2.859095E+02,1.454319E-02,3.330894E-02,1.692924E+03,1.373018E+03,4.826082E-02,1.599587E-01,4.023350E+02,0.000000E+00,1.146951E-02,0.000000E+00,5.219853E+02,3.106078E+02,1.488032E-02,3.618634E-02,1.660688E+03,5.064664E+03,4.734229E-02,5.900410E-01,1.652386E+03,4.012445E+03,4.710558E-02,4.674559E-01,9.128453E+01,3.397582E+02,2.602299E-03,3.958237E-02,0.000000E+00,8.996298E+02,0.000000E+00,1.048082E-01,4.626996E+02,6.142094E+02,1.319038E-02,7.155637E-02,7.163133E+01,1.562906E+03,2.042049E-03,1.820809E-01,0.000000E+00,1.603587E+03,0.000000E+00,1.868203E-01,0.000000E+00,3.952626E+03,0.000000E+00,4.604872E-01,0.000000E+00,8.211109E+02,0.000000E+00,9.566063E-02,0.000000E+00,2.575849E+02,0.000000E+00,3.000903E-02,0.000000E+00,2.508175E+02,0.000000E+00,2.922061E-02,3.352967E+01,1.764302E+02,9.558521E-04,2.055441E-02,0.000000E+00,3.784524E+03,0.000000E+00,4.409030E-01,9.427207E+02,1.279410E+03,2.687468E-02,1.490532E-01,0.000000E+00,3.666545E+02,0.000000E+00,4.271579E-02,1.577038E+03,4.378823E+03,4.495748E-02,5.101397E-01,1.548660E+03,1.289167E+03,4.414837E-02,1.501900E-01,1.405431E+02,2.322084E+03,4.006554E-03,2.705265E-01,0.000000E+00,1.377222E+03,0.000000E+00,1.604484E-01,1.183202E+02,0.000000E+00,3.373022E-03,0.000000E+00,1.306965E+02,0.000000E+00,3.725839E-03,0.000000E+00,8.076853E+01,2.740586E+02,2.302520E-03,3.192826E-02,1.161382E+02,1.914814E+02,3.310814E-03,2.230788E-02,4.921170E+02,1.777494E+03,1.402906E-02,2.070808E-01,6.307474E+02,3.863642E+03,1.798105E-02,4.501204E-01,8.283875E+01,0.000000E+00,2.361531E-03,0.000000E+00,6.270492E+02,2.956244E+03,1.787573E-02,3.444069E-01,0.000000E+00,6.979417E+02,0.000000E+00,8.131124E-02,1.712330E+02,3.427588E+02,4.881431E-03,3.993194E-02
05:15:00,5.101597E+02,2.860022E+02,1.454319E-02,3.331975E-02,1.692925E+03,1.373496E+03,4.826085E-02,1.600145E-01,4.023350E+02,0.000000E+00,1.146951E-02,0.000000E+00,5.219856E+02,3.115305E+02,1.488032E-02,3.629384E-02,1.660697E+03,5.065601E+03,4.734255E-02,5.901501E-01,1.652402E+03,4.011809E+03,4.710603E-02,4.673818E-01,9.128952E+01,3.396752E+02,2.602441E-03,3.957270E-02,0.000000E+00,8.995701E+02,0.000000E+00,1.048012E-01,4.627003E+02,6.142866E+02,1.319040E-02,7.156536E-02,7.169712E+01,1.562645E+03,2.043924E-03,1.820505E-01,0.000000E+00,1.603382E+03,0.000000E+00,1.867964E-01,0.000000E+00,3.951843E+03,0.000000E+00,4.603960E-01,0.000000E+00,8.210046E+02,0.000000E+00,9.564825E-02,0.000000E+00,2.575707E+02,0.000000E+00,3.000736E-02,0.000000E+00,2.508053E+02,0.000000E+00,2.921918E-02,3.353688E+01,1.762765E+02,9.560577E-04,2.053650E-02,0.000000E+00,3.783720E+03,0.000000E+00,4.408093E-01,9.427239E+02,1.279620E+03,2.687477E-02,1.490777E-01,0.000000E+00,3.666400E+02,0.000000E+00,4.271410E-02,1.577038E+03,4.377727E+03,4.495750E-02,5.100121E-01,1.548660E+03,1.289345E+03,4.414838E-02,1.502107E-01,1.405752E+02,2.321745E+03,4.007468E-03,2.704870E-01,0.000000E+00,1.377117E+03,0.000000E+00,1.604362E-01,1.183203E+02,0.000000E+00,3.373023E-03,0.000000E+00,1.306966E+02,0.000000E+00,3.725840E-03,0.000000E+00,8.077454E+01,2.739279E+02,2.302691E-03,3.191303E-02,1.161392E+02,1.913904E+02,3.310841E-03,2.229728E-02,4.921173E+02,1.776957E+03,1.402906E-02,2.070183E-01,6.307489E+02,3.863146E+03,1.798110E-02,4.500627E-01,8.284658E+01,0.000000E+00,2.361755E-03,0.000000E+00,6.270817E+02,2.955618E+03,1.787665E-02,3.443340E-01,0.000000E+00,6.978804E+02,0.000000E+00,8.130409E-02,1.712331E+02,3.426182E+02,4.881433E-03,3.991555E-02
05:16:00,5.101599E+02,2.861057E+02,1.454320E-02,3.333181E-02,1.692926E+03,1.374017E+03,4.826088E-02,1.600752E-01,4.023350E+02,0.000000E+00,1.146951E-02,0.000000E+00,5.219858E+02,3.124749E+02,1.488033E-02,3.640386E-02,1.660706E+03,5.066601E+03,4.734280E-02,5.902666E-01,1.652418E+03,4.011191E+03,4.710649E-02,4.673098E-01,9.129450E+01,3.395929E+02,2.602583E-03,3.956312E-02,0.000000E+00,8.995114E+02,0.000000E+00,1.047944E-01,4.627010E+02,6.143745E+02,1.319042E-02,7.157561E-02,7.176278E+01,1.562387E+03,2.045796E-03,1.820205E-01,0.000000E+00,1.603180E+03,0.000000E+00,1.867728E-01,0.000000E+00,3.951065E+03,0.000000E+00,4.603054E-01,0.000000E+00,8.208999E+02,0.000000E+00,9.563605E-02,0.000000E+00,2.575567E+02,0.000000E+00,3.000573E-02,0.000000E+00,2.507933E+02,0.000000E+00,2.921779E-02,3.354408E+01,1.761238E+02,9.562628E-04,2.051871E-02,0.000000E+00,3.782923E+03,0.000000E+00,4.407164E-01,9.427270E+02,1.279857E+03,2.687486E-02,1.491053E-01,0.000000E+00,3.666260E+02,0.000000E+00,4.271247E-02,1.577039E+03,4.376640E+03,4.495751E-02,5.098855E-01,1.548660E+03,1.289555E+03,4.414838E-02,1.502351E-01,1.406072E+02,2.321408E+03,4.008380E-03,2.704478E-01,0.000000E+00,1.377013E+03,0.000000E+00,1.604241E-01,1.183203E+02,0.000000E+00,3.373024E-03,0.000000E+00,1.306966E+02,0.000000E+00,3.725841E-03,0.000000E+00,8.078053E+01,2.737983E+02,2.302862E-03,3.189793E-02,1.161401E+02,1.913001E+02,3.310867E-03,2.228676E-02,4.921175E+02,1.776425E+03,1.402907E-02,2.069563E-01,6.307505E+02,3.862654E+03,1.798114E-02,4.500053E-01,8.285440E+01,0.000000E+00,2.361978E-03,0.000000E+00,6.271141E+02,2.955001E+03,1.787758E-02,3.442621E-01,0.000000E+00,6.978217E+02,0.000000E+00,8.129725E-02,1.712331E+02,3.424793E+02,4.881434E-03,3.989938E-02
05:17:00,5.101600E+02,2.862200E+02,1.454320E-02,3.334512E-02,1.692927E+03,1.374582E+03,4.826091E-02,1.601409E-01,4.023351E+02,0.000000E+00,1.146951E-02,0.000000E+00,5.219860E+02,3.134406E+02,1.488034E-02,3.651637E-02,1.660715E+03,5.067664E+03,4.734305E-02,5.903905E-01,1.652434E+03,4.010591E+03,4.710694E-02,4.672399E-01,9.129948E+01,3.395114E+02,2.602725E-03,3.955362E-02,0.000000E+00,8.994537E+02,0.000000E+00,1.047877E-01,4.627016E+02,6.144737E+02,1.319044E-02,7.158716E-02,7.182831E+01,1.562131E+03,2.047664E-03,1.819907E-01,0.000000E+00,1.602979E+03,0.000000E+00,1.867495E-01,0.000000E+00,3.950294E+03,0.000000E+00,4.602156E-01,0.000000E+00,8.207969E+02,0.000000E+00,9.562404E-02,0.000000E+00,2.575429E+02,0.000000E+00,3.000413E-02,0.000000E+00,2.507816E+02,0.000000E+00,2.921643E-02,3.355125E+01,1.759721E+02,9.564673E-04,2.050104E-02,0.000000E+00,3.782134E+03,0.000000E+00,4.406245E-01,9.427302E+02,1.280120E+03,2.687495E-02,1.491360E-01,0.000000E+00,3.666126E+02,0.000000E+00,4.271091E-02,1.577039E+03,4.375563E+03,4.495753E-02,5.097599E-01,1.548660E+03,1.289798E+03,4.414839E-02,1.502634E-01,1.406391E+02,2.321074E+03,4.009290E-03,2.704089E-01,0.000000E+00,1.376911E+03,0.000000E+00,1.604122E-01,1.183203E+02,0.000000E+00,3.373025E-03,0.000000E+00,1.306967E+02,0.000000E+00,3.725843E-03,0.000000E+00,8.078651E+01,2.736698E+02,2.303032E-03,3.188297E-02,1.161410E+02,1.912106E+02,3.310894E-03,2.227634E-02,4.921178E+02,1.775896E+03,1.402908E-02,2.068947E-01,6.307520E+02,3.862165E+03,1.798118E-02,4.499484E-01,8.286222E+01,0.000000E+00,2.362200E-03,0.000000E+00,6.271465E+02,2.954393E+03,1.787850E-02,3.441913E-01,0.000000E+00,6.977656E+02,0.000000E+00,8.129071E-02,1.712332E+02,3.423423E+02,4.881436E-03,3.988342E-02
05:18:00,5.101601E+02,2.863448E+02,1.454321E-02,3.335966E-02,1.692928E+03,1.375189E+03,4.826093E-02,1.602118E-01,4.023351E+02,0.000000E+00,1.146951E-02,0.000000E+00,5.219863E+02,3.144273E+02,1.488034E-02,3.663132E-02,1.660724E+03,5.068791E+03,4.734331E-02,5.905217E-01,1.652450E+03,4.010008E+03,4.710740E-02,4.671720E-01,9.130444E+01,3.394306E+02,2.602867E-03,3.954421E-02,0.000000E+00,8.993969E+02,0.000000E+00,1.047811E-01,4.627023E+02,6.145856E+02,1.319046E-02,7.160020E-02,7.189370E+01,1.561879E+03,2.049529E-03,1.819612E-01,0.000000E+00,1.602781E+03,0.000000E+00,1.867264E-01,0.000000E+00,3.949529E+03,0.000000E+00,4.601264E-01,0.000000E+00,8.206954E+02,0.000000E+00,9.561222E-02,0.000000E+00,2.575294E+02,0.000000E+00,3.000255E-02,0.000000E+00,2.507702E+02,0.000000E+00,2.921510E-02,3.355841E+01,1.758214E+02,9.566713E-04,2.048349E-02,0.000000E+00,3.781351E+03,0.000000E+00,4.405333E-01,9.427334E+02,1.280411E+03,2.687504E-02,1.491698E-01,0.000000E+00,3.665997E+02,0.000000E+00,4.270940E-02,1.577040E+03,4.374494E+03,4.495754E-02,5.096354E-01,1.548661E+03,1.290074E+03,4.414839E-02,1.502956E-01,1.406710E+02,2.320743E+03,4.010199E-03,2.703703E-01,0.000000E+00,1.376809E+03,0.000000E+00,1.604004E-01,1.183204E+02,0.000000E+00,3.373026E-03,0.000000E+00,1.306967E+02,0.000000E+00,3.725844E-03,0.000000E+00,8.079247E+01,2.735425E+02,2.303202E-03,3.186813E-02,1.161420E+02,1.911218E+02,3.310921E-03,2.226599E-02,4.921180E+02,1.775371E+03,1.402909E-02,2.068335E-01,6.307536E+02,3.861680E+03,1.798123E-02,4.498919E-01,8.287002E+01,0.000000E+00,2.362423E-03,0.000000E+00,6.271788E+02,2.953795E+03,1.787942E-02,3.441216E-01,0.000000E+00,6.977121E+02,0.000000E+00,8.128449E-02,1.712332E+02,3.422072E+02,4.881437E-03,3.986768E-02
05:19:00,5.101603E+02,2.864802E+02,1.454321E-02,3.337544E-02,1.692929E+03,1.375841E+03,4.826096E-02,1.602877E-01,4.023351E+02,0.000000E+00,1.146952E-02,0.000000E+00,5.219865E+02,3.154347E+02,1.488035E-02,3.674868E-02,1.660733E+03,5.069981E+03,4.734356E-02,5.906604E-01,1.652466E+03,4.009442E+03,4.710785E-02,4.671061E-01,9.130940E+01,3.393506E+02,2.603008E-03,3.953488E-02,0.000000E+00,8.993412E+02,0.000000E+00,1.047746E-01,4.627030E+02,6.147117E+02,1.319048E-02,7.161489E-02,7.195897E+01,1.561628E+03,2.051389E-03,1.819321E-01,0.000000E+00,1.602585E+03,0.000000E+00,1.867036E-01,0.000000E+00,3.948769E+03,0.000000E+00,4.600379E-01,0.000000E+00,8.205955E+02,0.000000E+00,9.560059E-02,0.000000E+00,2.575162E+02,0.000000E+00,3.000101E-02,0.000000E+00,2.507590E+02,0.000000E+00,2.921379E-02,3.356554E+01,1.756719E+02,9.568747E-04,2.046607E-02,0.000000E+00,3.780576E+03,0.000000E+00,4.404430E-01,9.427365E+02,1.280727E+03,2.687513E-02,1.492067E-01,0.000000E+00,3.665873E+02,0.000000E+00,4.270796E-02,1.577040E+03,4.373435E+03,4.495756E-02,5.095120E-01,1.548661E+03,1.290382E+03,4.414840E-02,1.503316E-01,1.407028E+02,2.320414E+03,4.011105E-03,2.703319E-01,0.000000E+00,1.376709E+03,0.000000E+00,1.603887E-01,1.183204E+02,0.000000E+00,3.373027E-03,0.000000E+00,1.306967E+02,0.000000E+00,3.725845E-03,0.000000E+00,8.079842E+01,2.734164E+02,2.303372E-03,3.185344E-02,1.161429E+02,1.910338E+02,3.310947E-03,2.225574E-02,4.921183E+02,1.774849E+03,1.402909E-02,2.067727E-01,6.307551E+02,3.861199E+03,1.798127E-02,4.498358E-01,8.287782E+01,0.000000E+00,2.362645E-03,0.000000E+00,6.272110E+02,2.953206E+03,1.788034E-02,3.440529E-01,0.000000E+00,6.976613E+02,0.000000E+00,8.127857E-02,1.712333E+02,3.420740E+02,4.881438E-03,3.985215E-02
05:20:00,5.101604E+02,2.866261E+02,1.454321E-02,3.339243E-02,1.692930E+03,1.376537E+03,4.826099E-02,1.603687E-01,4.023351E+02,0.000000E+00,1.146952E-02,0.000000E+00,5.219868E+02,3.164623E+02,1.488036E-02,3.686841E-02,1.660741E+03,5.071235E+03,4.734381E-02,5.908065E-01,1.652481E+03,4.008895E+03,4.710830E-02,4.670423E-01,9.131435E+01,3.392713E+02,2.603149E-03,3.952565E-02,0.000000E+00,8.992864E+02,0.000000E+00,1.047682E-01,4.627037E+02,6.148536E+02,1.319050E-02,7.163142E-02,7.202410E+01,1.561380E+03,2.053246E-03,1.819032E-01,0.000000E+00,1.602392E+03,0.000000E+00,1.866811E-01,0.000000E+00,3.948016E+03,0.000000E+00,4.599501E-01,0.000000E+00,8.204973E+02,0.000000E+00,9.558914E-02,0.000000E+00,2.575032E+02,0.000000E+00,2.999950E-02,0.000000E+00,2.507481E+02,0.000000E+00,2.921252E-02,3.357266E+01,1.755233E+02,9.570776E-04,2.044876E-02,0.000000E+00,3.779809E+03,0.000000E+00,4.403536E-01,9.427397E+02,1.281071E+03,2.687522E-02,1.492467E-01,0.000000E+00,3.665754E+02,0.000000E+00,4.270658E-02,1.577041E+03,4.372385E+03,4.495757E-02,5.093897E-01,1.548661E+03,1.290724E+03,4.414840E-02,1.503714E-01,1.407345E+02,2.320087E+03,4.012010E-03,2.702939E-01,0.000000E+00,1.376610E+03,0.000000E+00,1.603772E-01,1.183204E+02,0.000000E+00,3.373028E-03,0.000000E+00,1.306968E+02,0.000000E+00,3.725846E-03,0.000000E+00,8.080436E+01,2.732913E+02,2.303541E-03,3.183887E-02,1.161438E+02,1.909466E+02,3.310974E-03,2.224558E-02,4.921185E+02,1.774331E+03,1.402910E-02,2.067124E-01,6.307567E+02,3.860721E+03,1.798132E-02,4.497802E-01,8.288561E+01,0.000000E+00,2.362867E-03,0.000000E+00,6.272432E+02,2.952626E+03,1.788126E-02,3.439853E-01,0.000000E+00,6.976132E+02,0.000000E+00,8.127297E-02,1.712333E+02,3.419426E+02,4.881440E-03,3.983685E-02
05:21:00,5.101605E+02,2.867829E+02,1.454322E-02,3.341070E-02,1.692931E+03,1.377277E+03,4.826102E-02,1.604550E-01,4.023351E+02,0.000000E+00,1.146952E-02,0.000000E+00,5.219870E+02,3.175100E+02,1.488037E-02,3.699046E-02,1.660750E+03,5.072554E+03,4.734406E-02,5.909602E-01,1.652497E+03,4.008365E+03,4.710875E-02,4.669806E-01,9.131929E+01,3.391928E+02,2.603290E-03,3.951650E-02,0.000000E+00,8.992326E+02,0.000000E+00,1.047619E-01,4.627044E+02,6.150130E+02,1.319052E-02,7.164999E-02,7.208911E+01,1.561135E+03,2.055099E-03,1.818746E-01,0.000000E+00,1.602201E+03,0.000000E+00,1.866588E-01,0.000000E+00,3.947268E+03,0.000000E+00,4.598631E-01,0.000000E+00,8.204006E+02,0.000000E+00,9.557788E-02,0.000000E+00,2.574905E+02,0.000000E+00,2.999802E-02,0.000000E+00,2.507374E+02,0.000000E+00,2.921128E-02,3.357976E+01,1.753758E+02,9.572799E-04,2.043158E-02,0.000000E+00,3.779049E+03,0.000000E+00,4.402651E-01,9.427428E+02,1.281442E+03,2.687531E-02,1.492899E-01,0.000000E+00,3.665641E+02,0.000000E+00,4.270526E-02,1.577041E+03,4.371344E+03,4.495759E-02,5.092684E-01,1.548661E+03,1.291100E+03,4.414841E-02,1.504151E-01,1.407662E+02,2.319764E+03,4.012914E-03,2.702562E-01,0.000000E+00,1.376512E+03,0.000000E+00,1.603658E-01,1.183205E+02,0.000000E+00,3.373029E-03,0.000000E+00,1.306968E+02,0.000000E+00,3.725847E-03,0.000000E+00,8.081028E+01,2.731675E+02,2.303710E-03,3.182444E-02,1.161448E+02,1.908601E+02,3.311000E-03,2.223550E-02,4.921188E+02,1.773817E+03,1.402911E-02,2.066525E-01,6.307582E+02,3.860247E+03,1.798136E-02,4.497250E-01,8.289339E+01,0.000000E+00,2.363089E-03,0.000000E+00,6.272753E+02,2.952055E+03,1.788217E-02,3.439189E-01,0.000000E+00,6.975678E+02,0.000000E+00,8.126768E-02,1.712334E+02,3.418132E+02,4.881441E-03,3.982177E-02
05:22:00,5.101607E+02,2.869507E+02,1.454322E-02,3.343025E-02,1.692932E+03,1.378063E+03,4.826104E-02,1.605465E-01,4.023351E+02,0.000000E+00,1.146952E-02,0.000000E+00,5.219873E+02,3.185772E+02,1.488037E-02,3.711480E-02,1.660759E+03,5.073938E+03,4.734431E-02,5.911214E-01,1.652513E+03,4.007854E+03,4.710921E-02,4.669210E-01,9.132422E+01,3.391150E+02,2.603431E-03,3.950744E-02,0.000000E+00,8.991798E+02,0.000000E+00,1.047558E-01,4.627050E+02,6.151913E+02,1.319054E-02,7.167077E-02,7.215398E+01,1.560892E+03,2.056948E-03,1.818463E-01,0.000000E+00,1.602012E+03,0.000000E+00,1.866368E-01,0.000000E+00,3.946527E+03,0.000000E+00,4.597767E-01,0.000000E+00,8.203056E+02,0.000000E+00,9.556681E-02,0.000000E+00,2.574780E+02,0.000000E+00,2.999657E-02,0.000000E+00,2.507270E+02,0.000000E+00,2.921006E-02,3.358683E+01,1.752294E+02,9.574817E-04,2.041452E-02,0.000000E+00,3.778296E+03,0.000000E+00,4.401774E-01,9.427459E+02,1.281840E+03,2.687540E-02,1.493363E-01,0.000000E+00,3.665533E+02,0.000000E+00,4.270400E-02,1.577042E+03,4.370313E+03,4.495760E-02,5.091483E-01,1.548661E+03,1.291508E+03,4.414841E-02,1.504627E-01,1.407978E+02,2.319443E+03,4.013815E-03,2.702188E-01,0.000000E+00,1.376416E+03,0.000000E+00,1.603545E-01,1.183205E+02,0.000000E+00,3.373030E-03,0.000000E+00,1.306969E+02,0.000000E+00,3.725848E-03,0.000000E+00,8.081618E+01,2.730448E+02,2.303878E-03,3.181015E-02,1.161457E+02,1.907744E+02,3.311026E-03,2.222551E-02,4.921190E+02,1.773307E+03,1.402912E-02,2.065930E-01,6.307598E+02,3.859777E+03,1.798140E-02,4.496702E-01,8.290116E+01,0.000000E+00,2.363310E-03,0.000000E+00,6.273074E+02,2.951494E+03,1.788309E-02,3.438535E-01,0.000000E+00,6.975252E+02,0.000000E+00,8.126271E-02,1.712334E+02,3.416857E+02,4.881442E-03,3.980692E-02
05:23:00,5.101608E+02,2.871296E+02,1.454323E-02,3.345110E-02,1.692933E+03,1.378894E+03,4.826107E-02,1.606433E-01,4.023351E+02,0.000000E+00,1.146952E-02,0.000000E+00,5.219875E+02,3.196638E+02,1.488038E-02,3.724138E-02,1.660768E+03,5.075387E+03,4.734456E-02,5.912902E-01,1.652529E+03,4.007360E+03,4.710965E-02,4.668635E-01,9.132914E+01,3.390381E+02,2.603571E-03,3.949847E-02,0.000000E+00,8.991280E+02,0.000000E+00,1.047497E-01,4.627057E+02,6.153904E+02,1.319055E-02,7.169396E-02,7.221872E+01,1.560652E+03,2.058794E-03,1.818183E-01,0.000000E+00,1.601825E+03,0.000000E+00,1.866150E-01,0.000000E+00,3.945792E+03,0.000000E+00,4.596910E-01,0.000000E+00,8.202122E+02,0.000000E+00,9.555593E-02,0.000000E+00,2.574658E+02,0.000000E+00,2.999515E-02,0.000000E+00,2.507169E+02,0.000000E+00,2.920888E-02,3.359389E+01,1.750840E+02,9.576829E-04,2.039759E-02,0.000000E+00,3.777551E+03,0.000000E+00,4.400906E-01,9.427491E+02,1.282264E+03,2.687549E-02,1.493857E-01,0.000000E+00,3.665430E+02,0.000000E+00,4.270280E-02,1.577043E+03,4.369291E+03,4.495762E-02,5.090292E-01,1.548661E+03,1.291949E+03,4.414842E-02,1.505141E-01,1.408294E+02,2.319124E+03,4.014715E-03,2.701817E-01,0.000000E+00,1.376320E+03,0.000000E+00,1.603434E-01,1.183205E+02,0.000000E+00,3.373031E-03,0.000000E+00,1.306969E+02,0.000000E+00,3.725849E-03,0.000000E+00,8.082208E+01,2.729232E+02,2.304046E-03,3.179599E-02,1.161466E+02,1.906894E+02,3.311053E-03,2.221561E-02,4.921193E+02,1.772800E+03,1.402912E-02,2.065340E-01,6.307613E+02,3.859311E+03,1.798145E-02,4.496159E-01,8.290892E+01,0.000000E+00,2.363532E-03,0.000000E+00,6.273394E+02,2.950942E+03,1.788400E-02,3.437892E-01,0.000000E+00,6.974853E+02,0.000000E+00,8.125806E-02,1.712335E+02,3.415601E+02,4.881444E-03,3.979229E-02
05:24:00,5.101609E+02,2.873198E+02,1.454323E-02,3.347325E-02,1.692934E+03,1.379770E+03,4.826110E-02,1.607454E-01,4.023351E+02,0.000000E+00,1.146952E-02,0.000000E+00,5.219878E+02,3.207692E+02,1.488039E-02,3.737017E-02,1.660776E+03,5.076900E+03,4.734481E-02,5.914665E-01,1.652545E+03,4.006885E+03,4.711010E-02,4.668081E-01,9.133406E+01,3.389618E+02,2.603711E-03,3.948959E-02,0.000000E+00,8.990772E+02,0.000000E+00,1.047438E-01,4.627064E+02,6.156118E+02,1.319057E-02,7.171975E-02,7.228334E+01,1.560414E+03,2.060636E-03,1.817907E-01,0.000000E+00,1.601641E+03,0.000000E+00,1.865936E-01,0.000000E+00,3.945063E+03,0.000000E+00,4.596061E-01,0.000000E+00,8.201204E+02,0.000000E+00,9.554523E-02,0.000000E+00,2.574539E+02,0.000000E+00,2.999376E-02,0.000000E+00,2.507070E+02,0.000000E+00,2.920773E-02,3.360093E+01,1.749398E+02,9.578836E-04,2.038078E-02,0.000000E+00,3.776813E+03,0.000000E+00,4.400047E-01,9.427522E+02,1.282716E+03,2.687558E-02,1.494384E-01,0.000000E+00,3.665332E+02,0.000000E+00,4.270166E-02,1.577043E+03,4.368278E+03,4.495763E-02,5.089112E-01,1.548662E+03,1.292424E+03,4.414842E-02,1.505694E-01,1.408609E+02,2.318808E+03,4.015614E-03,2.701449E-01,0.000000E+00,1.376226E+03,0.000000E+00,1.603324E-01,1.183206E+02,0.000000E+00,3.373032E-03,0.000000E+00,1.306969E+02,0.000000E+00,3.725850E-03,0.000000E+00,8.082796E+01,2.728028E+02,2.304214E-03,3.178196E-02,1.161475E+02,1.906052E+02,3.311079E-03,2.220580E-02,4.921196E+02,1.772297E+03,1.402913E-02,2.064754E-01,6.307628E+02,3.858848E+03,1.798149E-02,4.495620E-01,8.291667E+01,0.000000E+00,2.363753E-03,0.000000E+00,6.273713E+02,2.950400E+03,1.788491E-02,3.437260E-01,0.000000E+00,6.974481E+02,0.000000E+00,8.125373E-02,1.712335E+02,3.414365E+02,4.881445E-03,3.977789E-02
