Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
05:25:00,5.101611E+02,2.875212E+02,1.454323E-02,3.349671E-02,1.692935E+03,1.380691E+03,4.826112E-02,1.608528E-01,4.023351E+02,0.000000E+00,1.146952E-02,0.000000E+00,5.219880E+02,3.218933E+02,1.488039E-02,3.750112E-02,1.660785E+03,5.078479E+03,4.734506E-02,5.916505E-01,1.652560E+03,4.006427E+03,4.711055E-02,4.667548E-01,9.133896E+01,3.388863E+02,2.603851E-03,3.948080E-02,0.000000E+00,8.990274E+02,0.000000E+00,1.047380E-01,4.627071E+02,6.158572E+02,1.319059E-02,7.174834E-02,7.234782E+01,1.560179E+03,2.062474E-03,1.817633E-01,0.000000E+00,1.601459E+03,0.000000E+00,1.865723E-01,0.000000E+00,3.944339E+03,0.000000E+00,4.595219E-01,0.000000E+00,8.200302E+02,0.000000E+00,9.553472E-02,0.000000E+00,2.574422E+02,0.000000E+00,2.999240E-02,0.000000E+00,2.506973E+02,0.000000E+00,2.920661E-02,3.360795E+01,1.747966E+02,9.580838E-04,2.036409E-02,0.000000E+00,3.776083E+03,0.000000E+00,4.399196E-01,9.427553E+02,1.283195E+03,2.687567E-02,1.494941E-01,0.000000E+00,3.665240E+02,0.000000E+00,4.270058E-02,1.577044E+03,4.367275E+03,4.495765E-02,5.087944E-01,1.548662E+03,1.292930E+03,4.414843E-02,1.506284E-01,1.408924E+02,2.318495E+03,4.016510E-03,2.701084E-01,0.000000E+00,1.376133E+03,0.000000E+00,1.603215E-01,1.183206E+02,0.000000E+00,3.373033E-03,0.000000E+00,1.306970E+02,0.000000E+00,3.725851E-03,0.000000E+00,8.083382E+01,2.726836E+02,2.304381E-03,3.176807E-02,1.161484E+02,1.905217E+02,3.311105E-03,2.219608E-02,4.921198E+02,1.771797E+03,1.402914E-02,2.064172E-01,6.307644E+02,3.858390E+03,1.798154E-02,4.495085E-01,8.292442E+01,0.000000E+00,2.363973E-03,0.000000E+00,6.274032E+02,2.949867E+03,1.788582E-02,3.436639E-01,0.000000E+00,6.974138E+02,0.000000E+00,8.124973E-02,1.712336E+02,3.413149E+02,4.881446E-03,3.976373E-02
05:26:00,5.101612E+02,2.877341E+02,1.454324E-02,3.352151E-02,1.692935E+03,1.381659E+03,4.826115E-02,1.609655E-01,4.023352E+02,0.000000E+00,1.146952E-02,0.000000E+00,5.219883E+02,3.230355E+02,1.488040E-02,3.763419E-02,1.660794E+03,5.080124E+03,4.734531E-02,5.918421E-01,1.652576E+03,4.005988E+03,4.711100E-02,4.667036E-01,9.134386E+01,3.388116E+02,2.603991E-03,3.947210E-02,0.000000E+00,8.989785E+02,0.000000E+00,1.047323E-01,4.627077E+02,6.161290E+02,1.319061E-02,7.178001E-02,7.241218E+01,1.559947E+03,2.064309E-03,1.817362E-01,0.000000E+00,1.601279E+03,0.000000E+00,1.865514E-01,0.000000E+00,3.943623E+03,0.000000E+00,4.594383E-01,0.000000E+00,8.199416E+02,0.000000E+00,9.552440E-02,0.000000E+00,2.574308E+02,0.000000E+00,2.999106E-02,0.000000E+00,2.506880E+02,0.000000E+00,2.920552E-02,3.361496E+01,1.746545E+02,9.582834E-04,2.034754E-02,0.000000E+00,3.775361E+03,0.000000E+00,4.398355E-01,9.427584E+02,1.283701E+03,2.687575E-02,1.495531E-01,0.000000E+00,3.665153E+02,0.000000E+00,4.269957E-02,1.577044E+03,4.366281E+03,4.495766E-02,5.086786E-01,1.548662E+03,1.293469E+03,4.414843E-02,1.506912E-01,1.409238E+02,2.318184E+03,4.017405E-03,2.700722E-01,0.000000E+00,1.376041E+03,0.000000E+00,1.603108E-01,1.183206E+02,0.000000E+00,3.373034E-03,0.000000E+00,1.306970E+02,0.000000E+00,3.725852E-03,0.000000E+00,8.083968E+01,2.725655E+02,2.304548E-03,3.175431E-02,1.161494E+02,1.904390E+02,3.311131E-03,2.218645E-02,4.921201E+02,1.771301E+03,1.402914E-02,2.063594E-01,6.307659E+02,3.857935E+03,1.798158E-02,4.494555E-01,8.293215E+01,0.000000E+00,2.364194E-03,0.000000E+00,6.274351E+02,2.949344E+03,1.788673E-02,3.436030E-01,0.000000E+00,6.973822E+02,0.000000E+00,8.124606E-02,1.712336E+02,3.411954E+02,4.881448E-03,3.974980E-02
05:27:00,5.101613E+02,2.879584E+02,1.454324E-02,3.354765E-02,1.692936E+03,1.382673E+03,4.826118E-02,1.610836E-01,4.023352E+02,0.000000E+00,1.146952E-02,0.000000E+00,5.219885E+02,3.241956E+02,1.488041E-02,3.776934E-02,1.660803E+03,5.081836E+03,4.734556E-02,5.920415E-01,1.652592E+03,4.005566E+03,4.711144E-02,4.666545E-01,9.134875E+01,3.387377E+02,2.604130E-03,3.946348E-02,0.000000E+00,8.989307E+02,0.000000E+00,1.047267E-01,4.627084E+02,6.164294E+02,1.319063E-02,7.181500E-02,7.247641E+01,1.559717E+03,2.066140E-03,1.817094E-01,0.000000E+00,1.601101E+03,0.000000E+00,1.865307E-01,0.000000E+00,3.942912E+03,0.000000E+00,4.593556E-01,0.000000E+00,8.198546E+02,0.000000E+00,9.551426E-02,0.000000E+00,2.574196E+02,0.000000E+00,2.998976E-02,0.000000E+00,2.506788E+02,0.000000E+00,2.920445E-02,3.362194E+01,1.745135E+02,9.584825E-04,2.033111E-02,0.000000E+00,3.774647E+03,0.000000E+00,4.397522E-01,9.427615E+02,1.284234E+03,2.687584E-02,1.496152E-01,0.000000E+00,3.665071E+02,0.000000E+00,4.269861E-02,1.577045E+03,4.365297E+03,4.495768E-02,5.085640E-01,1.548662E+03,1.294042E+03,4.414844E-02,1.507579E-01,1.409551E+02,2.317877E+03,4.018298E-03,2.700364E-01,0.000000E+00,1.375950E+03,0.000000E+00,1.603002E-01,1.183207E+02,0.000000E+00,3.373035E-03,0.000000E+00,1.306971E+02,0.000000E+00,3.725854E-03,0.000000E+00,8.084552E+01,2.724485E+02,2.304715E-03,3.174068E-02,1.161503E+02,1.903571E+02,3.311157E-03,2.217691E-02,4.921203E+02,1.770809E+03,1.402915E-02,2.063021E-01,6.307674E+02,3.857484E+03,1.798162E-02,4.494030E-01,8.293988E+01,0.000000E+00,2.364414E-03,0.000000E+00,6.274668E+02,2.948830E+03,1.788763E-02,3.435431E-01,0.000000E+00,6.973535E+02,0.000000E+00,8.124271E-02,1.712337E+02,3.410778E+02,4.881449E-03,3.973611E-02
05:28:00,5.101615E+02,2.881944E+02,1.454324E-02,3.357514E-02,1.692937E+03,1.383733E+03,4.826121E-02,1.612072E-01,4.023352E+02,0.000000E+00,1.146952E-02,0.000000E+00,5.219888E+02,3.253732E+02,1.488042E-02,3.790653E-02,1.660811E+03,5.083613E+03,4.734580E-02,5.922486E-01,1.652607E+03,4.005163E+03,4.711189E-02,4.666076E-01,9.135363E+01,3.386645E+02,2.604269E-03,3.945496E-02,0.000000E+00,8.988838E+02,0.000000E+00,1.047213E-01,4.627091E+02,6.167602E+02,1.319065E-02,7.185355E-02,7.254052E+01,1.559489E+03,2.067968E-03,1.816829E-01,0.000000E+00,1.600926E+03,0.000000E+00,1.865103E-01,0.000000E+00,3.942208E+03,0.000000E+00,4.592735E-01,0.000000E+00,8.197692E+02,0.000000E+00,9.550431E-02,0.000000E+00,2.574087E+02,0.000000E+00,2.998849E-02,0.000000E+00,2.506700E+02,0.000000E+00,2.920342E-02,3.362891E+01,1.743736E+02,9.586810E-04,2.031481E-02,0.000000E+00,3.773940E+03,0.000000E+00,4.396699E-01,9.427646E+02,1.284794E+03,2.687593E-02,1.496805E-01,0.000000E+00,3.664994E+02,0.000000E+00,4.269772E-02,1.577045E+03,4.364323E+03,4.495769E-02,5.084504E-01,1.548662E+03,1.294648E+03,4.414844E-02,1.508286E-01,1.409864E+02,2.317571E+03,4.019190E-03,2.700008E-01,0.000000E+00,1.375860E+03,0.000000E+00,1.602897E-01,1.183207E+02,0.000000E+00,3.373036E-03,0.000000E+00,1.306971E+02,0.000000E+00,3.725855E-03,0.000000E+00,8.085134E+01,2.723328E+02,2.304881E-03,3.172720E-02,1.161512E+02,1.902760E+02,3.311183E-03,2.216745E-02,4.921206E+02,1.770321E+03,1.402916E-02,2.062452E-01,6.307689E+02,3.857037E+03,1.798167E-02,4.493509E-01,8.294760E+01,0.000000E+00,2.364634E-03,0.000000E+00,6.274986E+02,2.948326E+03,1.788854E-02,3.434844E-01,0.000000E+00,6.973277E+02,0.000000E+00,8.123970E-02,1.712337E+02,3.409624E+02,4.881450E-03,3.972265E-02
05:29:00,5.101616E+02,2.884419E+02,1.454325E-02,3.360398E-02,1.692938E+03,1.384840E+03,4.826123E-02,1.613361E-01,4.023352E+02,0.000000E+00,1.146952E-02,0.000000E+00,5.219890E+02,3.265679E+02,1.488042E-02,3.804573E-02,1.660820E+03,5.085457E+03,4.734605E-02,5.924634E-01,1.652623E+03,4.004779E+03,4.711234E-02,4.665628E-01,9.135850E+01,3.385921E+02,2.604408E-03,3.944652E-02,0.000000E+00,8.988380E+02,0.000000E+00,1.047160E-01,4.627097E+02,6.171237E+02,1.319067E-02,7.189589E-02,7.260451E+01,1.559265E+03,2.069792E-03,1.816567E-01,0.000000E+00,1.600753E+03,0.000000E+00,1.864901E-01,0.000000E+00,3.941510E+03,0.000000E+00,4.591922E-01,0.000000E+00,8.196854E+02,0.000000E+00,9.549455E-02,0.000000E+00,2.573981E+02,0.000000E+00,2.998725E-02,0.000000E+00,2.506614E+02,0.000000E+00,2.920242E-02,3.363585E+01,1.742348E+02,9.588791E-04,2.029865E-02,0.000000E+00,3.773241E+03,0.000000E+00,4.395884E-01,9.427677E+02,1.285382E+03,2.687602E-02,1.497490E-01,0.000000E+00,3.664923E+02,0.000000E+00,4.269689E-02,1.577046E+03,4.363358E+03,4.495771E-02,5.083381E-01,1.548663E+03,1.295289E+03,4.414845E-02,1.509032E-01,1.410176E+02,2.317269E+03,4.020080E-03,2.699656E-01,0.000000E+00,1.375771E+03,0.000000E+00,1.602794E-01,1.183208E+02,0.000000E+00,3.373037E-03,0.000000E+00,1.306971E+02,0.000000E+00,3.725856E-03,0.000000E+00,8.085715E+01,2.722181E+02,2.305046E-03,3.171384E-02,1.161521E+02,1.901956E+02,3.311209E-03,2.215809E-02,4.921208E+02,1.769836E+03,1.402917E-02,2.061887E-01,6.307705E+02,3.856594E+03,1.798171E-02,4.492993E-01,8.295531E+01,0.000000E+00,2.364854E-03,0.000000E+00,6.275302E+02,2.947831E+03,1.788944E-02,3.434267E-01,0.000000E+00,6.973047E+02,0.000000E+00,8.123702E-02,1.712337E+02,3.408490E+02,4.881452E-03,3.970944E-02
05:30:00,5.101617E+02,2.887012E+02,1.454325E-02,3.363419E-02,1.692939E+03,1.385994E+03,4.826126E-02,1.614705E-01,4.023352E+02,0.000000E+00,1.146952E-02,0.000000E+00,5.219892E+02,3.277795E+02,1.488043E-02,3.818688E-02,1.660829E+03,5.087368E+03,4.734630E-02,5.926861E-01,1.652639E+03,4.004413E+03,4.711278E-02,4.665201E-01,9.136337E+01,3.385205E+02,2.604547E-03,3.943818E-02,0.000000E+00,8.987932E+02,0.000000E+00,1.047107E-01,4.627104E+02,6.175218E+02,1.319069E-02,7.194228E-02,7.266837E+01,1.559042E+03,2.071612E-03,1.816308E-01,0.000000E+00,1.600582E+03,0.000000E+00,1.864702E-01,0.000000E+00,3.940818E+03,0.000000E+00,4.591116E-01,0.000000E+00,8.196032E+02,0.000000E+00,9.548498E-02,0.000000E+00,2.573877E+02,0.000000E+00,2.998604E-02,0.000000E+00,2.506530E+02,0.000000E+00,2.920145E-02,3.364278E+01,1.740972E+02,9.590766E-04,2.028261E-02,0.000000E+00,3.772550E+03,0.000000E+00,4.395079E-01,9.427708E+02,1.285997E+03,2.687611E-02,1.498206E-01,0.000000E+00,3.664856E+02,0.000000E+00,4.269612E-02,1.577046E+03,4.362404E+03,4.495772E-02,5.082269E-01,1.548663E+03,1.295963E+03,4.414845E-02,1.509818E-01,1.410488E+02,2.316969E+03,4.020968E-03,2.699306E-01,0.000000E+00,1.375684E+03,0.000000E+00,1.602693E-01,1.183208E+02,0.000000E+00,3.373038E-03,0.000000E+00,1.306972E+02,0.000000E+00,3.725857E-03,0.000000E+00,8.086295E+01,2.721047E+02,2.305212E-03,3.170063E-02,1.161530E+02,1.901160E+02,3.311235E-03,2.214881E-02,4.921211E+02,1.769355E+03,1.402917E-02,2.061327E-01,6.307720E+02,3.856155E+03,1.798175E-02,4.492482E-01,8.296301E+01,0.000000E+00,2.365074E-03,0.000000E+00,6.275619E+02,2.947346E+03,1.789034E-02,3.433703E-01,0.000000E+00,6.972846E+02,0.000000E+00,8.123468E-02,1.712338E+02,3.407377E+02,4.881453E-03,3.969648E-02
05:31:00,5.101619E+02,2.889342E+02,1.454326E-02,3.366133E-02,1.692940E+03,1.387031E+03,4.826129E-02,1.615913E-01,4.023352E+02,0.000000E+00,1.146952E-02,0.000000E+00,5.219895E+02,3.289252E+02,1.488044E-02,3.832036E-02,1.660837E+03,5.089080E+03,4.734654E-02,5.928855E-01,1.652654E+03,4.004065E+03,4.711322E-02,4.664796E-01,9.136823E+01,3.384497E+02,2.604685E-03,3.942992E-02,0.000000E+00,8.987494E+02,0.000000E+00,1.047056E-01,4.627111E+02,6.179213E+02,1.319071E-02,7.198882E-02,7.273210E+01,1.558823E+03,2.073429E-03,1.816052E-01,0.000000E+00,1.600414E+03,0.000000E+00,1.864506E-01,0.000000E+00,3.940133E+03,0.000000E+00,4.590318E-01,0.000000E+00,8.195228E+02,0.000000E+00,9.547561E-02,0.000000E+00,2.573776E+02,0.000000E+00,2.998486E-02,0.000000E+00,2.506450E+02,0.000000E+00,2.920051E-02,3.364969E+01,1.739607E+02,9.592736E-04,2.026672E-02,0.000000E+00,3.771867E+03,0.000000E+00,4.394284E-01,9.427739E+02,1.286537E+03,2.687620E-02,1.498835E-01,0.000000E+00,3.664796E+02,0.000000E+00,4.269541E-02,1.577047E+03,4.361459E+03,4.495774E-02,5.081169E-01,1.548663E+03,1.296545E+03,4.414846E-02,1.510495E-01,1.410799E+02,2.316672E+03,4.021855E-03,2.698960E-01,0.000000E+00,1.375598E+03,0.000000E+00,1.602592E-01,1.183208E+02,0.000000E+00,3.373039E-03,0.000000E+00,1.306972E+02,0.000000E+00,3.725858E-03,0.000000E+00,8.086874E+01,2.719925E+02,2.305377E-03,3.168755E-02,1.161539E+02,1.900372E+02,3.311261E-03,2.213963E-02,4.921213E+02,1.768878E+03,1.402918E-02,2.060771E-01,6.307735E+02,3.855721E+03,1.798180E-02,4.491976E-01,8.297070E+01,0.000000E+00,2.365293E-03,0.000000E+00,6.275934E+02,2.946872E+03,1.789124E-02,3.433150E-01,0.000000E+00,6.972675E+02,0.000000E+00,8.123269E-02,1.712338E+02,3.406286E+02,4.881454E-03,3.968377E-02
05:32:00,5.101620E+02,2.891660E+02,1.454326E-02,3.368834E-02,1.692941E+03,1.388059E+03,4.826131E-02,1.617112E-01,4.023352E+02,0.000000E+00,1.146952E-02,0.000000E+00,5.219897E+02,3.300496E+02,1.488044E-02,3.845135E-02,1.660846E+03,5.090768E+03,4.734679E-02,5.930821E-01,1.652670E+03,4.003736E+03,4.711366E-02,4.664413E-01,9.137307E+01,3.383796E+02,2.604823E-03,3.942176E-02,0.000000E+00,8.987067E+02,0.000000E+00,1.047007E-01,4.627117E+02,6.183489E+02,1.319073E-02,7.203863E-02,7.279572E+01,1.558606E+03,2.075243E-03,1.815799E-01,0.000000E+00,1.600248E+03,0.000000E+00,1.864313E-01,0.000000E+00,3.939455E+03,0.000000E+00,4.589528E-01,0.000000E+00,8.194439E+02,0.000000E+00,9.546643E-02,0.000000E+00,2.573677E+02,0.000000E+00,2.998372E-02,0.000000E+00,2.506371E+02,0.000000E+00,2.919960E-02,3.365658E+01,1.738254E+02,9.594700E-04,2.025095E-02,0.000000E+00,3.771193E+03,0.000000E+00,4.393498E-01,9.427770E+02,1.287071E+03,2.687628E-02,1.499457E-01,0.000000E+00,3.664741E+02,0.000000E+00,4.269477E-02,1.577047E+03,4.360525E+03,4.495775E-02,5.080080E-01,1.548663E+03,1.297119E+03,4.414846E-02,1.511164E-01,1.411109E+02,2.316378E+03,4.022740E-03,2.698618E-01,0.000000E+00,1.375513E+03,0.000000E+00,1.602493E-01,1.183209E+02,0.000000E+00,3.373040E-03,0.000000E+00,1.306972E+02,0.000000E+00,3.725859E-03,0.000000E+00,8.087451E+01,2.718814E+02,2.305541E-03,3.167461E-02,1.161548E+02,1.899592E+02,3.311287E-03,2.213054E-02,4.921216E+02,1.768405E+03,1.402919E-02,2.060219E-01,6.307750E+02,3.855290E+03,1.798184E-02,4.491474E-01,8.297839E+01,0.000000E+00,2.365512E-03,0.000000E+00,6.276249E+02,2.946407E+03,1.789214E-02,3.432608E-01,0.000000E+00,6.972533E+02,0.000000E+00,8.123104E-02,1.712339E+02,3.405217E+02,4.881456E-03,3.967131E-02
05:33:00,5.101621E+02,2.894040E+02,1.454326E-02,3.371607E-02,1.692942E+03,1.389112E+03,4.826134E-02,1.618338E-01,4.023352E+02,0.000000E+00,1.146952E-02,0.000000E+00,5.219900E+02,3.311726E+02,1.488045E-02,3.858218E-02,1.660854E+03,5.092492E+03,4.734703E-02,5.932830E-01,1.652685E+03,4.003426E+03,4.711411E-02,4.664052E-01,9.137792E+01,3.383103E+02,2.604961E-03,3.941369E-02,0.000000E+00,8.986650E+02,0.000000E+00,1.046958E-01,4.627124E+02,6.188133E+02,1.319075E-02,7.209273E-02,7.285921E+01,1.558391E+03,2.077053E-03,1.815550E-01,0.000000E+00,1.600084E+03,0.000000E+00,1.864122E-01,0.000000E+00,3.938783E+03,0.000000E+00,4.588745E-01,0.000000E+00,8.193668E+02,0.000000E+00,9.545743E-02,0.000000E+00,2.573581E+02,0.000000E+00,2.998260E-02,0.000000E+00,2.506296E+02,0.000000E+00,2.919872E-02,3.366346E+01,1.736913E+02,9.596660E-04,2.023532E-02,0.000000E+00,3.770526E+03,0.000000E+00,4.392722E-01,9.427801E+02,1.287619E+03,2.687637E-02,1.500096E-01,0.000000E+00,3.664691E+02,0.000000E+00,4.269419E-02,1.577048E+03,4.359601E+03,4.495776E-02,5.079003E-01,1.548663E+03,1.297712E+03,4.414847E-02,1.511855E-01,1.411419E+02,2.316086E+03,4.023624E-03,2.698278E-01,0.000000E+00,1.375429E+03,0.000000E+00,1.602396E-01,1.183209E+02,0.000000E+00,3.373041E-03,0.000000E+00,1.306973E+02,0.000000E+00,3.725860E-03,0.000000E+00,8.088027E+01,2.717715E+02,2.305705E-03,3.166181E-02,1.161557E+02,1.898819E+02,3.311313E-03,2.212155E-02,4.921218E+02,1.767935E+03,1.402919E-02,2.059672E-01,6.307765E+02,3.854864E+03,1.798188E-02,4.490977E-01,8.298606E+01,0.000000E+00,2.365731E-03,0.000000E+00,6.276564E+02,2.945952E+03,1.789304E-02,3.432079E-01,0.000000E+00,6.972421E+02,0.000000E+00,8.122973E-02,1.712339E+02,3.404169E+02,4.881457E-03,3.965910E-02
05:34:00,5.101623E+02,2.896487E+02,1.454327E-02,3.374457E-02,1.692943E+03,1.390192E+03,4.826137E-02,1.619596E-01,4.023352E+02,0.000000E+00,1.146952E-02,0.000000E+00,5.219902E+02,3.322947E+02,1.488046E-02,3.871291E-02,1.660863E+03,5.094254E+03,4.734728E-02,5.934883E-01,1.652701E+03,4.003134E+03,4.711455E-02,4.663712E-01,9.138275E+01,3.382419E+02,2.605099E-03,3.940571E-02,0.000000E+00,8.986243E+02,0.000000E+00,1.046911E-01,4.627130E+02,6.193171E+02,1.319076E-02,7.215143E-02,7.292258E+01,1.558180E+03,2.078859E-03,1.815303E-01,0.000000E+00,1.599923E+03,0.000000E+00,1.863934E-01,0.000000E+00,3.938118E+03,0.000000E+00,4.587970E-01,0.000000E+00,8.192913E+02,0.000000E+00,9.544864E-02,0.000000E+00,2.573488E+02,0.000000E+00,2.998151E-02,0.000000E+00,2.506223E+02,0.000000E+00,2.919787E-02,3.367031E+01,1.735583E+02,9.598614E-04,2.021983E-02,0.000000E+00,3.769868E+03,0.000000E+00,4.391956E-01,9.427831E+02,1.288182E+03,2.687646E-02,1.500751E-01,0.000000E+00,3.664646E+02,0.000000E+00,4.269367E-02,1.577048E+03,4.358687E+03,4.495778E-02,5.077939E-01,1.548663E+03,1.298325E+03,4.414847E-02,1.512569E-01,1.411728E+02,2.315798E+03,4.024506E-03,2.697942E-01,0.000000E+00,1.375347E+03,0.000000E+00,1.602300E-01,1.183209E+02,0.000000E+00,3.373042E-03,0.000000E+00,1.306973E+02,0.000000E+00,3.725861E-03,0.000000E+00,8.088602E+01,2.716628E+02,2.305869E-03,3.164915E-02,1.161566E+02,1.898055E+02,3.311339E-03,2.211264E-02,4.921221E+02,1.767469E+03,1.402920E-02,2.059130E-01,6.307781E+02,3.854441E+03,1.798193E-02,4.490485E-01,8.299373E+01,0.000000E+00,2.365949E-03,0.000000E+00,6.276878E+02,2.945508E+03,1.789393E-02,3.431561E-01,0.000000E+00,6.972339E+02,0.000000E+00,8.122877E-02,1.712340E+02,3.403143E+02,4.881458E-03,3.964715E-02
05:35:00,5.101624E+02,2.899002E+02,1.454327E-02,3.377387E-02,1.692944E+03,1.391298E+03,4.826139E-02,1.620884E-01,4.023353E+02,0.000000E+00,1.146952E-02,0.000000E+00,5.219905E+02,3.334157E+02,1.488046E-02,3.884350E-02,1.660872E+03,5.096053E+03,4.734752E-02,5.936979E-01,1.652716E+03,4.002861E+03,4.711499E-02,4.663393E-01,9.138757E+01,3.381742E+02,2.605237E-03,3.939783E-02,0.000000E+00,8.985847E+02,0.000000E+00,1.046864E-01,4.627137E+02,6.198628E+02,1.319078E-02,7.221500E-02,7.298582E+01,1.557971E+03,2.080662E-03,1.815059E-01,0.000000E+00,1.599764E+03,0.000000E+00,1.863749E-01,0.000000E+00,3.937460E+03,0.000000E+00,4.587203E-01,0.000000E+00,8.192174E+02,0.000000E+00,9.544003E-02,0.000000E+00,2.573397E+02,0.000000E+00,2.998046E-02,0.000000E+00,2.506153E+02,0.000000E+00,2.919705E-02,3.367715E+01,1.734265E+02,9.600563E-04,2.020448E-02,0.000000E+00,3.769219E+03,0.000000E+00,4.391199E-01,9.427862E+02,1.288759E+03,2.687655E-02,1.501423E-01,0.000000E+00,3.664607E+02,0.000000E+00,4.269321E-02,1.577049E+03,4.357784E+03,4.495779E-02,5.076887E-01,1.548664E+03,1.298958E+03,4.414848E-02,1.513306E-01,1.412037E+02,2.315512E+03,4.025386E-03,2.697609E-01,0.000000E+00,1.375266E+03,0.000000E+00,1.602205E-01,1.183210E+02,0.000000E+00,3.373043E-03,0.000000E+00,1.306973E+02,0.000000E+00,3.725862E-03,0.000000E+00,8.089175E+01,2.715553E+02,2.306033E-03,3.163662E-02,1.161575E+02,1.897298E+02,3.311364E-03,2.210382E-02,4.921223E+02,1.767007E+03,1.402921E-02,2.058591E-01,6.307796E+02,3.854024E+03,1.798197E-02,4.489999E-01,8.300139E+01,0.000000E+00,2.366168E-03,0.000000E+00,6.277191E+02,2.945073E+03,1.789483E-02,3.431054E-01,0.000000E+00,6.972286E+02,0.000000E+00,8.122816E-02,1.712340E+02,3.402139E+02,4.881459E-03,3.963546E-02
05:36:00,5.101625E+02,2.901585E+02,1.454327E-02,3.380397E-02,1.692945E+03,1.392430E+03,4.826142E-02,1.622203E-01,4.023353E+02,0.000000E+00,1.146952E-02,0.000000E+00,5.219907E+02,3.345351E+02,1.488047E-02,3.897392E-02,1.660880E+03,5.097890E+03,4.734776E-02,5.939119E-01,1.652731E+03,4.002606E+03,4.711543E-02,4.663097E-01,9.139239E+01,3.381073E+02,2.605374E-03,3.939004E-02,0.000000E+00,8.985462E+02,0.000000E+00,1.046820E-01,4.627144E+02,6.204527E+02,1.319080E-02,7.228373E-02,7.304894E+01,1.557764E+03,2.082462E-03,1.814819E-01,0.000000E+00,1.599607E+03,0.000000E+00,1.863566E-01,0.000000E+00,3.936808E+03,0.000000E+00,4.586444E-01,0.000000E+00,8.191452E+02,0.000000E+00,9.543162E-02,0.000000E+00,2.573309E+02,0.000000E+00,2.997943E-02,0.000000E+00,2.506085E+02,0.000000E+00,2.919626E-02,3.368397E+01,1.732960E+02,9.602507E-04,2.018927E-02,0.000000E+00,3.768578E+03,0.000000E+00,4.390452E-01,9.427893E+02,1.289350E+03,2.687663E-02,1.502112E-01,0.000000E+00,3.664574E+02,0.000000E+00,4.269282E-02,1.577049E+03,4.356891E+03,4.495781E-02,5.075846E-01,1.548664E+03,1.299611E+03,4.414848E-02,1.514068E-01,1.412345E+02,2.315229E+03,4.026264E-03,2.697280E-01,0.000000E+00,1.375185E+03,0.000000E+00,1.602112E-01,1.183210E+02,0.000000E+00,3.373044E-03,0.000000E+00,1.306974E+02,0.000000E+00,3.725863E-03,0.000000E+00,8.089747E+01,2.714490E+02,2.306196E-03,3.162424E-02,1.161584E+02,1.896550E+02,3.311390E-03,2.209510E-02,4.921225E+02,1.766549E+03,1.402921E-02,2.058058E-01,6.307811E+02,3.853610E+03,1.798201E-02,4.489517E-01,8.300904E+01,0.000000E+00,2.366386E-03,0.000000E+00,6.277504E+02,2.944648E+03,1.789572E-02,3.430560E-01,0.000000E+00,6.972262E+02,0.000000E+00,8.122788E-02,1.712341E+02,3.401158E+02,4.881461E-03,3.962402E-02
05:37:00,5.101626E+02,2.904237E+02,1.454328E-02,3.383486E-02,1.692946E+03,1.393590E+03,4.826145E-02,1.623554E-01,4.023353E+02,0.000000E+00,1.146952E-02,0.000000E+00,5.219909E+02,3.356515E+02,1.488048E-02,3.910399E-02,1.660889E+03,5.099764E+03,4.734801E-02,5.941302E-01,1.652747E+03,4.002370E+03,4.711586E-02,4.662821E-01,9.139720E+01,3.380412E+02,2.605511E-03,3.938233E-02,0.000000E+00,8.985087E+02,0.000000E+00,1.046776E-01,4.627150E+02,6.210893E+02,1.319082E-02,7.235790E-02,7.311193E+01,1.557560E+03,2.084257E-03,1.814581E-01,0.000000E+00,1.599453E+03,0.000000E+00,1.863387E-01,0.000000E+00,3.936163E+03,0.000000E+00,4.585693E-01,0.000000E+00,8.190747E+02,0.000000E+00,9.542340E-02,0.000000E+00,2.573224E+02,0.000000E+00,2.997844E-02,0.000000E+00,2.506021E+02,0.000000E+00,2.919551E-02,3.369077E+01,1.731667E+02,9.604446E-04,2.017421E-02,0.000000E+00,3.767945E+03,0.000000E+00,4.389715E-01,9.427923E+02,1.289956E+03,2.687672E-02,1.502818E-01,0.000000E+00,3.664546E+02,0.000000E+00,4.269250E-02,1.577050E+03,4.356009E+03,4.495782E-02,5.074819E-01,1.548664E+03,1.300285E+03,4.414849E-02,1.514852E-01,1.412653E+02,2.314949E+03,4.027141E-03,2.696953E-01,0.000000E+00,1.375107E+03,0.000000E+00,1.602020E-01,1.183210E+02,0.000000E+00,3.373045E-03,0.000000E+00,1.306974E+02,0.000000E+00,3.725864E-03,0.000000E+00,8.090318E+01,2.713439E+02,2.306358E-03,3.161199E-02,1.161593E+02,1.895809E+02,3.311415E-03,2.208647E-02,4.921228E+02,1.766095E+03,1.402922E-02,2.057528E-01,6.307826E+02,3.853201E+03,1.798206E-02,4.489040E-01,8.301668E+01,0.000000E+00,2.366604E-03,0.000000E+00,6.277817E+02,2.944234E+03,1.789661E-02,3.430077E-01,0.000000E+00,6.972267E+02,0.000000E+00,8.122794E-02,1.712341E+02,3.400198E+02,4.881462E-03,3.961284E-02
05:38:00,5.101628E+02,2.906958E+02,1.454328E-02,3.386656E-02,1.692947E+03,1.394776E+03,4.826147E-02,1.624936E-01,4.023353E+02,0.000000E+00,1.146952E-02,0.000000E+00,5.219912E+02,3.367635E+02,1.488048E-02,3.923353E-02,1.660897E+03,5.101676E+03,4.734825E-02,5.943530E-01,1.652762E+03,4.002151E+03,4.711630E-02,4.662567E-01,9.140199E+01,3.379759E+02,2.605648E-03,3.937473E-02,0.000000E+00,8.984722E+02,0.000000E+00,1.046733E-01,4.627157E+02,6.217754E+02,1.319084E-02,7.243782E-02,7.317480E+01,1.557359E+03,2.086050E-03,1.814347E-01,0.000000E+00,1.599301E+03,0.000000E+00,1.863210E-01,0.000000E+00,3.935525E+03,0.000000E+00,4.584950E-01,0.000000E+00,8.190057E+02,0.000000E+00,9.541537E-02,0.000000E+00,2.573141E+02,0.000000E+00,2.997748E-02,0.000000E+00,2.505958E+02,0.000000E+00,2.919478E-02,3.369755E+01,1.730386E+02,9.606379E-04,2.015928E-02,0.000000E+00,3.767322E+03,0.000000E+00,4.388988E-01,9.427953E+02,1.290577E+03,2.687681E-02,1.503542E-01,0.000000E+00,3.664523E+02,0.000000E+00,4.269223E-02,1.577050E+03,4.355137E+03,4.495784E-02,5.073803E-01,1.548664E+03,1.300979E+03,4.414849E-02,1.515661E-01,1.412960E+02,2.314672E+03,4.028017E-03,2.696631E-01,0.000000E+00,1.375029E+03,0.000000E+00,1.601929E-01,1.183211E+02,0.000000E+00,3.373046E-03,0.000000E+00,1.306975E+02,0.000000E+00,3.725865E-03,0.000000E+00,8.090887E+01,2.712400E+02,2.306521E-03,3.159989E-02,1.161602E+02,1.895076E+02,3.311441E-03,2.207794E-02,4.921230E+02,1.765644E+03,1.402923E-02,2.057003E-01,6.307841E+02,3.852797E+03,1.798210E-02,4.488569E-01,8.302432E+01,0.000000E+00,2.366821E-03,0.000000E+00,6.278129E+02,2.943829E+03,1.789750E-02,3.429605E-01,0.000000E+00,6.972300E+02,0.000000E+00,8.122832E-02,1.712341E+02,3.399260E+02,4.881463E-03,3.960191E-02
05:39:00,5.101629E+02,2.909749E+02,1.454329E-02,3.389907E-02,1.692948E+03,1.395989E+03,4.826150E-02,1.626349E-01,4.023353E+02,0.000000E+00,1.146952E-02,0.000000E+00,5.219914E+02,3.378698E+02,1.488049E-02,3.936241E-02,1.660906E+03,5.103626E+03,4.734849E-02,5.945801E-01,1.652777E+03,4.001951E+03,4.711674E-02,4.662333E-01,9.140679E+01,3.379113E+02,2.605784E-03,3.936721E-02,0.000000E+00,8.984368E+02,0.000000E+00,1.046692E-01,4.627163E+02,6.225129E+02,1.319086E-02,7.252374E-02,7.323754E+01,1.557160E+03,2.087838E-03,1.814116E-01,0.000000E+00,1.599151E+03,0.000000E+00,1.863035E-01,0.000000E+00,3.934894E+03,0.000000E+00,4.584215E-01,0.000000E+00,8.189384E+02,0.000000E+00,9.540753E-02,0.000000E+00,2.573061E+02,0.000000E+00,2.997654E-02,0.000000E+00,2.505898E+02,0.000000E+00,2.919409E-02,3.370431E+01,1.729117E+02,9.608307E-04,2.014451E-02,0.000000E+00,3.766706E+03,0.000000E+00,4.388272E-01,9.427984E+02,1.291214E+03,2.687689E-02,1.504284E-01,0.000000E+00,3.664505E+02,0.000000E+00,4.269203E-02,1.577051E+03,4.354276E+03,4.495785E-02,5.072800E-01,1.548664E+03,1.301693E+03,4.414850E-02,1.516493E-01,1.413266E+02,2.314398E+03,4.028890E-03,2.696311E-01,0.000000E+00,1.374952E+03,0.000000E+00,1.601840E-01,1.183211E+02,0.000000E+00,3.373046E-03,0.000000E+00,1.306975E+02,0.000000E+00,3.725866E-03,0.000000E+00,8.091455E+01,2.711372E+02,2.306683E-03,3.158792E-02,1.161611E+02,1.894352E+02,3.311466E-03,2.206950E-02,4.921233E+02,1.765197E+03,1.402924E-02,2.056483E-01,6.307856E+02,3.852396E+03,1.798214E-02,4.488103E-01,8.303194E+01,0.000000E+00,2.367039E-03,0.000000E+00,6.278440E+02,2.943434E+03,1.789839E-02,3.429145E-01,0.000000E+00,6.972361E+02,0.000000E+00,8.122903E-02,1.712342E+02,3.398343E+02,4.881465E-03,3.959124E-02
05:40:00,5.101630E+02,2.912777E+02,1.454329E-02,3.393435E-02,1.692949E+03,1.397302E+03,4.826152E-02,1.627879E-01,4.023353E+02,0.000000E+00,1.146952E-02,0.000000E+00,5.219917E+02,3.389806E+02,1.488050E-02,3.949183E-02,1.660914E+03,5.105735E+03,4.734873E-02,5.948259E-01,1.652793E+03,4.001769E+03,4.711717E-02,4.662121E-01,9.141157E+01,3.378476E+02,2.605921E-03,3.935978E-02,0.000000E+00,8.984024E+02,0.000000E+00,1.046652E-01,4.627170E+02,6.233196E+02,1.319088E-02,7.261773E-02,7.330016E+01,1.556964E+03,2.089623E-03,1.813887E-01,0.000000E+00,1.599004E+03,0.000000E+00,1.862864E-01,0.000000E+00,3.934270E+03,0.000000E+00,4.583487E-01,0.000000E+00,8.188727E+02,0.000000E+00,9.539988E-02,0.000000E+00,2.572984E+02,0.000000E+00,2.997564E-02,0.000000E+00,2.505841E+02,0.000000E+00,2.919342E-02,3.371106E+01,1.727861E+02,9.610230E-04,2.012988E-02,0.000000E+00,3.766100E+03,0.000000E+00,4.387565E-01,9.428014E+02,1.291905E+03,2.687698E-02,1.505089E-01,0.000000E+00,3.664493E+02,0.000000E+00,4.269188E-02,1.577051E+03,4.353426E+03,4.495786E-02,5.071810E-01,1.548664E+03,1.302477E+03,4.414850E-02,1.517407E-01,1.413572E+02,2.314127E+03,4.029762E-03,2.695995E-01,0.000000E+00,1.374877E+03,0.000000E+00,1.601752E-01,1.183211E+02,0.000000E+00,3.373047E-03,0.000000E+00,1.306975E+02,0.000000E+00,3.725867E-03,0.000000E+00,8.092022E+01,2.710357E+02,2.306844E-03,3.157609E-02,1.161620E+02,1.893635E+02,3.311492E-03,2.206114E-02,4.921235E+02,1.764754E+03,1.402924E-02,2.055966E-01,6.307871E+02,3.852001E+03,1.798218E-02,4.487642E-01,8.303956E+01,0.000000E+00,2.367256E-03,0.000000E+00,6.278751E+02,2.943049E+03,1.789927E-02,3.428697E-01,0.000000E+00,6.972450E+02,0.000000E+00,8.123006E-02,1.712342E+02,3.397449E+02,4.881466E-03,3.958082E-02
05:41:00,5.101632E+02,2.915913E+02,1.454329E-02,3.397089E-02,1.692949E+03,1.398659E+03,4.826155E-02,1.629460E-01,4.023353E+02,0.000000E+00,1.146952E-02,0.000000E+00,5.219919E+02,3.400853E+02,1.488050E-02,3.962053E-02,1.660923E+03,5.107912E+03,4.734897E-02,5.950795E-01,1.652808E+03,4.001604E+03,4.711761E-02,4.661929E-01,9.141634E+01,3.377847E+02,2.606057E-03,3.935245E-02,0.000000E+00,8.983690E+02,0.000000E+00,1.046613E-01,4.627176E+02,6.241852E+02,1.319090E-02,7.271858E-02,7.336266E+01,1.556771E+03,2.091405E-03,1.813662E-01,0.000000E+00,1.598859E+03,0.000000E+00,1.862695E-01,0.000000E+00,3.933653E+03,0.000000E+00,4.582769E-01,0.000000E+00,8.188086E+02,0.000000E+00,9.539241E-02,0.000000E+00,2.572909E+02,0.000000E+00,2.997477E-02,0.000000E+00,2.505787E+02,0.000000E+00,2.919278E-02,3.371779E+01,1.726618E+02,9.612148E-04,2.011540E-02,0.000000E+00,3.765502E+03,0.000000E+00,4.386869E-01,9.428044E+02,1.292622E+03,2.687707E-02,1.505924E-01,0.000000E+00,3.664486E+02,0.000000E+00,4.269180E-02,1.577052E+03,4.352587E+03,4.495788E-02,5.070832E-01,1.548665E+03,1.303294E+03,4.414850E-02,1.518358E-01,1.413878E+02,2.313858E+03,4.030633E-03,2.695682E-01,0.000000E+00,1.374803E+03,0.000000E+00,1.601666E-01,1.183212E+02,0.000000E+00,3.373048E-03,0.000000E+00,1.306976E+02,0.000000E+00,3.725868E-03,0.000000E+00,8.092587E+01,2.709354E+02,2.307005E-03,3.156440E-02,1.161629E+02,1.892926E+02,3.311517E-03,2.205289E-02,4.921238E+02,1.764315E+03,1.402925E-02,2.055454E-01,6.307886E+02,3.851610E+03,1.798223E-02,4.487186E-01,8.304716E+01,0.000000E+00,2.367473E-03,0.000000E+00,6.279061E+02,2.942674E+03,1.790016E-02,3.428260E-01,0.000000E+00,6.972566E+02,0.000000E+00,8.123141E-02,1.712343E+02,3.396577E+02,4.881467E-03,3.957065E-02
05:42:00,5.101633E+02,2.919127E+02,1.454330E-02,3.400833E-02,1.692950E+03,1.400045E+03,4.826158E-02,1.631075E-01,4.023353E+02,0.000000E+00,1.146952E-02,0.000000E+00,5.219921E+02,3.411815E+02,1.488051E-02,3.974824E-02,1.660931E+03,5.110129E+03,4.734921E-02,5.953378E-01,1.652823E+03,4.001457E+03,4.711804E-02,4.661758E-01,9.142111E+01,3.377225E+02,2.606193E-03,3.934522E-02,0.000000E+00,8.983366E+02,0.000000E+00,1.046575E-01,4.627183E+02,6.251092E+02,1.319091E-02,7.282622E-02,7.342504E+01,1.556580E+03,2.093183E-03,1.813440E-01,0.000000E+00,1.598716E+03,0.000000E+00,1.862528E-01,0.000000E+00,3.933043E+03,0.000000E+00,4.582058E-01,0.000000E+00,8.187461E+02,0.000000E+00,9.538513E-02,0.000000E+00,2.572837E+02,0.000000E+00,2.997393E-02,0.000000E+00,2.505735E+02,0.000000E+00,2.919218E-02,3.372450E+01,1.725388E+02,9.614061E-04,2.010107E-02,0.000000E+00,3.764914E+03,0.000000E+00,4.386183E-01,9.428075E+02,1.293356E+03,2.687715E-02,1.506779E-01,0.000000E+00,3.664484E+02,0.000000E+00,4.269178E-02,1.577052E+03,4.351759E+03,4.495789E-02,5.069867E-01,1.548665E+03,1.304133E+03,4.414851E-02,1.519335E-01,1.414182E+02,2.313593E+03,4.031502E-03,2.695373E-01,0.000000E+00,1.374730E+03,0.000000E+00,1.601581E-01,1.183212E+02,0.000000E+00,3.373049E-03,0.000000E+00,1.306976E+02,0.000000E+00,3.725869E-03,0.000000E+00,8.093151E+01,2.708362E+02,2.307166E-03,3.155285E-02,1.161638E+02,1.892225E+02,3.311543E-03,2.204472E-02,4.921240E+02,1.763879E+03,1.402926E-02,2.054947E-01,6.307901E+02,3.851223E+03,1.798227E-02,4.486736E-01,8.305476E+01,0.000000E+00,2.367689E-03,0.000000E+00,6.279370E+02,2.942309E+03,1.790104E-02,3.427834E-01,0.000000E+00,6.972709E+02,0.000000E+00,8.123308E-02,1.712343E+02,3.395727E+02,4.881468E-03,3.956075E-02
05:43:00,5.101634E+02,2.922416E+02,1.454330E-02,3.404665E-02,1.692951E+03,1.401460E+03,4.826160E-02,1.632724E-01,4.023353E+02,0.000000E+00,1.146952E-02,0.000000E+00,5.219924E+02,3.422685E+02,1.488052E-02,3.987488E-02,1.660939E+03,5.112385E+03,4.734945E-02,5.956006E-01,1.652838E+03,4.001328E+03,4.711848E-02,4.661608E-01,9.142587E+01,3.376612E+02,2.606328E-03,3.933807E-02,0.000000E+00,8.983053E+02,0.000000E+00,1.046539E-01,4.627189E+02,6.260934E+02,1.319093E-02,7.294087E-02,7.348729E+01,1.556392E+03,2.094958E-03,1.813220E-01,0.000000E+00,1.598576E+03,0.000000E+00,1.862365E-01,0.000000E+00,3.932440E+03,0.000000E+00,4.581355E-01,0.000000E+00,8.186852E+02,0.000000E+00,9.537803E-02,0.000000E+00,2.572767E+02,0.000000E+00,2.997311E-02,0.000000E+00,2.505685E+02,0.000000E+00,2.919160E-02,3.373119E+01,1.724171E+02,9.615969E-04,2.008689E-02,0.000000E+00,3.764334E+03,0.000000E+00,4.385508E-01,9.428105E+02,1.294107E+03,2.687724E-02,1.507654E-01,0.000000E+00,3.664488E+02,0.000000E+00,4.269182E-02,1.577053E+03,4.350941E+03,4.495791E-02,5.068915E-01,1.548665E+03,1.304993E+03,4.414851E-02,1.520337E-01,1.414487E+02,2.313331E+03,4.032369E-03,2.695068E-01,0.000000E+00,1.374658E+03,0.000000E+00,1.601497E-01,1.183212E+02,0.000000E+00,3.373050E-03,0.000000E+00,1.306976E+02,0.000000E+00,3.725870E-03,0.000000E+00,8.093714E+01,2.707383E+02,2.307327E-03,3.154144E-02,1.161647E+02,1.891533E+02,3.311568E-03,2.203666E-02,4.921243E+02,1.763447E+03,1.402926E-02,2.054444E-01,6.307916E+02,3.850841E+03,1.798231E-02,4.486291E-01,8.306235E+01,0.000000E+00,2.367906E-03,0.000000E+00,6.279680E+02,2.941954E+03,1.790192E-02,3.427420E-01,0.000000E+00,6.972879E+02,0.000000E+00,8.123506E-02,1.712344E+02,3.394898E+02,4.881470E-03,3.955110E-02
05:44:00,5.101636E+02,2.925780E+02,1.454330E-02,3.408584E-02,1.692952E+03,1.402903E+03,4.826163E-02,1.634405E-01,4.023354E+02,0.000000E+00,1.146952E-02,0.000000E+00,5.219926E+02,3.433451E+02,1.488052E-02,4.000030E-02,1.660948E+03,5.114681E+03,4.734969E-02,5.958680E-01,1.652854E+03,4.001217E+03,4.711891E-02,4.661478E-01,9.143062E+01,3.376007E+02,2.606464E-03,3.933102E-02,0.000000E+00,8.982750E+02,0.000000E+00,1.046504E-01,4.627196E+02,6.271405E+02,1.319095E-02,7.306287E-02,7.354942E+01,1.556206E+03,2.096729E-03,1.813004E-01,0.000000E+00,1.598437E+03,0.000000E+00,1.862204E-01,0.000000E+00,3.931844E+03,0.000000E+00,4.580662E-01,0.000000E+00,8.186260E+02,0.000000E+00,9.537113E-02,0.000000E+00,2.572700E+02,0.000000E+00,2.997233E-02,0.000000E+00,2.505638E+02,0.000000E+00,2.919106E-02,3.373786E+01,1.722968E+02,9.617871E-04,2.007286E-02,0.000000E+00,3.763763E+03,0.000000E+00,4.384843E-01,9.428135E+02,1.294875E+03,2.687732E-02,1.508549E-01,0.000000E+00,3.664497E+02,0.000000E+00,4.269193E-02,1.577053E+03,4.350135E+03,4.495792E-02,5.067976E-01,1.548665E+03,1.305874E+03,4.414852E-02,1.521364E-01,1.414790E+02,2.313071E+03,4.033234E-03,2.694765E-01,0.000000E+00,1.374587E+03,0.000000E+00,1.601415E-01,1.183213E+02,0.000000E+00,3.373051E-03,0.000000E+00,1.306977E+02,0.000000E+00,3.725871E-03,0.000000E+00,8.094276E+01,2.706415E+02,2.307487E-03,3.153017E-02,1.161656E+02,1.890848E+02,3.311593E-03,2.202868E-02,4.921245E+02,1.763020E+03,1.402927E-02,2.053946E-01,6.307931E+02,3.850464E+03,1.798235E-02,4.485852E-01,8.306993E+01,0.000000E+00,2.368122E-03,0.000000E+00,6.279988E+02,2.941608E+03,1.790280E-02,3.427018E-01,0.000000E+00,6.973076E+02,0.000000E+00,8.123736E-02,1.712344E+02,3.394093E+02,4.881471E-03,3.954171E-02
05:45:00,5.101637E+02,2.929219E+02,1.454331E-02,3.412590E-02,1.692953E+03,1.404375E+03,4.826166E-02,1.636119E-01,4.023354E+02,0.000000E+00,1.146952E-02,0.000000E+00,5.219929E+02,3.444105E+02,1.488053E-02,4.012442E-02,1.660956E+03,5.117016E+03,4.734993E-02,5.961401E-01,1.652869E+03,4.001123E+03,4.711934E-02,4.661369E-01,9.143536E+01,3.375410E+02,2.606599E-03,3.932406E-02,0.000000E+00,8.982457E+02,0.000000E+00,1.046470E-01,4.627202E+02,6.282529E+02,1.319097E-02,7.319246E-02,7.361142E+01,1.556023E+03,2.098497E-03,1.812791E-01,0.000000E+00,1.598302E+03,0.000000E+00,1.862045E-01,0.000000E+00,3.931256E+03,0.000000E+00,4.579976E-01,0.000000E+00,8.185683E+02,0.000000E+00,9.536441E-02,0.000000E+00,2.572635E+02,0.000000E+00,2.997158E-02,0.000000E+00,2.505594E+02,0.000000E+00,2.919054E-02,3.374452E+01,1.721777E+02,9.619769E-04,2.005900E-02,0.000000E+00,3.763202E+03,0.000000E+00,4.384189E-01,9.428165E+02,1.295661E+03,2.687741E-02,1.509465E-01,0.000000E+00,3.664511E+02,0.000000E+00,4.269209E-02,1.577054E+03,4.349341E+03,4.495793E-02,5.067050E-01,1.548665E+03,1.306777E+03,4.414852E-02,1.522416E-01,1.415093E+02,2.312815E+03,4.034098E-03,2.694467E-01,0.000000E+00,1.374518E+03,0.000000E+00,1.601334E-01,1.183213E+02,0.000000E+00,3.373052E-03,0.000000E+00,1.306977E+02,0.000000E+00,3.725872E-03,0.000000E+00,8.094836E+01,2.705460E+02,2.307646E-03,3.151904E-02,1.161664E+02,1.890172E+02,3.311618E-03,2.202080E-02,4.921247E+02,1.762595E+03,1.402928E-02,2.053451E-01,6.307946E+02,3.850092E+03,1.798240E-02,4.485419E-01,8.307750E+01,0.000000E+00,2.368338E-03,0.000000E+00,6.280296E+02,2.941273E+03,1.790368E-02,3.426627E-01,0.000000E+00,6.973300E+02,0.000000E+00,8.123997E-02,1.712345E+02,3.393309E+02,4.881472E-03,3.953259E-02
05:46:00,5.101638E+02,2.932731E+02,1.454331E-02,3.416682E-02,1.692954E+03,1.405874E+03,4.826168E-02,1.637865E-01,4.023354E+02,0.000000E+00,1.146952E-02,0.000000E+00,5.219931E+02,3.454639E+02,1.488054E-02,4.024715E-02,1.660964E+03,5.119391E+03,4.735017E-02,5.964168E-01,1.652884E+03,4.001047E+03,4.711977E-02,4.661280E-01,9.144010E+01,3.374820E+02,2.606734E-03,3.931720E-02,0.000000E+00,8.982175E+02,0.000000E+00,1.046437E-01,4.627209E+02,6.294326E+02,1.319099E-02,7.332990E-02,7.367331E+01,1.555843E+03,2.100261E-03,1.812581E-01,0.000000E+00,1.598168E+03,0.000000E+00,1.861890E-01,0.000000E+00,3.930675E+03,0.000000E+00,4.579299E-01,0.000000E+00,8.185122E+02,0.000000E+00,9.535788E-02,0.000000E+00,2.572573E+02,0.000000E+00,2.997085E-02,0.000000E+00,2.505552E+02,0.000000E+00,2.919005E-02,3.375116E+01,1.720601E+02,9.621661E-04,2.004529E-02,0.000000E+00,3.762650E+03,0.000000E+00,4.383546E-01,9.428195E+02,1.296464E+03,2.687749E-02,1.510400E-01,0.000000E+00,3.664530E+02,0.000000E+00,4.269231E-02,1.577054E+03,4.348557E+03,4.495795E-02,5.066138E-01,1.548665E+03,1.307701E+03,4.414853E-02,1.523493E-01,1.415396E+02,2.312562E+03,4.034961E-03,2.694172E-01,0.000000E+00,1.374450E+03,0.000000E+00,1.601254E-01,1.183213E+02,0.000000E+00,3.373053E-03,0.000000E+00,1.306977E+02,0.000000E+00,3.725873E-03,0.000000E+00,8.095395E+01,2.704517E+02,2.307806E-03,3.150805E-02,1.161673E+02,1.889504E+02,3.311643E-03,2.201302E-02,4.921250E+02,1.762175E+03,1.402928E-02,2.052962E-01,6.307961E+02,3.849725E+03,1.798244E-02,4.484991E-01,8.308506E+01,0.000000E+00,2.368553E-03,0.000000E+00,6.280604E+02,2.940947E+03,1.790455E-02,3.426248E-01,0.000000E+00,6.973552E+02,0.000000E+00,8.124291E-02,1.712345E+02,3.392549E+02,4.881473E-03,3.952373E-02
05:47:00,5.101639E+02,2.936315E+02,1.454332E-02,3.420858E-02,1.692955E+03,1.407400E+03,4.826171E-02,1.639643E-01,4.023354E+02,0.000000E+00,1.146952E-02,0.000000E+00,5.219933E+02,3.465049E+02,1.488055E-02,4.036842E-02,1.660973E+03,5.121805E+03,4.735041E-02,5.966980E-01,1.652899E+03,4.000988E+03,4.712020E-02,4.661212E-01,9.144483E+01,3.374239E+02,2.606869E-03,3.931043E-02,0.000000E+00,8.981903E+02,0.000000E+00,1.046405E-01,4.627215E+02,6.306818E+02,1.319101E-02,7.347544E-02,7.373507E+01,1.555665E+03,2.102022E-03,1.812374E-01,0.000000E+00,1.598037E+03,0.000000E+00,1.861737E-01,0.000000E+00,3.930101E+03,0.000000E+00,4.578631E-01,0.000000E+00,8.184577E+02,0.000000E+00,9.535153E-02,0.000000E+00,2.572513E+02,0.000000E+00,2.997016E-02,0.000000E+00,2.505513E+02,0.000000E+00,2.918960E-02,3.375778E+01,1.719438E+02,9.623548E-04,2.003174E-02,0.000000E+00,3.762107E+03,0.000000E+00,4.382913E-01,9.428225E+02,1.297283E+03,2.687758E-02,1.511355E-01,0.000000E+00,3.664555E+02,0.000000E+00,4.269260E-02,1.577055E+03,4.347786E+03,4.495796E-02,5.065239E-01,1.548666E+03,1.308647E+03,4.414853E-02,1.524594E-01,1.415698E+02,2.312312E+03,4.035821E-03,2.693880E-01,0.000000E+00,1.374383E+03,0.000000E+00,1.601176E-01,1.183214E+02,0.000000E+00,3.373054E-03,0.000000E+00,1.306978E+02,0.000000E+00,3.725874E-03,0.000000E+00,8.095952E+01,2.703586E+02,2.307965E-03,3.149720E-02,1.161682E+02,1.888844E+02,3.311668E-03,2.200533E-02,4.921252E+02,1.761759E+03,1.402929E-02,2.052477E-01,6.307975E+02,3.849363E+03,1.798248E-02,4.484568E-01,8.309262E+01,0.000000E+00,2.368768E-03,0.000000E+00,6.280910E+02,2.940632E+03,1.790543E-02,3.425881E-01,0.000000E+00,6.973831E+02,0.000000E+00,8.124615E-02,1.712345E+02,3.391812E+02,4.881474E-03,3.951514E-02
05:48:00,5.101641E+02,2.939972E+02,1.454332E-02,3.425118E-02,1.692956E+03,1.408953E+03,4.826173E-02,1.641453E-01,4.023354E+02,0.000000E+00,1.146952E-02,0.000000E+00,5.219936E+02,3.475327E+02,1.488055E-02,4.048816E-02,1.660981E+03,5.124258E+03,4.735064E-02,5.969838E-01,1.652914E+03,4.000947E+03,4.712063E-02,4.661164E-01,9.144954E+01,3.373667E+02,2.607003E-03,3.930375E-02,0.000000E+00,8.981642E+02,0.000000E+00,1.046374E-01,4.627222E+02,6.320028E+02,1.319102E-02,7.362934E-02,7.379671E+01,1.555490E+03,2.103779E-03,1.812170E-01,0.000000E+00,1.597908E+03,0.000000E+00,1.861587E-01,0.000000E+00,3.929535E+03,0.000000E+00,4.577972E-01,0.000000E+00,8.184049E+02,0.000000E+00,9.534537E-02,0.000000E+00,2.572457E+02,0.000000E+00,2.996950E-02,0.000000E+00,2.505476E+02,0.000000E+00,2.918917E-02,3.376438E+01,1.718289E+02,9.625431E-04,2.001836E-02,0.000000E+00,3.761574E+03,0.000000E+00,4.382292E-01,9.428255E+02,1.298120E+03,2.687767E-02,1.512330E-01,0.000000E+00,3.664584E+02,0.000000E+00,4.269295E-02,1.577055E+03,4.347026E+03,4.495798E-02,5.064353E-01,1.548666E+03,1.309614E+03,4.414854E-02,1.525721E-01,1.415999E+02,2.312065E+03,4.036681E-03,2.693593E-01,0.000000E+00,1.374317E+03,0.000000E+00,1.601099E-01,1.183214E+02,0.000000E+00,3.373055E-03,0.000000E+00,1.306978E+02,0.000000E+00,3.725875E-03,0.000000E+00,8.096509E+01,2.702667E+02,2.308123E-03,3.148650E-02,1.161691E+02,1.888192E+02,3.311693E-03,2.199774E-02,4.921255E+02,1.761346E+03,1.402930E-02,2.051996E-01,6.307990E+02,3.849005E+03,1.798252E-02,4.484152E-01,8.310016E+01,0.000000E+00,2.368984E-03,0.000000E+00,6.281217E+02,2.940327E+03,1.790630E-02,3.425525E-01,0.000000E+00,6.974137E+02,0.000000E+00,8.124972E-02,1.712346E+02,3.391098E+02,4.881476E-03,3.950682E-02
05:49:00,5.101642E+02,2.943699E+02,1.454332E-02,3.429460E-02,1.692957E+03,1.410533E+03,4.826176E-02,1.643294E-01,4.023354E+02,0.000000E+00,1.146952E-02,0.000000E+00,5.219938E+02,3.485470E+02,1.488056E-02,4.060633E-02,1.660989E+03,5.126750E+03,4.735088E-02,5.972741E-01,1.652929E+03,4.000923E+03,4.712106E-02,4.661136E-01,9.145426E+01,3.373102E+02,2.607138E-03,3.929717E-02,0.000000E+00,8.981390E+02,0.000000E+00,1.046345E-01,4.627228E+02,6.333978E+02,1.319104E-02,7.379186E-02,7.385823E+01,1.555318E+03,2.105533E-03,1.811969E-01,0.000000E+00,1.597781E+03,0.000000E+00,1.861439E-01,0.000000E+00,3.928977E+03,0.000000E+00,4.577321E-01,0.000000E+00,8.183536E+02,0.000000E+00,9.533940E-02,0.000000E+00,2.572402E+02,0.000000E+00,2.996886E-02,0.000000E+00,2.505442E+02,0.000000E+00,2.918877E-02,3.377096E+01,1.717155E+02,9.627308E-04,2.000514E-02,0.000000E+00,3.761050E+03,0.000000E+00,4.381682E-01,9.428285E+02,1.298974E+03,2.687775E-02,1.513325E-01,0.000000E+00,3.664619E+02,0.000000E+00,4.269335E-02,1.577056E+03,4.346278E+03,4.495799E-02,5.063482E-01,1.548666E+03,1.310602E+03,4.414854E-02,1.526872E-01,1.416300E+02,2.311821E+03,4.037538E-03,2.693308E-01,0.000000E+00,1.374252E+03,0.000000E+00,1.601024E-01,1.183214E+02,0.000000E+00,3.373056E-03,0.000000E+00,1.306978E+02,0.000000E+00,3.725876E-03,0.000000E+00,8.097064E+01,2.701760E+02,2.308281E-03,3.147594E-02,1.161700E+02,1.887549E+02,3.311718E-03,2.199024E-02,4.921257E+02,1.760937E+03,1.402931E-02,2.051520E-01,6.308005E+02,3.848653E+03,1.798257E-02,4.483742E-01,8.310770E+01,0.000000E+00,2.369198E-03,0.000000E+00,6.281523E+02,2.940032E+03,1.790717E-02,3.425181E-01,0.000000E+00,6.974470E+02,0.000000E+00,8.125361E-02,1.712346E+02,3.390407E+02,4.881477E-03,3.949878E-02
05:50:00,5.101643E+02,2.947497E+02,1.454333E-02,3.433884E-02,1.692958E+03,1.412139E+03,4.826179E-02,1.645165E-01,4.023354E+02,0.000000E+00,1.146952E-02,0.000000E+00,5.219940E+02,3.495469E+02,1.488057E-02,4.072282E-02,1.660998E+03,5.129280E+03,4.735112E-02,5.975688E-01,1.652944E+03,4.000917E+03,4.712149E-02,4.661129E-01,9.145896E+01,3.372545E+02,2.607272E-03,3.929069E-02,0.000000E+00,8.981150E+02,0.000000E+00,1.046317E-01,4.627235E+02,6.348699E+02,1.319106E-02,7.396336E-02,7.391963E+01,1.555148E+03,2.107283E-03,1.811771E-01,0.000000E+00,1.597657E+03,0.000000E+00,1.861295E-01,0.000000E+00,3.928426E+03,0.000000E+00,4.576679E-01,0.000000E+00,8.183039E+02,0.000000E+00,9.533361E-02,0.000000E+00,2.572350E+02,0.000000E+00,2.996826E-02,0.000000E+00,2.505411E+02,0.000000E+00,2.918840E-02,3.377753E+01,1.716034E+02,9.629180E-04,1.999209E-02,0.000000E+00,3.760537E+03,0.000000E+00,4.381084E-01,9.428315E+02,1.299845E+03,2.687784E-02,1.514339E-01,0.000000E+00,3.664660E+02,0.000000E+00,4.269382E-02,1.577056E+03,4.345541E+03,4.495800E-02,5.062624E-01,1.548666E+03,1.311610E+03,4.414855E-02,1.528047E-01,1.416600E+02,2.311580E+03,4.038394E-03,2.693028E-01,0.000000E+00,1.374188E+03,0.000000E+00,1.600950E-01,1.183214E+02,0.000000E+00,3.373057E-03,0.000000E+00,1.306979E+02,0.000000E+00,3.725877E-03,0.000000E+00,8.097617E+01,2.700866E+02,2.308439E-03,3.146552E-02,1.161708E+02,1.886914E+02,3.311743E-03,2.198284E-02,4.921260E+02,1.760532E+03,1.402931E-02,2.051048E-01,6.308020E+02,3.848306E+03,1.798261E-02,4.483337E-01,8.311523E+01,0.000000E+00,2.369413E-03,0.000000E+00,6.281828E+02,2.939747E+03,1.790804E-02,3.424850E-01,0.000000E+00,6.974831E+02,0.000000E+00,8.125781E-02,1.712347E+02,3.389741E+02,4.881478E-03,3.949101E-02
05:51:00,5.101645E+02,2.951363E+02,1.454333E-02,3.438389E-02,1.692959E+03,1.413771E+03,4.826181E-02,1.647065E-01,4.023354E+02,0.000000E+00,1.146953E-02,0.000000E+00,5.219943E+02,3.505319E+02,1.488057E-02,4.083757E-02,1.661006E+03,5.131847E+03,4.735135E-02,5.978679E-01,1.652959E+03,4.000929E+03,4.712191E-02,4.661142E-01,9.146365E+01,3.371997E+02,2.607405E-03,3.928430E-02,0.000000E+00,8.980919E+02,0.000000E+00,1.046290E-01,4.627241E+02,6.364216E+02,1.319108E-02,7.414414E-02,7.398091E+01,1.554981E+03,2.109030E-03,1.811576E-01,0.000000E+00,1.597535E+03,0.000000E+00,1.861153E-01,0.000000E+00,3.927883E+03,0.000000E+00,4.576046E-01,0.000000E+00,8.182559E+02,0.000000E+00,9.532801E-02,0.000000E+00,2.572301E+02,0.000000E+00,2.996769E-02,0.000000E+00,2.505382E+02,0.000000E+00,2.918807E-02,3.378408E+01,1.714929E+02,9.631047E-04,1.997921E-02,0.000000E+00,3.760033E+03,0.000000E+00,4.380497E-01,9.428344E+02,1.300732E+03,2.687792E-02,1.515372E-01,0.000000E+00,3.664705E+02,0.000000E+00,4.269435E-02,1.577057E+03,4.344817E+03,4.495802E-02,5.061780E-01,1.548666E+03,1.312639E+03,4.414855E-02,1.529245E-01,1.416900E+02,2.311342E+03,4.039249E-03,2.692751E-01,0.000000E+00,1.374126E+03,0.000000E+00,1.600877E-01,1.183215E+02,0.000000E+00,3.373058E-03,0.000000E+00,1.306979E+02,0.000000E+00,3.725878E-03,0.000000E+00,8.098170E+01,2.699984E+02,2.308597E-03,3.145524E-02,1.161717E+02,1.886287E+02,3.311768E-03,2.197554E-02,4.921262E+02,1.760131E+03,1.402932E-02,2.050580E-01,6.308035E+02,3.847964E+03,1.798265E-02,4.482939E-01,8.312275E+01,0.000000E+00,2.369627E-03,0.000000E+00,6.282133E+02,2.939473E+03,1.790891E-02,3.424530E-01,0.000000E+00,6.975219E+02,0.000000E+00,8.126233E-02,1.712347E+02,3.389098E+02,4.881479E-03,3.948353E-02
