Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
05:52:00,5.101646E+02,2.955297E+02,1.454333E-02,3.442972E-02,1.692960E+03,1.415428E+03,4.826184E-02,1.648996E-01,4.023354E+02,0.000000E+00,1.146953E-02,0.000000E+00,5.219945E+02,3.515017E+02,1.488058E-02,4.095055E-02,1.661014E+03,5.134452E+03,4.735159E-02,5.981714E-01,1.652974E+03,4.000957E+03,4.712234E-02,4.661176E-01,9.146834E+01,3.371457E+02,2.607539E-03,3.927801E-02,0.000000E+00,8.980699E+02,0.000000E+00,1.046265E-01,4.627247E+02,6.380556E+02,1.319110E-02,7.433449E-02,7.404207E+01,1.554816E+03,2.110773E-03,1.811384E-01,0.000000E+00,1.597416E+03,0.000000E+00,1.861013E-01,0.000000E+00,3.927348E+03,0.000000E+00,4.575423E-01,0.000000E+00,8.182094E+02,0.000000E+00,9.532260E-02,0.000000E+00,2.572255E+02,0.000000E+00,2.996714E-02,0.000000E+00,2.505355E+02,0.000000E+00,2.918776E-02,3.379061E+01,1.713838E+02,9.632910E-04,1.996650E-02,0.000000E+00,3.759539E+03,0.000000E+00,4.379921E-01,9.428374E+02,1.301635E+03,2.687800E-02,1.516425E-01,0.000000E+00,3.664756E+02,0.000000E+00,4.269494E-02,1.577057E+03,4.344106E+03,4.495803E-02,5.060951E-01,1.548666E+03,1.313688E+03,4.414856E-02,1.530467E-01,1.417199E+02,2.311108E+03,4.040101E-03,2.692478E-01,0.000000E+00,1.374065E+03,0.000000E+00,1.600806E-01,1.183215E+02,0.000000E+00,3.373058E-03,0.000000E+00,1.306979E+02,0.000000E+00,3.725879E-03,0.000000E+00,8.098721E+01,2.699114E+02,2.308754E-03,3.144511E-02,1.161726E+02,1.885669E+02,3.311793E-03,2.196834E-02,4.921264E+02,1.759734E+03,1.402933E-02,2.050118E-01,6.308049E+02,3.847627E+03,1.798269E-02,4.482547E-01,8.313026E+01,0.000000E+00,2.369841E-03,0.000000E+00,6.282437E+02,2.939209E+03,1.790978E-02,3.424222E-01,0.000000E+00,6.975635E+02,0.000000E+00,8.126717E-02,1.712348E+02,3.388480E+02,4.881480E-03,3.947632E-02
05:53:00,5.101647E+02,2.959300E+02,1.454334E-02,3.447635E-02,1.692960E+03,1.417110E+03,4.826186E-02,1.650956E-01,4.023354E+02,0.000000E+00,1.146953E-02,0.000000E+00,5.219947E+02,3.524559E+02,1.488059E-02,4.106172E-02,1.661022E+03,5.137094E+03,4.735182E-02,5.984792E-01,1.652989E+03,4.001003E+03,4.712277E-02,4.661229E-01,9.147302E+01,3.370925E+02,2.607673E-03,3.927181E-02,0.000000E+00,8.980490E+02,0.000000E+00,1.046240E-01,4.627254E+02,6.397743E+02,1.319112E-02,7.453472E-02,7.410311E+01,1.554654E+03,2.112514E-03,1.811196E-01,0.000000E+00,1.597298E+03,0.000000E+00,1.860877E-01,0.000000E+00,3.926821E+03,0.000000E+00,4.574809E-01,0.000000E+00,8.181646E+02,0.000000E+00,9.531738E-02,0.000000E+00,2.572210E+02,0.000000E+00,2.996663E-02,0.000000E+00,2.505331E+02,0.000000E+00,2.918748E-02,3.379713E+01,1.712762E+02,9.634767E-04,1.995396E-02,0.000000E+00,3.759055E+03,0.000000E+00,4.379358E-01,9.428404E+02,1.302555E+03,2.687809E-02,1.517496E-01,0.000000E+00,3.664812E+02,0.000000E+00,4.269560E-02,1.577058E+03,4.343406E+03,4.495804E-02,5.060136E-01,1.548667E+03,1.314757E+03,4.414856E-02,1.531712E-01,1.417498E+02,2.310877E+03,4.040953E-03,2.692209E-01,0.000000E+00,1.374005E+03,0.000000E+00,1.600736E-01,1.183215E+02,0.000000E+00,3.373059E-03,0.000000E+00,1.306980E+02,0.000000E+00,3.725880E-03,0.000000E+00,8.099271E+01,2.698257E+02,2.308911E-03,3.143512E-02,1.161734E+02,1.885059E+02,3.311818E-03,2.196124E-02,4.921267E+02,1.759340E+03,1.402933E-02,2.049659E-01,6.308064E+02,3.847296E+03,1.798273E-02,4.482161E-01,8.313776E+01,0.000000E+00,2.370055E-03,0.000000E+00,6.282741E+02,2.938955E+03,1.791065E-02,3.423927E-01,0.000000E+00,6.976077E+02,0.000000E+00,8.127233E-02,1.712348E+02,3.387885E+02,4.881482E-03,3.946940E-02
05:54:00,5.101648E+02,2.963314E+02,1.454334E-02,3.452312E-02,1.692961E+03,1.418793E+03,4.826189E-02,1.652917E-01,4.023355E+02,0.000000E+00,1.146953E-02,0.000000E+00,5.219950E+02,3.533679E+02,1.488059E-02,4.116798E-02,1.661031E+03,5.139738E+03,4.735206E-02,5.987872E-01,1.653004E+03,4.001067E+03,4.712319E-02,4.661303E-01,9.147769E+01,3.370401E+02,2.607806E-03,3.926571E-02,0.000000E+00,8.980291E+02,0.000000E+00,1.046217E-01,4.627260E+02,6.415763E+02,1.319113E-02,7.474467E-02,7.416403E+01,1.554495E+03,2.114250E-03,1.811010E-01,0.000000E+00,1.597183E+03,0.000000E+00,1.860743E-01,0.000000E+00,3.926301E+03,0.000000E+00,4.574204E-01,0.000000E+00,8.181213E+02,0.000000E+00,9.531233E-02,0.000000E+00,2.572169E+02,0.000000E+00,2.996615E-02,0.000000E+00,2.505310E+02,0.000000E+00,2.918723E-02,3.380363E+01,1.711701E+02,9.636619E-04,1.994161E-02,0.000000E+00,3.758582E+03,0.000000E+00,4.378806E-01,9.428433E+02,1.303477E+03,2.687817E-02,1.518570E-01,0.000000E+00,3.664873E+02,0.000000E+00,4.269631E-02,1.577058E+03,4.342719E+03,4.495806E-02,5.059336E-01,1.548667E+03,1.315830E+03,4.414856E-02,1.532962E-01,1.417796E+02,2.310649E+03,4.041802E-03,2.691944E-01,0.000000E+00,1.373946E+03,0.000000E+00,1.600668E-01,1.183216E+02,0.000000E+00,3.373060E-03,0.000000E+00,1.306980E+02,0.000000E+00,3.725881E-03,0.000000E+00,8.099819E+01,2.697412E+02,2.309067E-03,3.142528E-02,1.161743E+02,1.884458E+02,3.311842E-03,2.195423E-02,4.921269E+02,1.758951E+03,1.402934E-02,2.049206E-01,6.308079E+02,3.846970E+03,1.798278E-02,4.481782E-01,8.314525E+01,0.000000E+00,2.370269E-03,0.000000E+00,6.283044E+02,2.938712E+03,1.791151E-02,3.423643E-01,0.000000E+00,6.976547E+02,0.000000E+00,8.127780E-02,1.712348E+02,3.387316E+02,4.881483E-03,3.946276E-02
05:55:00,5.101650E+02,2.967381E+02,1.454334E-02,3.457050E-02,1.692962E+03,1.420495E+03,4.826192E-02,1.654899E-01,4.023355E+02,0.000000E+00,1.146953E-02,0.000000E+00,5.219952E+02,3.542572E+02,1.488060E-02,4.127158E-02,1.661039E+03,5.142406E+03,4.735229E-02,5.990981E-01,1.653019E+03,4.001147E+03,4.712361E-02,4.661397E-01,9.148235E+01,3.369886E+02,2.607939E-03,3.925970E-02,0.000000E+00,8.980102E+02,0.000000E+00,1.046195E-01,4.627267E+02,6.434673E+02,1.319115E-02,7.496497E-02,7.422483E+01,1.554338E+03,2.115983E-03,1.810828E-01,0.000000E+00,1.597071E+03,0.000000E+00,1.860612E-01,0.000000E+00,3.925790E+03,0.000000E+00,4.573608E-01,0.000000E+00,8.180796E+02,0.000000E+00,9.530748E-02,0.000000E+00,2.572130E+02,0.000000E+00,2.996569E-02,0.000000E+00,2.505291E+02,0.000000E+00,2.918701E-02,3.381011E+01,1.710656E+02,9.638466E-04,1.992943E-02,0.000000E+00,3.758118E+03,0.000000E+00,4.378266E-01,9.428463E+02,1.304411E+03,2.687826E-02,1.519659E-01,0.000000E+00,3.664939E+02,0.000000E+00,4.269708E-02,1.577058E+03,4.342045E+03,4.495807E-02,5.058550E-01,1.548667E+03,1.316918E+03,4.414857E-02,1.534230E-01,1.418093E+02,2.310425E+03,4.042650E-03,2.691682E-01,0.000000E+00,1.373889E+03,0.000000E+00,1.600601E-01,1.183216E+02,0.000000E+00,3.373061E-03,0.000000E+00,1.306980E+02,0.000000E+00,3.725882E-03,0.000000E+00,8.100367E+01,2.696580E+02,2.309223E-03,3.141558E-02,1.161752E+02,1.883865E+02,3.311867E-03,2.194733E-02,4.921272E+02,1.758565E+03,1.402935E-02,2.048757E-01,6.308093E+02,3.846650E+03,1.798282E-02,4.481408E-01,8.315273E+01,0.000000E+00,2.370482E-03,0.000000E+00,6.283347E+02,2.938479E+03,1.791237E-02,3.423372E-01,0.000000E+00,6.977044E+02,0.000000E+00,8.128359E-02,1.712349E+02,3.386771E+02,4.881484E-03,3.945642E-02
05:56:00,5.101651E+02,2.971509E+02,1.454335E-02,3.461859E-02,1.692963E+03,1.422219E+03,4.826194E-02,1.656908E-01,4.023355E+02,0.000000E+00,1.146953E-02,0.000000E+00,5.219954E+02,3.551269E+02,1.488061E-02,4.137290E-02,1.661047E+03,5.145108E+03,4.735252E-02,5.994129E-01,1.653033E+03,4.001245E+03,4.712404E-02,4.661511E-01,9.148701E+01,3.369379E+02,2.608071E-03,3.925380E-02,0.000000E+00,8.979924E+02,0.000000E+00,1.046174E-01,4.627273E+02,6.454516E+02,1.319117E-02,7.519614E-02,7.428551E+01,1.554184E+03,2.117713E-03,1.810648E-01,0.000000E+00,1.596961E+03,0.000000E+00,1.860483E-01,0.000000E+00,3.925287E+03,0.000000E+00,4.573022E-01,0.000000E+00,8.180396E+02,0.000000E+00,9.530281E-02,0.000000E+00,2.572093E+02,0.000000E+00,2.996527E-02,0.000000E+00,2.505275E+02,0.000000E+00,2.918682E-02,3.381657E+01,1.709626E+02,9.640309E-04,1.991743E-02,0.000000E+00,3.757666E+03,0.000000E+00,4.377739E-01,9.428492E+02,1.305361E+03,2.687834E-02,1.520765E-01,0.000000E+00,3.665011E+02,0.000000E+00,4.269792E-02,1.577059E+03,4.341383E+03,4.495808E-02,5.057780E-01,1.548667E+03,1.318024E+03,4.414857E-02,1.535519E-01,1.418390E+02,2.310204E+03,4.043497E-03,2.691425E-01,0.000000E+00,1.373832E+03,0.000000E+00,1.600535E-01,1.183216E+02,0.000000E+00,3.373062E-03,0.000000E+00,1.306981E+02,0.000000E+00,3.725883E-03,0.000000E+00,8.100913E+01,2.695760E+02,2.309379E-03,3.140603E-02,1.161760E+02,1.883281E+02,3.311892E-03,2.194052E-02,4.921274E+02,1.758184E+03,1.402935E-02,2.048312E-01,6.308108E+02,3.846335E+03,1.798286E-02,4.481042E-01,8.316021E+01,0.000000E+00,2.370695E-03,0.000000E+00,6.283649E+02,2.938257E+03,1.791323E-02,3.423113E-01,0.000000E+00,6.977568E+02,0.000000E+00,8.128969E-02,1.712349E+02,3.386252E+02,4.881485E-03,3.945036E-02
05:57:00,5.101652E+02,2.975696E+02,1.454335E-02,3.466737E-02,1.692964E+03,1.423965E+03,4.826197E-02,1.658942E-01,4.023355E+02,0.000000E+00,1.146953E-02,0.000000E+00,5.219957E+02,3.559769E+02,1.488061E-02,4.147192E-02,1.661055E+03,5.147844E+03,4.735276E-02,5.997316E-01,1.653048E+03,4.001360E+03,4.712446E-02,4.661644E-01,9.149166E+01,3.368880E+02,2.608204E-03,3.924799E-02,0.000000E+00,8.979756E+02,0.000000E+00,1.046155E-01,4.627279E+02,6.475323E+02,1.319119E-02,7.543855E-02,7.434607E+01,1.554033E+03,2.119440E-03,1.810472E-01,0.000000E+00,1.596853E+03,0.000000E+00,1.860357E-01,0.000000E+00,3.924792E+03,0.000000E+00,4.572445E-01,0.000000E+00,8.180011E+02,0.000000E+00,9.529833E-02,0.000000E+00,2.572060E+02,0.000000E+00,2.996487E-02,0.000000E+00,2.505261E+02,0.000000E+00,2.918666E-02,3.382301E+01,1.708612E+02,9.642146E-04,1.990562E-02,0.000000E+00,3.757223E+03,0.000000E+00,4.377224E-01,9.428522E+02,1.306325E+03,2.687843E-02,1.521889E-01,0.000000E+00,3.665088E+02,0.000000E+00,4.269881E-02,1.577059E+03,4.340735E+03,4.495810E-02,5.057024E-01,1.548667E+03,1.319149E+03,4.414858E-02,1.536829E-01,1.418687E+02,2.309986E+03,4.044342E-03,2.691171E-01,0.000000E+00,1.373777E+03,0.000000E+00,1.600471E-01,1.183217E+02,0.000000E+00,3.373063E-03,0.000000E+00,1.306981E+02,0.000000E+00,3.725884E-03,0.000000E+00,8.101457E+01,2.694953E+02,2.309534E-03,3.139662E-02,1.161769E+02,1.882706E+02,3.311916E-03,2.193382E-02,4.921276E+02,1.757806E+03,1.402936E-02,2.047872E-01,6.308123E+02,3.846027E+03,1.798290E-02,4.480682E-01,8.316768E+01,0.000000E+00,2.370908E-03,0.000000E+00,6.283950E+02,2.938045E+03,1.791409E-02,3.422867E-01,0.000000E+00,6.978119E+02,0.000000E+00,8.129611E-02,1.712350E+02,3.385757E+02,4.881486E-03,3.944460E-02
05:58:00,5.101653E+02,2.979943E+02,1.454336E-02,3.471685E-02,1.692965E+03,1.425732E+03,4.826199E-02,1.661001E-01,4.023355E+02,0.000000E+00,1.146953E-02,0.000000E+00,5.219959E+02,3.568070E+02,1.488062E-02,4.156863E-02,1.661063E+03,5.150614E+03,4.735299E-02,6.000543E-01,1.653063E+03,4.001491E+03,4.712488E-02,4.661798E-01,9.149630E+01,3.368390E+02,2.608336E-03,3.924228E-02,0.000000E+00,8.979599E+02,0.000000E+00,1.046137E-01,4.627286E+02,6.497124E+02,1.319121E-02,7.569253E-02,7.440651E+01,1.553884E+03,2.121163E-03,1.810299E-01,0.000000E+00,1.596747E+03,0.000000E+00,1.860234E-01,0.000000E+00,3.924306E+03,0.000000E+00,4.571879E-01,0.000000E+00,8.179642E+02,0.000000E+00,9.529404E-02,0.000000E+00,2.572028E+02,0.000000E+00,2.996451E-02,0.000000E+00,2.505250E+02,0.000000E+00,2.918653E-02,3.382944E+01,1.707615E+02,9.643979E-04,1.989400E-02,0.000000E+00,3.756792E+03,0.000000E+00,4.376721E-01,9.428551E+02,1.307305E+03,2.687851E-02,1.523030E-01,0.000000E+00,3.665170E+02,0.000000E+00,4.269977E-02,1.577060E+03,4.340099E+03,4.495811E-02,5.056284E-01,1.548667E+03,1.320292E+03,4.414858E-02,1.538161E-01,1.418983E+02,2.309772E+03,4.045185E-03,2.690922E-01,0.000000E+00,1.373723E+03,0.000000E+00,1.600408E-01,1.183217E+02,0.000000E+00,3.373064E-03,0.000000E+00,1.306981E+02,0.000000E+00,3.725885E-03,0.000000E+00,8.102001E+01,2.694158E+02,2.309689E-03,3.138737E-02,1.161778E+02,1.882139E+02,3.311941E-03,2.192722E-02,4.921279E+02,1.757432E+03,1.402937E-02,2.047436E-01,6.308137E+02,3.845723E+03,1.798294E-02,4.480329E-01,8.317513E+01,0.000000E+00,2.371121E-03,0.000000E+00,6.284251E+02,2.937844E+03,1.791495E-02,3.422632E-01,0.000000E+00,6.978696E+02,0.000000E+00,8.130284E-02,1.712350E+02,3.385288E+02,4.881488E-03,3.943914E-02
05:59:00,5.101655E+02,2.984251E+02,1.454336E-02,3.476703E-02,1.692966E+03,1.427522E+03,4.826202E-02,1.663086E-01,4.023355E+02,0.000000E+00,1.146953E-02,0.000000E+00,5.219961E+02,3.576174E+02,1.488063E-02,4.166304E-02,1.661072E+03,5.153419E+03,4.735322E-02,6.003810E-01,1.653078E+03,4.001640E+03,4.712530E-02,4.661971E-01,9.150093E+01,3.367908E+02,2.608468E-03,3.923667E-02,0.000000E+00,8.979452E+02,0.000000E+00,1.046119E-01,4.627292E+02,6.519950E+02,1.319122E-02,7.595846E-02,7.446684E+01,1.553738E+03,2.122883E-03,1.810129E-01,0.000000E+00,1.596644E+03,0.000000E+00,1.860114E-01,0.000000E+00,3.923827E+03,0.000000E+00,4.571322E-01,0.000000E+00,8.179290E+02,0.000000E+00,9.528993E-02,0.000000E+00,2.572000E+02,0.000000E+00,2.996417E-02,0.000000E+00,2.505241E+02,0.000000E+00,2.918643E-02,3.383585E+01,1.706633E+02,9.645806E-04,1.988256E-02,0.000000E+00,3.756371E+03,0.000000E+00,4.376231E-01,9.428580E+02,1.308300E+03,2.687859E-02,1.524189E-01,0.000000E+00,3.665257E+02,0.000000E+00,4.270079E-02,1.577060E+03,4.339477E+03,4.495812E-02,5.055559E-01,1.548667E+03,1.321453E+03,4.414859E-02,1.539514E-01,1.419278E+02,2.309561E+03,4.046027E-03,2.690676E-01,0.000000E+00,1.373671E+03,0.000000E+00,1.600347E-01,1.183217E+02,0.000000E+00,3.373065E-03,0.000000E+00,1.306982E+02,0.000000E+00,3.725886E-03,0.000000E+00,8.102543E+01,2.693376E+02,2.309844E-03,3.137826E-02,1.161786E+02,1.881581E+02,3.311965E-03,2.192072E-02,4.921281E+02,1.757062E+03,1.402937E-02,2.047005E-01,6.308152E+02,3.845426E+03,1.798298E-02,4.479982E-01,8.318258E+01,0.000000E+00,2.371333E-03,0.000000E+00,6.284552E+02,2.937654E+03,1.791581E-02,3.422411E-01,0.000000E+00,6.979300E+02,0.000000E+00,8.130987E-02,1.712350E+02,3.384845E+02,4.881489E-03,3.943398E-02
06:00:00,5.101656E+02,2.988617E+02,1.454336E-02,3.481790E-02,1.692967E+03,1.429333E+03,4.826204E-02,1.665195E-01,4.023355E+02,0.000000E+00,1.146953E-02,0.000000E+00,5.219964E+02,3.584079E+02,1.488063E-02,4.175514E-02,1.661080E+03,5.156257E+03,4.735345E-02,6.007117E-01,1.653093E+03,4.001805E+03,4.712572E-02,4.662164E-01,9.150555E+01,3.367435E+02,2.608600E-03,3.923115E-02,0.000000E+00,8.979316E+02,0.000000E+00,1.046104E-01,4.627298E+02,6.543832E+02,1.319124E-02,7.623669E-02,7.452704E+01,1.553595E+03,2.124599E-03,1.809962E-01,0.000000E+00,1.596543E+03,0.000000E+00,1.859996E-01,0.000000E+00,3.923358E+03,0.000000E+00,4.570775E-01,0.000000E+00,8.178953E+02,0.000000E+00,9.528600E-02,0.000000E+00,2.571973E+02,0.000000E+00,2.996387E-02,0.000000E+00,2.505235E+02,0.000000E+00,2.918636E-02,3.384225E+01,1.705668E+02,9.647629E-04,1.987132E-02,0.000000E+00,3.755962E+03,0.000000E+00,4.375754E-01,9.428610E+02,1.309310E+03,2.687868E-02,1.525366E-01,0.000000E+00,3.665350E+02,0.000000E+00,4.270187E-02,1.577061E+03,4.338868E+03,4.495814E-02,5.054849E-01,1.548668E+03,1.322633E+03,4.414859E-02,1.540888E-01,1.419573E+02,2.309354E+03,4.046868E-03,2.690434E-01,0.000000E+00,1.373619E+03,0.000000E+00,1.600287E-01,1.183218E+02,0.000000E+00,3.373066E-03,0.000000E+00,1.306982E+02,0.000000E+00,3.725887E-03,0.000000E+00,8.103084E+01,2.692607E+02,2.309998E-03,3.136929E-02,1.161795E+02,1.881032E+02,3.311990E-03,2.191432E-02,4.921283E+02,1.756696E+03,1.402938E-02,2.046579E-01,6.308167E+02,3.845135E+03,1.798303E-02,4.479643E-01,8.319002E+01,0.000000E+00,2.371545E-03,0.000000E+00,6.284852E+02,2.937474E+03,1.791666E-02,3.422201E-01,0.000000E+00,6.979931E+02,0.000000E+00,8.131722E-02,1.712351E+02,3.384427E+02,4.881490E-03,3.942911E-02
06:01:00,5.087833E+02,3.004001E+02,1.450396E-02,3.499713E-02,1.688346E+03,1.436785E+03,4.813031E-02,1.673877E-01,4.013005E+02,1.079598E+02,1.144002E-02,8.596592E-03,5.205567E+02,3.603461E+02,1.483959E-02,4.198094E-02,1.646734E+03,5.180002E+03,4.694451E-02,6.034780E-01,1.640781E+03,4.019019E+03,4.677474E-02,4.682218E-01,9.040962E+01,3.378163E+02,2.577358E-03,3.935614E-02,0.000000E+00,9.011902E+02,0.000000E+00,1.049900E-01,4.606910E+02,6.582837E+02,1.313312E-02,7.669110E-02,7.331506E+01,1.560694E+03,2.090048E-03,1.818233E-01,0.000000E+00,1.604042E+03,0.000000E+00,1.868734E-01,0.000000E+00,3.928793E+03,0.000000E+00,4.577107E-01,0.000000E+00,8.315485E+02,0.000000E+00,9.687663E-02,0.000000E+00,2.582534E+02,0.000000E+00,3.008691E-02,0.000000E+00,2.515814E+02,0.000000E+00,2.930960E-02,3.328143E+01,1.705313E+02,9.487753E-04,1.986719E-02,0.000000E+00,3.764421E+03,0.000000E+00,4.385609E-01,9.369698E+02,1.331603E+03,2.671073E-02,1.551337E-01,0.000000E+00,3.678015E+02,0.000000E+00,4.284942E-02,1.563842E+03,4.358459E+03,4.458130E-02,5.077673E-01,1.541703E+03,1.329051E+03,4.395006E-02,1.548365E-01,1.396060E+02,2.311480E+03,3.979840E-03,2.692912E-01,0.000000E+00,1.375822E+03,0.000000E+00,1.602853E-01,1.172648E+02,1.524480E+02,3.342933E-03,1.151189E-02,1.296412E+02,1.032499E+02,3.695754E-03,8.815897E-03,7.968305E+01,2.703511E+02,2.271575E-03,3.149633E-02,1.150380E+02,1.888045E+02,3.279450E-03,2.199603E-02,4.869841E+02,1.760152E+03,1.388273E-02,2.050605E-01,6.256736E+02,3.848690E+03,1.783641E-02,4.483785E-01,8.213783E+01,9.394325E+01,2.341550E-03,7.891574E-03,6.180254E+02,2.949940E+03,1.761848E-02,3.436724E-01,0.000000E+00,7.009146E+02,0.000000E+00,8.165759E-02,1.697774E+02,3.394441E+02,4.839936E-03,3.954578E-02
06:02:00,5.073960E+02,3.019619E+02,1.446441E-02,3.517909E-02,1.683707E+03,1.444361E+03,4.799808E-02,1.682703E-01,4.002616E+02,1.079598E+02,1.141041E-02,8.596592E-03,5.191117E+02,3.622840E+02,1.479840E-02,4.220671E-02,1.632264E+03,5.204243E+03,4.653198E-02,6.063021E-01,1.628370E+03,4.036604E+03,4.642093E-02,4.702705E-01,8.930243E+01,3.389064E+02,2.545794E-03,3.948314E-02,0.000000E+00,9.045057E+02,0.000000E+00,1.053762E-01,4.586409E+02,6.623204E+02,1.307468E-02,7.716139E-02,7.210202E+01,1.567927E+03,2.055467E-03,1.826659E-01,0.000000E+00,1.611683E+03,0.000000E+00,1.877635E-01,0.000000E+00,3.934346E+03,0.000000E+00,4.583576E-01,0.000000E+00,8.454517E+02,0.000000E+00,9.849637E-02,0.000000E+00,2.593256E+02,0.000000E+00,3.021181E-02,0.000000E+00,2.526552E+02,0.000000E+00,2.943470E-02,3.272050E+01,1.704967E+02,9.327845E-04,1.986315E-02,0.000000E+00,3.773058E+03,0.000000E+00,4.395671E-01,9.310369E+02,1.354302E+03,2.654160E-02,1.577782E-01,0.000000E+00,3.690874E+02,0.000000E+00,4.299922E-02,1.550510E+03,4.378468E+03,4.420125E-02,5.100984E-01,1.534700E+03,1.335579E+03,4.375040E-02,1.555971E-01,1.372543E+02,2.313652E+03,3.912798E-03,2.695442E-01,0.000000E+00,1.378066E+03,0.000000E+00,1.605468E-01,1.161985E+02,1.524480E+02,3.312536E-03,1.151189E-02,1.285755E+02,1.032499E+02,3.665373E-03,8.815897E-03,7.833515E+01,2.714586E+02,2.233150E-03,3.162536E-02,1.138861E+02,1.895164E+02,3.246611E-03,2.207897E-02,4.817904E+02,1.763680E+03,1.373467E-02,2.054715E-01,6.204876E+02,3.852326E+03,1.768857E-02,4.488021E-01,8.107437E+01,9.394325E+01,2.311233E-03,7.891574E-03,6.075651E+02,2.962622E+03,1.732028E-02,3.451500E-01,0.000000E+00,7.038864E+02,0.000000E+00,8.200380E-02,1.683075E+02,3.404630E+02,4.798031E-03,3.966447E-02
06:03:00,5.060109E+02,3.035338E+02,1.442493E-02,3.536221E-02,1.679077E+03,1.451979E+03,4.786609E-02,1.691579E-01,3.992246E+02,1.079598E+02,1.138084E-02,8.596592E-03,5.176691E+02,3.642076E+02,1.475727E-02,4.243081E-02,1.617855E+03,5.228569E+03,4.612121E-02,6.091361E-01,1.616007E+03,4.054251E+03,4.606851E-02,4.723264E-01,8.820078E+01,3.400017E+02,2.514389E-03,3.961074E-02,0.000000E+00,9.078346E+02,0.000000E+00,1.057641E-01,4.565963E+02,6.664799E+02,1.301639E-02,7.764597E-02,7.088792E+01,1.575187E+03,2.020856E-03,1.835117E-01,0.000000E+00,1.619351E+03,0.000000E+00,1.886569E-01,0.000000E+00,3.939922E+03,0.000000E+00,4.590072E-01,0.000000E+00,8.594038E+02,0.000000E+00,1.001218E-01,0.000000E+00,2.604026E+02,0.000000E+00,3.033729E-02,0.000000E+00,2.537338E+02,0.000000E+00,2.956036E-02,3.215945E+01,1.704630E+02,9.167904E-04,1.985923E-02,0.000000E+00,3.781726E+03,0.000000E+00,4.405769E-01,9.251244E+02,1.377089E+03,2.637305E-02,1.604330E-01,0.000000E+00,3.703783E+02,0.000000E+00,4.314962E-02,1.537234E+03,4.398540E+03,4.382278E-02,5.124368E-01,1.527715E+03,1.342139E+03,4.355129E-02,1.563613E-01,1.349021E+02,2.315834E+03,3.845741E-03,2.697985E-01,0.000000E+00,1.380320E+03,0.000000E+00,1.608093E-01,1.151368E+02,1.524480E+02,3.282270E-03,1.151189E-02,1.275140E+02,1.032499E+02,3.635114E-03,8.815897E-03,7.698716E+01,2.725710E+02,2.194722E-03,3.175495E-02,1.127393E+02,1.902316E+02,3.213919E-03,2.216228E-02,4.766210E+02,1.767221E+03,1.358730E-02,2.058840E-01,6.153227E+02,3.855979E+03,1.754133E-02,4.492276E-01,8.001645E+01,9.394325E+01,2.281074E-03,7.891574E-03,5.971043E+02,2.975354E+03,1.702207E-02,3.466332E-01,0.000000E+00,7.068730E+02,0.000000E+00,8.235175E-02,1.668436E+02,3.414878E+02,4.756299E-03,3.978387E-02
06:04:00,5.046252E+02,3.051150E+02,1.438542E-02,3.554643E-02,1.674444E+03,1.459638E+03,4.773402E-02,1.700502E-01,3.981870E+02,1.123445E+02,1.135127E-02,9.139267E-03,5.162257E+02,3.661195E+02,1.471613E-02,4.265356E-02,1.603433E+03,5.252988E+03,4.571007E-02,6.119810E-01,1.603635E+03,4.071960E+03,4.571580E-02,4.743895E-01,8.709798E+01,3.411014E+02,2.482951E-03,3.973886E-02,0.000000E+00,9.111761E+02,0.000000E+00,1.061534E-01,4.545504E+02,6.707650E+02,1.295807E-02,7.814520E-02,6.967277E+01,1.582473E+03,1.986215E-03,1.843606E-01,0.000000E+00,1.627048E+03,0.000000E+00,1.895535E-01,0.000000E+00,3.945522E+03,0.000000E+00,4.596596E-01,0.000000E+00,8.734033E+02,0.000000E+00,1.017528E-01,0.000000E+00,2.614839E+02,0.000000E+00,3.046326E-02,0.000000E+00,2.548166E+02,0.000000E+00,2.968651E-02,3.159829E+01,1.704303E+02,9.007931E-04,1.985541E-02,0.000000E+00,3.790426E+03,0.000000E+00,4.415906E-01,9.192075E+02,1.399961E+03,2.620438E-02,1.630976E-01,0.000000E+00,3.716738E+02,0.000000E+00,4.330054E-02,1.523946E+03,4.418681E+03,4.344398E-02,5.147833E-01,1.520726E+03,1.348730E+03,4.335206E-02,1.571292E-01,1.325493E+02,2.318027E+03,3.778669E-03,2.700539E-01,0.000000E+00,1.382582E+03,0.000000E+00,1.610729E-01,1.140741E+02,1.593532E+02,3.251976E-03,1.236822E-02,1.264517E+02,1.032499E+02,3.604829E-03,8.815897E-03,7.563908E+01,2.736875E+02,2.156291E-03,3.188503E-02,1.115914E+02,1.909496E+02,3.181196E-03,2.224593E-02,4.714465E+02,1.770777E+03,1.343979E-02,2.062983E-01,6.101533E+02,3.859648E+03,1.739397E-02,4.496552E-01,7.895738E+01,9.394325E+01,2.250883E-03,7.891574E-03,5.866430E+02,2.988132E+03,1.672384E-02,3.481218E-01,0.000000E+00,7.098731E+02,0.000000E+00,8.270126E-02,1.653784E+02,3.425182E+02,4.714530E-03,3.990391E-02
06:05:00,5.032392E+02,3.067051E+02,1.434591E-02,3.573167E-02,1.669811E+03,1.467334E+03,4.760195E-02,1.709468E-01,3.971493E+02,1.296821E+02,1.132168E-02,1.116135E-02,5.147822E+02,3.680191E+02,1.467498E-02,4.287486E-02,1.589010E+03,5.277494E+03,4.529892E-02,6.148361E-01,1.591261E+03,4.089727E+03,4.536307E-02,4.764594E-01,8.599511E+01,3.422053E+02,2.451511E-03,3.986747E-02,0.000000E+00,9.145289E+02,0.000000E+00,1.065440E-01,4.525045E+02,6.751770E+02,1.289975E-02,7.865920E-02,6.845656E+01,1.589784E+03,1.951543E-03,1.852122E-01,0.000000E+00,1.634770E+03,0.000000E+00,1.904531E-01,0.000000E+00,3.951144E+03,0.000000E+00,4.603146E-01,0.000000E+00,8.874454E+02,0.000000E+00,1.033887E-01,0.000000E+00,2.625691E+02,0.000000E+00,3.058969E-02,0.000000E+00,2.559032E+02,0.000000E+00,2.981310E-02,3.103702E+01,1.703985E+02,8.847925E-04,1.985172E-02,0.000000E+00,3.799157E+03,0.000000E+00,4.426078E-01,9.132904E+02,1.422909E+03,2.603570E-02,1.657711E-01,0.000000E+00,3.729733E+02,0.000000E+00,4.345194E-02,1.510658E+03,4.438888E+03,4.306516E-02,5.171375E-01,1.513737E+03,1.355349E+03,4.315282E-02,1.579003E-01,1.301960E+02,2.320229E+03,3.711582E-03,2.703104E-01,0.000000E+00,1.384853E+03,0.000000E+00,1.613374E-01,1.130114E+02,1.820890E+02,3.221680E-03,1.502087E-02,1.253893E+02,1.163604E+02,3.574543E-03,1.037143E-02,7.429090E+01,2.748079E+02,2.117858E-03,3.201555E-02,1.104435E+02,1.916701E+02,3.148472E-03,2.232987E-02,4.662717E+02,1.774345E+03,1.329227E-02,2.067140E-01,6.049837E+02,3.863333E+03,1.724660E-02,4.500845E-01,7.789824E+01,1.091449E+02,2.220690E-03,9.676551E-03,5.761811E+02,3.000953E+03,1.642560E-02,3.496156E-01,0.000000E+00,7.128854E+02,0.000000E+00,8.305220E-02,1.639131E+02,3.435537E+02,4.672759E-03,4.002455E-02
06:06:00,5.018530E+02,3.083038E+02,1.430640E-02,3.591793E-02,1.665178E+03,1.475067E+03,4.746986E-02,1.718477E-01,3.961115E+02,1.368890E+02,1.129210E-02,1.200106E-02,5.133384E+02,3.699070E+02,1.463382E-02,4.309482E-02,1.574587E+03,5.302084E+03,4.488776E-02,6.177009E-01,1.578888E+03,4.107549E+03,4.501034E-02,4.785358E-01,8.489224E+01,3.433131E+02,2.420071E-03,3.999653E-02,0.000000E+00,9.178924E+02,0.000000E+00,1.069358E-01,4.504584E+02,6.797219E+02,1.284142E-02,7.918869E-02,6.723931E+01,1.597116E+03,1.916842E-03,1.860665E-01,0.000000E+00,1.642515E+03,0.000000E+00,1.913556E-01,0.000000E+00,3.956787E+03,0.000000E+00,4.609720E-01,0.000000E+00,9.015271E+02,0.000000E+00,1.050293E-01,0.000000E+00,2.636581E+02,0.000000E+00,3.071656E-02,0.000000E+00,2.569934E+02,0.000000E+00,2.994012E-02,3.047563E+01,1.703679E+02,8.687886E-04,1.984815E-02,0.000000E+00,3.807917E+03,0.000000E+00,4.436283E-01,9.073733E+02,1.445930E+03,2.586701E-02,1.684531E-01,0.000000E+00,3.742765E+02,0.000000E+00,4.360376E-02,1.497369E+03,4.459157E+03,4.268634E-02,5.194989E-01,1.506748E+03,1.361996E+03,4.295357E-02,1.586747E-01,1.278422E+02,2.322440E+03,3.644481E-03,2.705680E-01,0.000000E+00,1.387130E+03,0.000000E+00,1.616028E-01,1.119487E+02,1.920150E+02,3.191385E-03,1.617748E-02,1.243269E+02,1.242058E+02,3.544257E-03,1.128621E-02,7.294262E+01,2.759318E+02,2.079422E-03,3.214650E-02,1.092956E+02,1.923930E+02,3.115748E-03,2.241409E-02,4.610970E+02,1.777925E+03,1.314476E-02,2.071311E-01,5.998142E+02,3.867032E+03,1.709923E-02,4.505154E-01,7.683909E+01,1.150650E+02,2.190496E-03,1.036660E-02,5.657188E+02,3.013816E+03,1.612734E-02,3.511142E-01,0.000000E+00,7.159095E+02,0.000000E+00,8.340451E-02,1.624479E+02,3.445942E+02,4.630989E-03,4.014577E-02
06:07:00,5.004667E+02,3.099112E+02,1.426688E-02,3.610520E-02,1.660544E+03,1.482836E+03,4.733777E-02,1.727528E-01,3.950737E+02,1.462191E+02,1.126251E-02,1.308806E-02,5.118945E+02,3.717838E+02,1.459266E-02,4.331346E-02,1.560164E+03,5.326757E+03,4.447660E-02,6.205753E-01,1.566515E+03,4.125426E+03,4.465760E-02,4.806184E-01,8.378933E+01,3.444248E+02,2.388630E-03,4.012605E-02,0.000000E+00,9.212663E+02,0.000000E+00,1.073289E-01,4.484123E+02,6.844040E+02,1.278309E-02,7.973418E-02,6.602099E+01,1.604471E+03,1.882111E-03,1.869234E-01,0.000000E+00,1.650285E+03,0.000000E+00,1.922607E-01,0.000000E+00,3.962450E+03,0.000000E+00,4.616318E-01,0.000000E+00,9.156467E+02,0.000000E+00,1.066743E-01,0.000000E+00,2.647508E+02,0.000000E+00,3.084386E-02,0.000000E+00,2.580873E+02,0.000000E+00,3.006755E-02,2.991413E+01,1.703385E+02,8.527816E-04,1.984472E-02,0.000000E+00,3.816703E+03,0.000000E+00,4.446519E-01,9.014560E+02,1.469021E+03,2.569833E-02,1.711434E-01,0.000000E+00,3.755833E+02,0.000000E+00,4.375601E-02,1.484081E+03,4.479488E+03,4.230751E-02,5.218675E-01,1.499758E+03,1.368668E+03,4.275431E-02,1.594520E-01,1.254879E+02,2.324659E+03,3.577366E-03,2.708266E-01,0.000000E+00,1.389415E+03,0.000000E+00,1.618689E-01,1.108859E+02,2.045200E+02,3.161089E-03,1.763440E-02,1.232645E+02,1.312833E+02,3.513970E-03,1.211079E-02,7.159425E+01,2.770593E+02,2.040983E-03,3.227785E-02,1.081477E+02,1.931182E+02,3.083023E-03,2.249858E-02,4.559223E+02,1.781517E+03,1.299724E-02,2.075496E-01,5.946445E+02,3.870743E+03,1.695185E-02,4.509478E-01,7.577988E+01,1.223505E+02,2.160301E-03,1.121541E-02,5.552559E+02,3.026721E+03,1.582907E-02,3.526176E-01,0.000000E+00,7.189451E+02,0.000000E+00,8.375817E-02,1.609826E+02,3.456397E+02,4.589218E-03,4.026757E-02
06:08:00,4.990802E+02,3.115270E+02,1.422736E-02,3.629345E-02,1.655910E+03,1.490640E+03,4.720566E-02,1.736620E-01,3.940357E+02,1.554837E+02,1.123292E-02,1.416742E-02,5.104504E+02,3.736492E+02,1.455150E-02,4.353080E-02,1.545741E+03,5.351501E+03,4.406544E-02,6.234581E-01,1.554141E+03,4.143349E+03,4.430486E-02,4.827066E-01,8.268639E+01,3.455402E+02,2.357188E-03,4.025599E-02,0.000000E+00,9.246497E+02,0.000000E+00,1.077231E-01,4.463661E+02,6.892288E+02,1.272476E-02,8.029627E-02,6.480163E+01,1.611845E+03,1.847349E-03,1.877824E-01,0.000000E+00,1.658075E+03,0.000000E+00,1.931684E-01,0.000000E+00,3.968132E+03,0.000000E+00,4.622938E-01,0.000000E+00,9.297996E+02,0.000000E+00,1.083231E-01,0.000000E+00,2.658471E+02,0.000000E+00,3.097159E-02,0.000000E+00,2.591845E+02,0.000000E+00,3.019539E-02,2.935252E+01,1.703103E+02,8.367713E-04,1.984144E-02,0.000000E+00,3.825512E+03,0.000000E+00,4.456781E-01,8.955387E+02,1.492176E+03,2.552964E-02,1.738409E-01,0.000000E+00,3.768934E+02,0.000000E+00,4.390865E-02,1.470792E+03,4.499870E+03,4.192869E-02,5.242422E-01,1.492768E+03,1.375362E+03,4.255505E-02,1.602319E-01,1.231331E+02,2.326887E+03,3.510235E-03,2.710861E-01,0.000000E+00,1.391706E+03,0.000000E+00,1.621359E-01,1.098232E+02,2.169056E+02,3.130794E-03,1.907741E-02,1.222021E+02,1.389871E+02,3.483683E-03,1.300832E-02,7.024578E+01,2.781899E+02,2.002541E-03,3.240957E-02,1.069997E+02,1.938456E+02,3.050299E-03,2.258332E-02,4.507476E+02,1.785120E+03,1.284972E-02,2.079693E-01,5.894749E+02,3.874464E+03,1.680448E-02,4.513813E-01,7.472060E+01,1.297906E+02,2.130103E-03,1.208222E-02,5.447924E+02,3.039665E+03,1.553078E-02,3.541256E-01,0.000000E+00,7.219920E+02,0.000000E+00,8.411314E-02,1.595173E+02,3.466899E+02,4.547447E-03,4.038992E-02
06:09:00,4.976935E+02,3.131510E+02,1.418783E-02,3.648266E-02,1.651275E+03,1.498478E+03,4.707353E-02,1.745752E-01,3.929976E+02,1.646677E+02,1.120333E-02,1.523740E-02,5.090061E+02,3.755034E+02,1.451032E-02,4.374682E-02,1.531318E+03,5.376316E+03,4.365426E-02,6.263490E-01,1.541767E+03,4.161317E+03,4.395211E-02,4.847999E-01,8.158338E+01,3.466591E+02,2.325744E-03,4.038635E-02,0.000000E+00,9.280423E+02,0.000000E+00,1.081183E-01,4.443198E+02,6.941974E+02,1.266642E-02,8.087514E-02,6.358123E+01,1.619237E+03,1.812558E-03,1.886437E-01,0.000000E+00,1.665886E+03,0.000000E+00,1.940784E-01,0.000000E+00,3.973831E+03,0.000000E+00,4.629578E-01,0.000000E+00,9.439837E+02,0.000000E+00,1.099756E-01,0.000000E+00,2.669470E+02,0.000000E+00,3.109974E-02,0.000000E+00,2.602853E+02,0.000000E+00,3.032363E-02,2.879079E+01,1.702834E+02,8.207578E-04,1.983831E-02,0.000000E+00,3.834340E+03,0.000000E+00,4.467067E-01,8.896213E+02,1.515390E+03,2.536095E-02,1.765455E-01,0.000000E+00,3.782068E+02,0.000000E+00,4.406166E-02,1.457503E+03,4.520303E+03,4.154986E-02,5.266226E-01,1.485778E+03,1.382078E+03,4.235578E-02,1.610143E-01,1.207778E+02,2.329122E+03,3.443090E-03,2.713465E-01,0.000000E+00,1.394004E+03,0.000000E+00,1.624036E-01,1.087605E+02,2.291549E+02,3.100498E-03,2.050454E-02,1.211397E+02,1.466542E+02,3.453397E-03,1.390158E-02,6.889722E+01,2.793237E+02,1.964097E-03,3.254166E-02,1.058518E+02,1.945751E+02,3.017574E-03,2.266831E-02,4.455728E+02,1.788733E+03,1.270220E-02,2.083902E-01,5.843051E+02,3.878193E+03,1.665710E-02,4.518157E-01,7.366119E+01,1.371832E+02,2.099902E-03,1.294351E-02,5.343285E+02,3.052647E+03,1.523247E-02,3.556380E-01,0.000000E+00,7.250501E+02,0.000000E+00,8.446942E-02,1.580520E+02,3.477447E+02,4.505676E-03,4.051281E-02
06:10:00,4.963066E+02,3.147833E+02,1.414829E-02,3.667282E-02,1.646640E+03,1.506350E+03,4.694140E-02,1.754923E-01,3.919594E+02,1.737687E+02,1.117374E-02,1.629770E-02,5.075617E+02,3.773463E+02,1.446915E-02,4.396153E-02,1.516894E+03,5.401198E+03,4.324308E-02,6.292479E-01,1.529393E+03,4.179330E+03,4.359935E-02,4.868984E-01,8.048028E+01,3.477816E+02,2.294297E-03,4.051713E-02,0.000000E+00,9.314440E+02,0.000000E+00,1.085146E-01,4.422734E+02,6.993087E+02,1.260809E-02,8.147062E-02,6.235978E+01,1.626647E+03,1.777738E-03,1.895070E-01,0.000000E+00,1.673718E+03,0.000000E+00,1.949907E-01,0.000000E+00,3.979547E+03,0.000000E+00,4.636238E-01,0.000000E+00,9.581983E+02,0.000000E+00,1.116317E-01,0.000000E+00,2.680506E+02,0.000000E+00,3.122830E-02,0.000000E+00,2.613894E+02,0.000000E+00,3.045227E-02,2.822895E+01,1.702580E+02,8.047410E-04,1.983534E-02,0.000000E+00,3.843188E+03,0.000000E+00,4.477375E-01,8.837037E+02,1.538663E+03,2.519226E-02,1.792570E-01,0.000000E+00,3.795233E+02,0.000000E+00,4.421504E-02,1.444214E+03,4.540784E+03,4.117103E-02,5.290088E-01,1.478787E+03,1.388813E+03,4.215650E-02,1.617990E-01,1.184219E+02,2.331365E+03,3.375931E-03,2.716079E-01,0.000000E+00,1.396307E+03,0.000000E+00,1.626719E-01,1.076977E+02,2.412631E+02,3.070202E-03,2.191521E-02,1.200772E+02,1.542556E+02,3.423110E-03,1.478718E-02,6.754857E+01,2.804605E+02,1.925650E-03,3.267410E-02,1.047038E+02,1.953066E+02,2.984848E-03,2.275354E-02,4.403980E+02,1.792355E+03,1.255468E-02,2.088122E-01,5.791354E+02,3.881929E+03,1.650973E-02,4.522511E-01,7.260161E+01,1.445126E+02,2.069696E-03,1.379742E-02,5.238640E+02,3.065666E+03,1.493416E-02,3.571548E-01,0.000000E+00,7.281193E+02,0.000000E+00,8.482699E-02,1.565868E+02,3.488042E+02,4.463904E-03,4.063625E-02
06:11:00,4.949196E+02,3.164238E+02,1.410875E-02,3.686395E-02,1.642004E+03,1.514256E+03,4.680926E-02,1.764134E-01,3.909211E+02,1.827886E+02,1.114414E-02,1.734855E-02,5.061170E+02,3.791780E+02,1.442797E-02,4.417493E-02,1.502470E+03,5.426147E+03,4.283189E-02,6.321546E-01,1.517018E+03,4.197385E+03,4.324657E-02,4.890019E-01,7.937708E+01,3.489077E+02,2.262848E-03,4.064832E-02,0.000000E+00,9.348546E+02,0.000000E+00,1.089120E-01,4.402270E+02,7.045607E+02,1.254975E-02,8.208249E-02,6.113729E+01,1.634075E+03,1.742887E-03,1.903724E-01,0.000000E+00,1.681569E+03,0.000000E+00,1.959055E-01,0.000000E+00,3.985281E+03,0.000000E+00,4.642918E-01,0.000000E+00,9.724426E+02,0.000000E+00,1.132912E-01,0.000000E+00,2.691577E+02,0.000000E+00,3.135729E-02,0.000000E+00,2.624970E+02,0.000000E+00,3.058130E-02,2.766700E+01,1.702339E+02,7.887211E-04,1.983254E-02,0.000000E+00,3.852054E+03,0.000000E+00,4.487705E-01,8.777861E+02,1.561995E+03,2.502356E-02,1.819752E-01,0.000000E+00,3.808430E+02,0.000000E+00,4.436878E-02,1.430926E+03,4.561313E+03,4.079220E-02,5.314006E-01,1.471797E+03,1.395568E+03,4.195722E-02,1.625859E-01,1.160656E+02,2.333615E+03,3.308757E-03,2.718701E-01,0.000000E+00,1.398617E+03,0.000000E+00,1.629410E-01,1.066350E+02,2.532328E+02,3.039905E-03,2.330976E-02,1.190148E+02,1.617909E+02,3.392822E-03,1.566509E-02,6.619982E+01,2.816004E+02,1.887200E-03,3.280690E-02,1.035558E+02,1.960403E+02,2.952122E-03,2.283901E-02,4.352232E+02,1.795987E+03,1.240716E-02,2.092354E-01,5.739656E+02,3.885673E+03,1.636235E-02,4.526872E-01,7.154181E+01,1.517806E+02,2.039484E-03,1.464418E-02,5.133991E+02,3.078724E+03,1.463582E-02,3.586761E-01,0.000000E+00,7.311997E+02,0.000000E+00,8.518586E-02,1.551215E+02,3.498684E+02,4.422132E-03,4.076023E-02
06:12:00,4.935323E+02,3.180724E+02,1.406921E-02,3.705602E-02,1.637368E+03,1.522196E+03,4.667710E-02,1.773384E-01,3.898827E+02,1.917292E+02,1.111454E-02,1.839017E-02,5.046723E+02,3.809987E+02,1.438678E-02,4.438705E-02,1.488046E+03,5.451163E+03,4.242068E-02,6.350690E-01,1.504642E+03,4.215484E+03,4.289378E-02,4.911104E-01,7.827374E+01,3.500373E+02,2.231394E-03,4.077993E-02,0.000000E+00,9.382741E+02,0.000000E+00,1.093104E-01,4.381805E+02,7.099512E+02,1.249141E-02,8.271050E-02,5.991376E+01,1.641521E+03,1.708007E-03,1.912398E-01,0.000000E+00,1.689440E+03,0.000000E+00,1.968225E-01,0.000000E+00,3.991032E+03,0.000000E+00,4.649618E-01,0.000000E+00,9.867161E+02,0.000000E+00,1.149542E-01,0.000000E+00,2.702685E+02,0.000000E+00,3.148671E-02,0.000000E+00,2.636079E+02,0.000000E+00,3.071074E-02,2.710494E+01,1.702114E+02,7.726980E-04,1.982991E-02,0.000000E+00,3.860939E+03,0.000000E+00,4.498056E-01,8.718683E+02,1.585384E+03,2.485486E-02,1.847001E-01,0.000000E+00,3.821658E+02,0.000000E+00,4.452289E-02,1.417637E+03,4.581891E+03,4.041337E-02,5.337980E-01,1.464806E+03,1.402341E+03,4.175793E-02,1.633750E-01,1.137087E+02,2.335873E+03,3.241569E-03,2.721331E-01,0.000000E+00,1.400933E+03,0.000000E+00,1.632108E-01,1.055722E+02,2.650673E+02,3.009609E-03,2.468854E-02,1.179523E+02,1.692621E+02,3.362535E-03,1.653552E-02,6.485098E+01,2.827433E+02,1.848748E-03,3.294005E-02,1.024078E+02,1.967760E+02,2.919395E-03,2.292472E-02,4.300484E+02,1.799629E+03,1.225964E-02,2.096596E-01,5.687958E+02,3.889422E+03,1.621497E-02,4.531241E-01,7.048172E+01,1.589896E+02,2.009263E-03,1.548406E-02,5.029336E+02,3.091820E+03,1.433748E-02,3.602018E-01,0.000000E+00,7.342911E+02,0.000000E+00,8.554602E-02,1.536561E+02,3.509371E+02,4.380360E-03,4.088474E-02
06:13:00,4.921450E+02,3.197292E+02,1.402966E-02,3.724905E-02,1.632732E+03,1.530170E+03,4.654494E-02,1.782675E-01,3.888443E+02,2.005921E+02,1.108493E-02,1.942273E-02,5.032273E+02,3.828084E+02,1.434559E-02,4.459789E-02,1.473621E+03,5.476244E+03,4.200945E-02,6.379911E-01,1.492266E+03,4.233624E+03,4.254096E-02,4.932239E-01,7.717025E+01,3.511704E+02,2.199936E-03,4.091194E-02,0.000000E+00,9.417024E+02,0.000000E+00,1.097098E-01,4.361339E+02,7.154780E+02,1.243307E-02,8.335439E-02,5.868919E+01,1.648984E+03,1.673097E-03,1.921093E-01,0.000000E+00,1.697331E+03,0.000000E+00,1.977418E-01,0.000000E+00,3.996799E+03,0.000000E+00,4.656337E-01,0.000000E+00,1.001018E+03,0.000000E+00,1.166204E-01,0.000000E+00,2.713829E+02,0.000000E+00,3.161654E-02,0.000000E+00,2.647223E+02,0.000000E+00,3.084057E-02,2.654276E+01,1.701904E+02,7.566717E-04,1.982746E-02,0.000000E+00,3.869841E+03,0.000000E+00,4.508428E-01,8.659504E+02,1.608829E+03,2.468615E-02,1.874316E-01,0.000000E+00,3.834916E+02,0.000000E+00,4.467735E-02,1.404348E+03,4.602517E+03,4.003453E-02,5.362010E-01,1.457815E+03,1.409133E+03,4.155864E-02,1.641662E-01,1.113514E+02,2.338138E+03,3.174366E-03,2.723971E-01,0.000000E+00,1.403254E+03,0.000000E+00,1.634813E-01,1.045095E+02,2.767687E+02,2.979313E-03,2.605182E-02,1.168899E+02,1.766705E+02,3.332247E-03,1.739863E-02,6.350204E+01,2.838891E+02,1.810293E-03,3.307354E-02,1.012598E+02,1.975137E+02,2.886667E-03,2.301066E-02,4.248736E+02,1.803279E+03,1.211212E-02,2.100850E-01,5.636259E+02,3.893178E+03,1.606759E-02,4.535617E-01,6.942129E+01,1.661413E+02,1.979033E-03,1.631726E-02,4.924676E+02,3.104954E+03,1.403912E-02,3.617319E-01,0.000000E+00,7.373935E+02,0.000000E+00,8.590746E-02,1.521908E+02,3.520105E+02,4.338587E-03,4.100980E-02
06:14:00,4.907574E+02,3.213940E+02,1.399010E-02,3.744301E-02,1.628095E+03,1.538179E+03,4.641276E-02,1.792005E-01,3.878057E+02,2.093801E+02,1.105533E-02,2.044657E-02,5.017822E+02,3.846072E+02,1.430440E-02,4.480746E-02,1.459195E+03,5.501387E+03,4.159821E-02,6.409204E-01,1.479889E+03,4.251804E+03,4.218813E-02,4.953420E-01,7.606657E+01,3.523070E+02,2.168473E-03,4.104436E-02,0.000000E+00,9.451390E+02,0.000000E+00,1.101102E-01,4.340872E+02,7.211394E+02,1.237472E-02,8.401396E-02,5.746358E+01,1.656463E+03,1.638158E-03,1.929807E-01,0.000000E+00,1.705240E+03,0.000000E+00,1.986633E-01,0.000000E+00,4.002583E+03,0.000000E+00,4.663076E-01,0.000000E+00,1.015347E+03,0.000000E+00,1.182898E-01,0.000000E+00,2.725009E+02,0.000000E+00,3.174679E-02,0.000000E+00,2.658401E+02,0.000000E+00,3.097080E-02,2.598048E+01,1.701709E+02,7.406423E-04,1.982519E-02,0.000000E+00,3.878760E+03,0.000000E+00,4.518818E-01,8.600323E+02,1.632328E+03,2.451744E-02,1.901694E-01,0.000000E+00,3.848204E+02,0.000000E+00,4.483216E-02,1.391058E+03,4.623187E+03,3.965569E-02,5.386092E-01,1.450824E+03,1.415941E+03,4.135934E-02,1.649594E-01,1.089935E+02,2.340411E+03,3.107148E-03,2.726619E-01,0.000000E+00,1.405582E+03,0.000000E+00,1.637525E-01,1.034467E+02,2.883412E+02,2.949016E-03,2.740007E-02,1.158274E+02,1.840183E+02,3.301959E-03,1.825469E-02,6.215301E+01,2.850377E+02,1.771835E-03,3.320736E-02,1.001117E+02,1.982534E+02,2.853938E-03,2.309684E-02,4.196988E+02,1.806939E+03,1.196460E-02,2.105114E-01,5.584560E+02,3.896939E+03,1.592021E-02,4.539999E-01,6.836046E+01,1.732383E+02,1.948791E-03,1.714410E-02,4.820010E+02,3.118125E+03,1.374074E-02,3.632664E-01,0.000000E+00,7.405067E+02,0.000000E+00,8.627016E-02,1.507255E+02,3.530885E+02,4.296815E-03,4.113538E-02
06:15:00,4.893697E+02,3.230668E+02,1.395055E-02,3.763790E-02,1.623458E+03,1.546220E+03,4.628057E-02,1.801373E-01,3.867670E+02,2.180953E+02,1.102572E-02,2.146192E-02,5.003369E+02,3.863952E+02,1.426320E-02,4.501578E-02,1.444768E+03,5.526591E+03,4.118694E-02,6.438567E-01,1.467511E+03,4.270023E+03,4.183527E-02,4.974645E-01,7.496267E+01,3.534469E+02,2.137004E-03,4.117717E-02,0.000000E+00,9.485838E+02,0.000000E+00,1.105115E-01,4.320404E+02,7.269329E+02,1.231638E-02,8.468893E-02,5.623694E+01,1.663958E+03,1.603189E-03,1.938539E-01,0.000000E+00,1.713168E+03,0.000000E+00,1.995870E-01,0.000000E+00,4.008382E+03,0.000000E+00,4.669833E-01,0.000000E+00,1.029702E+03,0.000000E+00,1.199622E-01,0.000000E+00,2.736224E+02,0.000000E+00,3.187745E-02,0.000000E+00,2.669612E+02,0.000000E+00,3.110141E-02,2.541808E+01,1.701530E+02,7.246097E-04,1.982311E-02,0.000000E+00,3.887693E+03,0.000000E+00,4.529226E-01,8.541141E+02,1.655879E+03,2.434873E-02,1.929132E-01,0.000000E+00,3.861520E+02,0.000000E+00,4.498730E-02,1.377769E+03,4.643900E+03,3.927685E-02,5.410225E-01,1.443832E+03,1.422766E+03,4.116003E-02,1.657546E-01,1.066351E+02,2.342691E+03,3.039917E-03,2.729275E-01,0.000000E+00,1.407914E+03,0.000000E+00,1.640242E-01,1.023839E+02,2.997873E+02,2.918719E-03,2.873359E-02,1.147650E+02,1.913071E+02,3.271671E-03,1.910388E-02,6.080388E+01,2.861892E+02,1.733375E-03,3.334151E-02,9.896358E+01,1.989950E+02,2.821209E-03,2.318324E-02,4.145239E+02,1.810608E+03,1.181707E-02,2.109388E-01,5.532861E+02,3.900705E+03,1.577283E-02,4.544387E-01,6.729917E+01,1.802824E+02,1.918537E-03,1.796477E-02,4.715340E+02,3.131332E+03,1.344235E-02,3.648050E-01,0.000000E+00,7.436306E+02,0.000000E+00,8.663409E-02,1.492601E+02,3.541710E+02,4.255042E-03,4.126150E-02
06:16:00,4.879819E+02,3.247476E+02,1.391098E-02,3.783372E-02,1.618821E+03,1.554292E+03,4.614837E-02,1.810778E-01,3.857283E+02,2.267392E+02,1.099611E-02,2.246897E-02,4.988915E+02,3.881726E+02,1.422199E-02,4.522286E-02,1.430341E+03,5.551854E+03,4.077566E-02,6.467999E-01,1.455133E+03,4.288279E+03,4.148238E-02,4.995914E-01,7.385854E+01,3.545902E+02,2.105528E-03,4.131037E-02,0.000000E+00,9.520367E+02,0.000000E+00,1.109138E-01,4.299936E+02,7.328555E+02,1.225803E-02,8.537893E-02,5.500927E+01,1.671468E+03,1.568191E-03,1.947289E-01,0.000000E+00,1.721114E+03,0.000000E+00,2.005127E-01,0.000000E+00,4.014198E+03,0.000000E+00,4.676608E-01,0.000000E+00,1.044082E+03,0.000000E+00,1.216376E-01,0.000000E+00,2.747474E+02,0.000000E+00,3.200852E-02,0.000000E+00,2.680855E+02,0.000000E+00,3.123240E-02,2.485557E+01,1.701368E+02,7.085739E-04,1.982122E-02,0.000000E+00,3.896642E+03,0.000000E+00,4.539652E-01,8.481957E+02,1.679482E+03,2.418001E-02,1.956631E-01,0.000000E+00,3.874865E+02,0.000000E+00,4.514278E-02,1.364480E+03,4.664657E+03,3.889800E-02,5.434408E-01,1.436841E+03,1.429607E+03,4.096072E-02,1.665516E-01,1.042763E+02,2.344978E+03,2.972671E-03,2.731940E-01,0.000000E+00,1.410253E+03,0.000000E+00,1.642967E-01,1.013212E+02,3.111097E+02,2.888422E-03,3.005271E-02,1.137025E+02,1.985384E+02,3.241382E-03,1.994636E-02,5.945466E+01,2.873435E+02,1.694912E-03,3.347599E-02,9.781543E+01,1.997386E+02,2.788478E-03,2.326987E-02,4.093491E+02,1.814285E+03,1.166955E-02,2.113672E-01,5.481161E+02,3.904476E+03,1.562545E-02,4.548781E-01,6.623737E+01,1.872752E+02,1.888267E-03,1.877946E-02,4.610665E+02,3.144575E+03,1.314394E-02,3.663479E-01,0.000000E+00,7.467650E+02,0.000000E+00,8.699926E-02,1.477948E+02,3.552580E+02,4.213268E-03,4.138814E-02
06:17:00,4.865938E+02,3.264363E+02,1.387142E-02,3.803046E-02,1.614183E+03,1.562396E+03,4.601616E-02,1.820219E-01,3.846894E+02,2.353135E+02,1.096649E-02,2.346790E-02,4.974459E+02,3.899395E+02,1.418078E-02,4.542872E-02,1.415913E+03,5.577176E+03,4.036434E-02,6.497501E-01,1.442753E+03,4.306572E+03,4.112946E-02,5.017227E-01,7.275415E+01,3.557368E+02,2.074045E-03,4.144396E-02,0.000000E+00,9.554976E+02,0.000000E+00,1.113170E-01,4.279466E+02,7.389035E+02,1.219967E-02,8.608354E-02,5.378057E+01,1.678994E+03,1.533163E-03,1.956058E-01,0.000000E+00,1.729078E+03,0.000000E+00,2.014405E-01,0.000000E+00,4.020028E+03,0.000000E+00,4.683402E-01,0.000000E+00,1.058487E+03,0.000000E+00,1.233159E-01,0.000000E+00,2.758759E+02,0.000000E+00,3.214000E-02,0.000000E+00,2.692132E+02,0.000000E+00,3.136378E-02,2.429295E+01,1.701222E+02,6.925350E-04,1.981952E-02,0.000000E+00,3.905607E+03,0.000000E+00,4.550096E-01,8.422771E+02,1.703137E+03,2.401129E-02,1.984190E-01,0.000000E+00,3.888238E+02,0.000000E+00,4.529858E-02,1.351190E+03,4.685457E+03,3.851916E-02,5.458641E-01,1.429849E+03,1.436464E+03,4.076140E-02,1.673505E-01,1.019169E+02,2.347272E+03,2.905410E-03,2.734612E-01,0.000000E+00,1.412596E+03,0.000000E+00,1.645697E-01,1.002584E+02,3.223107E+02,2.858125E-03,3.135768E-02,1.126400E+02,2.057134E+02,3.211094E-03,2.078227E-02,5.810535E+01,2.885005E+02,1.656446E-03,3.361079E-02,9.666725E+01,2.004841E+02,2.755747E-03,2.335673E-02,4.041742E+02,1.817971E+03,1.152203E-02,2.117966E-01,5.429461E+02,3.908251E+03,1.547807E-02,4.553179E-01,6.517500E+01,1.942178E+02,1.857982E-03,1.958830E-02,4.505984E+02,3.157853E+03,1.284552E-02,3.678949E-01,0.000000E+00,7.499098E+02,0.000000E+00,8.736565E-02,1.463294E+02,3.563495E+02,4.171495E-03,4.151531E-02
06:18:00,4.852057E+02,3.281330E+02,1.383185E-02,3.822815E-02,1.609545E+03,1.570530E+03,4.588394E-02,1.829696E-01,3.836505E+02,2.438198E+02,1.093688E-02,2.445891E-02,4.960001E+02,3.916962E+02,1.413957E-02,4.563337E-02,1.401484E+03,5.602557E+03,3.995300E-02,6.527071E-01,1.430372E+03,4.324903E+03,4.077651E-02,5.038583E-01,7.164949E+01,3.568868E+02,2.042553E-03,4.157794E-02,0.000000E+00,9.589664E+02,0.000000E+00,1.117212E-01,4.258996E+02,7.450723E+02,1.214132E-02,8.680222E-02,5.255084E+01,1.686536E+03,1.498107E-03,1.964844E-01,0.000000E+00,1.737059E+03,0.000000E+00,2.023704E-01,0.000000E+00,4.025875E+03,0.000000E+00,4.690214E-01,0.000000E+00,1.072916E+03,0.000000E+00,1.249970E-01,0.000000E+00,2.770078E+02,0.000000E+00,3.227187E-02,0.000000E+00,2.703440E+02,0.000000E+00,3.149553E-02,2.373022E+01,1.701093E+02,6.764929E-04,1.981802E-02,0.000000E+00,3.914586E+03,0.000000E+00,4.560558E-01,8.363583E+02,1.726842E+03,2.384256E-02,2.011808E-01,0.000000E+00,3.901639E+02,0.000000E+00,4.545470E-02,1.337901E+03,4.706299E+03,3.814031E-02,5.482923E-01,1.422857E+03,1.443338E+03,4.056207E-02,1.681512E-01,9.955698E+01,2.349572E+03,2.838135E-03,2.737293E-01,0.000000E+00,1.414945E+03,0.000000E+00,1.648433E-01,9.919560E+01,3.333929E+02,2.827828E-03,3.264879E-02,1.115775E+02,2.128332E+02,3.180805E-03,2.161176E-02,5.675595E+01,2.896603E+02,1.617978E-03,3.374590E-02,9.551902E+01,2.012315E+02,2.723014E-03,2.344380E-02,3.989993E+02,1.821665E+03,1.137451E-02,2.122270E-01,5.377761E+02,3.912031E+03,1.533068E-02,4.557584E-01,6.411203E+01,2.011116E+02,1.827679E-03,2.039146E-02,4.401298E+02,3.171168E+03,1.254709E-02,3.694461E-01,0.000000E+00,7.530649E+02,0.000000E+00,8.773323E-02,1.448641E+02,3.574456E+02,4.129721E-03,4.164300E-02
