Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
06:19:00,4.838174E+02,3.298379E+02,1.379227E-02,3.842678E-02,1.604906E+03,1.578694E+03,4.575171E-02,1.839208E-01,3.826115E+02,2.522595E+02,1.090726E-02,2.544216E-02,4.945542E+02,3.934427E+02,1.409835E-02,4.583686E-02,1.387053E+03,5.627997E+03,3.954164E-02,6.556710E-01,1.417990E+03,4.343271E+03,4.042353E-02,5.059982E-01,7.054451E+01,3.580400E+02,2.011053E-03,4.171230E-02,0.000000E+00,9.624429E+02,0.000000E+00,1.121262E-01,4.238525E+02,7.513569E+02,1.208296E-02,8.753441E-02,5.132008E+01,1.694092E+03,1.463020E-03,1.973648E-01,0.000000E+00,1.745058E+03,0.000000E+00,2.033024E-01,0.000000E+00,4.031737E+03,0.000000E+00,4.697044E-01,0.000000E+00,1.087370E+03,0.000000E+00,1.266810E-01,0.000000E+00,2.781431E+02,0.000000E+00,3.240415E-02,0.000000E+00,2.714781E+02,0.000000E+00,3.162766E-02,2.316739E+01,1.700981E+02,6.604477E-04,1.981671E-02,0.000000E+00,3.923580E+03,0.000000E+00,4.571037E-01,8.304394E+02,1.750598E+03,2.367383E-02,2.039486E-01,0.000000E+00,3.915068E+02,0.000000E+00,4.561115E-02,1.324611E+03,4.727184E+03,3.776146E-02,5.507256E-01,1.415864E+03,1.450227E+03,4.036274E-02,1.689539E-01,9.719660E+01,2.351880E+03,2.770846E-03,2.739982E-01,0.000000E+00,1.417299E+03,0.000000E+00,1.651176E-01,9.813281E+01,3.443584E+02,2.797530E-03,3.392632E-02,1.105150E+02,2.198992E+02,3.150516E-03,2.243497E-02,5.540645E+01,2.908227E+02,1.579507E-03,3.388133E-02,9.437075E+01,2.019808E+02,2.690280E-03,2.353110E-02,3.938244E+02,1.825367E+03,1.122698E-02,2.126583E-01,5.326060E+02,3.915815E+03,1.518330E-02,4.561993E-01,6.304838E+01,2.079578E+02,1.797357E-03,2.118906E-02,4.296608E+02,3.184518E+03,1.224864E-02,3.710014E-01,0.000000E+00,7.562302E+02,0.000000E+00,8.810200E-02,1.433987E+02,3.585461E+02,4.087947E-03,4.177122E-02
06:20:00,4.824289E+02,3.315509E+02,1.375269E-02,3.862635E-02,1.600267E+03,1.586888E+03,4.561947E-02,1.848754E-01,3.815724E+02,2.606347E+02,1.087764E-02,2.641791E-02,4.931082E+02,3.951792E+02,1.405713E-02,4.603918E-02,1.372622E+03,5.653492E+03,3.913024E-02,6.586413E-01,1.405606E+03,4.361673E+03,4.007051E-02,5.081422E-01,6.943922E+01,3.591964E+02,1.979544E-03,4.184703E-02,0.000000E+00,9.659270E+02,0.000000E+00,1.125321E-01,4.218053E+02,7.577527E+02,1.202460E-02,8.827953E-02,5.008830E+01,1.701663E+03,1.427905E-03,1.982468E-01,0.000000E+00,1.753074E+03,0.000000E+00,2.042363E-01,0.000000E+00,4.037614E+03,0.000000E+00,4.703891E-01,0.000000E+00,1.101847E+03,0.000000E+00,1.283676E-01,0.000000E+00,2.792818E+02,0.000000E+00,3.253682E-02,0.000000E+00,2.726153E+02,0.000000E+00,3.176016E-02,2.260444E+01,1.700886E+02,6.443994E-04,1.981560E-02,0.000000E+00,3.932589E+03,0.000000E+00,4.581532E-01,8.245203E+02,1.774403E+03,2.350509E-02,2.067220E-01,0.000000E+00,3.928523E+02,0.000000E+00,4.576791E-02,1.311322E+03,4.748109E+03,3.738261E-02,5.531635E-01,1.408872E+03,1.457132E+03,4.016340E-02,1.697583E-01,9.483571E+01,2.354195E+03,2.703543E-03,2.742679E-01,0.000000E+00,1.419658E+03,0.000000E+00,1.653925E-01,9.707002E+01,3.552101E+02,2.767232E-03,3.519059E-02,1.094525E+02,2.269127E+02,3.120226E-03,2.325208E-02,5.405687E+01,2.919878E+02,1.541034E-03,3.401707E-02,9.322244E+01,2.027320E+02,2.657544E-03,2.361861E-02,3.886495E+02,1.829077E+03,1.107946E-02,2.130906E-01,5.274358E+02,3.919604E+03,1.503591E-02,4.566408E-01,6.198403E+01,2.147579E+02,1.767015E-03,2.198130E-02,4.191912E+02,3.197902E+03,1.195017E-02,3.725607E-01,0.000000E+00,7.594055E+02,0.000000E+00,8.847193E-02,1.419333E+02,3.596511E+02,4.046172E-03,4.189996E-02
06:21:00,4.810403E+02,3.332716E+02,1.371311E-02,3.882682E-02,1.595628E+03,1.595110E+03,4.548722E-02,1.858334E-01,3.805332E+02,2.689470E+02,1.084801E-02,2.738632E-02,4.916620E+02,3.969059E+02,1.401591E-02,4.624035E-02,1.358190E+03,5.679042E+03,3.871881E-02,6.616180E-01,1.393221E+03,4.380109E+03,3.971744E-02,5.102901E-01,6.833357E+01,3.603559E+02,1.948025E-03,4.198212E-02,0.000000E+00,9.694185E+02,0.000000E+00,1.129389E-01,4.197580E+02,7.642543E+02,1.196624E-02,8.903699E-02,4.885549E+01,1.709248E+03,1.392761E-03,1.991305E-01,0.000000E+00,1.761106E+03,0.000000E+00,2.051721E-01,0.000000E+00,4.043506E+03,0.000000E+00,4.710756E-01,0.000000E+00,1.116347E+03,0.000000E+00,1.300569E-01,0.000000E+00,2.804238E+02,0.000000E+00,3.266987E-02,0.000000E+00,2.737556E+02,0.000000E+00,3.189301E-02,2.204138E+01,1.700808E+02,6.283479E-04,1.981470E-02,0.000000E+00,3.941611E+03,0.000000E+00,4.592044E-01,8.186009E+02,1.798256E+03,2.333634E-02,2.095010E-01,0.000000E+00,3.942004E+02,0.000000E+00,4.592497E-02,1.298032E+03,4.769073E+03,3.700375E-02,5.556061E-01,1.401879E+03,1.464052E+03,3.996406E-02,1.705645E-01,9.247432E+01,2.356516E+03,2.636225E-03,2.745383E-01,0.000000E+00,1.422022E+03,0.000000E+00,1.656679E-01,9.600721E+01,3.659504E+02,2.736935E-03,3.644188E-02,1.083900E+02,2.338749E+02,3.089937E-03,2.406320E-02,5.270718E+01,2.931555E+02,1.502557E-03,3.415311E-02,9.207407E+01,2.034849E+02,2.624807E-03,2.370634E-02,3.834745E+02,1.832795E+03,1.093193E-02,2.135238E-01,5.222657E+02,3.923397E+03,1.488852E-02,4.570828E-01,6.091893E+01,2.215129E+02,1.736652E-03,2.276829E-02,4.087211E+02,3.211320E+03,1.165170E-02,3.741240E-01,0.000000E+00,7.625905E+02,0.000000E+00,8.884300E-02,1.404679E+02,3.607606E+02,4.004397E-03,4.202921E-02
06:22:00,4.796515E+02,3.349999E+02,1.367352E-02,3.902818E-02,1.590989E+03,1.603361E+03,4.535496E-02,1.867947E-01,3.794939E+02,2.771979E+02,1.081838E-02,2.834757E-02,4.902156E+02,3.986230E+02,1.397468E-02,4.644040E-02,1.343756E+03,5.704647E+03,3.830734E-02,6.646011E-01,1.380835E+03,4.398579E+03,3.936434E-02,5.124420E-01,6.722756E+01,3.615186E+02,1.916495E-03,4.211759E-02,0.000000E+00,9.729173E+02,0.000000E+00,1.133465E-01,4.177107E+02,7.708562E+02,1.190788E-02,8.980614E-02,4.762167E+01,1.716847E+03,1.357587E-03,2.000159E-01,0.000000E+00,1.769155E+03,0.000000E+00,2.061098E-01,0.000000E+00,4.049413E+03,0.000000E+00,4.717638E-01,0.000000E+00,1.130868E+03,0.000000E+00,1.317487E-01,0.000000E+00,2.815691E+02,0.000000E+00,3.280330E-02,0.000000E+00,2.748990E+02,0.000000E+00,3.202623E-02,2.147821E+01,1.700748E+02,6.122934E-04,1.981400E-02,0.000000E+00,3.950647E+03,0.000000E+00,4.602571E-01,8.126813E+02,1.822156E+03,2.316759E-02,2.122856E-01,0.000000E+00,3.955510E+02,0.000000E+00,4.608232E-02,1.284742E+03,4.790077E+03,3.662490E-02,5.580532E-01,1.394886E+03,1.470987E+03,3.976471E-02,1.713725E-01,9.011243E+01,2.358844E+03,2.568893E-03,2.748096E-01,0.000000E+00,1.424391E+03,0.000000E+00,1.659439E-01,9.494441E+01,3.765816E+02,2.706637E-03,3.768045E-02,1.073275E+02,2.407869E+02,3.059647E-03,2.486848E-02,5.135741E+01,2.943258E+02,1.464078E-03,3.428945E-02,9.092565E+01,2.042398E+02,2.592069E-03,2.379428E-02,3.782996E+02,1.836521E+03,1.078441E-02,2.139579E-01,5.170955E+02,3.927195E+03,1.474113E-02,4.575252E-01,5.985304E+01,2.282241E+02,1.706266E-03,2.355018E-02,3.982504E+02,3.224772E+03,1.135320E-02,3.756912E-01,0.000000E+00,7.657853E+02,0.000000E+00,8.921520E-02,1.390025E+02,3.618745E+02,3.962623E-03,4.215899E-02
06:23:00,4.782626E+02,3.367356E+02,1.363393E-02,3.923040E-02,1.586349E+03,1.611639E+03,4.522269E-02,1.877592E-01,3.784545E+02,2.853887E+02,1.078876E-02,2.930182E-02,4.887692E+02,4.003306E+02,1.393345E-02,4.663936E-02,1.329321E+03,5.730305E+03,3.789584E-02,6.675904E-01,1.368447E+03,4.417083E+03,3.901119E-02,5.145977E-01,6.612117E+01,3.626844E+02,1.884955E-03,4.225341E-02,0.000000E+00,9.764232E+02,0.000000E+00,1.137550E-01,4.156632E+02,7.775528E+02,1.184951E-02,9.058632E-02,4.638683E+01,1.724460E+03,1.322384E-03,2.009028E-01,0.000000E+00,1.777219E+03,0.000000E+00,2.070494E-01,0.000000E+00,4.055335E+03,0.000000E+00,4.724538E-01,0.000000E+00,1.145411E+03,0.000000E+00,1.334431E-01,0.000000E+00,2.827176E+02,0.000000E+00,3.293711E-02,0.000000E+00,2.760455E+02,0.000000E+00,3.215980E-02,2.091494E+01,1.700707E+02,5.962358E-04,1.981351E-02,0.000000E+00,3.959697E+03,0.000000E+00,4.613115E-01,8.067615E+02,1.846104E+03,2.299883E-02,2.150756E-01,0.000000E+00,3.969042E+02,0.000000E+00,4.623998E-02,1.271453E+03,4.811121E+03,3.624604E-02,5.605049E-01,1.387893E+03,1.477938E+03,3.956535E-02,1.721823E-01,8.775004E+01,2.361178E+03,2.501547E-03,2.750815E-01,0.000000E+00,1.426764E+03,0.000000E+00,1.662204E-01,9.388159E+01,3.871056E+02,2.676339E-03,3.890653E-02,1.062650E+02,2.476497E+02,3.029357E-03,2.566802E-02,5.000755E+01,2.954986E+02,1.425597E-03,3.442609E-02,8.977718E+01,2.049964E+02,2.559329E-03,2.388243E-02,3.731246E+02,1.840255E+03,1.063688E-02,2.143928E-01,5.119252E+02,3.930996E+03,1.459374E-02,4.579682E-01,5.878634E+01,2.348924E+02,1.675857E-03,2.432705E-02,3.877793E+02,3.238258E+03,1.105470E-02,3.772623E-01,0.000000E+00,7.689895E+02,0.000000E+00,8.958851E-02,1.375371E+02,3.629928E+02,3.920847E-03,4.228928E-02
06:24:00,4.768736E+02,3.384786E+02,1.359433E-02,3.943347E-02,1.581708E+03,1.619945E+03,4.509041E-02,1.887269E-01,3.774151E+02,2.935209E+02,1.075913E-02,3.024924E-02,4.873225E+02,4.020291E+02,1.389221E-02,4.683724E-02,1.314885E+03,5.756017E+03,3.748431E-02,6.705859E-01,1.356057E+03,4.435620E+03,3.865799E-02,5.167574E-01,6.501439E+01,3.638533E+02,1.853403E-03,4.238959E-02,0.000000E+00,9.799362E+02,0.000000E+00,1.141643E-01,4.136157E+02,7.843380E+02,1.179114E-02,9.137682E-02,4.515097E+01,1.732086E+03,1.287153E-03,2.017913E-01,0.000000E+00,1.785300E+03,0.000000E+00,2.079908E-01,0.000000E+00,4.061272E+03,0.000000E+00,4.731454E-01,0.000000E+00,1.159976E+03,0.000000E+00,1.351400E-01,0.000000E+00,2.838693E+02,0.000000E+00,3.307130E-02,0.000000E+00,2.771949E+02,0.000000E+00,3.229372E-02,2.035156E+01,1.700683E+02,5.801750E-04,1.981324E-02,0.000000E+00,3.968761E+03,0.000000E+00,4.623675E-01,8.008415E+02,1.870098E+03,2.283007E-02,2.178711E-01,0.000000E+00,3.982600E+02,0.000000E+00,4.639793E-02,1.258163E+03,4.832203E+03,3.586718E-02,5.629612E-01,1.380899E+03,1.484904E+03,3.936599E-02,1.729939E-01,8.538716E+01,2.363519E+03,2.434187E-03,2.753543E-01,0.000000E+00,1.429142E+03,0.000000E+00,1.664975E-01,9.281878E+01,3.975246E+02,2.646040E-03,4.012038E-02,1.052024E+02,2.544644E+02,2.999067E-03,2.646195E-02,4.865759E+01,2.966740E+02,1.387113E-03,3.456303E-02,8.862865E+01,2.057548E+02,2.526587E-03,2.397079E-02,3.679496E+02,1.843996E+03,1.048936E-02,2.148287E-01,5.067550E+02,3.934802E+03,1.444635E-02,4.584116E-01,5.771879E+01,2.415187E+02,1.645424E-03,2.509903E-02,3.773077E+02,3.251776E+03,1.075617E-02,3.788372E-01,0.000000E+00,7.722032E+02,0.000000E+00,8.996291E-02,1.360716E+02,3.641155E+02,3.879072E-03,4.242008E-02
06:25:00,4.754844E+02,3.402288E+02,1.355473E-02,3.963739E-02,1.577068E+03,1.628279E+03,4.495812E-02,1.896978E-01,3.763756E+02,3.015956E+02,1.072949E-02,3.118998E-02,4.858758E+02,4.037186E+02,1.385097E-02,4.703408E-02,1.300448E+03,5.781781E+03,3.707273E-02,6.735877E-01,1.343666E+03,4.454189E+03,3.830475E-02,5.189208E-01,6.390719E+01,3.650251E+02,1.821840E-03,4.252612E-02,0.000000E+00,9.834562E+02,0.000000E+00,1.145744E-01,4.115680E+02,7.912057E+02,1.173277E-02,9.217693E-02,4.391409E+01,1.739726E+03,1.251892E-03,2.026814E-01,0.000000E+00,1.793396E+03,0.000000E+00,2.089341E-01,0.000000E+00,4.067223E+03,0.000000E+00,4.738388E-01,0.000000E+00,1.174562E+03,0.000000E+00,1.368394E-01,0.000000E+00,2.850242E+02,0.000000E+00,3.320585E-02,0.000000E+00,2.783474E+02,0.000000E+00,3.242799E-02,1.978807E+01,1.700677E+02,5.641112E-04,1.981317E-02,0.000000E+00,3.977839E+03,0.000000E+00,4.634252E-01,7.949213E+02,1.894139E+03,2.266130E-02,2.206721E-01,0.000000E+00,3.996182E+02,0.000000E+00,4.655616E-02,1.244873E+03,4.853325E+03,3.548831E-02,5.654220E-01,1.373906E+03,1.491887E+03,3.916662E-02,1.738074E-01,8.302378E+01,2.365866E+03,2.366813E-03,2.756278E-01,0.000000E+00,1.431525E+03,0.000000E+00,1.667751E-01,9.175595E+01,4.078406E+02,2.615742E-03,4.132223E-02,1.041399E+02,2.612317E+02,2.968777E-03,2.725038E-02,4.730754E+01,2.978519E+02,1.348626E-03,3.470025E-02,8.748006E+01,2.065151E+02,2.493844E-03,2.405936E-02,3.627746E+02,1.847744E+03,1.034183E-02,2.152654E-01,5.015846E+02,3.938612E+03,1.429896E-02,4.588556E-01,5.665036E+01,2.481038E+02,1.614966E-03,2.586623E-02,3.668356E+02,3.265327E+03,1.045764E-02,3.804160E-01,0.000000E+00,7.754260E+02,0.000000E+00,9.033839E-02,1.346062E+02,3.652427E+02,3.837296E-03,4.255140E-02
06:26:00,4.740951E+02,3.419860E+02,1.351513E-02,3.984211E-02,1.572427E+03,1.636638E+03,4.482582E-02,1.906717E-01,3.753360E+02,3.096150E+02,1.069986E-02,3.212425E-02,4.844289E+02,4.053993E+02,1.380972E-02,4.722990E-02,1.286009E+03,5.807595E+03,3.666112E-02,6.765951E-01,1.331273E+03,4.472789E+03,3.795146E-02,5.210878E-01,6.279957E+01,3.662000E+02,1.790265E-03,4.266300E-02,0.000000E+00,9.869830E+02,0.000000E+00,1.149853E-01,4.095203E+02,7.981480E+02,1.167439E-02,9.298573E-02,4.267620E+01,1.747378E+03,1.216603E-03,2.035730E-01,0.000000E+00,1.801507E+03,0.000000E+00,2.098791E-01,0.000000E+00,4.073188E+03,0.000000E+00,4.745338E-01,0.000000E+00,1.189167E+03,0.000000E+00,1.385411E-01,0.000000E+00,2.861822E+02,0.000000E+00,3.334076E-02,0.000000E+00,2.795027E+02,0.000000E+00,3.256259E-02,1.922447E+01,1.700690E+02,5.480443E-04,1.981332E-02,0.000000E+00,3.986930E+03,0.000000E+00,4.644843E-01,7.890008E+02,1.918225E+03,2.249252E-02,2.234783E-01,0.000000E+00,4.009787E+02,0.000000E+00,4.671468E-02,1.231583E+03,4.874483E+03,3.510945E-02,5.678872E-01,1.366912E+03,1.498885E+03,3.896725E-02,1.746227E-01,8.065991E+01,2.368220E+03,2.299424E-03,2.759020E-01,0.000000E+00,1.433913E+03,0.000000E+00,1.670533E-01,9.069312E+01,4.180566E+02,2.585444E-03,4.251243E-02,1.030773E+02,2.679533E+02,2.938487E-03,2.803347E-02,4.595741E+01,2.990322E+02,1.310137E-03,3.483777E-02,8.633142E+01,2.072770E+02,2.461099E-03,2.414813E-02,3.575996E+02,1.851500E+03,1.019431E-02,2.157030E-01,4.964143E+02,3.942427E+03,1.415157E-02,4.593001E-01,5.558102E+01,2.546493E+02,1.584481E-03,2.662880E-02,3.563630E+02,3.278910E+03,1.015909E-02,3.819985E-01,0.000000E+00,7.786579E+02,0.000000E+00,9.071491E-02,1.331408E+02,3.663742E+02,3.795520E-03,4.268323E-02
06:27:00,4.727057E+02,3.437501E+02,1.347552E-02,4.004765E-02,1.567785E+03,1.645023E+03,4.469351E-02,1.916486E-01,3.742963E+02,3.175800E+02,1.067022E-02,3.305221E-02,4.829819E+02,4.070714E+02,1.376847E-02,4.742471E-02,1.271569E+03,5.833459E+03,3.624947E-02,6.796084E-01,1.318878E+03,4.491420E+03,3.759811E-02,5.232584E-01,6.169151E+01,3.673777E+02,1.758676E-03,4.280022E-02,0.000000E+00,9.905163E+02,0.000000E+00,1.153970E-01,4.074725E+02,8.051583E+02,1.161601E-02,9.380246E-02,4.143730E+01,1.755043E+03,1.181285E-03,2.044661E-01,0.000000E+00,1.809632E+03,0.000000E+00,2.108258E-01,0.000000E+00,4.079168E+03,0.000000E+00,4.752305E-01,0.000000E+00,1.203793E+03,0.000000E+00,1.402451E-01,0.000000E+00,2.873432E+02,0.000000E+00,3.347603E-02,0.000000E+00,2.806609E+02,0.000000E+00,3.269753E-02,1.866076E+01,1.700721E+02,5.319744E-04,1.981368E-02,0.000000E+00,3.996034E+03,0.000000E+00,4.655450E-01,7.830800E+02,1.942354E+03,2.232373E-02,2.262896E-01,0.000000E+00,4.023417E+02,0.000000E+00,4.687346E-02,1.218292E+03,4.895678E+03,3.473058E-02,5.703566E-01,1.359918E+03,1.505897E+03,3.876787E-02,1.754396E-01,7.829554E+01,2.370580E+03,2.232022E-03,2.761770E-01,0.000000E+00,1.436304E+03,0.000000E+00,1.673320E-01,8.963029E+01,4.281741E+02,2.555145E-03,4.369116E-02,1.020148E+02,2.746299E+02,2.908196E-03,2.881131E-02,4.460718E+01,3.002149E+02,1.271645E-03,3.497556E-02,8.518271E+01,2.080407E+02,2.428352E-03,2.423711E-02,3.524246E+02,1.855262E+03,1.004678E-02,2.161414E-01,4.912439E+02,3.946246E+03,1.400417E-02,4.597450E-01,5.451074E+01,2.611558E+02,1.553970E-03,2.738683E-02,3.458898E+02,3.292525E+03,9.860522E-03,3.835846E-01,0.000000E+00,7.818986E+02,0.000000E+00,9.109246E-02,1.316753E+02,3.675100E+02,3.753744E-03,4.281556E-02
06:28:00,4.713161E+02,3.455211E+02,1.343591E-02,4.025398E-02,1.563144E+03,1.653434E+03,4.456119E-02,1.926286E-01,3.732565E+02,3.254921E+02,1.064058E-02,3.397398E-02,4.815347E+02,4.087352E+02,1.372722E-02,4.761856E-02,1.257128E+03,5.859372E+03,3.583777E-02,6.826274E-01,1.306482E+03,4.510082E+03,3.724471E-02,5.254326E-01,6.058299E+01,3.685583E+02,1.727075E-03,4.293777E-02,0.000000E+00,9.940562E+02,0.000000E+00,1.158094E-01,4.054245E+02,8.122298E+02,1.155763E-02,9.462632E-02,4.019740E+01,1.762721E+03,1.145938E-03,2.053606E-01,0.000000E+00,1.817773E+03,0.000000E+00,2.117742E-01,0.000000E+00,4.085161E+03,0.000000E+00,4.759288E-01,0.000000E+00,1.218438E+03,0.000000E+00,1.419513E-01,0.000000E+00,2.885072E+02,0.000000E+00,3.361165E-02,0.000000E+00,2.818220E+02,0.000000E+00,3.283280E-02,1.809694E+01,1.700771E+02,5.159013E-04,1.981426E-02,0.000000E+00,4.005151E+03,0.000000E+00,4.666073E-01,7.771590E+02,1.966528E+03,2.215494E-02,2.291060E-01,0.000000E+00,4.037069E+02,0.000000E+00,4.703252E-02,1.205002E+03,4.916909E+03,3.435171E-02,5.728302E-01,1.352924E+03,1.512924E+03,3.856849E-02,1.762583E-01,7.593067E+01,2.372946E+03,2.164605E-03,2.764527E-01,0.000000E+00,1.438701E+03,0.000000E+00,1.676111E-01,8.856745E+01,4.381951E+02,2.524846E-03,4.485863E-02,1.009522E+02,2.812623E+02,2.877905E-03,2.958401E-02,4.325686E+01,3.014001E+02,1.233151E-03,3.511363E-02,8.403393E+01,2.088062E+02,2.395604E-03,2.432629E-02,3.472496E+02,1.859032E+03,9.899253E-03,2.165806E-01,4.860734E+02,3.950069E+03,1.385678E-02,4.601905E-01,5.343951E+01,2.676242E+02,1.523432E-03,2.814042E-02,3.354162E+02,3.306171E+03,9.561943E-03,3.851744E-01,0.000000E+00,7.851480E+02,0.000000E+00,9.147104E-02,1.302099E+02,3.686502E+02,3.711968E-03,4.294840E-02
06:29:00,4.699264E+02,3.472988E+02,1.339630E-02,4.046110E-02,1.558502E+03,1.661870E+03,4.442886E-02,1.936114E-01,3.722166E+02,3.333522E+02,1.061093E-02,3.488970E-02,4.800874E+02,4.103908E+02,1.368596E-02,4.781146E-02,1.242685E+03,5.885334E+03,3.542604E-02,6.856522E-01,1.294083E+03,4.528773E+03,3.689126E-02,5.276103E-01,5.947401E+01,3.697419E+02,1.695461E-03,4.307566E-02,0.000000E+00,9.976026E+02,0.000000E+00,1.162226E-01,4.033765E+02,8.193550E+02,1.149925E-02,9.545644E-02,3.895648E+01,1.770411E+03,1.110562E-03,2.062566E-01,0.000000E+00,1.825928E+03,0.000000E+00,2.127243E-01,0.000000E+00,4.091169E+03,0.000000E+00,4.766288E-01,0.000000E+00,1.233103E+03,0.000000E+00,1.436599E-01,0.000000E+00,2.896743E+02,0.000000E+00,3.374762E-02,0.000000E+00,2.829858E+02,0.000000E+00,3.296841E-02,1.753302E+01,1.700840E+02,4.998253E-04,1.981507E-02,0.000000E+00,4.014282E+03,0.000000E+00,4.676710E-01,7.712377E+02,1.990746E+03,2.198614E-02,2.319276E-01,0.000000E+00,4.050745E+02,0.000000E+00,4.719185E-02,1.191712E+03,4.938177E+03,3.397284E-02,5.753081E-01,1.345929E+03,1.519966E+03,3.836910E-02,1.770787E-01,7.356532E+01,2.375318E+03,2.097174E-03,2.767291E-01,0.000000E+00,1.441101E+03,0.000000E+00,1.678908E-01,8.750461E+01,4.481212E+02,2.494547E-03,4.601505E-02,9.988965E+01,2.878514E+02,2.847614E-03,3.035166E-02,4.190644E+01,3.025876E+02,1.194654E-03,3.525198E-02,8.288510E+01,2.095734E+02,2.362853E-03,2.441567E-02,3.420745E+02,1.862809E+03,9.751726E-03,2.170206E-01,4.809030E+02,3.953896E+03,1.370938E-02,4.606365E-01,5.236731E+01,2.740552E+02,1.492867E-03,2.888965E-02,3.249420E+02,3.319847E+03,9.263349E-03,3.867678E-01,0.000000E+00,7.884061E+02,0.000000E+00,9.185062E-02,1.287444E+02,3.697948E+02,3.670191E-03,4.308175E-02
06:30:00,4.685366E+02,3.490832E+02,1.335668E-02,4.066899E-02,1.553859E+03,1.670332E+03,4.429652E-02,1.945973E-01,3.711767E+02,3.411616E+02,1.058129E-02,3.579952E-02,4.786400E+02,4.120387E+02,1.364470E-02,4.800345E-02,1.228240E+03,5.911346E+03,3.501426E-02,6.886826E-01,1.281682E+03,4.547495E+03,3.653775E-02,5.297915E-01,5.836455E+01,3.709282E+02,1.663833E-03,4.321388E-02,0.000000E+00,1.001155E+03,0.000000E+00,1.166365E-01,4.013284E+02,8.265263E+02,1.144087E-02,9.629192E-02,3.771456E+01,1.778114E+03,1.075158E-03,2.071540E-01,0.000000E+00,1.834097E+03,0.000000E+00,2.136761E-01,0.000000E+00,4.097191E+03,0.000000E+00,4.773304E-01,0.000000E+00,1.247786E+03,0.000000E+00,1.453706E-01,0.000000E+00,2.908442E+02,0.000000E+00,3.388394E-02,0.000000E+00,2.841525E+02,0.000000E+00,3.310433E-02,1.696900E+01,1.700928E+02,4.837462E-04,1.981609E-02,0.000000E+00,4.023426E+03,0.000000E+00,4.687364E-01,7.653162E+02,2.015008E+03,2.181734E-02,2.347543E-01,0.000000E+00,4.064443E+02,0.000000E+00,4.735145E-02,1.178422E+03,4.959481E+03,3.359396E-02,5.777903E-01,1.338935E+03,1.527021E+03,3.816970E-02,1.779007E-01,7.119947E+01,2.377696E+03,2.029729E-03,2.770062E-01,0.000000E+00,1.443506E+03,0.000000E+00,1.681710E-01,8.644176E+01,4.579543E+02,2.464248E-03,4.716063E-02,9.882707E+01,2.943979E+02,2.817323E-03,3.111435E-02,4.055594E+01,3.037775E+02,1.156154E-03,3.539061E-02,8.173619E+01,2.103423E+02,2.330101E-03,2.450525E-02,3.368995E+02,1.866592E+03,9.604198E-03,2.174614E-01,4.757324E+02,3.957728E+03,1.356198E-02,4.610829E-01,5.129412E+01,2.804496E+02,1.462272E-03,2.963462E-02,3.144674E+02,3.333555E+03,8.964741E-03,3.883648E-01,0.000000E+00,7.916726E+02,0.000000E+00,9.223118E-02,1.272789E+02,3.709437E+02,3.628414E-03,4.321561E-02
06:31:00,4.671467E+02,3.508742E+02,1.331706E-02,4.087766E-02,1.549216E+03,1.678818E+03,4.416418E-02,1.955860E-01,3.701367E+02,3.489214E+02,1.055164E-02,3.670357E-02,4.771925E+02,4.136787E+02,1.360344E-02,4.819452E-02,1.213794E+03,5.937405E+03,3.460243E-02,6.917187E-01,1.269280E+03,4.566246E+03,3.618418E-02,5.319761E-01,5.725461E+01,3.721173E+02,1.632192E-03,4.335243E-02,0.000000E+00,1.004715E+03,0.000000E+00,1.170512E-01,3.992802E+02,8.337362E+02,1.138248E-02,9.713190E-02,3.647164E+01,1.785828E+03,1.039725E-03,2.080528E-01,0.000000E+00,1.842280E+03,0.000000E+00,2.146295E-01,0.000000E+00,4.103226E+03,0.000000E+00,4.780336E-01,0.000000E+00,1.262489E+03,0.000000E+00,1.470836E-01,0.000000E+00,2.920171E+02,0.000000E+00,3.402059E-02,0.000000E+00,2.853219E+02,0.000000E+00,3.324057E-02,1.640486E+01,1.701035E+02,4.676640E-04,1.981734E-02,0.000000E+00,4.032583E+03,0.000000E+00,4.698032E-01,7.593944E+02,2.039313E+03,2.164852E-02,2.375861E-01,0.000000E+00,4.078164E+02,0.000000E+00,4.751130E-02,1.165131E+03,4.980822E+03,3.321509E-02,5.802766E-01,1.331940E+03,1.534091E+03,3.797030E-02,1.787243E-01,6.883313E+01,2.380081E+03,1.962270E-03,2.772841E-01,0.000000E+00,1.445914E+03,0.000000E+00,1.684516E-01,8.537891E+01,4.676960E+02,2.433949E-03,4.829557E-02,9.776449E+01,3.009027E+02,2.787031E-03,3.187219E-02,3.920535E+01,3.049697E+02,1.117652E-03,3.552951E-02,8.058722E+01,2.111129E+02,2.297347E-03,2.459502E-02,3.317244E+02,1.870383E+03,9.456670E-03,2.179030E-01,4.705619E+02,3.961565E+03,1.341458E-02,4.615300E-01,5.021992E+01,2.868081E+02,1.431650E-03,3.037541E-02,3.039923E+02,3.347293E+03,8.666119E-03,3.899654E-01,0.000000E+00,7.949475E+02,0.000000E+00,9.261272E-02,1.258134E+02,3.720970E+02,3.586637E-03,4.334997E-02
06:32:00,4.657566E+02,3.526717E+02,1.327743E-02,4.108708E-02,1.544573E+03,1.687328E+03,4.403182E-02,1.965775E-01,3.690966E+02,3.566331E+02,1.052199E-02,3.760200E-02,4.757448E+02,4.153115E+02,1.356217E-02,4.838476E-02,1.199346E+03,5.963511E+03,3.419057E-02,6.947602E-01,1.256875E+03,4.585026E+03,3.583055E-02,5.341641E-01,5.614418E+01,3.733092E+02,1.600536E-03,4.349129E-02,0.000000E+00,1.008280E+03,0.000000E+00,1.174666E-01,3.972319E+02,8.409790E+02,1.132409E-02,9.797571E-02,3.522771E+01,1.793555E+03,1.004263E-03,2.089530E-01,0.000000E+00,1.850477E+03,0.000000E+00,2.155845E-01,0.000000E+00,4.109276E+03,0.000000E+00,4.787385E-01,0.000000E+00,1.277209E+03,0.000000E+00,1.487986E-01,0.000000E+00,2.931929E+02,0.000000E+00,3.415758E-02,0.000000E+00,2.864940E+02,0.000000E+00,3.337713E-02,1.584062E+01,1.701162E+02,4.515788E-04,1.981881E-02,0.000000E+00,4.041753E+03,0.000000E+00,4.708716E-01,7.534724E+02,2.063661E+03,2.147970E-02,2.404228E-01,0.000000E+00,4.091907E+02,0.000000E+00,4.767141E-02,1.151841E+03,5.002197E+03,3.283621E-02,5.827670E-01,1.324945E+03,1.541173E+03,3.777089E-02,1.795495E-01,6.646630E+01,2.382471E+03,1.894798E-03,2.775626E-01,0.000000E+00,1.448327E+03,0.000000E+00,1.687328E-01,8.431605E+01,4.773485E+02,2.403649E-03,4.942011E-02,9.670190E+01,3.073668E+02,2.756740E-03,3.262528E-02,3.785467E+01,3.061642E+02,1.079147E-03,3.566868E-02,7.943818E+01,2.118851E+02,2.264591E-03,2.468500E-02,3.265493E+02,1.874180E+03,9.309141E-03,2.183454E-01,4.653912E+02,3.965406E+03,1.326718E-02,4.619775E-01,4.914471E+01,2.931318E+02,1.400998E-03,3.111214E-02,2.935166E+02,3.361061E+03,8.367483E-03,3.915694E-01,0.000000E+00,7.982306E+02,0.000000E+00,9.299522E-02,1.243479E+02,3.732546E+02,3.544859E-03,4.348484E-02
06:33:00,4.643664E+02,3.544756E+02,1.323780E-02,4.129725E-02,1.539930E+03,1.695862E+03,4.389945E-02,1.975718E-01,3.680565E+02,3.642977E+02,1.049234E-02,3.849495E-02,4.742970E+02,4.169372E+02,1.352090E-02,4.857417E-02,1.184897E+03,5.989663E+03,3.377865E-02,6.978071E-01,1.244468E+03,4.603835E+03,3.547686E-02,5.363554E-01,5.503325E+01,3.745039E+02,1.568866E-03,4.363048E-02,0.000000E+00,1.011851E+03,0.000000E+00,1.178826E-01,3.951835E+02,8.482512E+02,1.126569E-02,9.882296E-02,3.398279E+01,1.801292E+03,9.687731E-04,2.098545E-01,0.000000E+00,1.858687E+03,0.000000E+00,2.165411E-01,0.000000E+00,4.115338E+03,0.000000E+00,4.794449E-01,0.000000E+00,1.291947E+03,0.000000E+00,1.505157E-01,0.000000E+00,2.943715E+02,0.000000E+00,3.429489E-02,0.000000E+00,2.876687E+02,0.000000E+00,3.351400E-02,1.527627E+01,1.701308E+02,4.354907E-04,1.982051E-02,0.000000E+00,4.050935E+03,0.000000E+00,4.719414E-01,7.475500E+02,2.088050E+03,2.131087E-02,2.432644E-01,0.000000E+00,4.105671E+02,0.000000E+00,4.783177E-02,1.138550E+03,5.023607E+03,3.245733E-02,5.852615E-01,1.317950E+03,1.548269E+03,3.757148E-02,1.803762E-01,6.409898E+01,2.384867E+03,1.827311E-03,2.778418E-01,0.000000E+00,1.450744E+03,0.000000E+00,1.690143E-01,8.325318E+01,4.869133E+02,2.373350E-03,5.053445E-02,9.563930E+01,3.137910E+02,2.726448E-03,3.337371E-02,3.650390E+01,3.073610E+02,1.040640E-03,3.580811E-02,7.828907E+01,2.126591E+02,2.231832E-03,2.477516E-02,3.213742E+02,1.877983E+03,9.161612E-03,2.187885E-01,4.602206E+02,3.969251E+03,1.311978E-02,4.624255E-01,4.806846E+01,2.994213E+02,1.370317E-03,3.184488E-02,2.830405E+02,3.374858E+03,8.068832E-03,3.931768E-01,0.000000E+00,8.015218E+02,0.000000E+00,9.337865E-02,1.228824E+02,3.744165E+02,3.503082E-03,4.362020E-02
06:34:00,4.629761E+02,3.562857E+02,1.319817E-02,4.150814E-02,1.535286E+03,1.704420E+03,4.376708E-02,1.985688E-01,3.670162E+02,3.719164E+02,1.046269E-02,3.938255E-02,4.728491E+02,4.185560E+02,1.347963E-02,4.876277E-02,1.170446E+03,6.015861E+03,3.336669E-02,7.008593E-01,1.232059E+03,4.622671E+03,3.512311E-02,5.385499E-01,5.392180E+01,3.757012E+02,1.537182E-03,4.376997E-02,0.000000E+00,1.015428E+03,0.000000E+00,1.182994E-01,3.931351E+02,8.555496E+02,1.120730E-02,9.967325E-02,3.273687E+01,1.809042E+03,9.332547E-04,2.107574E-01,0.000000E+00,1.866911E+03,0.000000E+00,2.174992E-01,0.000000E+00,4.121415E+03,0.000000E+00,4.801528E-01,0.000000E+00,1.306703E+03,0.000000E+00,1.522349E-01,0.000000E+00,2.955528E+02,0.000000E+00,3.443253E-02,0.000000E+00,2.888461E+02,0.000000E+00,3.365118E-02,1.471182E+01,1.701473E+02,4.193995E-04,1.982244E-02,0.000000E+00,4.060131E+03,0.000000E+00,4.730128E-01,7.416274E+02,2.112482E+03,2.114203E-02,2.461108E-01,0.000000E+00,4.119457E+02,0.000000E+00,4.799238E-02,1.125259E+03,5.045051E+03,3.207845E-02,5.877599E-01,1.310954E+03,1.555379E+03,3.737206E-02,1.812044E-01,6.173117E+01,2.387270E+03,1.759810E-03,2.781217E-01,0.000000E+00,1.453165E+03,0.000000E+00,1.692964E-01,8.219031E+01,4.963922E+02,2.343050E-03,5.163877E-02,9.457670E+01,3.201760E+02,2.696156E-03,3.411759E-02,3.515304E+01,3.085601E+02,1.002130E-03,3.594781E-02,7.713989E+01,2.134347E+02,2.199072E-03,2.486553E-02,3.161991E+02,1.881793E+03,9.014083E-03,2.192324E-01,4.550499E+02,3.973101E+03,1.297238E-02,4.628741E-01,4.699118E+01,3.056774E+02,1.339606E-03,3.257374E-02,2.725639E+02,3.388685E+03,7.770167E-03,3.947877E-01,0.000000E+00,8.048208E+02,0.000000E+00,9.376301E-02,1.214169E+02,3.755827E+02,3.461304E-03,4.375607E-02
06:35:00,4.615857E+02,3.581021E+02,1.315854E-02,4.171977E-02,1.530642E+03,1.713001E+03,4.363469E-02,1.995685E-01,3.659759E+02,3.794902E+02,1.043303E-02,4.026492E-02,4.714011E+02,4.201682E+02,1.343835E-02,4.895061E-02,1.155993E+03,6.042104E+03,3.295468E-02,7.039168E-01,1.219648E+03,4.641535E+03,3.476930E-02,5.407477E-01,5.280985E+01,3.769011E+02,1.505483E-03,4.390978E-02,0.000000E+00,1.019011E+03,0.000000E+00,1.187169E-01,3.910865E+02,8.628713E+02,1.114890E-02,1.005262E-01,3.148996E+01,1.816802E+03,8.977080E-04,2.116615E-01,0.000000E+00,1.875148E+03,0.000000E+00,2.184589E-01,0.000000E+00,4.127505E+03,0.000000E+00,4.808624E-01,0.000000E+00,1.321476E+03,0.000000E+00,1.539561E-01,0.000000E+00,2.967370E+02,0.000000E+00,3.457049E-02,0.000000E+00,2.900261E+02,0.000000E+00,3.378866E-02,1.414727E+01,1.701659E+02,4.033053E-04,1.982460E-02,0.000000E+00,4.069339E+03,0.000000E+00,4.740856E-01,7.357045E+02,2.136955E+03,2.097318E-02,2.489621E-01,0.000000E+00,4.133263E+02,0.000000E+00,4.815323E-02,1.111969E+03,5.066529E+03,3.169957E-02,5.902623E-01,1.303959E+03,1.562501E+03,3.717264E-02,1.820342E-01,5.936287E+01,2.389677E+03,1.692296E-03,2.784022E-01,0.000000E+00,1.455590E+03,0.000000E+00,1.695789E-01,8.112744E+01,5.057868E+02,2.312750E-03,5.273327E-02,9.351409E+01,3.265226E+02,2.665863E-03,3.485698E-02,3.380209E+01,3.097614E+02,9.636177E-04,3.608776E-02,7.599063E+01,2.142119E+02,2.166310E-03,2.495608E-02,3.110240E+02,1.885609E+03,8.866553E-03,2.196771E-01,4.498791E+02,3.976955E+03,1.282497E-02,4.633232E-01,4.591284E+01,3.119007E+02,1.308866E-03,3.329877E-02,2.620867E+02,3.402540E+03,7.471489E-03,3.964019E-01,0.000000E+00,8.081277E+02,0.000000E+00,9.414827E-02,1.199514E+02,3.767532E+02,3.419526E-03,4.389244E-02
06:36:00,4.601952E+02,3.599247E+02,1.311890E-02,4.193211E-02,1.525998E+03,1.721604E+03,4.350230E-02,2.005709E-01,3.649356E+02,3.870202E+02,1.040338E-02,4.114218E-02,4.699530E+02,4.217740E+02,1.339707E-02,4.913771E-02,1.141539E+03,6.068392E+03,3.254263E-02,7.069795E-01,1.207234E+03,4.660426E+03,3.441543E-02,5.429486E-01,5.169737E+01,3.781037E+02,1.473769E-03,4.404989E-02,0.000000E+00,1.022600E+03,0.000000E+00,1.191350E-01,3.890378E+02,8.702128E+02,1.109050E-02,1.013816E-01,3.024205E+01,1.824573E+03,8.621331E-04,2.125670E-01,0.000000E+00,1.883397E+03,0.000000E+00,2.194200E-01,0.000000E+00,4.133608E+03,0.000000E+00,4.815735E-01,0.000000E+00,1.336266E+03,0.000000E+00,1.556792E-01,0.000000E+00,2.979238E+02,0.000000E+00,3.470877E-02,0.000000E+00,2.912086E+02,0.000000E+00,3.392644E-02,1.358260E+01,1.701864E+02,3.872081E-04,1.982699E-02,0.000000E+00,4.078560E+03,0.000000E+00,4.751600E-01,7.297814E+02,2.161469E+03,2.080433E-02,2.518183E-01,0.000000E+00,4.147090E+02,0.000000E+00,4.831433E-02,1.098678E+03,5.088041E+03,3.132068E-02,5.927687E-01,1.296963E+03,1.569635E+03,3.697321E-02,1.828654E-01,5.699410E+01,2.392091E+03,1.624768E-03,2.786835E-01,0.000000E+00,1.458018E+03,0.000000E+00,1.698618E-01,8.006456E+01,5.150987E+02,2.282450E-03,5.381813E-02,9.245147E+01,3.328315E+02,2.635571E-03,3.559199E-02,3.245105E+01,3.109649E+02,9.251028E-04,3.622798E-02,7.484130E+01,2.149908E+02,2.133546E-03,2.504682E-02,3.058488E+02,1.889432E+03,8.719023E-03,2.201224E-01,4.447083E+02,3.980814E+03,1.267756E-02,4.637729E-01,4.483345E+01,3.180920E+02,1.278095E-03,3.402008E-02,2.516091E+02,3.416424E+03,7.172796E-03,3.980194E-01,0.000000E+00,8.114422E+02,0.000000E+00,9.453442E-02,1.184859E+02,3.779280E+02,3.377747E-03,4.402931E-02
06:37:00,4.588045E+02,3.617533E+02,1.307926E-02,4.214516E-02,1.521354E+03,1.730231E+03,4.336990E-02,2.015760E-01,3.638951E+02,3.945073E+02,1.037372E-02,4.201445E-02,4.685047E+02,4.233738E+02,1.335579E-02,4.932410E-02,1.127083E+03,6.094725E+03,3.213052E-02,7.100475E-01,1.194819E+03,4.679344E+03,3.406149E-02,5.451528E-01,5.058437E+01,3.793089E+02,1.442040E-03,4.419031E-02,0.000000E+00,1.026195E+03,0.000000E+00,1.195538E-01,3.869890E+02,8.775712E+02,1.103209E-02,1.022389E-01,2.899316E+01,1.832356E+03,8.265299E-04,2.134737E-01,0.000000E+00,1.891659E+03,0.000000E+00,2.203827E-01,0.000000E+00,4.139725E+03,0.000000E+00,4.822861E-01,0.000000E+00,1.351073E+03,0.000000E+00,1.574043E-01,0.000000E+00,2.991133E+02,0.000000E+00,3.484736E-02,0.000000E+00,2.923937E+02,0.000000E+00,3.406451E-02,1.301784E+01,1.702089E+02,3.711079E-04,1.982962E-02,0.000000E+00,4.087794E+03,0.000000E+00,4.762358E-01,7.238579E+02,2.186024E+03,2.063547E-02,2.546792E-01,0.000000E+00,4.160938E+02,0.000000E+00,4.847566E-02,1.085387E+03,5.109587E+03,3.094179E-02,5.952790E-01,1.289967E+03,1.576783E+03,3.677377E-02,1.836981E-01,5.462483E+01,2.394511E+03,1.557225E-03,2.789654E-01,0.000000E+00,1.460450E+03,0.000000E+00,1.701452E-01,7.900168E+01,5.243294E+02,2.252150E-03,5.489353E-02,9.138885E+01,3.391035E+02,2.605278E-03,3.632269E-02,3.109992E+01,3.121706E+02,8.865854E-04,3.636845E-02,7.369190E+01,2.157713E+02,2.100779E-03,2.513776E-02,3.006737E+02,1.893261E+03,8.571493E-03,2.205685E-01,4.395374E+02,3.984678E+03,1.253016E-02,4.642231E-01,4.375301E+01,3.242518E+02,1.247294E-03,3.473772E-02,2.411310E+02,3.430336E+03,6.874089E-03,3.996403E-01,0.000000E+00,8.147642E+02,0.000000E+00,9.492146E-02,1.170203E+02,3.791071E+02,3.335969E-03,4.416668E-02
06:38:00,4.574138E+02,3.635878E+02,1.303961E-02,4.235889E-02,1.516709E+03,1.738878E+03,4.323749E-02,2.025835E-01,3.628546E+02,4.019528E+02,1.034405E-02,4.288187E-02,4.670563E+02,4.249676E+02,1.331450E-02,4.950980E-02,1.112625E+03,6.121100E+03,3.171837E-02,7.131203E-01,1.182401E+03,4.698289E+03,3.370748E-02,5.473600E-01,4.947083E+01,3.805166E+02,1.410296E-03,4.433102E-02,0.000000E+00,1.029795E+03,0.000000E+00,1.199733E-01,3.849402E+02,8.849422E+02,1.097368E-02,1.030976E-01,2.774328E+01,1.840149E+03,7.908986E-04,2.143817E-01,0.000000E+00,1.899934E+03,0.000000E+00,2.213468E-01,0.000000E+00,4.145854E+03,0.000000E+00,4.830003E-01,0.000000E+00,1.365896E+03,0.000000E+00,1.591314E-01,0.000000E+00,3.003055E+02,0.000000E+00,3.498626E-02,0.000000E+00,2.935813E+02,0.000000E+00,3.420287E-02,1.245297E+01,1.702335E+02,3.550048E-04,1.983248E-02,0.000000E+00,4.097041E+03,0.000000E+00,4.773131E-01,7.179342E+02,2.210618E+03,2.046660E-02,2.575446E-01,0.000000E+00,4.174806E+02,0.000000E+00,4.863723E-02,1.072096E+03,5.131166E+03,3.056290E-02,5.977932E-01,1.282971E+03,1.583942E+03,3.657433E-02,1.845322E-01,5.225508E+01,2.396936E+03,1.489669E-03,2.792479E-01,0.000000E+00,1.462886E+03,0.000000E+00,1.704290E-01,7.793879E+01,5.334805E+02,2.221850E-03,5.595966E-02,9.032622E+01,3.453393E+02,2.574985E-03,3.704919E-02,2.974871E+01,3.133785E+02,8.480654E-04,3.650917E-02,7.254242E+01,2.165534E+02,2.068011E-03,2.522888E-02,2.954985E+02,1.897095E+03,8.423963E-03,2.210153E-01,4.343665E+02,3.988546E+03,1.238275E-02,4.646738E-01,4.267149E+01,3.303811E+02,1.216463E-03,3.545179E-02,2.306524E+02,3.444276E+03,6.575368E-03,4.012644E-01,0.000000E+00,8.180937E+02,0.000000E+00,9.530936E-02,1.155548E+02,3.802904E+02,3.294190E-03,4.430455E-02
06:39:00,4.560229E+02,3.654280E+02,1.299997E-02,4.257329E-02,1.512063E+03,1.747547E+03,4.310507E-02,2.035935E-01,3.618140E+02,4.093576E+02,1.031439E-02,4.374454E-02,4.656078E+02,4.265556E+02,1.327321E-02,4.969481E-02,1.098166E+03,6.147516E+03,3.130617E-02,7.161980E-01,1.169981E+03,4.717260E+03,3.335342E-02,5.495702E-01,4.835675E+01,3.817269E+02,1.378536E-03,4.447203E-02,0.000000E+00,1.033401E+03,0.000000E+00,1.203934E-01,3.828912E+02,8.923229E+02,1.091527E-02,1.039575E-01,2.649241E+01,1.847953E+03,7.552392E-04,2.152909E-01,0.000000E+00,1.908221E+03,0.000000E+00,2.223123E-01,0.000000E+00,4.151997E+03,0.000000E+00,4.837160E-01,0.000000E+00,1.380735E+03,0.000000E+00,1.608602E-01,0.000000E+00,3.015002E+02,0.000000E+00,3.512546E-02,0.000000E+00,2.947713E+02,0.000000E+00,3.434153E-02,1.188799E+01,1.702600E+02,3.388987E-04,1.983557E-02,0.000000E+00,4.106300E+03,0.000000E+00,4.783919E-01,7.120101E+02,2.235250E+03,2.029772E-02,2.604144E-01,0.000000E+00,4.188693E+02,0.000000E+00,4.879902E-02,1.058805E+03,5.152778E+03,3.018401E-02,6.003112E-01,1.275975E+03,1.591114E+03,3.637488E-02,1.853677E-01,4.988485E+01,2.399366E+03,1.422100E-03,2.795311E-01,0.000000E+00,1.465326E+03,0.000000E+00,1.707133E-01,7.687589E+01,5.425537E+02,2.191550E-03,5.701671E-02,8.926358E+01,3.515396E+02,2.544692E-03,3.777154E-02,2.839741E+01,3.145885E+02,8.095429E-04,3.665015E-02,7.139287E+01,2.173372E+02,2.035240E-03,2.532019E-02,2.903234E+02,1.900936E+03,8.276432E-03,2.214628E-01,4.291956E+02,3.992420E+03,1.223534E-02,4.651251E-01,4.158890E+01,3.364804E+02,1.185601E-03,3.616238E-02,2.201733E+02,3.458244E+03,6.276632E-03,4.028916E-01,0.000000E+00,8.214305E+02,0.000000E+00,9.569811E-02,1.140892E+02,3.814780E+02,3.252411E-03,4.444292E-02
06:40:00,4.546319E+02,3.672537E+02,1.296031E-02,4.278600E-02,1.507418E+03,1.756149E+03,4.297264E-02,2.045957E-01,3.607733E+02,4.167226E+02,1.028473E-02,4.460259E-02,4.641592E+02,4.281133E+02,1.323192E-02,4.987630E-02,1.083705E+03,6.173829E+03,3.089392E-02,7.192636E-01,1.157558E+03,4.736257E+03,3.299928E-02,5.517835E-01,4.724214E+01,3.829397E+02,1.346761E-03,4.461333E-02,0.000000E+00,1.037012E+03,0.000000E+00,1.208141E-01,3.808421E+02,8.996921E+02,1.085686E-02,1.048160E-01,2.524056E+01,1.855767E+03,7.195518E-04,2.162013E-01,0.000000E+00,1.916520E+03,0.000000E+00,2.232792E-01,0.000000E+00,4.158153E+03,0.000000E+00,4.844333E-01,0.000000E+00,1.395589E+03,0.000000E+00,1.625910E-01,0.000000E+00,3.026975E+02,0.000000E+00,3.526496E-02,0.000000E+00,2.959638E+02,0.000000E+00,3.448046E-02,1.132291E+01,1.702887E+02,3.227897E-04,1.983891E-02,0.000000E+00,4.115572E+03,0.000000E+00,4.794722E-01,7.060858E+02,2.259872E+03,2.012883E-02,2.632831E-01,0.000000E+00,4.202600E+02,0.000000E+00,4.896105E-02,1.045514E+03,5.174422E+03,2.980512E-02,6.028329E-01,1.268978E+03,1.598237E+03,3.617543E-02,1.861977E-01,4.751414E+01,2.401802E+03,1.354516E-03,2.798150E-01,0.000000E+00,1.467769E+03,0.000000E+00,1.709979E-01,7.581299E+01,5.515503E+02,2.161249E-03,5.806484E-02,8.820094E+01,3.577052E+02,2.514399E-03,3.848985E-02,2.704601E+01,3.158007E+02,7.710180E-04,3.679138E-02,7.024324E+01,2.181225E+02,2.002467E-03,2.541168E-02,2.851482E+02,1.904783E+03,8.128900E-03,2.219110E-01,4.240246E+02,3.996298E+03,1.208792E-02,4.655770E-01,4.050524E+01,3.425503E+02,1.154708E-03,3.686955E-02,2.096937E+02,3.472238E+03,5.977883E-03,4.045221E-01,0.000000E+00,8.247744E+02,0.000000E+00,9.608770E-02,1.126237E+02,3.826699E+02,3.210631E-03,4.458178E-02
06:41:00,4.532408E+02,3.690802E+02,1.292066E-02,4.299881E-02,1.502772E+03,1.764750E+03,4.284020E-02,2.055978E-01,3.597326E+02,4.240489E+02,1.025506E-02,4.545612E-02,4.627105E+02,4.296603E+02,1.319062E-02,5.005654E-02,1.069242E+03,6.200144E+03,3.048162E-02,7.223295E-01,1.145133E+03,4.755280E+03,3.264508E-02,5.539997E-01,4.612697E+01,3.841549E+02,1.314971E-03,4.475492E-02,0.000000E+00,1.040628E+03,0.000000E+00,1.212354E-01,3.787930E+02,9.070614E+02,1.079845E-02,1.056746E-01,2.398773E+01,1.863591E+03,6.838365E-04,2.171129E-01,0.000000E+00,1.924831E+03,0.000000E+00,2.242475E-01,0.000000E+00,4.164322E+03,0.000000E+00,4.851520E-01,0.000000E+00,1.410460E+03,0.000000E+00,1.643235E-01,0.000000E+00,3.038974E+02,0.000000E+00,3.540475E-02,0.000000E+00,2.971587E+02,0.000000E+00,3.461968E-02,1.075773E+01,1.703194E+02,3.066777E-04,1.984248E-02,0.000000E+00,4.124857E+03,0.000000E+00,4.805539E-01,7.001612E+02,2.284518E+03,1.995993E-02,2.661545E-01,0.000000E+00,4.216526E+02,0.000000E+00,4.912330E-02,1.032223E+03,5.196098E+03,2.942622E-02,6.053585E-01,1.261981E+03,1.605358E+03,3.597598E-02,1.870272E-01,4.514295E+01,2.404244E+03,1.286919E-03,2.800995E-01,0.000000E+00,1.470215E+03,0.000000E+00,1.712830E-01,7.475009E+01,5.604717E+02,2.130948E-03,5.910422E-02,8.713829E+01,3.638366E+02,2.484106E-03,3.920419E-02,2.569454E+01,3.170150E+02,7.324905E-04,3.693285E-02,6.909353E+01,2.189094E+02,1.969691E-03,2.550336E-02,2.799730E+02,1.908636E+03,7.981369E-03,2.223599E-01,4.188535E+02,4.000181E+03,1.194051E-02,4.660295E-01,3.942051E+01,3.485915E+02,1.123785E-03,3.757336E-02,1.992136E+02,3.486260E+03,5.679120E-03,4.061557E-01,0.000000E+00,8.281255E+02,0.000000E+00,9.647811E-02,1.111581E+02,3.838661E+02,3.168852E-03,4.472114E-02
06:42:00,4.518497E+02,3.709111E+02,1.288100E-02,4.321212E-02,1.498126E+03,1.773368E+03,4.270775E-02,2.066019E-01,3.586918E+02,4.313373E+02,1.022539E-02,4.630524E-02,4.612617E+02,4.312005E+02,1.314932E-02,5.023600E-02,1.054778E+03,6.226495E+03,3.006927E-02,7.253995E-01,1.132706E+03,4.774327E+03,3.229081E-02,5.562189E-01,4.501126E+01,3.853726E+02,1.283165E-03,4.489679E-02,0.000000E+00,1.044250E+03,0.000000E+00,1.216574E-01,3.767437E+02,9.144311E+02,1.074003E-02,1.065332E-01,2.273393E+01,1.871425E+03,6.480932E-04,2.180257E-01,0.000000E+00,1.933154E+03,0.000000E+00,2.252172E-01,0.000000E+00,4.170503E+03,0.000000E+00,4.858723E-01,0.000000E+00,1.425346E+03,0.000000E+00,1.660578E-01,0.000000E+00,3.050998E+02,0.000000E+00,3.554484E-02,0.000000E+00,2.983560E+02,0.000000E+00,3.475917E-02,1.019245E+01,1.703521E+02,2.905627E-04,1.984630E-02,0.000000E+00,4.134155E+03,0.000000E+00,4.816372E-01,6.942362E+02,2.309198E+03,1.979103E-02,2.690300E-01,0.000000E+00,4.230472E+02,0.000000E+00,4.928577E-02,1.018932E+03,5.217807E+03,2.904733E-02,6.078877E-01,1.254984E+03,1.612487E+03,3.577651E-02,1.878578E-01,4.277127E+01,2.406691E+03,1.219308E-03,2.803846E-01,0.000000E+00,1.472666E+03,0.000000E+00,1.715684E-01,7.368718E+01,5.693195E+02,2.100648E-03,6.013500E-02,8.607563E+01,3.699347E+02,2.453812E-03,3.991462E-02,2.434297E+01,3.182315E+02,6.939605E-04,3.707457E-02,6.794374E+01,2.196979E+02,1.936914E-03,2.559523E-02,2.747978E+02,1.912495E+03,7.833837E-03,2.228094E-01,4.136823E+02,4.004069E+03,1.179310E-02,4.664825E-01,3.833469E+01,3.546046E+02,1.092831E-03,3.827391E-02,1.887330E+02,3.500308E+03,5.380343E-03,4.077924E-01,0.000000E+00,8.314835E+02,0.000000E+00,9.686933E-02,1.096925E+02,3.850665E+02,3.127072E-03,4.486100E-02
06:43:00,4.504584E+02,3.727463E+02,1.284134E-02,4.342593E-02,1.493479E+03,1.782002E+03,4.257530E-02,2.076078E-01,3.576509E+02,4.385887E+02,1.019572E-02,4.715005E-02,4.598128E+02,4.327344E+02,1.310802E-02,5.041471E-02,1.040311E+03,6.252881E+03,2.965688E-02,7.284737E-01,1.120277E+03,4.793400E+03,3.193647E-02,5.584411E-01,4.389499E+01,3.865928E+02,1.251343E-03,4.503895E-02,0.000000E+00,1.047877E+03,0.000000E+00,1.220800E-01,3.746944E+02,9.217986E+02,1.068161E-02,1.073915E-01,2.147914E+01,1.879270E+03,6.123220E-04,2.189397E-01,0.000000E+00,1.941488E+03,0.000000E+00,2.261882E-01,0.000000E+00,4.176698E+03,0.000000E+00,4.865940E-01,0.000000E+00,1.440246E+03,0.000000E+00,1.677939E-01,0.000000E+00,3.063046E+02,0.000000E+00,3.568522E-02,0.000000E+00,2.995556E+02,0.000000E+00,3.489894E-02,9.627061E+00,1.703869E+02,2.744449E-04,1.985036E-02,0.000000E+00,4.143465E+03,0.000000E+00,4.827219E-01,6.883110E+02,2.333912E+03,1.962212E-02,2.719094E-01,0.000000E+00,4.244436E+02,0.000000E+00,4.944846E-02,1.005641E+03,5.239548E+03,2.866843E-02,6.104208E-01,1.247987E+03,1.619626E+03,3.557705E-02,1.886896E-01,4.039912E+01,2.409143E+03,1.151684E-03,2.806704E-01,0.000000E+00,1.475119E+03,0.000000E+00,1.718543E-01,7.262427E+01,5.780948E+02,2.070347E-03,6.115735E-02,8.501296E+01,3.759998E+02,2.423518E-03,4.062123E-02,2.299131E+01,3.194500E+02,6.554280E-04,3.721653E-02,6.679388E+01,2.204880E+02,1.904134E-03,2.568728E-02,2.696226E+02,1.916359E+03,7.686304E-03,2.232597E-01,4.085112E+02,4.007962E+03,1.164568E-02,4.669361E-01,3.724779E+01,3.605902E+02,1.061847E-03,3.897124E-02,1.782520E+02,3.514383E+03,5.081553E-03,4.094322E-01,0.000000E+00,8.348483E+02,0.000000E+00,9.726135E-02,1.082269E+02,3.862712E+02,3.085292E-03,4.500135E-02
06:44:00,4.490670E+02,3.745857E+02,1.280168E-02,4.364025E-02,1.488833E+03,1.790651E+03,4.244284E-02,2.086155E-01,3.566100E+02,4.458041E+02,1.016604E-02,4.799066E-02,4.583637E+02,4.342622E+02,1.306671E-02,5.059271E-02,1.025843E+03,6.279301E+03,2.924443E-02,7.315518E-01,1.107845E+03,4.812498E+03,3.158207E-02,5.606660E-01,4.277817E+01,3.878153E+02,1.219505E-03,4.518139E-02,0.000000E+00,1.051509E+03,0.000000E+00,1.225031E-01,3.726449E+02,9.291599E+02,1.062318E-02,1.082491E-01,2.022337E+01,1.887124E+03,5.765230E-04,2.198548E-01,0.000000E+00,1.949834E+03,0.000000E+00,2.271606E-01,0.000000E+00,4.182905E+03,0.000000E+00,4.873172E-01,0.000000E+00,1.455162E+03,0.000000E+00,1.695317E-01,0.000000E+00,3.075119E+02,0.000000E+00,3.582587E-02,0.000000E+00,3.007575E+02,0.000000E+00,3.503898E-02,9.061571E+00,1.704239E+02,2.583241E-04,1.985466E-02,0.000000E+00,4.152787E+03,0.000000E+00,4.838080E-01,6.823855E+02,2.358658E+03,1.945320E-02,2.747926E-01,0.000000E+00,4.258418E+02,0.000000E+00,4.961136E-02,9.923492E+02,5.261320E+03,2.828952E-02,6.129574E-01,1.240990E+03,1.626774E+03,3.537757E-02,1.895223E-01,3.802649E+01,2.411601E+03,1.084046E-03,2.809567E-01,0.000000E+00,1.477576E+03,0.000000E+00,1.721406E-01,7.156135E+01,5.867992E+02,2.040046E-03,6.217143E-02,8.395029E+01,3.820328E+02,2.393224E-03,4.132409E-02,2.163957E+01,3.206706E+02,6.168931E-04,3.735874E-02,6.564393E+01,2.212797E+02,1.871352E-03,2.577951E-02,2.644473E+02,1.920229E+03,7.538772E-03,2.237106E-01,4.033399E+02,4.011859E+03,1.149826E-02,4.673902E-01,3.615981E+01,3.665488E+02,1.030831E-03,3.966544E-02,1.677704E+02,3.528484E+03,4.782748E-03,4.110750E-01,0.000000E+00,8.382198E+02,0.000000E+00,9.765415E-02,1.067613E+02,3.874801E+02,3.043512E-03,4.514219E-02
06:45:00,4.476755E+02,3.764294E+02,1.276202E-02,4.385505E-02,1.484185E+03,1.799316E+03,4.231036E-02,2.096251E-01,3.555690E+02,4.529844E+02,1.013637E-02,4.882718E-02,4.569146E+02,4.357843E+02,1.302540E-02,5.077005E-02,1.011373E+03,6.305753E+03,2.883193E-02,7.346337E-01,1.095410E+03,4.831619E+03,3.122759E-02,5.628938E-01,4.166078E+01,3.890402E+02,1.187651E-03,4.532410E-02,0.000000E+00,1.055146E+03,0.000000E+00,1.229269E-01,3.705953E+02,9.365119E+02,1.056475E-02,1.091057E-01,1.896664E+01,1.894988E+03,5.406963E-04,2.207710E-01,0.000000E+00,1.958191E+03,0.000000E+00,2.281342E-01,0.000000E+00,4.189125E+03,0.000000E+00,4.880419E-01,0.000000E+00,1.470092E+03,0.000000E+00,1.712712E-01,0.000000E+00,3.087215E+02,0.000000E+00,3.596681E-02,0.000000E+00,3.019617E+02,0.000000E+00,3.517928E-02,8.495979E+00,1.704629E+02,2.422004E-04,1.985920E-02,0.000000E+00,4.162122E+03,0.000000E+00,4.848956E-01,6.764597E+02,2.383437E+03,1.928427E-02,2.776795E-01,0.000000E+00,4.272419E+02,0.000000E+00,4.977448E-02,9.790578E+02,5.283123E+03,2.791062E-02,6.154977E-01,1.233993E+03,1.633930E+03,3.517810E-02,1.903561E-01,3.565338E+01,2.414064E+03,1.016394E-03,2.812437E-01,0.000000E+00,1.480036E+03,0.000000E+00,1.724272E-01,7.049843E+01,5.954339E+02,2.009744E-03,6.317740E-02,8.288762E+01,3.880342E+02,2.362930E-03,4.202328E-02,2.028774E+01,3.218932E+02,5.783556E-04,3.750118E-02,6.449390E+01,2.220729E+02,1.838568E-03,2.587192E-02,2.592721E+02,1.924105E+03,7.391239E-03,2.241622E-01,3.981686E+02,4.015762E+03,1.135084E-02,4.678450E-01,3.507075E+01,3.724812E+02,9.997845E-04,4.035658E-02,1.572884E+02,3.542610E+03,4.483929E-03,4.127207E-01,0.000000E+00,8.415979E+02,0.000000E+00,9.804771E-02,1.052957E+02,3.886931E+02,3.001731E-03,4.528352E-02
