Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
06:46:00,4.462839E+02,3.782774E+02,1.272235E-02,4.407036E-02,1.479538E+03,1.807997E+03,4.217788E-02,2.106365E-01,3.545280E+02,4.601297E+02,1.010669E-02,4.965963E-02,4.554654E+02,4.373009E+02,1.298409E-02,5.094675E-02,9.969018E+02,6.332238E+03,2.841938E-02,7.377194E-01,1.082973E+03,4.850765E+03,3.087305E-02,5.651244E-01,4.054283E+01,3.902674E+02,1.155781E-03,4.546708E-02,0.000000E+00,1.058788E+03,0.000000E+00,1.233512E-01,3.685457E+02,9.438525E+02,1.050633E-02,1.099609E-01,1.770893E+01,1.902862E+03,5.048419E-04,2.216884E-01,0.000000E+00,1.966559E+03,0.000000E+00,2.291092E-01,0.000000E+00,4.195357E+03,0.000000E+00,4.887681E-01,0.000000E+00,1.485037E+03,0.000000E+00,1.730124E-01,0.000000E+00,3.099336E+02,0.000000E+00,3.610803E-02,0.000000E+00,3.031682E+02,0.000000E+00,3.531984E-02,7.930285E+00,1.705040E+02,2.260738E-04,1.986399E-02,0.000000E+00,4.171470E+03,0.000000E+00,4.859847E-01,6.705335E+02,2.408247E+03,1.911533E-02,2.805702E-01,0.000000E+00,4.286438E+02,0.000000E+00,4.993781E-02,9.657663E+02,5.304958E+03,2.753172E-02,6.180417E-01,1.226995E+03,1.641095E+03,3.497861E-02,1.911908E-01,3.327979E+01,2.416532E+03,9.487285E-04,2.815313E-01,0.000000E+00,1.482500E+03,0.000000E+00,1.727143E-01,6.943550E+01,6.039992E+02,1.979443E-03,6.417528E-02,8.182493E+01,3.940042E+02,2.332636E-03,4.271879E-02,1.893583E+01,3.231179E+02,5.398157E-04,3.764386E-02,6.334379E+01,2.228676E+02,1.805781E-03,2.596451E-02,2.540968E+02,1.927986E+03,7.243705E-03,2.246144E-01,3.929972E+02,4.019670E+03,1.120342E-02,4.683004E-01,3.398060E+01,3.783872E+02,9.687071E-04,4.104465E-02,1.468059E+02,3.556762E+03,4.185097E-03,4.143695E-01,0.000000E+00,8.449825E+02,0.000000E+00,9.844204E-02,1.038301E+02,3.899105E+02,2.959950E-03,4.542534E-02
06:47:00,4.448922E+02,3.801297E+02,1.268268E-02,4.428616E-02,1.474890E+03,1.816694E+03,4.204540E-02,2.116497E-01,3.534868E+02,4.672407E+02,1.007701E-02,5.048807E-02,4.540160E+02,4.388123E+02,1.294278E-02,5.112285E-02,9.824284E+02,6.358757E+03,2.800677E-02,7.408090E-01,1.070534E+03,4.869935E+03,3.051844E-02,5.673579E-01,3.942432E+01,3.914970E+02,1.123895E-03,4.561034E-02,0.000000E+00,1.062435E+03,0.000000E+00,1.237761E-01,3.664959E+02,9.511790E+02,1.044789E-02,1.108145E-01,1.645025E+01,1.910745E+03,4.689598E-04,2.226069E-01,0.000000E+00,1.974938E+03,0.000000E+00,2.300854E-01,0.000000E+00,4.201603E+03,0.000000E+00,4.894957E-01,0.000000E+00,1.499996E+03,0.000000E+00,1.747553E-01,0.000000E+00,3.111480E+02,0.000000E+00,3.624952E-02,0.000000E+00,3.043769E+02,0.000000E+00,3.546067E-02,7.364489E+00,1.705473E+02,2.099442E-04,1.986903E-02,0.000000E+00,4.180831E+03,0.000000E+00,4.870753E-01,6.646071E+02,2.433090E+03,1.894638E-02,2.834646E-01,0.000000E+00,4.300475E+02,0.000000E+00,5.010135E-02,9.524748E+02,5.326824E+03,2.715281E-02,6.205894E-01,1.219997E+03,1.648269E+03,3.477913E-02,1.920267E-01,3.090573E+01,2.419006E+03,8.810496E-04,2.818195E-01,0.000000E+00,1.484967E+03,0.000000E+00,1.730017E-01,6.837257E+01,6.124958E+02,1.949142E-03,6.516516E-02,8.076224E+01,3.999430E+02,2.302341E-03,4.341068E-02,1.758383E+01,3.243446E+02,5.012733E-04,3.778678E-02,6.219359E+01,2.236639E+02,1.772992E-03,2.605729E-02,2.489216E+02,1.931874E+03,7.096171E-03,2.250673E-01,3.878258E+02,4.023584E+03,1.105599E-02,4.687564E-01,3.288937E+01,3.842674E+02,9.375989E-04,4.172970E-02,1.363228E+02,3.570939E+03,3.886250E-03,4.160212E-01,0.000000E+00,8.483736E+02,0.000000E+00,9.883711E-02,1.023645E+02,3.911320E+02,2.918169E-03,4.556766E-02
06:48:00,4.435004E+02,3.819862E+02,1.264300E-02,4.450247E-02,1.470242E+03,1.825406E+03,4.191290E-02,2.126648E-01,3.524456E+02,4.743180E+02,1.004733E-02,5.131260E-02,4.525666E+02,4.403188E+02,1.290146E-02,5.129838E-02,9.679532E+02,6.385309E+03,2.759412E-02,7.439025E-01,1.058092E+03,4.889131E+03,3.016376E-02,5.695943E-01,3.830524E+01,3.927289E+02,1.091993E-03,4.575386E-02,0.000000E+00,1.066087E+03,0.000000E+00,1.242016E-01,3.644461E+02,9.584887E+02,1.038946E-02,1.116661E-01,1.519061E+01,1.918638E+03,4.330502E-04,2.235265E-01,0.000000E+00,1.983328E+03,0.000000E+00,2.310630E-01,0.000000E+00,4.207860E+03,0.000000E+00,4.902248E-01,0.000000E+00,1.514970E+03,0.000000E+00,1.765000E-01,0.000000E+00,3.123648E+02,0.000000E+00,3.639129E-02,0.000000E+00,3.055879E+02,0.000000E+00,3.560176E-02,6.798591E+00,1.705926E+02,1.938118E-04,1.987432E-02,0.000000E+00,4.190204E+03,0.000000E+00,4.881674E-01,6.586804E+02,2.457965E+03,1.877743E-02,2.863628E-01,0.000000E+00,4.314530E+02,0.000000E+00,5.026509E-02,9.391832E+02,5.348723E+03,2.677390E-02,6.231408E-01,1.212999E+03,1.655453E+03,3.457963E-02,1.928635E-01,2.853119E+01,2.421484E+03,8.133571E-04,2.821083E-01,0.000000E+00,1.487437E+03,0.000000E+00,1.732895E-01,6.730963E+01,6.209251E+02,1.918840E-03,6.614719E-02,7.969955E+01,4.058512E+02,2.272046E-03,4.409900E-02,1.623174E+01,3.255734E+02,4.627285E-04,3.792994E-02,6.104332E+01,2.244618E+02,1.740201E-03,2.615024E-02,2.437463E+02,1.935766E+03,6.948637E-03,2.255208E-01,3.826543E+02,4.027503E+03,1.090857E-02,4.692130E-01,3.179707E+01,3.901221E+02,9.064600E-04,4.241179E-02,1.258394E+02,3.585141E+03,3.587390E-03,4.176759E-01,0.000000E+00,8.517710E+02,0.000000E+00,9.923293E-02,1.008989E+02,3.923577E+02,2.876388E-03,4.571047E-02
06:49:00,4.421085E+02,3.838471E+02,1.260333E-02,4.471927E-02,1.465594E+03,1.834134E+03,4.178039E-02,2.136817E-01,3.514044E+02,4.813624E+02,1.001765E-02,5.213329E-02,4.511170E+02,4.418209E+02,1.286014E-02,5.147338E-02,9.534762E+02,6.411894E+03,2.718142E-02,7.469999E-01,1.045648E+03,4.908350E+03,2.980901E-02,5.718335E-01,3.718559E+01,3.939630E+02,1.060074E-03,4.589766E-02,0.000000E+00,1.069744E+03,0.000000E+00,1.246277E-01,3.623961E+02,9.657786E+02,1.033102E-02,1.125154E-01,1.392999E+01,1.926541E+03,3.971129E-04,2.244472E-01,0.000000E+00,1.991730E+03,0.000000E+00,2.320419E-01,0.000000E+00,4.214131E+03,0.000000E+00,4.909554E-01,0.000000E+00,1.529959E+03,0.000000E+00,1.782463E-01,0.000000E+00,3.135838E+02,0.000000E+00,3.653332E-02,0.000000E+00,3.068011E+02,0.000000E+00,3.574311E-02,6.232592E+00,1.706401E+02,1.776765E-04,1.987985E-02,0.000000E+00,4.199591E+03,0.000000E+00,4.892610E-01,6.527533E+02,2.482872E+03,1.860846E-02,2.892647E-01,0.000000E+00,4.328602E+02,0.000000E+00,5.042905E-02,9.258916E+02,5.370653E+03,2.639499E-02,6.256959E-01,1.206001E+03,1.662645E+03,3.438013E-02,1.937015E-01,2.615618E+01,2.423968E+03,7.456511E-04,2.823978E-01,0.000000E+00,1.489910E+03,0.000000E+00,1.735777E-01,6.624669E+01,6.292880E+02,1.888538E-03,6.712149E-02,7.863684E+01,4.117293E+02,2.241752E-03,4.478382E-02,1.487956E+01,3.268041E+02,4.241811E-04,3.807333E-02,5.989296E+01,2.252612E+02,1.707407E-03,2.624338E-02,2.385710E+02,1.939665E+03,6.801103E-03,2.259750E-01,3.774828E+02,4.031427E+03,1.076114E-02,4.696702E-01,3.070369E+01,3.959518E+02,8.752905E-04,4.309097E-02,1.153554E+02,3.599369E+03,3.288516E-03,4.193334E-01,0.000000E+00,8.551747E+02,0.000000E+00,9.962948E-02,9.943324E+01,3.935877E+02,2.834607E-03,4.585376E-02
06:50:00,4.407165E+02,3.857122E+02,1.256365E-02,4.493657E-02,1.460946E+03,1.842878E+03,4.164788E-02,2.147004E-01,3.503631E+02,4.883748E+02,9.987967E-03,5.295025E-02,4.496674E+02,4.433187E+02,1.281882E-02,5.164790E-02,9.389974E+02,6.438512E+03,2.676866E-02,7.501010E-01,1.033202E+03,4.927593E+03,2.945419E-02,5.740755E-01,3.606537E+01,3.951995E+02,1.028140E-03,4.604172E-02,0.000000E+00,1.073406E+03,0.000000E+00,1.250543E-01,3.603460E+02,9.730447E+02,1.027258E-02,1.133619E-01,1.266842E+01,1.934453E+03,3.611481E-04,2.253690E-01,0.000000E+00,2.000142E+03,0.000000E+00,2.330219E-01,0.000000E+00,4.220414E+03,0.000000E+00,4.916875E-01,0.000000E+00,1.544962E+03,0.000000E+00,1.799942E-01,0.000000E+00,3.148052E+02,0.000000E+00,3.667562E-02,0.000000E+00,3.080164E+02,0.000000E+00,3.588470E-02,5.666492E+00,1.706898E+02,1.615384E-04,1.988564E-02,0.000000E+00,4.208990E+03,0.000000E+00,4.903561E-01,6.468260E+02,2.507810E+03,1.843949E-02,2.921702E-01,0.000000E+00,4.342691E+02,0.000000E+00,5.059320E-02,9.125998E+02,5.392614E+03,2.601608E-02,6.282546E-01,1.199002E+03,1.669846E+03,3.418063E-02,1.945404E-01,2.378069E+01,2.426457E+03,6.779316E-04,2.826878E-01,0.000000E+00,1.492387E+03,0.000000E+00,1.738662E-01,6.518374E+01,6.375859E+02,1.858236E-03,6.808822E-02,7.757413E+01,4.175779E+02,2.211456E-03,4.546520E-02,1.352730E+01,3.280369E+02,3.856314E-04,3.821696E-02,5.874251E+01,2.260621E+02,1.674611E-03,2.633669E-02,2.333957E+02,1.943568E+03,6.653568E-03,2.264298E-01,3.723111E+02,4.035356E+03,1.061371E-02,4.701281E-01,2.960923E+01,4.017572E+02,8.440903E-04,4.376732E-02,1.048709E+02,3.613621E+03,2.989628E-03,4.209939E-01,0.000000E+00,8.585845E+02,0.000000E+00,1.000267E-01,9.796759E+01,3.948218E+02,2.792825E-03,4.599755E-02
06:51:00,4.393245E+02,3.875815E+02,1.252397E-02,4.515437E-02,1.456297E+03,1.851637E+03,4.151536E-02,2.157209E-01,3.493217E+02,4.953559E+02,9.958281E-03,5.376357E-02,4.482176E+02,4.448128E+02,1.277749E-02,5.182197E-02,9.245169E+02,6.465161E+03,2.635586E-02,7.532058E-01,1.020753E+03,4.946860E+03,2.909929E-02,5.763202E-01,3.494457E+01,3.964382E+02,9.961886E-04,4.618604E-02,0.000000E+00,1.077072E+03,0.000000E+00,1.254815E-01,3.582959E+02,9.802835E+02,1.021413E-02,1.142053E-01,1.140588E+01,1.942374E+03,3.251559E-04,2.262919E-01,0.000000E+00,2.008564E+03,0.000000E+00,2.340033E-01,0.000000E+00,4.226709E+03,0.000000E+00,4.924209E-01,0.000000E+00,1.559978E+03,0.000000E+00,1.817438E-01,0.000000E+00,3.160288E+02,0.000000E+00,3.681818E-02,0.000000E+00,3.092339E+02,0.000000E+00,3.602655E-02,5.100292E+00,1.707416E+02,1.453973E-04,1.989167E-02,0.000000E+00,4.218402E+03,0.000000E+00,4.914527E-01,6.408983E+02,2.532779E+03,1.827050E-02,2.950793E-01,0.000000E+00,4.356798E+02,0.000000E+00,5.075755E-02,8.993080E+02,5.414606E+03,2.563716E-02,6.308169E-01,1.192004E+03,1.677057E+03,3.398112E-02,1.953805E-01,2.140474E+01,2.428951E+03,6.101987E-04,2.829784E-01,0.000000E+00,1.494867E+03,0.000000E+00,1.741551E-01,6.412079E+01,6.458199E+02,1.827934E-03,6.904750E-02,7.651142E+01,4.233976E+02,2.181161E-03,4.614321E-02,1.217495E+01,3.292717E+02,3.470792E-04,3.836081E-02,5.759199E+01,2.268646E+02,1.641812E-03,2.643018E-02,2.282204E+02,1.947478E+03,6.506033E-03,2.268853E-01,3.671394E+02,4.039291E+03,1.046628E-02,4.705866E-01,2.851371E+01,4.075387E+02,8.128596E-04,4.444088E-02,9.438599E+01,3.627897E+03,2.690727E-03,4.226571E-01,0.000000E+00,8.620004E+02,0.000000E+00,1.004247E-01,9.650194E+01,3.960601E+02,2.751043E-03,4.614181E-02
06:52:00,4.379323E+02,3.894551E+02,1.248428E-02,4.537265E-02,1.451648E+03,1.860412E+03,4.138283E-02,2.167433E-01,3.482803E+02,5.023064E+02,9.928593E-03,5.457332E-02,4.467678E+02,4.463034E+02,1.273616E-02,5.199564E-02,9.100345E+02,6.491842E+03,2.594300E-02,7.563144E-01,1.008301E+03,4.966150E+03,2.874433E-02,5.785676E-01,3.382321E+01,3.976791E+02,9.642213E-04,4.633062E-02,0.000000E+00,1.080743E+03,0.000000E+00,1.259092E-01,3.562456E+02,9.874919E+02,1.015569E-02,1.150451E-01,1.014238E+01,1.950304E+03,2.891364E-04,2.272159E-01,0.000000E+00,2.016997E+03,0.000000E+00,2.349858E-01,0.000000E+00,4.233017E+03,0.000000E+00,4.931559E-01,0.000000E+00,1.575008E+03,0.000000E+00,1.834949E-01,0.000000E+00,3.172546E+02,0.000000E+00,3.696100E-02,0.000000E+00,3.104534E+02,0.000000E+00,3.616865E-02,4.533991E+00,1.707956E+02,1.292534E-04,1.989796E-02,0.000000E+00,4.227826E+03,0.000000E+00,4.925508E-01,6.349703E+02,2.557778E+03,1.810151E-02,2.979919E-01,0.000000E+00,4.370922E+02,0.000000E+00,5.092210E-02,8.860162E+02,5.436629E+03,2.525825E-02,6.333828E-01,1.185005E+03,1.684276E+03,3.378161E-02,1.962216E-01,1.902831E+01,2.431451E+03,5.424523E-04,2.832696E-01,0.000000E+00,1.497349E+03,0.000000E+00,1.744444E-01,6.305784E+01,6.539910E+02,1.797632E-03,6.999945E-02,7.544870E+01,4.291888E+02,2.150866E-03,4.681790E-02,1.082252E+01,3.305084E+02,3.085245E-04,3.850490E-02,5.644137E+01,2.276685E+02,1.609011E-03,2.652384E-02,2.230451E+02,1.951392E+03,6.358498E-03,2.273414E-01,3.619677E+02,4.043232E+03,1.031885E-02,4.710457E-01,2.741711E+01,4.132968E+02,7.815985E-04,4.511171E-02,8.390057E+01,3.642197E+03,2.391812E-03,4.243231E-01,0.000000E+00,8.654221E+02,0.000000E+00,1.008234E-01,9.503629E+01,3.973025E+02,2.709261E-03,4.628657E-02
06:53:00,4.365400E+02,3.913328E+02,1.244460E-02,4.559142E-02,1.446998E+03,1.869202E+03,4.125029E-02,2.177674E-01,3.472388E+02,5.092270E+02,9.898904E-03,5.537959E-02,4.453179E+02,4.477908E+02,1.269483E-02,5.216894E-02,8.955504E+02,6.518555E+03,2.553010E-02,7.594266E-01,9.958471E+02,4.985463E+03,2.838930E-02,5.808177E-01,3.270126E+01,3.989222E+02,9.322375E-04,4.647545E-02,0.000000E+00,1.084419E+03,0.000000E+00,1.263375E-01,3.541952E+02,9.946669E+02,1.009724E-02,1.158810E-01,8.877918E+00,1.958243E+03,2.530895E-04,2.281409E-01,0.000000E+00,2.025441E+03,0.000000E+00,2.359696E-01,0.000000E+00,4.239336E+03,0.000000E+00,4.938922E-01,0.000000E+00,1.590052E+03,0.000000E+00,1.852477E-01,0.000000E+00,3.184825E+02,0.000000E+00,3.710407E-02,0.000000E+00,3.116751E+02,0.000000E+00,3.631098E-02,3.967590E+00,1.708518E+02,1.131067E-04,1.990451E-02,0.000000E+00,4.237264E+03,0.000000E+00,4.936503E-01,6.290421E+02,2.582806E+03,1.793251E-02,3.009080E-01,0.000000E+00,4.385062E+02,0.000000E+00,5.108684E-02,8.727242E+02,5.458682E+03,2.487933E-02,6.359522E-01,1.178006E+03,1.691505E+03,3.358209E-02,1.970638E-01,1.665141E+01,2.433955E+03,4.746925E-04,2.835613E-01,0.000000E+00,1.499835E+03,0.000000E+00,1.747340E-01,6.199488E+01,6.621003E+02,1.767330E-03,7.094421E-02,7.438597E+01,4.349521E+02,2.120570E-03,4.748934E-02,9.470003E+00,3.317471E+02,2.699674E-04,3.864921E-02,5.529067E+01,2.284740E+02,1.576208E-03,2.661769E-02,2.178697E+02,1.955312E+03,6.210962E-03,2.277981E-01,3.567959E+02,4.047177E+03,1.017141E-02,4.715055E-01,2.631946E+01,4.190319E+02,7.503070E-04,4.577987E-02,7.341467E+01,3.656521E+03,2.092883E-03,4.259919E-01,0.000000E+00,8.688497E+02,0.000000E+00,1.012227E-01,9.357062E+01,3.985491E+02,2.667479E-03,4.643180E-02
06:54:00,4.351477E+02,3.932147E+02,1.240491E-02,4.581068E-02,1.442349E+03,1.878008E+03,4.111774E-02,2.187933E-01,3.461972E+02,5.161185E+02,9.869213E-03,5.618247E-02,4.438678E+02,4.492753E+02,1.265350E-02,5.234191E-02,8.810645E+02,6.545298E+03,2.511714E-02,7.625424E-01,9.833907E+02,5.004799E+03,2.803420E-02,5.830705E-01,3.157875E+01,4.001675E+02,9.002374E-04,4.662054E-02,0.000000E+00,1.088099E+03,0.000000E+00,1.267663E-01,3.521448E+02,1.001805E+03,1.003878E-02,1.167126E-01,7.612501E+00,1.966191E+03,2.170153E-04,2.290669E-01,0.000000E+00,2.033894E+03,0.000000E+00,2.369545E-01,0.000000E+00,4.245668E+03,0.000000E+00,4.946299E-01,0.000000E+00,1.605109E+03,0.000000E+00,1.870019E-01,0.000000E+00,3.197127E+02,0.000000E+00,3.724740E-02,0.000000E+00,3.128989E+02,0.000000E+00,3.645356E-02,3.401089E+00,1.709101E+02,9.695705E-05,1.991130E-02,0.000000E+00,4.246714E+03,0.000000E+00,4.947513E-01,6.231135E+02,2.607865E+03,1.776351E-02,3.038276E-01,0.000000E+00,4.399218E+02,0.000000E+00,5.125177E-02,8.594322E+02,5.480765E+03,2.450041E-02,6.385251E-01,1.171007E+03,1.698743E+03,3.338257E-02,1.979071E-01,1.427404E+01,2.436463E+03,4.069193E-04,2.838537E-01,0.000000E+00,1.502324E+03,0.000000E+00,1.750240E-01,6.093191E+01,6.701489E+02,1.737028E-03,7.188189E-02,7.332323E+01,4.406878E+02,2.090274E-03,4.815757E-02,8.117400E+00,3.329877E+02,2.314079E-04,3.879375E-02,5.413989E+01,2.292810E+02,1.543402E-03,2.671170E-02,2.126944E+02,1.959237E+03,6.063426E-03,2.282554E-01,3.516240E+02,4.051129E+03,1.002397E-02,4.719659E-01,2.522074E+01,4.247446E+02,7.189853E-04,4.644541E-02,6.292829E+01,3.670868E+03,1.793941E-03,4.276635E-01,0.000000E+00,8.722831E+02,0.000000E+00,1.016227E-01,9.210495E+01,3.997999E+02,2.625696E-03,4.657753E-02
06:55:00,4.337553E+02,3.951007E+02,1.236521E-02,4.603041E-02,1.437699E+03,1.886828E+03,4.098519E-02,2.198210E-01,3.451556E+02,5.229814E+02,9.839520E-03,5.698201E-02,4.424177E+02,4.507573E+02,1.261216E-02,5.251457E-02,8.665768E+02,6.572072E+03,2.470413E-02,7.656618E-01,9.709318E+02,5.024157E+03,2.767903E-02,5.853258E-01,3.045566E+01,4.014149E+02,8.682210E-04,4.676588E-02,0.000000E+00,1.091784E+03,0.000000E+00,1.271956E-01,3.500942E+02,1.008903E+03,9.980328E-03,1.175396E-01,6.346127E+00,1.974148E+03,1.809139E-04,2.299940E-01,0.000000E+00,2.042358E+03,0.000000E+00,2.379406E-01,0.000000E+00,4.252012E+03,0.000000E+00,4.953691E-01,0.000000E+00,1.620179E+03,0.000000E+00,1.887578E-01,0.000000E+00,3.209450E+02,0.000000E+00,3.739097E-02,0.000000E+00,3.141246E+02,0.000000E+00,3.659638E-02,2.834488E+00,1.709706E+02,8.080459E-05,1.991835E-02,0.000000E+00,4.256176E+03,0.000000E+00,4.958538E-01,6.171846E+02,2.632953E+03,1.759449E-02,3.067505E-01,0.000000E+00,4.413391E+02,0.000000E+00,5.141689E-02,8.461402E+02,5.502879E+03,2.412149E-02,6.411016E-01,1.164008E+03,1.705990E+03,3.318304E-02,1.987514E-01,1.189620E+01,2.438977E+03,3.391327E-04,2.841466E-01,0.000000E+00,1.504816E+03,0.000000E+00,1.753143E-01,5.986894E+01,6.781377E+02,1.706725E-03,7.281261E-02,7.226049E+01,4.463966E+02,2.059978E-03,4.882265E-02,6.764711E+00,3.342303E+02,1.928459E-04,3.893852E-02,5.298902E+01,2.300894E+02,1.510594E-03,2.680589E-02,2.075190E+02,1.963168E+03,5.915890E-03,2.287134E-01,3.464520E+02,4.055086E+03,9.876535E-03,4.724269E-01,2.412097E+01,4.304351E+02,6.876336E-04,4.710837E-02,5.244144E+01,3.685238E+03,1.494984E-03,4.293377E-01,0.000000E+00,8.757221E+02,0.000000E+00,1.020234E-01,9.063926E+01,4.010548E+02,2.583914E-03,4.672373E-02
06:56:00,4.323627E+02,3.969907E+02,1.232552E-02,4.625063E-02,1.433048E+03,1.895664E+03,4.085263E-02,2.208504E-01,3.441139E+02,5.298165E+02,9.809826E-03,5.777832E-02,4.409675E+02,4.522371E+02,1.257082E-02,5.268698E-02,8.520874E+02,6.598876E+03,2.429107E-02,7.687846E-01,9.584705E+02,5.043537E+03,2.732379E-02,5.875838E-01,2.933199E+01,4.026645E+02,8.361880E-04,4.691146E-02,0.000000E+00,1.095473E+03,0.000000E+00,1.276254E-01,3.480435E+02,1.015957E+03,9.921870E-03,1.183614E-01,5.078801E+00,1.982114E+03,1.447852E-04,2.309220E-01,0.000000E+00,2.050832E+03,0.000000E+00,2.389279E-01,0.000000E+00,4.258368E+03,0.000000E+00,4.961097E-01,0.000000E+00,1.635262E+03,0.000000E+00,1.905151E-01,0.000000E+00,3.221794E+02,0.000000E+00,3.753479E-02,0.000000E+00,3.153524E+02,0.000000E+00,3.673943E-02,2.267788E+00,1.710333E+02,6.464931E-05,1.992566E-02,0.000000E+00,4.265651E+03,0.000000E+00,4.969577E-01,6.112554E+02,2.658069E+03,1.742546E-02,3.096768E-01,0.000000E+00,4.427579E+02,0.000000E+00,5.158219E-02,8.328481E+02,5.525022E+03,2.374256E-02,6.436816E-01,1.157009E+03,1.713247E+03,3.298351E-02,1.995969E-01,9.517892E+00,2.441496E+03,2.713327E-04,2.844400E-01,0.000000E+00,1.507310E+03,0.000000E+00,1.756050E-01,5.880597E+01,6.860679E+02,1.676422E-03,7.373649E-02,7.119774E+01,4.520788E+02,2.029682E-03,4.948465E-02,5.411938E+00,3.354748E+02,1.542816E-04,3.908350E-02,5.183806E+01,2.308993E+02,1.477783E-03,2.690025E-02,2.023437E+02,1.967104E+03,5.768353E-03,2.291719E-01,3.412799E+02,4.059048E+03,9.729094E-03,4.728887E-01,2.302014E+01,4.361041E+02,6.562518E-04,4.776882E-02,4.195410E+01,3.699632E+03,1.196015E-03,4.310146E-01,0.000000E+00,8.791667E+02,0.000000E+00,1.024247E-01,8.917357E+01,4.023138E+02,2.542131E-03,4.687041E-02
06:57:00,4.309701E+02,3.988849E+02,1.228582E-02,4.647131E-02,1.428398E+03,1.904514E+03,4.072006E-02,2.218816E-01,3.430722E+02,5.366244E+02,9.780130E-03,5.857146E-02,4.395172E+02,4.537150E+02,1.252948E-02,5.285918E-02,8.375962E+02,6.625710E+03,2.387796E-02,7.719109E-01,9.460068E+02,5.062940E+03,2.696848E-02,5.898443E-01,2.820775E+01,4.039161E+02,8.041386E-04,4.705729E-02,0.000000E+00,1.099167E+03,0.000000E+00,1.280557E-01,3.459928E+02,1.022962E+03,9.863409E-03,1.191775E-01,3.810523E+00,1.990088E+03,1.086295E-04,2.318511E-01,0.000000E+00,2.059315E+03,0.000000E+00,2.399163E-01,0.000000E+00,4.264736E+03,0.000000E+00,4.968516E-01,0.000000E+00,1.650358E+03,0.000000E+00,1.922739E-01,0.000000E+00,3.234158E+02,0.000000E+00,3.767885E-02,0.000000E+00,3.165822E+02,0.000000E+00,3.688271E-02,1.700989E+00,1.710982E+02,4.849120E-05,1.993322E-02,0.000000E+00,4.275139E+03,0.000000E+00,4.980631E-01,6.053258E+02,2.683213E+03,1.725643E-02,3.126064E-01,0.000000E+00,4.441784E+02,0.000000E+00,5.174768E-02,8.195559E+02,5.547195E+03,2.336364E-02,6.462649E-01,1.150009E+03,1.720512E+03,3.278397E-02,2.004433E-01,7.139118E+00,2.444019E+03,2.035195E-04,2.847340E-01,0.000000E+00,1.509808E+03,0.000000E+00,1.758960E-01,5.774299E+01,6.939403E+02,1.646120E-03,7.465366E-02,7.013499E+01,4.577350E+02,1.999386E-03,5.014362E-02,4.059080E+00,3.367211E+02,1.157148E-04,3.922871E-02,5.068702E+01,2.317107E+02,1.444970E-03,2.699478E-02,1.971683E+02,1.971044E+03,5.620816E-03,2.296310E-01,3.361078E+02,4.063017E+03,9.581650E-03,4.733510E-01,2.191827E+01,4.417520E+02,6.248401E-04,4.842681E-02,3.146629E+01,3.714047E+03,8.970314E-04,4.326941E-01,0.000000E+00,8.826167E+02,0.000000E+00,1.028266E-01,8.770788E+01,4.035769E+02,2.500347E-03,4.701758E-02
06:58:00,4.295774E+02,4.007831E+02,1.224612E-02,4.669246E-02,1.423747E+03,1.913379E+03,4.058748E-02,2.229144E-01,3.420304E+02,5.434059E+02,9.750433E-03,5.936152E-02,4.380668E+02,4.551916E+02,1.248814E-02,5.303122E-02,8.231032E+02,6.652573E+03,2.346480E-02,7.750406E-01,9.335406E+02,5.082364E+03,2.661310E-02,5.921073E-01,2.708292E+01,4.051699E+02,7.720727E-04,4.720337E-02,0.000000E+00,1.102864E+03,0.000000E+00,1.284866E-01,3.439419E+02,1.029915E+03,9.804944E-03,1.199876E-01,2.541296E+00,1.998070E+03,7.244666E-05,2.327812E-01,0.000000E+00,2.067808E+03,0.000000E+00,2.409058E-01,0.000000E+00,4.271116E+03,0.000000E+00,4.975949E-01,0.000000E+00,1.665466E+03,0.000000E+00,1.940342E-01,0.000000E+00,3.246543E+02,0.000000E+00,3.782315E-02,0.000000E+00,3.178140E+02,0.000000E+00,3.702622E-02,1.134091E+00,1.711653E+02,3.233027E-05,1.994103E-02,0.000000E+00,4.284639E+03,0.000000E+00,4.991699E-01,5.993960E+02,2.708386E+03,1.708738E-02,3.155393E-01,0.000000E+00,4.456003E+02,0.000000E+00,5.191335E-02,8.062636E+02,5.569397E+03,2.298471E-02,6.488517E-01,1.143009E+03,1.727787E+03,3.258442E-02,2.012909E-01,4.759878E+00,2.446547E+03,1.356929E-04,2.850286E-01,0.000000E+00,1.512308E+03,0.000000E+00,1.761873E-01,5.668001E+01,7.017562E+02,1.615817E-03,7.556422E-02,6.907223E+01,4.633657E+02,1.969089E-03,5.079960E-02,2.706138E+00,3.379694E+02,7.714559E-05,3.937414E-02,4.953589E+01,2.325236E+02,1.412154E-03,2.708949E-02,1.919929E+02,1.974990E+03,5.473279E-03,2.300908E-01,3.309356E+02,4.066991E+03,9.434205E-03,4.738141E-01,2.081535E+01,4.473791E+02,5.933987E-04,4.908239E-02,2.097800E+01,3.728485E+03,5.980345E-04,4.343762E-01,0.000000E+00,8.860721E+02,0.000000E+00,1.032292E-01,8.624217E+01,4.048442E+02,2.458564E-03,4.716522E-02
06:59:00,4.281847E+02,4.026852E+02,1.220642E-02,4.691408E-02,1.419096E+03,1.922259E+03,4.045489E-02,2.239491E-01,3.409886E+02,5.501615E+02,9.720734E-03,6.014856E-02,4.366163E+02,4.566669E+02,1.244679E-02,5.320311E-02,8.086085E+02,6.679464E+03,2.305160E-02,7.781737E-01,9.210719E+02,5.101809E+03,2.625765E-02,5.943729E-01,2.595752E+01,4.064257E+02,7.399903E-04,4.734968E-02,0.000000E+00,1.106567E+03,0.000000E+00,1.289179E-01,3.418909E+02,1.036813E+03,9.746477E-03,1.207912E-01,1.271122E+00,2.006061E+03,3.623683E-05,2.337122E-01,0.000000E+00,2.076310E+03,0.000000E+00,2.418964E-01,0.000000E+00,4.277507E+03,0.000000E+00,4.983396E-01,0.000000E+00,1.680587E+03,0.000000E+00,1.957959E-01,0.000000E+00,3.258948E+02,0.000000E+00,3.796768E-02,0.000000E+00,3.190476E+02,0.000000E+00,3.716996E-02,5.670948E-01,1.712346E+02,1.616654E-05,1.994911E-02,0.000000E+00,4.294152E+03,0.000000E+00,5.002782E-01,5.934658E+02,2.733586E+03,1.691833E-02,3.184753E-01,0.000000E+00,4.470238E+02,0.000000E+00,5.207920E-02,7.929713E+02,5.591628E+03,2.260578E-02,6.514419E-01,1.136009E+03,1.735071E+03,3.238488E-02,2.021395E-01,2.380171E+00,2.449080E+03,6.785309E-05,2.853237E-01,0.000000E+00,1.514811E+03,0.000000E+00,1.764789E-01,5.561702E+01,7.095162E+02,1.585514E-03,7.646828E-02,6.800946E+01,4.689712E+02,1.938793E-03,5.145266E-02,1.353111E+00,3.392195E+02,3.857400E-05,3.951978E-02,4.838467E+01,2.333379E+02,1.379336E-03,2.718436E-02,1.868175E+02,1.978941E+03,5.325741E-03,2.305511E-01,3.257634E+02,4.070970E+03,9.286757E-03,4.742778E-01,1.971139E+01,4.529860E+02,5.619276E-04,4.973561E-02,1.048924E+01,3.742946E+03,2.990240E-04,4.360609E-01,0.000000E+00,8.895328E+02,0.000000E+00,1.036324E-01,8.477646E+01,4.061156E+02,2.416780E-03,4.731335E-02
07:00:00,4.267918E+02,4.045914E+02,1.216672E-02,4.713617E-02,1.414445E+03,1.931154E+03,4.032230E-02,2.249854E-01,3.399467E+02,5.568918E+02,9.691033E-03,6.093266E-02,4.351658E+02,4.581413E+02,1.240544E-02,5.337490E-02,7.941120E+02,6.706384E+03,2.263834E-02,7.813100E-01,9.086009E+02,5.121275E+03,2.590213E-02,5.966409E-01,2.483154E+01,4.076835E+02,7.078915E-04,4.749623E-02,0.000000E+00,1.110273E+03,0.000000E+00,1.293497E-01,3.398398E+02,1.043651E+03,9.688007E-03,1.215879E-01,0.000000E+00,2.014060E+03,0.000000E+00,2.346442E-01,0.000000E+00,2.084822E+03,0.000000E+00,2.428881E-01,0.000000E+00,4.283910E+03,0.000000E+00,4.990856E-01,0.000000E+00,1.695720E+03,0.000000E+00,1.975590E-01,0.000000E+00,3.271373E+02,0.000000E+00,3.811245E-02,0.000000E+00,3.202832E+02,0.000000E+00,3.731392E-02,0.000000E+00,1.713062E+02,0.000000E+00,1.995744E-02,0.000000E+00,4.303676E+03,0.000000E+00,5.013880E-01,5.875354E+02,2.758813E+03,1.674927E-02,3.214145E-01,0.000000E+00,4.484489E+02,0.000000E+00,5.224522E-02,7.796789E+02,5.613888E+03,2.222685E-02,6.540354E-01,1.129009E+03,1.742364E+03,3.218532E-02,2.029892E-01,0.000000E+00,2.451617E+03,0.000000E+00,2.856193E-01,0.000000E+00,1.517317E+03,0.000000E+00,1.767709E-01,5.455403E+01,7.172214E+02,1.555210E-03,7.736595E-02,6.694669E+01,4.745520E+02,1.908496E-03,5.210283E-02,0.000000E+00,3.404715E+02,0.000000E+00,3.966565E-02,4.723336E+01,2.341537E+02,1.346515E-03,2.727941E-02,1.816421E+02,1.982897E+03,5.178204E-03,2.310120E-01,3.205910E+02,4.074955E+03,9.139307E-03,4.747421E-01,1.860640E+01,4.585729E+02,5.304271E-04,5.038650E-02,0.000000E+00,3.757428E+03,0.000000E+00,4.377481E-01,0.000000E+00,8.929988E+02,0.000000E+00,1.040362E-01,8.331074E+01,4.073911E+02,2.374997E-03,4.746195E-02
07:01:00,4.267813E+02,4.054070E+02,1.216642E-02,4.723120E-02,1.414415E+03,1.934450E+03,4.032145E-02,2.253694E-01,3.399398E+02,4.556400E+02,9.690838E-03,5.311758E-02,4.351550E+02,4.584489E+02,1.240514E-02,5.341075E-02,7.939671E+02,6.712466E+03,2.263421E-02,7.820188E-01,9.084541E+02,5.123728E+03,2.589795E-02,5.969267E-01,2.480553E+01,4.078238E+02,7.071501E-04,4.751259E-02,0.000000E+00,1.110711E+03,0.000000E+00,1.294008E-01,3.398281E+02,1.049025E+03,9.687675E-03,1.222140E-01,0.000000E+00,2.014827E+03,0.000000E+00,2.347335E-01,0.000000E+00,2.085744E+03,0.000000E+00,2.429956E-01,0.000000E+00,4.284426E+03,0.000000E+00,4.991458E-01,0.000000E+00,1.697179E+03,0.000000E+00,1.977291E-01,0.000000E+00,3.273233E+02,0.000000E+00,3.813412E-02,0.000000E+00,3.204624E+02,0.000000E+00,3.733480E-02,0.000000E+00,1.713202E+02,0.000000E+00,1.995908E-02,0.000000E+00,4.304353E+03,0.000000E+00,5.014669E-01,5.874986E+02,2.762802E+03,1.674822E-02,3.218794E-01,0.000000E+00,4.486184E+02,0.000000E+00,5.226499E-02,7.796058E+02,5.615988E+03,2.222476E-02,6.542802E-01,1.128973E+03,1.744449E+03,3.218430E-02,2.032321E-01,0.000000E+00,2.451828E+03,0.000000E+00,2.856439E-01,0.000000E+00,1.517572E+03,0.000000E+00,1.768006E-01,5.454806E+01,5.724249E+02,1.555040E-03,6.674549E-02,6.694094E+01,3.768589E+02,1.908332E-03,4.393432E-02,0.000000E+00,3.405588E+02,0.000000E+00,3.967583E-02,4.722426E+01,2.342154E+02,1.346256E-03,2.728659E-02,1.816111E+02,1.983039E+03,5.177322E-03,2.310285E-01,3.205631E+02,4.075104E+03,9.138512E-03,4.747595E-01,1.856001E+01,3.701975E+02,5.291045E-04,4.314359E-02,0.000000E+00,3.759294E+03,0.000000E+00,4.379656E-01,0.000000E+00,8.936136E+02,0.000000E+00,1.041078E-01,8.330270E+01,4.076298E+02,2.374768E-03,4.748976E-02
07:02:00,4.267758E+02,4.062104E+02,1.216627E-02,4.732481E-02,1.414402E+03,1.937664E+03,4.032110E-02,2.257439E-01,3.399366E+02,4.623267E+02,9.690748E-03,5.389659E-02,4.351496E+02,4.587381E+02,1.240498E-02,5.344445E-02,7.939458E+02,6.718119E+03,2.263360E-02,7.826776E-01,9.084037E+02,5.125844E+03,2.589651E-02,5.971734E-01,2.479020E+01,4.079493E+02,7.067129E-04,4.752722E-02,0.000000E+00,1.111098E+03,0.000000E+00,1.294459E-01,3.398275E+02,1.054309E+03,9.687658E-03,1.228296E-01,0.000000E+00,2.015470E+03,0.000000E+00,2.348085E-01,0.000000E+00,2.086536E+03,0.000000E+00,2.430880E-01,0.000000E+00,4.284843E+03,0.000000E+00,4.991945E-01,0.000000E+00,1.698401E+03,0.000000E+00,1.978717E-01,0.000000E+00,3.274952E+02,0.000000E+00,3.815416E-02,0.000000E+00,3.206277E+02,0.000000E+00,3.735407E-02,0.000000E+00,1.713370E+02,0.000000E+00,1.996103E-02,0.000000E+00,4.304874E+03,0.000000E+00,5.015276E-01,5.875034E+02,2.766427E+03,1.674836E-02,3.223021E-01,0.000000E+00,4.487705E+02,0.000000E+00,5.228271E-02,7.796453E+02,5.617709E+03,2.222589E-02,6.544808E-01,1.128977E+03,1.746455E+03,3.218440E-02,2.034658E-01,0.000000E+00,2.452000E+03,0.000000E+00,2.856640E-01,0.000000E+00,1.517789E+03,0.000000E+00,1.768259E-01,5.455136E+01,5.800239E+02,1.555134E-03,6.763079E-02,6.694393E+01,3.823923E+02,1.908417E-03,4.457898E-02,0.000000E+00,3.406318E+02,0.000000E+00,3.968433E-02,4.722558E+01,2.342685E+02,1.346293E-03,2.729278E-02,1.816296E+02,1.983117E+03,5.177849E-03,2.310376E-01,3.205781E+02,4.075183E+03,9.138939E-03,4.747688E-01,1.852385E+01,3.757467E+02,5.280738E-04,4.379009E-02,0.000000E+00,3.760972E+03,0.000000E+00,4.381612E-01,0.000000E+00,8.941853E+02,0.000000E+00,1.041745E-01,8.330698E+01,4.078574E+02,2.374890E-03,4.751629E-02
07:03:00,4.267678E+02,4.070149E+02,1.216604E-02,4.741855E-02,1.414381E+03,1.940877E+03,4.032050E-02,2.261183E-01,3.399316E+02,4.689924E+02,9.690607E-03,5.467317E-02,4.351415E+02,4.590241E+02,1.240476E-02,5.347779E-02,7.938614E+02,6.723757E+03,2.263119E-02,7.833345E-01,9.083023E+02,5.127937E+03,2.589362E-02,5.974173E-01,2.476873E+01,4.080724E+02,7.061010E-04,4.754157E-02,0.000000E+00,1.111476E+03,0.000000E+00,1.294900E-01,3.398214E+02,1.059517E+03,9.687483E-03,1.234363E-01,0.000000E+00,2.016095E+03,0.000000E+00,2.348815E-01,0.000000E+00,2.087311E+03,0.000000E+00,2.431783E-01,0.000000E+00,4.285256E+03,0.000000E+00,4.992426E-01,0.000000E+00,1.699587E+03,0.000000E+00,1.980099E-01,0.000000E+00,3.276644E+02,0.000000E+00,3.817389E-02,0.000000E+00,3.207902E+02,0.000000E+00,3.737301E-02,0.000000E+00,1.713566E+02,0.000000E+00,1.996331E-02,0.000000E+00,4.305384E+03,0.000000E+00,5.015871E-01,5.874874E+02,2.770009E+03,1.674790E-02,3.227195E-01,0.000000E+00,4.489192E+02,0.000000E+00,5.230004E-02,7.796294E+02,5.619405E+03,2.222544E-02,6.546787E-01,1.128961E+03,1.748459E+03,3.218395E-02,2.036993E-01,0.000000E+00,2.452170E+03,0.000000E+00,2.856838E-01,0.000000E+00,1.518000E+03,0.000000E+00,1.768505E-01,5.455010E+01,5.875711E+02,1.555098E-03,6.851006E-02,6.694261E+01,3.879026E+02,1.908379E-03,4.522095E-02,0.000000E+00,3.407026E+02,0.000000E+00,3.969259E-02,4.722164E+01,2.343204E+02,1.346181E-03,2.729883E-02,1.816238E+02,1.983188E+03,5.177684E-03,2.310460E-01,3.205719E+02,4.075257E+03,9.138762E-03,4.747774E-01,1.848112E+01,3.812775E+02,5.268556E-04,4.443444E-02,0.000000E+00,3.762632E+03,0.000000E+00,4.383546E-01,0.000000E+00,8.947494E+02,0.000000E+00,1.042402E-01,8.330519E+01,4.080854E+02,2.374838E-03,4.754286E-02
07:04:00,4.267605E+02,4.078212E+02,1.216583E-02,4.751249E-02,1.414362E+03,1.944092E+03,4.031997E-02,2.264929E-01,3.399271E+02,4.712533E+02,9.690478E-03,5.490471E-02,4.351342E+02,4.593081E+02,1.240455E-02,5.351089E-02,7.937882E+02,6.729370E+03,2.262911E-02,7.839886E-01,9.082089E+02,5.130006E+03,2.589096E-02,5.976585E-01,2.474784E+01,4.081935E+02,7.055053E-04,4.755569E-02,0.000000E+00,1.111846E+03,0.000000E+00,1.295331E-01,3.398164E+02,1.064645E+03,9.687340E-03,1.240337E-01,0.000000E+00,2.016704E+03,0.000000E+00,2.349524E-01,0.000000E+00,2.088068E+03,0.000000E+00,2.432665E-01,0.000000E+00,4.285662E+03,0.000000E+00,4.992900E-01,0.000000E+00,1.700738E+03,0.000000E+00,1.981442E-01,0.000000E+00,3.278314E+02,0.000000E+00,3.819335E-02,0.000000E+00,3.209504E+02,0.000000E+00,3.739169E-02,0.000000E+00,1.713788E+02,0.000000E+00,1.996590E-02,0.000000E+00,4.305883E+03,0.000000E+00,5.016453E-01,5.874755E+02,2.773549E+03,1.674756E-02,3.231322E-01,0.000000E+00,4.490651E+02,0.000000E+00,5.231704E-02,7.796252E+02,5.621072E+03,2.222532E-02,6.548730E-01,1.128949E+03,1.750464E+03,3.218362E-02,2.039329E-01,0.000000E+00,2.452336E+03,0.000000E+00,2.857032E-01,0.000000E+00,1.518206E+03,0.000000E+00,1.768745E-01,5.454979E+01,5.881622E+02,1.555090E-03,6.852707E-02,6.694220E+01,3.933903E+02,1.908368E-03,4.586028E-02,0.000000E+00,3.407720E+02,0.000000E+00,3.970067E-02,4.721870E+01,2.343716E+02,1.346097E-03,2.730480E-02,1.816231E+02,1.983254E+03,5.177664E-03,2.310537E-01,3.205700E+02,4.075324E+03,9.138710E-03,4.747853E-01,1.843852E+01,3.867905E+02,5.256410E-04,4.507672E-02,0.000000E+00,3.764273E+03,0.000000E+00,4.385459E-01,0.000000E+00,8.953070E+02,0.000000E+00,1.043052E-01,8.330467E+01,4.083143E+02,2.374824E-03,4.756953E-02
07:05:00,4.267534E+02,4.086299E+02,1.216563E-02,4.760672E-02,1.414344E+03,1.947312E+03,4.031943E-02,2.268681E-01,3.399226E+02,4.605416E+02,9.690352E-03,5.365457E-02,4.351270E+02,4.595918E+02,1.240435E-02,5.354395E-02,7.937138E+02,6.734966E+03,2.262699E-02,7.846406E-01,9.081135E+02,5.132057E+03,2.588824E-02,5.978975E-01,2.472642E+01,4.083130E+02,7.048948E-04,4.756962E-02,0.000000E+00,1.112210E+03,0.000000E+00,1.295755E-01,3.398114E+02,1.069691E+03,9.687198E-03,1.246216E-01,0.000000E+00,2.017298E+03,0.000000E+00,2.350217E-01,0.000000E+00,2.088810E+03,0.000000E+00,2.433530E-01,0.000000E+00,4.286065E+03,0.000000E+00,4.993369E-01,0.000000E+00,1.701859E+03,0.000000E+00,1.982749E-01,0.000000E+00,3.279965E+02,0.000000E+00,3.821259E-02,0.000000E+00,3.211088E+02,0.000000E+00,3.741015E-02,0.000000E+00,1.714037E+02,0.000000E+00,1.996880E-02,0.000000E+00,4.306373E+03,0.000000E+00,5.017024E-01,5.874634E+02,2.777056E+03,1.674722E-02,3.235409E-01,0.000000E+00,4.492087E+02,0.000000E+00,5.233378E-02,7.796215E+02,5.622711E+03,2.222521E-02,6.550642E-01,1.128937E+03,1.752471E+03,3.218329E-02,2.041667E-01,0.000000E+00,2.452500E+03,0.000000E+00,2.857224E-01,0.000000E+00,1.518407E+03,0.000000E+00,1.768980E-01,5.454953E+01,5.728727E+02,1.555082E-03,6.674193E-02,6.694182E+01,3.857452E+02,1.908357E-03,4.494148E-02,0.000000E+00,3.408402E+02,0.000000E+00,3.970862E-02,4.721571E+01,2.344223E+02,1.346012E-03,2.731071E-02,1.816226E+02,1.983314E+03,5.177649E-03,2.310607E-01,3.205684E+02,4.075387E+03,9.138661E-03,4.747927E-01,1.839497E+01,3.770842E+02,5.243995E-04,4.393197E-02,0.000000E+00,3.765900E+03,0.000000E+00,4.387355E-01,0.000000E+00,8.958593E+02,0.000000E+00,1.043695E-01,8.330420E+01,4.085445E+02,2.374810E-03,4.759635E-02
07:06:00,4.267463E+02,4.094410E+02,1.216543E-02,4.770122E-02,1.414325E+03,1.950537E+03,4.031890E-02,2.272438E-01,3.399182E+02,4.599415E+02,9.690226E-03,5.358457E-02,4.351199E+02,4.598751E+02,1.240414E-02,5.357697E-02,7.936377E+02,6.740545E+03,2.262482E-02,7.852908E-01,9.080157E+02,5.134093E+03,2.588545E-02,5.981348E-01,2.470442E+01,4.084311E+02,7.042678E-04,4.758339E-02,0.000000E+00,1.112567E+03,0.000000E+00,1.296171E-01,3.398064E+02,1.074649E+03,9.687055E-03,1.251992E-01,0.000000E+00,2.017879E+03,0.000000E+00,2.350895E-01,0.000000E+00,2.089538E+03,0.000000E+00,2.434379E-01,0.000000E+00,4.286464E+03,0.000000E+00,4.993836E-01,0.000000E+00,1.702953E+03,0.000000E+00,1.984024E-01,0.000000E+00,3.281598E+02,0.000000E+00,3.823162E-02,0.000000E+00,3.212655E+02,0.000000E+00,3.742841E-02,0.000000E+00,1.714312E+02,0.000000E+00,1.997200E-02,0.000000E+00,4.306855E+03,0.000000E+00,5.017587E-01,5.874511E+02,2.780533E+03,1.674687E-02,3.239462E-01,0.000000E+00,4.493503E+02,0.000000E+00,5.235028E-02,7.796177E+02,5.624327E+03,2.222510E-02,6.552527E-01,1.128926E+03,1.754481E+03,3.218296E-02,2.044010E-01,0.000000E+00,2.452662E+03,0.000000E+00,2.857413E-01,0.000000E+00,1.518604E+03,0.000000E+00,1.769210E-01,5.454925E+01,5.703437E+02,1.555074E-03,6.644708E-02,6.694144E+01,3.833433E+02,1.908346E-03,4.466089E-02,0.000000E+00,3.409074E+02,0.000000E+00,3.971646E-02,4.721263E+01,2.344726E+02,1.345924E-03,2.731658E-02,1.816221E+02,1.983369E+03,5.177634E-03,2.310672E-01,3.205666E+02,4.075447E+03,9.138611E-03,4.747997E-01,1.835042E+01,3.766423E+02,5.231296E-04,4.388014E-02,0.000000E+00,3.767514E+03,0.000000E+00,4.389236E-01,0.000000E+00,8.964067E+02,0.000000E+00,1.044333E-01,8.330373E+01,4.087761E+02,2.374797E-03,4.762334E-02
07:07:00,4.267394E+02,4.102545E+02,1.216524E-02,4.779601E-02,1.414306E+03,1.953767E+03,4.031838E-02,2.276202E-01,3.399138E+02,4.571996E+02,9.690103E-03,5.326511E-02,4.351129E+02,4.601582E+02,1.240395E-02,5.360995E-02,7.935601E+02,6.746110E+03,2.262260E-02,7.859392E-01,9.079157E+02,5.136114E+03,2.588260E-02,5.983704E-01,2.468188E+01,4.085479E+02,7.036249E-04,4.759701E-02,0.000000E+00,1.112918E+03,0.000000E+00,1.296581E-01,3.398013E+02,1.079513E+03,9.686912E-03,1.257660E-01,0.000000E+00,2.018449E+03,0.000000E+00,2.351559E-01,0.000000E+00,2.090253E+03,0.000000E+00,2.435213E-01,0.000000E+00,4.286862E+03,0.000000E+00,4.994299E-01,0.000000E+00,1.704020E+03,0.000000E+00,1.985269E-01,0.000000E+00,3.283214E+02,0.000000E+00,3.825046E-02,0.000000E+00,3.214205E+02,0.000000E+00,3.744648E-02,0.000000E+00,1.714612E+02,0.000000E+00,1.997550E-02,0.000000E+00,4.307332E+03,0.000000E+00,5.018143E-01,5.874386E+02,2.783983E+03,1.674651E-02,3.243482E-01,0.000000E+00,4.494900E+02,0.000000E+00,5.236657E-02,7.796139E+02,5.625921E+03,2.222499E-02,6.554385E-01,1.128915E+03,1.756497E+03,3.218264E-02,2.046359E-01,0.000000E+00,2.452823E+03,0.000000E+00,2.857600E-01,0.000000E+00,1.518798E+03,0.000000E+00,1.769436E-01,5.454898E+01,5.651871E+02,1.555067E-03,6.584627E-02,6.694107E+01,3.816879E+02,1.908335E-03,4.446798E-02,0.000000E+00,3.409739E+02,0.000000E+00,3.972421E-02,4.720948E+01,2.345228E+02,1.345834E-03,2.732242E-02,1.816215E+02,1.983420E+03,5.177619E-03,2.310732E-01,3.205648E+02,4.075506E+03,9.138559E-03,4.748067E-01,1.830492E+01,3.748181E+02,5.218325E-04,4.366759E-02,0.000000E+00,3.769115E+03,0.000000E+00,4.391101E-01,0.000000E+00,8.969494E+02,0.000000E+00,1.044965E-01,8.330326E+01,4.090092E+02,2.374784E-03,4.765050E-02
07:08:00,4.267326E+02,4.110707E+02,1.216504E-02,4.789112E-02,1.414288E+03,1.957004E+03,4.031786E-02,2.279974E-01,3.399095E+02,4.545054E+02,9.689980E-03,5.295121E-02,4.351060E+02,4.604416E+02,1.240375E-02,5.364299E-02,7.934809E+02,6.751668E+03,2.262035E-02,7.865869E-01,9.078135E+02,5.138128E+03,2.587969E-02,5.986051E-01,2.465879E+01,4.086635E+02,7.029667E-04,4.761048E-02,0.000000E+00,1.113264E+03,0.000000E+00,1.296984E-01,3.397962E+02,1.084279E+03,9.686767E-03,1.263212E-01,0.000000E+00,2.019008E+03,0.000000E+00,2.352211E-01,0.000000E+00,2.090956E+03,0.000000E+00,2.436033E-01,0.000000E+00,4.287259E+03,0.000000E+00,4.994763E-01,0.000000E+00,1.705067E+03,0.000000E+00,1.986489E-01,0.000000E+00,3.284813E+02,0.000000E+00,3.826909E-02,0.000000E+00,3.215739E+02,0.000000E+00,3.746436E-02,0.000000E+00,1.714938E+02,0.000000E+00,1.997929E-02,0.000000E+00,4.307809E+03,0.000000E+00,5.018699E-01,5.874259E+02,2.787411E+03,1.674615E-02,3.247478E-01,0.000000E+00,4.496280E+02,0.000000E+00,5.238265E-02,7.796101E+02,5.627501E+03,2.222489E-02,6.556228E-01,1.128903E+03,1.758522E+03,3.218231E-02,2.048718E-01,0.000000E+00,2.452983E+03,0.000000E+00,2.857787E-01,0.000000E+00,1.518988E+03,0.000000E+00,1.769657E-01,5.454872E+01,5.601024E+02,1.555059E-03,6.525383E-02,6.694069E+01,3.793850E+02,1.908325E-03,4.419967E-02,0.000000E+00,3.410399E+02,0.000000E+00,3.973190E-02,4.720624E+01,2.345728E+02,1.345742E-03,2.732825E-02,1.816210E+02,1.983469E+03,5.177604E-03,2.310788E-01,3.205629E+02,4.075566E+03,9.138506E-03,4.748138E-01,1.825850E+01,3.728230E+02,5.205093E-04,4.343513E-02,0.000000E+00,3.770705E+03,0.000000E+00,4.392954E-01,0.000000E+00,8.974874E+02,0.000000E+00,1.045592E-01,8.330279E+01,4.092440E+02,2.374770E-03,4.767787E-02
07:09:00,4.267259E+02,4.118897E+02,1.216485E-02,4.798654E-02,1.414270E+03,1.960248E+03,4.031734E-02,2.283754E-01,3.399053E+02,4.518745E+02,9.689859E-03,5.264468E-02,4.350992E+02,4.607260E+02,1.240356E-02,5.367612E-02,7.934003E+02,6.757222E+03,2.261805E-02,7.872341E-01,9.077092E+02,5.140138E+03,2.587671E-02,5.988394E-01,2.463517E+01,4.087780E+02,7.022936E-04,4.762383E-02,0.000000E+00,1.113606E+03,0.000000E+00,1.297382E-01,3.397911E+02,1.088943E+03,9.686622E-03,1.268646E-01,0.000000E+00,2.019558E+03,0.000000E+00,2.352852E-01,0.000000E+00,2.091650E+03,0.000000E+00,2.436841E-01,0.000000E+00,4.287657E+03,0.000000E+00,4.995227E-01,0.000000E+00,1.706094E+03,0.000000E+00,1.987687E-01,0.000000E+00,3.286395E+02,0.000000E+00,3.828754E-02,0.000000E+00,3.217258E+02,0.000000E+00,3.748207E-02,0.000000E+00,1.715288E+02,0.000000E+00,1.998337E-02,0.000000E+00,4.308287E+03,0.000000E+00,5.019256E-01,5.874129E+02,2.790821E+03,1.674578E-02,3.251453E-01,0.000000E+00,4.497645E+02,0.000000E+00,5.239856E-02,7.796063E+02,5.629071E+03,2.222478E-02,6.558058E-01,1.128892E+03,1.760557E+03,3.218199E-02,2.051089E-01,0.000000E+00,2.453142E+03,0.000000E+00,2.857973E-01,0.000000E+00,1.519175E+03,0.000000E+00,1.769876E-01,5.454845E+01,5.551070E+02,1.555052E-03,6.467181E-02,6.694032E+01,3.770980E+02,1.908314E-03,4.393321E-02,0.000000E+00,3.411053E+02,0.000000E+00,3.973953E-02,4.720292E+01,2.346227E+02,1.345647E-03,2.733407E-02,1.816205E+02,1.983515E+03,5.177589E-03,2.310842E-01,3.205610E+02,4.075630E+03,9.138451E-03,4.748212E-01,1.821121E+01,3.708590E+02,5.191612E-04,4.320630E-02,0.000000E+00,3.772285E+03,0.000000E+00,4.394796E-01,0.000000E+00,8.980210E+02,0.000000E+00,1.046214E-01,8.330233E+01,4.094807E+02,2.374757E-03,4.770544E-02
07:10:00,4.267193E+02,4.127116E+02,1.216467E-02,4.808230E-02,1.414252E+03,1.963500E+03,4.031683E-02,2.287543E-01,3.399010E+02,4.493096E+02,9.689740E-03,5.234586E-02,4.350924E+02,4.610116E+02,1.240337E-02,5.370941E-02,7.933183E+02,6.762773E+03,2.261571E-02,7.878809E-01,9.076029E+02,5.142145E+03,2.587368E-02,5.990732E-01,2.461106E+01,4.088914E+02,7.016062E-04,4.763705E-02,0.000000E+00,1.113943E+03,0.000000E+00,1.297775E-01,3.397860E+02,1.093508E+03,9.686476E-03,1.273964E-01,0.000000E+00,2.020099E+03,0.000000E+00,2.353483E-01,0.000000E+00,2.092332E+03,0.000000E+00,2.437637E-01,0.000000E+00,4.288056E+03,0.000000E+00,4.995692E-01,0.000000E+00,1.707103E+03,0.000000E+00,1.988863E-01,0.000000E+00,3.287960E+02,0.000000E+00,3.830578E-02,0.000000E+00,3.218761E+02,0.000000E+00,3.749958E-02,0.000000E+00,1.715662E+02,0.000000E+00,1.998773E-02,0.000000E+00,4.308767E+03,0.000000E+00,5.019816E-01,5.873997E+02,2.794214E+03,1.674540E-02,3.255407E-01,0.000000E+00,4.498995E+02,0.000000E+00,5.241429E-02,7.796026E+02,5.630630E+03,2.222467E-02,6.559876E-01,1.128881E+03,1.762602E+03,3.218167E-02,2.053472E-01,0.000000E+00,2.453301E+03,0.000000E+00,2.858158E-01,0.000000E+00,1.519359E+03,0.000000E+00,1.770090E-01,5.454819E+01,5.502068E+02,1.555044E-03,6.410088E-02,6.693994E+01,3.748564E+02,1.908304E-03,4.367203E-02,0.000000E+00,3.411704E+02,0.000000E+00,3.974711E-02,4.719952E+01,2.346726E+02,1.345550E-03,2.733989E-02,1.816200E+02,1.983558E+03,5.177574E-03,2.310893E-01,3.205590E+02,4.075698E+03,9.138395E-03,4.748291E-01,1.816311E+01,3.689426E+02,5.177897E-04,4.298302E-02,0.000000E+00,3.773856E+03,0.000000E+00,4.396625E-01,0.000000E+00,8.985499E+02,0.000000E+00,1.046830E-01,8.330187E+01,4.097192E+02,2.374744E-03,4.773324E-02
07:11:00,4.267127E+02,4.135362E+02,1.216448E-02,4.817838E-02,1.414234E+03,1.966760E+03,4.031632E-02,2.291342E-01,3.398969E+02,4.468096E+02,9.689621E-03,5.205459E-02,4.350858E+02,4.612989E+02,1.240318E-02,5.374288E-02,7.932350E+02,6.768322E+03,2.261334E-02,7.885274E-01,9.074946E+02,5.144149E+03,2.587060E-02,5.993068E-01,2.458648E+01,4.090037E+02,7.009054E-04,4.765014E-02,0.000000E+00,1.114275E+03,0.000000E+00,1.298162E-01,3.397808E+02,1.097973E+03,9.686329E-03,1.279166E-01,0.000000E+00,2.020631E+03,0.000000E+00,2.354103E-01,0.000000E+00,2.093005E+03,0.000000E+00,2.438421E-01,0.000000E+00,4.288457E+03,0.000000E+00,4.996159E-01,0.000000E+00,1.708093E+03,0.000000E+00,1.990017E-01,0.000000E+00,3.289508E+02,0.000000E+00,3.832382E-02,0.000000E+00,3.220248E+02,0.000000E+00,3.751692E-02,0.000000E+00,1.716060E+02,0.000000E+00,1.999236E-02,0.000000E+00,4.309250E+03,0.000000E+00,5.020380E-01,5.873863E+02,2.797590E+03,1.674502E-02,3.259342E-01,0.000000E+00,4.500329E+02,0.000000E+00,5.242984E-02,7.795989E+02,5.632180E+03,2.222457E-02,6.561682E-01,1.128869E+03,1.764660E+03,3.218135E-02,2.055870E-01,0.000000E+00,2.453459E+03,0.000000E+00,2.858342E-01,0.000000E+00,1.519541E+03,0.000000E+00,1.770302E-01,5.454792E+01,5.453995E+02,1.555036E-03,6.354077E-02,6.693957E+01,3.726607E+02,1.908293E-03,4.341621E-02,0.000000E+00,3.412351E+02,0.000000E+00,3.975465E-02,4.719606E+01,2.347225E+02,1.345452E-03,2.734571E-02,1.816195E+02,1.983600E+03,5.177559E-03,2.310941E-01,3.205570E+02,4.075770E+03,9.138338E-03,4.748376E-01,1.811423E+01,3.670722E+02,5.163965E-04,4.276509E-02,0.000000E+00,3.775415E+03,0.000000E+00,4.398443E-01,0.000000E+00,8.990742E+02,0.000000E+00,1.047441E-01,8.330141E+01,4.099596E+02,2.374731E-03,4.776125E-02
07:12:00,4.267063E+02,4.143637E+02,1.216430E-02,4.827479E-02,1.414216E+03,1.970028E+03,4.031582E-02,2.295149E-01,3.398927E+02,4.443731E+02,9.689504E-03,5.177072E-02,4.350793E+02,4.615881E+02,1.240300E-02,5.377659E-02,7.931506E+02,6.773868E+03,2.261093E-02,7.891736E-01,9.073846E+02,5.146150E+03,2.586746E-02,5.995400E-01,2.456144E+01,4.091149E+02,7.001917E-04,4.766310E-02,0.000000E+00,1.114602E+03,0.000000E+00,1.298544E-01,3.397757E+02,1.102341E+03,9.686182E-03,1.284256E-01,0.000000E+00,2.021155E+03,0.000000E+00,2.354714E-01,0.000000E+00,2.093667E+03,0.000000E+00,2.439193E-01,0.000000E+00,4.288858E+03,0.000000E+00,4.996627E-01,0.000000E+00,1.709065E+03,0.000000E+00,1.991151E-01,0.000000E+00,3.291039E+02,0.000000E+00,3.834166E-02,0.000000E+00,3.221719E+02,0.000000E+00,3.753406E-02,0.000000E+00,1.716482E+02,0.000000E+00,1.999728E-02,0.000000E+00,4.309737E+03,0.000000E+00,5.020947E-01,5.873727E+02,2.800951E+03,1.674463E-02,3.263258E-01,0.000000E+00,4.501648E+02,0.000000E+00,5.244521E-02,7.795952E+02,5.633719E+03,2.222446E-02,6.563477E-01,1.128858E+03,1.766731E+03,3.218104E-02,2.058282E-01,0.000000E+00,2.453616E+03,0.000000E+00,2.858526E-01,0.000000E+00,1.519719E+03,0.000000E+00,1.770510E-01,5.454766E+01,5.406829E+02,1.555029E-03,6.299124E-02,6.693921E+01,3.705095E+02,1.908282E-03,4.316557E-02,0.000000E+00,3.412994E+02,0.000000E+00,3.976215E-02,4.719252E+01,2.347725E+02,1.345351E-03,2.735152E-02,1.816189E+02,1.983639E+03,5.177545E-03,2.310987E-01,3.205549E+02,4.075848E+03,9.138279E-03,4.748467E-01,1.806466E+01,3.652456E+02,5.149832E-04,4.255227E-02,0.000000E+00,3.776965E+03,0.000000E+00,4.400248E-01,0.000000E+00,8.995940E+02,0.000000E+00,1.048047E-01,8.330095E+01,4.102019E+02,2.374718E-03,4.778948E-02
