Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
07:13:00,4.267000E+02,4.151941E+02,1.216412E-02,4.837154E-02,1.414198E+03,1.973304E+03,4.031532E-02,2.298966E-01,3.398887E+02,4.419989E+02,9.689389E-03,5.149411E-02,4.350728E+02,4.618797E+02,1.240281E-02,5.381057E-02,7.930651E+02,6.779411E+03,2.260849E-02,7.898196E-01,9.072729E+02,5.148151E+03,2.586428E-02,5.997731E-01,2.453599E+01,4.092250E+02,6.994660E-04,4.767593E-02,0.000000E+00,1.114925E+03,0.000000E+00,1.298920E-01,3.397705E+02,1.106615E+03,9.686034E-03,1.289234E-01,0.000000E+00,2.021670E+03,0.000000E+00,2.355315E-01,0.000000E+00,2.094319E+03,0.000000E+00,2.439953E-01,0.000000E+00,4.289260E+03,0.000000E+00,4.997096E-01,0.000000E+00,1.710020E+03,0.000000E+00,1.992264E-01,0.000000E+00,3.292551E+02,0.000000E+00,3.835929E-02,0.000000E+00,3.223174E+02,0.000000E+00,3.755101E-02,0.000000E+00,1.716927E+02,0.000000E+00,2.000247E-02,0.000000E+00,4.310228E+03,0.000000E+00,5.021520E-01,5.873590E+02,2.804295E+03,1.674424E-02,3.267156E-01,0.000000E+00,4.502953E+02,0.000000E+00,5.246041E-02,7.795915E+02,5.635250E+03,2.222436E-02,6.565261E-01,1.128847E+03,1.768814E+03,3.218073E-02,2.060709E-01,0.000000E+00,2.453773E+03,0.000000E+00,2.858709E-01,0.000000E+00,1.519895E+03,0.000000E+00,1.770715E-01,5.454740E+01,5.360552E+02,1.555022E-03,6.245208E-02,6.693884E+01,3.684017E+02,1.908272E-03,4.291999E-02,0.000000E+00,3.413635E+02,0.000000E+00,3.976961E-02,4.718892E+01,2.348224E+02,1.345248E-03,2.735734E-02,1.816184E+02,1.983676E+03,5.177530E-03,2.311031E-01,3.205528E+02,4.075931E+03,9.138219E-03,4.748564E-01,1.801444E+01,3.634615E+02,5.135516E-04,4.234440E-02,0.000000E+00,3.778503E+03,0.000000E+00,4.402041E-01,0.000000E+00,9.001091E+02,0.000000E+00,1.048647E-01,8.330050E+01,4.104461E+02,2.374705E-03,4.781793E-02
07:14:00,4.266938E+02,4.160274E+02,1.216395E-02,4.846863E-02,1.414181E+03,1.976589E+03,4.031482E-02,2.302793E-01,3.398846E+02,4.396848E+02,9.689275E-03,5.122449E-02,4.350665E+02,4.621742E+02,1.240263E-02,5.384488E-02,7.929786E+02,6.784956E+03,2.260603E-02,7.904657E-01,9.071597E+02,5.150152E+03,2.586105E-02,6.000064E-01,2.451014E+01,4.093341E+02,6.987291E-04,4.768865E-02,0.000000E+00,1.115244E+03,0.000000E+00,1.299292E-01,3.397652E+02,1.110793E+03,9.685885E-03,1.294103E-01,0.000000E+00,2.022178E+03,0.000000E+00,2.355907E-01,0.000000E+00,2.094961E+03,0.000000E+00,2.440702E-01,0.000000E+00,4.289665E+03,0.000000E+00,4.997568E-01,0.000000E+00,1.710960E+03,0.000000E+00,1.993360E-01,0.000000E+00,3.294046E+02,0.000000E+00,3.837671E-02,0.000000E+00,3.224612E+02,0.000000E+00,3.756778E-02,0.000000E+00,1.717396E+02,0.000000E+00,2.000793E-02,0.000000E+00,4.310725E+03,0.000000E+00,5.022099E-01,5.873451E+02,2.807627E+03,1.674384E-02,3.271038E-01,0.000000E+00,4.504243E+02,0.000000E+00,5.247546E-02,7.795879E+02,5.636774E+03,2.222425E-02,6.567038E-01,1.128836E+03,1.770912E+03,3.218041E-02,2.063153E-01,0.000000E+00,2.453930E+03,0.000000E+00,2.858892E-01,0.000000E+00,1.520068E+03,0.000000E+00,1.770917E-01,5.454714E+01,5.315134E+02,1.555014E-03,6.192291E-02,6.693847E+01,3.663354E+02,1.908262E-03,4.267924E-02,0.000000E+00,3.414272E+02,0.000000E+00,3.977705E-02,4.718526E+01,2.348724E+02,1.345144E-03,2.736317E-02,1.816179E+02,1.983712E+03,5.177516E-03,2.311073E-01,3.205507E+02,4.076021E+03,9.138158E-03,4.748669E-01,1.796365E+01,3.617176E+02,5.121036E-04,4.214121E-02,0.000000E+00,3.780032E+03,0.000000E+00,4.403823E-01,0.000000E+00,9.006197E+02,0.000000E+00,1.049242E-01,8.330005E+01,4.106923E+02,2.374692E-03,4.784662E-02
07:15:00,4.266876E+02,4.168637E+02,1.216377E-02,4.856607E-02,1.414164E+03,1.979883E+03,4.031433E-02,2.306631E-01,3.398807E+02,4.374293E+02,9.689162E-03,5.096171E-02,4.350602E+02,4.624719E+02,1.240246E-02,5.387957E-02,7.928911E+02,6.790503E+03,2.260353E-02,7.911120E-01,9.070449E+02,5.152156E+03,2.585778E-02,6.002400E-01,2.448392E+01,4.094423E+02,6.979817E-04,4.770125E-02,0.000000E+00,1.115559E+03,0.000000E+00,1.299659E-01,3.397600E+02,1.114880E+03,9.685736E-03,1.298863E-01,0.000000E+00,2.022679E+03,0.000000E+00,2.356491E-01,0.000000E+00,2.095595E+03,0.000000E+00,2.441441E-01,0.000000E+00,4.290072E+03,0.000000E+00,4.998042E-01,0.000000E+00,1.711885E+03,0.000000E+00,1.994438E-01,0.000000E+00,3.295524E+02,0.000000E+00,3.839394E-02,0.000000E+00,3.226035E+02,0.000000E+00,3.758436E-02,0.000000E+00,1.717888E+02,0.000000E+00,2.001366E-02,0.000000E+00,4.311228E+03,0.000000E+00,5.022685E-01,5.873310E+02,2.810946E+03,1.674344E-02,3.274907E-01,0.000000E+00,4.505521E+02,0.000000E+00,5.249034E-02,7.795842E+02,5.638293E+03,2.222415E-02,6.568809E-01,1.128826E+03,1.773024E+03,3.218010E-02,2.065614E-01,0.000000E+00,2.454087E+03,0.000000E+00,2.859074E-01,0.000000E+00,1.520239E+03,0.000000E+00,1.771116E-01,5.454688E+01,5.270554E+02,1.555007E-03,6.140352E-02,6.693811E+01,3.643094E+02,1.908251E-03,4.244319E-02,0.000000E+00,3.414908E+02,0.000000E+00,3.978446E-02,4.718154E+01,2.349225E+02,1.345038E-03,2.736901E-02,1.816174E+02,1.983746E+03,5.177502E-03,2.311113E-01,3.205485E+02,4.076119E+03,9.138095E-03,4.748783E-01,1.791234E+01,3.600124E+02,5.106409E-04,4.194254E-02,0.000000E+00,3.781552E+03,0.000000E+00,4.405594E-01,0.000000E+00,9.011259E+02,0.000000E+00,1.049832E-01,8.329960E+01,4.109405E+02,2.374679E-03,4.787554E-02
07:16:00,4.266816E+02,4.177031E+02,1.216360E-02,4.866386E-02,1.414146E+03,1.983186E+03,4.031384E-02,2.310480E-01,3.398767E+02,4.352312E+02,9.689050E-03,5.070562E-02,4.350540E+02,4.627733E+02,1.240228E-02,5.391469E-02,7.928029E+02,6.796052E+03,2.260102E-02,7.917585E-01,9.069288E+02,5.154164E+03,2.585447E-02,6.004739E-01,2.445736E+01,4.095494E+02,6.972246E-04,4.771374E-02,0.000000E+00,1.115870E+03,0.000000E+00,1.300021E-01,3.397547E+02,1.118876E+03,9.685586E-03,1.303519E-01,0.000000E+00,2.023173E+03,0.000000E+00,2.357067E-01,0.000000E+00,2.096220E+03,0.000000E+00,2.442169E-01,0.000000E+00,4.290481E+03,0.000000E+00,4.998519E-01,0.000000E+00,1.712795E+03,0.000000E+00,1.995499E-01,0.000000E+00,3.296985E+02,0.000000E+00,3.841096E-02,0.000000E+00,3.227443E+02,0.000000E+00,3.760077E-02,0.000000E+00,1.718404E+02,0.000000E+00,2.001967E-02,0.000000E+00,4.311738E+03,0.000000E+00,5.023280E-01,5.873167E+02,2.814254E+03,1.674304E-02,3.278761E-01,0.000000E+00,4.506785E+02,0.000000E+00,5.250508E-02,7.795806E+02,5.639808E+03,2.222405E-02,6.570574E-01,1.128815E+03,1.775151E+03,3.217980E-02,2.068093E-01,0.000000E+00,2.454243E+03,0.000000E+00,2.859257E-01,0.000000E+00,1.520408E+03,0.000000E+00,1.771313E-01,5.454662E+01,5.226792E+02,1.554999E-03,6.089365E-02,6.693775E+01,3.623226E+02,1.908241E-03,4.221171E-02,0.000000E+00,3.415543E+02,0.000000E+00,3.979185E-02,4.717776E+01,2.349727E+02,1.344930E-03,2.737486E-02,1.816170E+02,1.983780E+03,5.177488E-03,2.311152E-01,3.205462E+02,4.076223E+03,9.138030E-03,4.748905E-01,1.786057E+01,3.583447E+02,5.091651E-04,4.174824E-02,0.000000E+00,3.783063E+03,0.000000E+00,4.407355E-01,0.000000E+00,9.016278E+02,0.000000E+00,1.050417E-01,8.329915E+01,4.111909E+02,2.374667E-03,4.790471E-02
07:17:00,4.266756E+02,4.185455E+02,1.216343E-02,4.876201E-02,1.414129E+03,1.986498E+03,4.031335E-02,2.314339E-01,3.398728E+02,4.330893E+02,9.688940E-03,5.045608E-02,4.350479E+02,4.630787E+02,1.240211E-02,5.395028E-02,7.927139E+02,6.801603E+03,2.259848E-02,7.924053E-01,9.068114E+02,5.156175E+03,2.585112E-02,6.007082E-01,2.443049E+01,4.096556E+02,6.964585E-04,4.772612E-02,0.000000E+00,1.116177E+03,0.000000E+00,1.300379E-01,3.397494E+02,1.122785E+03,9.685436E-03,1.308073E-01,0.000000E+00,2.023660E+03,0.000000E+00,2.357635E-01,0.000000E+00,2.096836E+03,0.000000E+00,2.442887E-01,0.000000E+00,4.290893E+03,0.000000E+00,4.998999E-01,0.000000E+00,1.713691E+03,0.000000E+00,1.996544E-01,0.000000E+00,3.298429E+02,0.000000E+00,3.842779E-02,0.000000E+00,3.228835E+02,0.000000E+00,3.761699E-02,0.000000E+00,1.718942E+02,0.000000E+00,2.002594E-02,0.000000E+00,4.312254E+03,0.000000E+00,5.023882E-01,5.873023E+02,2.817550E+03,1.674263E-02,3.282603E-01,0.000000E+00,4.508036E+02,0.000000E+00,5.251966E-02,7.795770E+02,5.641317E+03,2.222395E-02,6.572334E-01,1.128804E+03,1.777294E+03,3.217949E-02,2.070590E-01,0.000000E+00,2.454400E+03,0.000000E+00,2.859439E-01,0.000000E+00,1.520574E+03,0.000000E+00,1.771507E-01,5.454637E+01,5.183831E+02,1.554992E-03,6.039313E-02,6.693739E+01,3.603740E+02,1.908231E-03,4.198468E-02,0.000000E+00,3.416175E+02,0.000000E+00,3.979923E-02,4.717393E+01,2.350230E+02,1.344821E-03,2.738072E-02,1.816165E+02,1.983812E+03,5.177474E-03,2.311189E-01,3.205439E+02,4.076335E+03,9.137964E-03,4.749035E-01,1.780841E+01,3.567136E+02,5.076780E-04,4.155820E-02,0.000000E+00,3.784565E+03,0.000000E+00,4.409105E-01,0.000000E+00,9.021253E+02,0.000000E+00,1.050997E-01,8.329871E+01,4.114433E+02,2.374654E-03,4.793412E-02
07:18:00,4.266698E+02,4.193909E+02,1.216327E-02,4.886051E-02,1.414112E+03,1.989820E+03,4.031287E-02,2.318210E-01,3.398690E+02,4.310026E+02,9.688830E-03,5.021296E-02,4.350419E+02,4.633884E+02,1.240194E-02,5.398637E-02,7.926242E+02,6.807156E+03,2.259593E-02,7.930524E-01,9.066928E+02,5.158190E+03,2.584774E-02,6.009431E-01,2.440331E+01,4.097608E+02,6.956836E-04,4.773838E-02,0.000000E+00,1.116480E+03,0.000000E+00,1.300732E-01,3.397441E+02,1.126609E+03,9.685285E-03,1.312529E-01,0.000000E+00,2.024141E+03,0.000000E+00,2.358195E-01,0.000000E+00,2.097444E+03,0.000000E+00,2.443595E-01,0.000000E+00,4.291307E+03,0.000000E+00,4.999481E-01,0.000000E+00,1.714573E+03,0.000000E+00,1.997572E-01,0.000000E+00,3.299855E+02,0.000000E+00,3.844441E-02,0.000000E+00,3.230211E+02,0.000000E+00,3.763303E-02,0.000000E+00,1.719504E+02,0.000000E+00,2.003249E-02,0.000000E+00,4.312778E+03,0.000000E+00,5.024492E-01,5.872878E+02,2.820835E+03,1.674221E-02,3.286431E-01,0.000000E+00,4.509275E+02,0.000000E+00,5.253410E-02,7.795735E+02,5.642823E+03,2.222384E-02,6.574089E-01,1.128793E+03,1.779452E+03,3.217918E-02,2.073104E-01,0.000000E+00,2.454556E+03,0.000000E+00,2.859621E-01,0.000000E+00,1.520738E+03,0.000000E+00,1.771698E-01,5.454611E+01,5.141653E+02,1.554985E-03,5.990173E-02,6.693703E+01,3.584627E+02,1.908220E-03,4.176200E-02,0.000000E+00,3.416807E+02,0.000000E+00,3.980659E-02,4.717004E+01,2.350735E+02,1.344710E-03,2.738660E-02,1.816160E+02,1.983842E+03,5.177460E-03,2.311225E-01,3.205415E+02,4.076454E+03,9.137896E-03,4.749175E-01,1.775588E+01,3.551180E+02,5.061806E-04,4.137230E-02,0.000000E+00,3.786057E+03,0.000000E+00,4.410844E-01,0.000000E+00,9.026187E+02,0.000000E+00,1.051571E-01,8.329827E+01,4.116978E+02,2.374641E-03,4.796378E-02
07:19:00,4.266640E+02,4.202395E+02,1.216310E-02,4.895938E-02,1.414095E+03,1.993152E+03,4.031239E-02,2.322091E-01,3.398652E+02,4.289699E+02,9.688722E-03,4.997614E-02,4.350360E+02,4.637029E+02,1.240177E-02,5.402300E-02,7.925339E+02,6.812712E+03,2.259335E-02,7.936998E-01,9.065731E+02,5.160209E+03,2.584433E-02,6.011784E-01,2.437587E+01,4.098652E+02,6.949013E-04,4.775054E-02,0.000000E+00,1.116779E+03,0.000000E+00,1.301081E-01,3.397388E+02,1.130352E+03,9.685133E-03,1.316889E-01,0.000000E+00,2.024615E+03,0.000000E+00,2.358748E-01,0.000000E+00,2.098043E+03,0.000000E+00,2.444294E-01,0.000000E+00,4.291723E+03,0.000000E+00,4.999967E-01,0.000000E+00,1.715441E+03,0.000000E+00,1.998584E-01,0.000000E+00,3.301265E+02,0.000000E+00,3.846084E-02,0.000000E+00,3.231572E+02,0.000000E+00,3.764889E-02,0.000000E+00,1.720089E+02,0.000000E+00,2.003930E-02,0.000000E+00,4.313308E+03,0.000000E+00,5.025111E-01,5.872732E+02,2.824109E+03,1.674180E-02,3.290246E-01,0.000000E+00,4.510501E+02,0.000000E+00,5.254839E-02,7.795699E+02,5.644323E+03,2.222374E-02,6.575838E-01,1.128783E+03,1.781626E+03,3.217888E-02,2.075637E-01,0.000000E+00,2.454713E+03,0.000000E+00,2.859804E-01,0.000000E+00,1.520900E+03,0.000000E+00,1.771886E-01,5.454586E+01,5.100243E+02,1.554978E-03,5.941927E-02,6.693667E+01,3.565879E+02,1.908210E-03,4.154357E-02,0.000000E+00,3.417437E+02,0.000000E+00,3.981393E-02,4.716611E+01,2.351241E+02,1.344598E-03,2.739250E-02,1.816155E+02,1.983872E+03,5.177446E-03,2.311260E-01,3.205390E+02,4.076581E+03,9.137827E-03,4.749323E-01,1.770307E+01,3.535570E+02,5.046752E-04,4.119043E-02,0.000000E+00,3.787541E+03,0.000000E+00,4.412573E-01,0.000000E+00,9.031079E+02,0.000000E+00,1.052141E-01,8.329783E+01,4.119545E+02,2.374629E-03,4.799368E-02
07:20:00,4.266583E+02,4.210912E+02,1.216294E-02,4.905861E-02,1.414078E+03,1.996494E+03,4.031192E-02,2.325985E-01,3.398614E+02,4.269897E+02,9.688616E-03,4.974544E-02,4.350301E+02,4.640225E+02,1.240160E-02,5.406025E-02,7.924431E+02,6.818273E+03,2.259076E-02,7.943477E-01,9.064524E+02,5.162235E+03,2.584089E-02,6.014145E-01,2.434817E+01,4.099687E+02,6.941117E-04,4.776260E-02,0.000000E+00,1.117075E+03,0.000000E+00,1.301426E-01,3.397335E+02,1.134016E+03,9.684981E-03,1.321158E-01,0.000000E+00,2.025083E+03,0.000000E+00,2.359293E-01,0.000000E+00,2.098634E+03,0.000000E+00,2.444983E-01,0.000000E+00,4.292143E+03,0.000000E+00,5.000456E-01,0.000000E+00,1.716297E+03,0.000000E+00,1.999582E-01,0.000000E+00,3.302658E+02,0.000000E+00,3.847707E-02,0.000000E+00,3.232918E+02,0.000000E+00,3.766457E-02,0.000000E+00,1.720697E+02,0.000000E+00,2.004638E-02,0.000000E+00,4.313847E+03,0.000000E+00,5.025738E-01,5.872584E+02,2.827373E+03,1.674137E-02,3.294050E-01,0.000000E+00,4.511716E+02,0.000000E+00,5.256254E-02,7.795664E+02,5.645822E+03,2.222364E-02,6.577585E-01,1.128772E+03,1.783816E+03,3.217858E-02,2.078188E-01,0.000000E+00,2.454869E+03,0.000000E+00,2.859986E-01,0.000000E+00,1.521060E+03,0.000000E+00,1.772072E-01,5.454560E+01,5.059576E+02,1.554970E-03,5.894548E-02,6.693632E+01,3.547483E+02,1.908200E-03,4.132924E-02,0.000000E+00,3.418067E+02,0.000000E+00,3.982128E-02,4.716213E+01,2.351748E+02,1.344484E-03,2.739842E-02,1.816150E+02,1.983901E+03,5.177433E-03,2.311294E-01,3.205366E+02,4.076717E+03,9.137756E-03,4.749480E-01,1.765001E+01,3.520294E+02,5.031625E-04,4.101245E-02,0.000000E+00,3.789017E+03,0.000000E+00,4.414292E-01,0.000000E+00,9.035931E+02,0.000000E+00,1.052707E-01,8.329739E+01,4.122133E+02,2.374616E-03,4.802384E-02
07:21:00,4.266527E+02,4.219461E+02,1.216278E-02,4.915822E-02,1.414062E+03,1.999846E+03,4.031144E-02,2.329890E-01,3.398577E+02,4.250608E+02,9.688510E-03,4.952071E-02,4.350243E+02,4.643478E+02,1.240144E-02,5.409815E-02,7.923519E+02,6.823838E+03,2.258816E-02,7.949961E-01,9.063309E+02,5.164268E+03,2.583743E-02,6.016514E-01,2.432025E+01,4.100713E+02,6.933160E-04,4.777457E-02,0.000000E+00,1.117367E+03,0.000000E+00,1.301767E-01,3.397281E+02,1.137603E+03,9.684829E-03,1.325337E-01,0.000000E+00,2.025545E+03,0.000000E+00,2.359832E-01,0.000000E+00,2.099217E+03,0.000000E+00,2.445663E-01,0.000000E+00,4.292566E+03,0.000000E+00,5.000949E-01,0.000000E+00,1.717141E+03,0.000000E+00,2.000565E-01,0.000000E+00,3.304035E+02,0.000000E+00,3.849312E-02,0.000000E+00,3.234249E+02,0.000000E+00,3.768008E-02,0.000000E+00,1.721328E+02,0.000000E+00,2.005373E-02,0.000000E+00,4.314394E+03,0.000000E+00,5.026376E-01,5.872435E+02,2.830628E+03,1.674095E-02,3.297843E-01,0.000000E+00,4.512919E+02,0.000000E+00,5.257656E-02,7.795628E+02,5.647319E+03,2.222354E-02,6.579330E-01,1.128761E+03,1.786022E+03,3.217828E-02,2.080758E-01,0.000000E+00,2.455026E+03,0.000000E+00,2.860168E-01,0.000000E+00,1.521217E+03,0.000000E+00,1.772256E-01,5.454535E+01,5.019637E+02,1.554963E-03,5.848016E-02,6.693596E+01,3.529431E+02,1.908190E-03,4.111892E-02,0.000000E+00,3.418697E+02,0.000000E+00,3.982862E-02,4.715811E+01,2.352258E+02,1.344370E-03,2.740436E-02,1.816145E+02,1.983930E+03,5.177419E-03,2.311328E-01,3.205340E+02,4.076860E+03,9.137683E-03,4.749647E-01,1.759676E+01,3.505344E+02,5.016445E-04,4.083827E-02,0.000000E+00,3.790484E+03,0.000000E+00,4.416003E-01,0.000000E+00,9.040744E+02,0.000000E+00,1.053268E-01,8.329696E+01,4.124744E+02,2.374604E-03,4.805426E-02
07:22:00,4.266471E+02,4.228043E+02,1.216263E-02,4.925819E-02,1.414045E+03,2.003208E+03,4.031097E-02,2.333808E-01,3.398540E+02,4.231821E+02,9.688406E-03,4.930184E-02,4.350186E+02,4.646791E+02,1.240128E-02,5.413675E-02,7.922602E+02,6.829408E+03,2.258555E-02,7.956451E-01,9.062086E+02,5.166308E+03,2.583394E-02,6.018892E-01,2.429212E+01,4.101732E+02,6.925141E-04,4.778643E-02,0.000000E+00,1.117656E+03,0.000000E+00,1.302103E-01,3.397228E+02,1.141118E+03,9.684676E-03,1.329432E-01,0.000000E+00,2.026002E+03,0.000000E+00,2.360364E-01,0.000000E+00,2.099793E+03,0.000000E+00,2.446334E-01,0.000000E+00,4.292991E+03,0.000000E+00,5.001445E-01,0.000000E+00,1.717973E+03,0.000000E+00,2.001535E-01,0.000000E+00,3.305396E+02,0.000000E+00,3.850897E-02,0.000000E+00,3.235566E+02,0.000000E+00,3.769543E-02,0.000000E+00,1.721982E+02,0.000000E+00,2.006135E-02,0.000000E+00,4.314949E+03,0.000000E+00,5.027023E-01,5.872286E+02,2.833874E+03,1.674052E-02,3.301626E-01,0.000000E+00,4.514110E+02,0.000000E+00,5.259044E-02,7.795593E+02,5.648814E+03,2.222344E-02,6.581073E-01,1.128751E+03,1.788245E+03,3.217798E-02,2.083348E-01,0.000000E+00,2.455182E+03,0.000000E+00,2.860351E-01,0.000000E+00,1.521373E+03,0.000000E+00,1.772438E-01,5.454510E+01,4.980409E+02,1.554956E-03,5.802313E-02,6.693561E+01,3.511715E+02,1.908180E-03,4.091252E-02,0.000000E+00,3.419327E+02,0.000000E+00,3.983596E-02,4.715404E+01,2.352770E+02,1.344254E-03,2.741032E-02,1.816141E+02,1.983958E+03,5.177405E-03,2.311361E-01,3.205314E+02,4.077012E+03,9.137609E-03,4.749824E-01,1.754334E+01,3.490711E+02,5.001216E-04,4.066778E-02,0.000000E+00,3.791944E+03,0.000000E+00,4.417704E-01,0.000000E+00,9.045519E+02,0.000000E+00,1.053824E-01,8.329652E+01,4.127377E+02,2.374592E-03,4.808495E-02
07:23:00,4.266417E+02,4.236656E+02,1.216247E-02,4.935855E-02,1.414029E+03,2.006581E+03,4.031051E-02,2.337738E-01,3.398504E+02,4.213528E+02,9.688303E-03,4.908871E-02,4.350129E+02,4.650167E+02,1.240112E-02,5.417609E-02,7.921681E+02,6.834984E+03,2.258292E-02,7.962948E-01,9.060855E+02,5.168357E+03,2.583043E-02,6.021279E-01,2.426380E+01,4.102742E+02,6.917066E-04,4.779821E-02,0.000000E+00,1.117942E+03,0.000000E+00,1.302436E-01,3.397174E+02,1.144565E+03,9.684523E-03,1.333447E-01,0.000000E+00,2.026453E+03,0.000000E+00,2.360890E-01,0.000000E+00,2.100362E+03,0.000000E+00,2.446997E-01,0.000000E+00,4.293421E+03,0.000000E+00,5.001945E-01,0.000000E+00,1.718793E+03,0.000000E+00,2.002491E-01,0.000000E+00,3.306740E+02,0.000000E+00,3.852464E-02,0.000000E+00,3.236868E+02,0.000000E+00,3.771060E-02,0.000000E+00,1.722659E+02,0.000000E+00,2.006924E-02,0.000000E+00,4.315513E+03,0.000000E+00,5.027680E-01,5.872135E+02,2.837111E+03,1.674010E-02,3.305398E-01,0.000000E+00,4.515291E+02,0.000000E+00,5.260420E-02,7.795558E+02,5.650308E+03,2.222334E-02,6.582814E-01,1.128741E+03,1.790484E+03,3.217769E-02,2.085957E-01,0.000000E+00,2.455339E+03,0.000000E+00,2.860534E-01,0.000000E+00,1.521527E+03,0.000000E+00,1.772617E-01,5.454485E+01,4.941876E+02,1.554949E-03,5.757421E-02,6.693526E+01,3.494328E+02,1.908170E-03,4.070995E-02,0.000000E+00,3.419957E+02,0.000000E+00,3.984330E-02,4.714994E+01,2.353284E+02,1.344137E-03,2.741631E-02,1.816136E+02,1.983986E+03,5.177392E-03,2.311393E-01,3.205288E+02,4.077172E+03,9.137534E-03,4.750011E-01,1.748979E+01,3.476389E+02,4.985951E-04,4.050092E-02,0.000000E+00,3.793397E+03,0.000000E+00,4.419396E-01,0.000000E+00,9.050256E+02,0.000000E+00,1.054376E-01,8.329609E+01,4.130033E+02,2.374579E-03,4.811589E-02
07:24:00,4.266363E+02,4.245303E+02,1.216232E-02,4.945929E-02,1.414012E+03,2.009965E+03,4.031004E-02,2.341680E-01,3.398468E+02,4.195718E+02,9.688201E-03,4.888121E-02,4.350074E+02,4.653610E+02,1.240096E-02,5.421620E-02,7.920758E+02,6.840564E+03,2.258029E-02,7.969450E-01,9.059617E+02,5.170414E+03,2.582690E-02,6.023675E-01,2.423531E+01,4.103745E+02,6.908943E-04,4.780990E-02,0.000000E+00,1.118224E+03,0.000000E+00,1.302765E-01,3.397120E+02,1.147946E+03,9.684370E-03,1.337387E-01,0.000000E+00,2.026898E+03,0.000000E+00,2.361409E-01,0.000000E+00,2.100923E+03,0.000000E+00,2.447651E-01,0.000000E+00,4.293853E+03,0.000000E+00,5.002449E-01,0.000000E+00,1.719602E+03,0.000000E+00,2.003434E-01,0.000000E+00,3.308069E+02,0.000000E+00,3.854013E-02,0.000000E+00,3.238156E+02,0.000000E+00,3.772561E-02,0.000000E+00,1.723360E+02,0.000000E+00,2.007740E-02,0.000000E+00,4.316085E+03,0.000000E+00,5.028346E-01,5.871984E+02,2.840340E+03,1.673966E-02,3.309161E-01,0.000000E+00,4.516461E+02,0.000000E+00,5.261783E-02,7.795523E+02,5.651801E+03,2.222324E-02,6.584554E-01,1.128730E+03,1.792740E+03,3.217739E-02,2.088586E-01,0.000000E+00,2.455497E+03,0.000000E+00,2.860717E-01,0.000000E+00,1.521679E+03,0.000000E+00,1.772795E-01,5.454461E+01,4.904024E+02,1.554942E-03,5.713321E-02,6.693491E+01,3.477262E+02,1.908160E-03,4.051111E-02,0.000000E+00,3.420588E+02,0.000000E+00,3.985065E-02,4.714579E+01,2.353800E+02,1.344019E-03,2.742233E-02,1.816131E+02,1.984013E+03,5.177379E-03,2.311425E-01,3.205260E+02,4.077340E+03,9.137456E-03,4.750207E-01,1.743616E+01,3.462370E+02,4.970662E-04,4.033759E-02,0.000000E+00,3.794842E+03,0.000000E+00,4.421080E-01,0.000000E+00,9.054958E+02,0.000000E+00,1.054924E-01,8.329566E+01,4.132712E+02,2.374567E-03,4.814711E-02
07:25:00,4.266310E+02,4.253982E+02,1.216217E-02,4.956041E-02,1.413996E+03,2.013360E+03,4.030958E-02,2.345635E-01,3.398432E+02,4.178381E+02,9.688100E-03,4.867924E-02,4.350019E+02,4.657124E+02,1.240081E-02,5.425714E-02,7.919832E+02,6.846150E+03,2.257765E-02,7.975958E-01,9.058374E+02,5.172479E+03,2.582336E-02,6.026082E-01,2.420665E+01,4.104741E+02,6.900774E-04,4.782150E-02,0.000000E+00,1.118503E+03,0.000000E+00,1.303090E-01,3.397066E+02,1.151266E+03,9.684216E-03,1.341255E-01,0.000000E+00,2.027339E+03,0.000000E+00,2.361923E-01,0.000000E+00,2.101477E+03,0.000000E+00,2.448297E-01,0.000000E+00,4.294289E+03,0.000000E+00,5.002957E-01,0.000000E+00,1.720399E+03,0.000000E+00,2.004363E-01,0.000000E+00,3.309383E+02,0.000000E+00,3.855544E-02,0.000000E+00,3.239429E+02,0.000000E+00,3.774045E-02,0.000000E+00,1.724083E+02,0.000000E+00,2.008583E-02,0.000000E+00,4.316665E+03,0.000000E+00,5.029023E-01,5.871831E+02,2.843561E+03,1.673923E-02,3.312914E-01,0.000000E+00,4.517620E+02,0.000000E+00,5.263134E-02,7.795489E+02,5.653293E+03,2.222314E-02,6.586292E-01,1.128720E+03,1.795013E+03,3.217710E-02,2.091234E-01,0.000000E+00,2.455654E+03,0.000000E+00,2.860901E-01,0.000000E+00,1.521830E+03,0.000000E+00,1.772970E-01,5.454436E+01,4.866838E+02,1.554935E-03,5.669997E-02,6.693456E+01,3.460511E+02,1.908150E-03,4.031595E-02,0.000000E+00,3.421219E+02,0.000000E+00,3.985801E-02,4.714161E+01,2.354319E+02,1.343900E-03,2.742838E-02,1.816127E+02,1.984040E+03,5.177365E-03,2.311457E-01,3.205233E+02,4.077517E+03,9.137377E-03,4.750413E-01,1.738248E+01,3.448648E+02,4.955358E-04,4.017772E-02,0.000000E+00,3.796280E+03,0.000000E+00,4.422756E-01,0.000000E+00,9.059624E+02,0.000000E+00,1.055467E-01,8.329524E+01,4.135414E+02,2.374555E-03,4.817859E-02
07:26:00,4.266258E+02,4.262696E+02,1.216202E-02,4.966193E-02,1.413980E+03,2.016766E+03,4.030912E-02,2.349604E-01,3.398397E+02,4.161503E+02,9.688001E-03,4.848260E-02,4.349964E+02,4.660713E+02,1.240065E-02,5.429896E-02,7.918905E+02,6.851744E+03,2.257501E-02,7.982476E-01,9.057126E+02,5.174555E+03,2.581980E-02,6.028501E-01,2.417786E+01,4.105729E+02,6.892566E-04,4.783302E-02,0.000000E+00,1.118779E+03,0.000000E+00,1.303412E-01,3.397012E+02,1.154531E+03,9.684061E-03,1.345058E-01,0.000000E+00,2.027774E+03,0.000000E+00,2.362430E-01,0.000000E+00,2.102025E+03,0.000000E+00,2.448935E-01,0.000000E+00,4.294728E+03,0.000000E+00,5.003469E-01,0.000000E+00,1.721186E+03,0.000000E+00,2.005280E-01,0.000000E+00,3.310681E+02,0.000000E+00,3.857057E-02,0.000000E+00,3.240690E+02,0.000000E+00,3.775514E-02,0.000000E+00,1.724829E+02,0.000000E+00,2.009452E-02,0.000000E+00,4.317254E+03,0.000000E+00,5.029710E-01,5.871678E+02,2.846775E+03,1.673879E-02,3.316659E-01,0.000000E+00,4.518769E+02,0.000000E+00,5.264473E-02,7.795454E+02,5.654785E+03,2.222305E-02,6.588032E-01,1.128710E+03,1.797304E+03,3.217681E-02,2.093902E-01,0.000000E+00,2.455812E+03,0.000000E+00,2.861085E-01,0.000000E+00,1.521978E+03,0.000000E+00,1.773143E-01,5.454411E+01,4.830293E+02,1.554928E-03,5.627421E-02,6.693421E+01,3.444062E+02,1.908140E-03,4.012431E-02,0.000000E+00,3.421851E+02,0.000000E+00,3.986538E-02,4.713740E+01,2.354840E+02,1.343779E-03,2.743445E-02,1.816122E+02,1.984067E+03,5.177352E-03,2.311488E-01,3.205205E+02,4.077702E+03,9.137297E-03,4.750629E-01,1.732878E+01,3.435212E+02,4.940049E-04,4.002118E-02,0.000000E+00,3.797711E+03,0.000000E+00,4.424424E-01,0.000000E+00,9.064258E+02,0.000000E+00,1.056007E-01,8.329481E+01,4.138140E+02,2.374543E-03,4.821035E-02
07:27:00,4.266206E+02,4.271443E+02,1.216188E-02,4.976384E-02,1.413964E+03,2.020184E+03,4.030867E-02,2.353586E-01,3.398362E+02,4.145076E+02,9.687902E-03,4.829122E-02,4.349911E+02,4.664382E+02,1.240050E-02,5.434171E-02,7.917977E+02,6.857346E+03,2.257236E-02,7.989003E-01,9.055874E+02,5.176642E+03,2.581623E-02,6.030933E-01,2.414894E+01,4.106711E+02,6.884323E-04,4.784447E-02,0.000000E+00,1.119053E+03,0.000000E+00,1.303731E-01,3.396957E+02,1.157743E+03,9.683907E-03,1.348801E-01,0.000000E+00,2.028205E+03,0.000000E+00,2.362933E-01,0.000000E+00,2.102566E+03,0.000000E+00,2.449566E-01,0.000000E+00,4.295171E+03,0.000000E+00,5.003985E-01,0.000000E+00,1.721963E+03,0.000000E+00,2.006186E-01,0.000000E+00,3.311965E+02,0.000000E+00,3.858553E-02,0.000000E+00,3.241937E+02,0.000000E+00,3.776967E-02,0.000000E+00,1.725599E+02,0.000000E+00,2.010349E-02,0.000000E+00,4.317853E+03,0.000000E+00,5.030407E-01,5.871525E+02,2.849982E+03,1.673836E-02,3.320396E-01,0.000000E+00,4.519908E+02,0.000000E+00,5.265801E-02,7.795420E+02,5.656279E+03,2.222295E-02,6.589772E-01,1.128700E+03,1.799611E+03,3.217652E-02,2.096591E-01,0.000000E+00,2.455970E+03,0.000000E+00,2.861269E-01,0.000000E+00,1.522126E+03,0.000000E+00,1.773315E-01,5.454387E+01,4.794380E+02,1.554921E-03,5.585580E-02,6.693387E+01,3.427911E+02,1.908130E-03,3.993613E-02,0.000000E+00,3.422485E+02,0.000000E+00,3.987276E-02,4.713315E+01,2.355365E+02,1.343658E-03,2.744056E-02,1.816117E+02,1.984094E+03,5.177339E-03,2.311520E-01,3.205176E+02,4.077896E+03,9.137215E-03,4.750855E-01,1.727508E+01,3.422057E+02,4.924743E-04,3.986791E-02,0.000000E+00,3.799136E+03,0.000000E+00,4.426084E-01,0.000000E+00,9.068859E+02,0.000000E+00,1.056543E-01,8.329439E+01,4.140890E+02,2.374531E-03,4.824239E-02
07:28:00,4.266156E+02,4.280236E+02,1.216173E-02,4.986629E-02,1.413948E+03,2.023614E+03,4.030822E-02,2.357582E-01,3.398328E+02,4.129092E+02,9.687805E-03,4.810499E-02,4.349858E+02,4.668143E+02,1.240035E-02,5.438553E-02,7.917047E+02,6.862970E+03,2.256971E-02,7.995555E-01,9.054619E+02,5.178740E+03,2.581265E-02,6.033377E-01,2.411992E+01,4.107687E+02,6.876048E-04,4.785584E-02,0.000000E+00,1.119323E+03,0.000000E+00,1.304046E-01,3.396903E+02,1.160909E+03,9.683752E-03,1.352489E-01,0.000000E+00,2.028632E+03,0.000000E+00,2.363430E-01,0.000000E+00,2.103101E+03,0.000000E+00,2.450189E-01,0.000000E+00,4.295617E+03,0.000000E+00,5.004505E-01,0.000000E+00,1.722730E+03,0.000000E+00,2.007080E-01,0.000000E+00,3.313234E+02,0.000000E+00,3.860031E-02,0.000000E+00,3.243170E+02,0.000000E+00,3.778404E-02,0.000000E+00,1.726391E+02,0.000000E+00,2.011272E-02,0.000000E+00,4.318461E+03,0.000000E+00,5.031115E-01,5.871371E+02,2.853188E+03,1.673792E-02,3.324132E-01,0.000000E+00,4.521038E+02,0.000000E+00,5.267117E-02,7.795386E+02,5.657773E+03,2.222285E-02,6.591513E-01,1.128689E+03,1.801940E+03,3.217623E-02,2.099305E-01,0.000000E+00,2.456129E+03,0.000000E+00,2.861454E-01,0.000000E+00,1.522271E+03,0.000000E+00,1.773485E-01,5.454362E+01,4.759086E+02,1.554914E-03,5.544461E-02,6.693352E+01,3.412051E+02,1.908121E-03,3.975136E-02,0.000000E+00,3.423120E+02,0.000000E+00,3.988016E-02,4.712888E+01,2.355892E+02,1.343536E-03,2.744670E-02,1.816113E+02,1.984121E+03,5.177326E-03,2.311551E-01,3.205146E+02,4.078098E+03,9.137131E-03,4.751091E-01,1.722143E+01,3.409177E+02,4.909446E-04,3.971785E-02,0.000000E+00,3.800555E+03,0.000000E+00,4.427738E-01,0.000000E+00,9.073427E+02,0.000000E+00,1.057076E-01,8.329397E+01,4.143664E+02,2.374519E-03,4.827470E-02
07:29:00,4.266106E+02,4.289079E+02,1.216159E-02,4.996932E-02,1.413932E+03,2.027055E+03,4.030777E-02,2.361591E-01,3.398294E+02,4.113541E+02,9.687709E-03,4.792383E-02,4.349805E+02,4.672000E+02,1.240020E-02,5.443047E-02,7.916118E+02,6.868621E+03,2.256706E-02,8.002140E-01,9.053361E+02,5.180849E+03,2.580906E-02,6.035835E-01,2.409079E+01,4.108657E+02,6.867745E-04,4.786713E-02,0.000000E+00,1.119590E+03,0.000000E+00,1.304357E-01,3.396848E+02,1.164034E+03,9.683597E-03,1.356130E-01,0.000000E+00,2.029054E+03,0.000000E+00,2.363921E-01,0.000000E+00,2.103630E+03,0.000000E+00,2.450805E-01,0.000000E+00,4.296068E+03,0.000000E+00,5.005030E-01,0.000000E+00,1.723487E+03,0.000000E+00,2.007963E-01,0.000000E+00,3.314488E+02,0.000000E+00,3.861493E-02,0.000000E+00,3.244390E+02,0.000000E+00,3.779826E-02,0.000000E+00,1.727207E+02,0.000000E+00,2.012222E-02,0.000000E+00,4.319078E+03,0.000000E+00,5.031834E-01,5.871216E+02,2.856395E+03,1.673748E-02,3.327869E-01,0.000000E+00,4.522158E+02,0.000000E+00,5.268422E-02,7.795351E+02,5.659268E+03,2.222275E-02,6.593256E-01,1.128679E+03,1.804293E+03,3.217595E-02,2.102045E-01,0.000000E+00,2.456288E+03,0.000000E+00,2.861639E-01,0.000000E+00,1.522415E+03,0.000000E+00,1.773653E-01,5.454338E+01,4.724398E+02,1.554907E-03,5.504047E-02,6.693318E+01,3.396477E+02,1.908111E-03,3.956991E-02,0.000000E+00,3.423757E+02,0.000000E+00,3.988758E-02,4.712457E+01,2.356422E+02,1.343414E-03,2.745288E-02,1.816108E+02,1.984149E+03,5.177313E-03,2.311583E-01,3.205117E+02,4.078310E+03,9.137046E-03,4.751337E-01,1.716783E+01,3.396567E+02,4.894166E-04,3.957094E-02,0.000000E+00,3.801968E+03,0.000000E+00,4.429384E-01,0.000000E+00,9.077965E+02,0.000000E+00,1.057605E-01,8.329355E+01,4.146462E+02,2.374507E-03,4.830730E-02
07:30:00,4.266056E+02,4.297977E+02,1.216145E-02,5.007297E-02,1.413916E+03,2.030508E+03,4.030732E-02,2.365614E-01,3.398260E+02,4.098417E+02,9.687613E-03,4.774762E-02,4.349754E+02,4.675956E+02,1.240006E-02,5.447655E-02,7.915188E+02,6.874305E+03,2.256441E-02,8.008762E-01,9.052100E+02,5.182969E+03,2.580547E-02,6.038306E-01,2.406157E+01,4.109620E+02,6.859416E-04,4.787836E-02,0.000000E+00,1.119855E+03,0.000000E+00,1.304666E-01,3.396794E+02,1.167124E+03,9.683441E-03,1.359729E-01,0.000000E+00,2.029471E+03,0.000000E+00,2.364408E-01,0.000000E+00,2.104152E+03,0.000000E+00,2.451414E-01,0.000000E+00,4.296522E+03,0.000000E+00,5.005559E-01,0.000000E+00,1.724235E+03,0.000000E+00,2.008834E-01,0.000000E+00,3.315729E+02,0.000000E+00,3.862938E-02,0.000000E+00,3.245598E+02,0.000000E+00,3.781233E-02,0.000000E+00,1.728046E+02,0.000000E+00,2.013199E-02,0.000000E+00,4.319704E+03,0.000000E+00,5.032564E-01,5.871061E+02,2.859606E+03,1.673703E-02,3.331610E-01,0.000000E+00,4.523269E+02,0.000000E+00,5.269716E-02,7.795317E+02,5.660765E+03,2.222266E-02,6.595000E-01,1.128669E+03,1.806669E+03,3.217566E-02,2.104814E-01,0.000000E+00,2.456447E+03,0.000000E+00,2.861825E-01,0.000000E+00,1.522558E+03,0.000000E+00,1.773819E-01,5.454314E+01,4.690302E+02,1.554900E-03,5.464324E-02,6.693284E+01,3.381183E+02,1.908101E-03,3.939173E-02,0.000000E+00,3.424395E+02,0.000000E+00,3.989503E-02,4.712024E+01,2.356955E+02,1.343290E-03,2.745909E-02,1.816104E+02,1.984176E+03,5.177300E-03,2.311615E-01,3.205086E+02,4.078529E+03,9.136959E-03,4.751593E-01,1.711430E+01,3.384222E+02,4.878908E-04,3.942711E-02,0.000000E+00,3.803375E+03,0.000000E+00,4.431024E-01,0.000000E+00,9.082473E+02,0.000000E+00,1.058130E-01,8.329313E+01,4.149284E+02,2.374495E-03,4.834019E-02
07:31:00,4.266007E+02,4.306931E+02,1.216132E-02,5.017730E-02,1.413901E+03,2.033973E+03,4.030688E-02,2.369651E-01,3.398227E+02,4.083711E+02,9.687519E-03,4.757629E-02,4.349702E+02,4.680014E+02,1.239991E-02,5.452383E-02,7.914259E+02,6.880023E+03,2.256177E-02,8.015424E-01,9.050839E+02,5.185102E+03,2.580187E-02,6.040791E-01,2.403228E+01,4.110578E+02,6.851065E-04,4.788952E-02,0.000000E+00,1.120117E+03,0.000000E+00,1.304971E-01,3.396739E+02,1.170183E+03,9.683286E-03,1.363294E-01,0.000000E+00,2.029884E+03,0.000000E+00,2.364889E-01,0.000000E+00,2.104669E+03,0.000000E+00,2.452016E-01,0.000000E+00,4.296980E+03,0.000000E+00,5.006093E-01,0.000000E+00,1.724972E+03,0.000000E+00,2.009694E-01,0.000000E+00,3.316955E+02,0.000000E+00,3.864367E-02,0.000000E+00,3.246792E+02,0.000000E+00,3.782625E-02,0.000000E+00,1.728908E+02,0.000000E+00,2.014203E-02,0.000000E+00,4.320339E+03,0.000000E+00,5.033304E-01,5.870905E+02,2.862821E+03,1.673659E-02,3.335356E-01,0.000000E+00,4.524370E+02,0.000000E+00,5.271000E-02,7.795284E+02,5.662262E+03,2.222256E-02,6.596745E-01,1.128659E+03,1.809071E+03,3.217538E-02,2.107613E-01,0.000000E+00,2.456607E+03,0.000000E+00,2.862011E-01,0.000000E+00,1.522699E+03,0.000000E+00,1.773983E-01,5.454290E+01,4.656787E+02,1.554893E-03,5.425278E-02,6.693250E+01,3.366163E+02,1.908091E-03,3.921674E-02,0.000000E+00,3.425036E+02,0.000000E+00,3.990249E-02,4.711588E+01,2.357491E+02,1.343166E-03,2.746534E-02,1.816099E+02,1.984204E+03,5.177287E-03,2.311648E-01,3.205055E+02,4.078758E+03,9.136871E-03,4.751859E-01,1.706088E+01,3.372135E+02,4.863678E-04,3.928629E-02,0.000000E+00,3.804777E+03,0.000000E+00,4.432656E-01,0.000000E+00,9.086952E+02,0.000000E+00,1.058652E-01,8.329272E+01,4.152131E+02,2.374483E-03,4.837335E-02
07:32:00,4.265959E+02,4.315946E+02,1.216118E-02,5.028232E-02,1.413885E+03,2.037450E+03,4.030644E-02,2.373702E-01,3.398194E+02,4.069412E+02,9.687426E-03,4.740970E-02,4.349652E+02,4.684174E+02,1.239977E-02,5.457231E-02,7.913331E+02,6.885780E+03,2.255912E-02,8.022132E-01,9.049576E+02,5.187248E+03,2.579827E-02,6.043291E-01,2.400292E+01,4.111530E+02,6.842696E-04,4.790062E-02,0.000000E+00,1.120377E+03,0.000000E+00,1.305274E-01,3.396684E+02,1.173215E+03,9.683130E-03,1.366826E-01,0.000000E+00,2.030293E+03,0.000000E+00,2.365366E-01,0.000000E+00,2.105180E+03,0.000000E+00,2.452611E-01,0.000000E+00,4.297442E+03,0.000000E+00,5.006631E-01,0.000000E+00,1.725702E+03,0.000000E+00,2.010544E-01,0.000000E+00,3.318167E+02,0.000000E+00,3.865780E-02,0.000000E+00,3.247974E+02,0.000000E+00,3.784003E-02,0.000000E+00,1.729792E+02,0.000000E+00,2.015234E-02,0.000000E+00,4.320983E+03,0.000000E+00,5.034055E-01,5.870749E+02,2.866042E+03,1.673614E-02,3.339110E-01,0.000000E+00,4.525463E+02,0.000000E+00,5.272273E-02,7.795250E+02,5.663762E+03,2.222246E-02,6.598493E-01,1.128650E+03,1.811500E+03,3.217510E-02,2.110443E-01,0.000000E+00,2.456768E+03,0.000000E+00,2.862198E-01,0.000000E+00,1.522839E+03,0.000000E+00,1.774146E-01,5.454266E+01,4.623838E+02,1.554887E-03,5.386891E-02,6.693216E+01,3.351410E+02,1.908082E-03,3.904486E-02,0.000000E+00,3.425679E+02,0.000000E+00,3.990998E-02,4.711149E+01,2.358030E+02,1.343041E-03,2.747162E-02,1.816094E+02,1.984232E+03,5.177274E-03,2.311681E-01,3.205024E+02,4.078995E+03,9.136781E-03,4.752135E-01,1.700757E+01,3.360301E+02,4.848481E-04,3.914842E-02,0.000000E+00,3.806173E+03,0.000000E+00,4.434283E-01,0.000000E+00,9.091403E+02,0.000000E+00,1.059170E-01,8.329230E+01,4.155002E+02,2.374471E-03,4.840681E-02
07:33:00,4.265912E+02,4.325024E+02,1.216105E-02,5.038810E-02,1.413870E+03,2.040940E+03,4.030600E-02,2.377768E-01,3.398162E+02,4.055514E+02,9.687334E-03,4.724778E-02,4.349602E+02,4.688440E+02,1.239963E-02,5.462200E-02,7.912404E+02,6.891581E+03,2.255648E-02,8.028890E-01,9.048313E+02,5.189407E+03,2.579467E-02,6.045806E-01,2.397351E+01,4.112477E+02,6.834310E-04,4.791166E-02,0.000000E+00,1.120634E+03,0.000000E+00,1.305573E-01,3.396629E+02,1.176220E+03,9.682974E-03,1.370327E-01,0.000000E+00,2.030699E+03,0.000000E+00,2.365839E-01,0.000000E+00,2.105685E+03,0.000000E+00,2.453200E-01,0.000000E+00,4.297908E+03,0.000000E+00,5.007174E-01,0.000000E+00,1.726422E+03,0.000000E+00,2.011383E-01,0.000000E+00,3.319366E+02,0.000000E+00,3.867177E-02,0.000000E+00,3.249144E+02,0.000000E+00,3.785366E-02,0.000000E+00,1.730700E+02,0.000000E+00,2.016292E-02,0.000000E+00,4.321637E+03,0.000000E+00,5.034817E-01,5.870592E+02,2.869272E+03,1.673570E-02,3.342874E-01,0.000000E+00,4.526547E+02,0.000000E+00,5.273537E-02,7.795216E+02,5.665265E+03,2.222237E-02,6.600244E-01,1.128640E+03,1.813957E+03,3.217482E-02,2.113305E-01,0.000000E+00,2.456929E+03,0.000000E+00,2.862386E-01,0.000000E+00,1.522978E+03,0.000000E+00,1.774308E-01,5.454242E+01,4.591442E+02,1.554880E-03,5.349149E-02,6.693182E+01,3.336919E+02,1.908072E-03,3.887602E-02,0.000000E+00,3.426324E+02,0.000000E+00,3.991750E-02,4.710708E+01,2.358573E+02,1.342915E-03,2.747795E-02,1.816090E+02,1.984261E+03,5.177261E-03,2.311715E-01,3.204992E+02,4.079241E+03,9.136690E-03,4.752422E-01,1.695439E+01,3.348714E+02,4.833321E-04,3.901342E-02,0.000000E+00,3.807564E+03,0.000000E+00,4.435904E-01,0.000000E+00,9.095827E+02,0.000000E+00,1.059686E-01,8.329189E+01,4.157899E+02,2.374460E-03,4.844056E-02
07:34:00,4.265865E+02,4.334170E+02,1.216091E-02,5.049465E-02,1.413855E+03,2.044442E+03,4.030556E-02,2.381848E-01,3.398130E+02,4.042007E+02,9.687244E-03,4.709043E-02,4.349553E+02,4.692811E+02,1.239949E-02,5.467293E-02,7.911479E+02,6.897427E+03,2.255384E-02,8.035702E-01,9.047049E+02,5.191579E+03,2.579107E-02,6.048338E-01,2.394405E+01,4.113420E+02,6.825911E-04,4.792264E-02,0.000000E+00,1.120888E+03,0.000000E+00,1.305870E-01,3.396574E+02,1.179199E+03,9.682817E-03,1.373798E-01,0.000000E+00,2.031100E+03,0.000000E+00,2.366307E-01,0.000000E+00,2.106185E+03,0.000000E+00,2.453783E-01,0.000000E+00,4.298378E+03,0.000000E+00,5.007721E-01,0.000000E+00,1.727134E+03,0.000000E+00,2.012213E-01,0.000000E+00,3.320552E+02,0.000000E+00,3.868558E-02,0.000000E+00,3.250302E+02,0.000000E+00,3.786715E-02,0.000000E+00,1.731631E+02,0.000000E+00,2.017376E-02,0.000000E+00,4.322301E+03,0.000000E+00,5.035590E-01,5.870435E+02,2.872512E+03,1.673525E-02,3.346649E-01,0.000000E+00,4.527623E+02,0.000000E+00,5.274791E-02,7.795183E+02,5.666770E+03,2.222227E-02,6.601998E-01,1.128630E+03,1.816443E+03,3.217454E-02,2.116202E-01,0.000000E+00,2.457091E+03,0.000000E+00,2.862575E-01,0.000000E+00,1.523115E+03,0.000000E+00,1.774468E-01,5.454218E+01,4.559588E+02,1.554873E-03,5.312037E-02,6.693149E+01,3.322682E+02,1.908063E-03,3.871016E-02,0.000000E+00,3.426973E+02,0.000000E+00,3.992506E-02,4.710264E+01,2.359119E+02,1.342789E-03,2.748431E-02,1.816085E+02,1.984291E+03,5.177248E-03,2.311749E-01,3.204959E+02,4.079495E+03,9.136597E-03,4.752718E-01,1.690136E+01,3.337368E+02,4.818202E-04,3.888124E-02,0.000000E+00,3.808950E+03,0.000000E+00,4.437519E-01,0.000000E+00,9.100224E+02,0.000000E+00,1.060198E-01,8.329148E+01,4.160821E+02,2.374448E-03,4.847460E-02
07:35:00,4.265819E+02,4.343385E+02,1.216078E-02,5.060201E-02,1.413839E+03,2.047956E+03,4.030513E-02,2.385943E-01,3.398098E+02,4.028886E+02,9.687154E-03,4.693756E-02,4.349504E+02,4.697290E+02,1.239935E-02,5.472511E-02,7.910556E+02,6.903323E+03,2.255121E-02,8.042572E-01,9.045787E+02,5.193766E+03,2.578747E-02,6.050886E-01,2.391454E+01,4.114357E+02,6.817501E-04,4.793356E-02,0.000000E+00,1.121140E+03,0.000000E+00,1.306164E-01,3.396519E+02,1.182153E+03,9.682661E-03,1.377240E-01,0.000000E+00,2.031498E+03,0.000000E+00,2.366771E-01,0.000000E+00,2.106680E+03,0.000000E+00,2.454359E-01,0.000000E+00,4.298852E+03,0.000000E+00,5.008274E-01,0.000000E+00,1.727837E+03,0.000000E+00,2.013033E-01,0.000000E+00,3.321724E+02,0.000000E+00,3.869924E-02,0.000000E+00,3.251448E+02,0.000000E+00,3.788050E-02,0.000000E+00,1.732585E+02,0.000000E+00,2.018488E-02,0.000000E+00,4.322974E+03,0.000000E+00,5.036374E-01,5.870278E+02,2.875764E+03,1.673480E-02,3.350438E-01,0.000000E+00,4.528691E+02,0.000000E+00,5.276035E-02,7.795150E+02,5.668278E+03,2.222218E-02,6.603755E-01,1.128620E+03,1.818960E+03,3.217427E-02,2.119134E-01,0.000000E+00,2.457253E+03,0.000000E+00,2.862764E-01,0.000000E+00,1.523252E+03,0.000000E+00,1.774627E-01,5.454195E+01,4.528264E+02,1.554866E-03,5.275544E-02,6.693115E+01,3.308697E+02,1.908053E-03,3.854722E-02,0.000000E+00,3.427623E+02,0.000000E+00,3.993264E-02,4.709819E+01,2.359669E+02,1.342662E-03,2.749072E-02,1.816081E+02,1.984321E+03,5.177235E-03,2.311785E-01,3.204926E+02,4.079759E+03,9.136503E-03,4.753025E-01,1.684849E+01,3.326260E+02,4.803129E-04,3.875183E-02,0.000000E+00,3.810332E+03,0.000000E+00,4.439129E-01,0.000000E+00,9.104597E+02,0.000000E+00,1.060708E-01,8.329107E+01,4.163768E+02,2.374436E-03,4.850894E-02
07:36:00,4.265774E+02,4.352674E+02,1.216066E-02,5.071022E-02,1.413824E+03,2.051484E+03,4.030470E-02,2.390053E-01,3.398067E+02,4.016142E+02,9.687065E-03,4.678908E-02,4.349456E+02,4.701877E+02,1.239921E-02,5.477855E-02,7.909635E+02,6.909271E+03,2.254858E-02,8.049502E-01,9.044525E+02,5.195968E+03,2.578388E-02,6.053451E-01,2.388501E+01,4.115290E+02,6.809082E-04,4.794443E-02,0.000000E+00,1.121390E+03,0.000000E+00,1.306455E-01,3.396464E+02,1.185083E+03,9.682504E-03,1.380652E-01,0.000000E+00,2.031893E+03,0.000000E+00,2.367230E-01,0.000000E+00,2.107169E+03,0.000000E+00,2.454930E-01,0.000000E+00,4.299330E+03,0.000000E+00,5.008831E-01,0.000000E+00,1.728533E+03,0.000000E+00,2.013843E-01,0.000000E+00,3.322884E+02,0.000000E+00,3.871275E-02,0.000000E+00,3.252582E+02,0.000000E+00,3.789371E-02,0.000000E+00,1.733562E+02,0.000000E+00,2.019626E-02,0.000000E+00,4.323656E+03,0.000000E+00,5.037170E-01,5.870120E+02,2.879028E+03,1.673435E-02,3.354242E-01,0.000000E+00,4.529751E+02,0.000000E+00,5.277270E-02,7.795116E+02,5.669789E+03,2.222208E-02,6.605515E-01,1.128611E+03,1.821508E+03,3.217399E-02,2.122102E-01,0.000000E+00,2.457416E+03,0.000000E+00,2.862953E-01,0.000000E+00,1.523387E+03,0.000000E+00,1.774784E-01,5.454171E+01,4.497458E+02,1.554860E-03,5.239654E-02,6.693082E+01,3.294956E+02,1.908044E-03,3.838713E-02,0.000000E+00,3.428277E+02,0.000000E+00,3.994026E-02,4.709371E+01,2.360223E+02,1.342534E-03,2.749717E-02,1.816076E+02,1.984352E+03,5.177223E-03,2.311821E-01,3.204892E+02,4.080031E+03,9.136407E-03,4.753342E-01,1.679578E+01,3.315385E+02,4.788104E-04,3.862512E-02,0.000000E+00,3.811709E+03,0.000000E+00,4.440733E-01,0.000000E+00,9.108946E+02,0.000000E+00,1.061214E-01,8.329067E+01,4.166741E+02,2.374425E-03,4.854357E-02
07:37:00,4.265729E+02,4.362038E+02,1.216053E-02,5.081932E-02,1.413809E+03,2.055024E+03,4.030427E-02,2.394178E-01,3.398036E+02,4.003768E+02,9.686977E-03,4.664493E-02,4.349409E+02,4.706572E+02,1.239908E-02,5.483326E-02,7.908716E+02,6.915275E+03,2.254596E-02,8.056496E-01,9.043264E+02,5.198183E+03,2.578028E-02,6.056033E-01,2.385545E+01,4.116219E+02,6.800655E-04,4.795526E-02,0.000000E+00,1.121638E+03,0.000000E+00,1.306743E-01,3.396409E+02,1.187988E+03,9.682347E-03,1.384037E-01,0.000000E+00,2.032284E+03,0.000000E+00,2.367686E-01,0.000000E+00,2.107654E+03,0.000000E+00,2.455495E-01,0.000000E+00,4.299812E+03,0.000000E+00,5.009393E-01,0.000000E+00,1.729220E+03,0.000000E+00,2.014644E-01,0.000000E+00,3.324030E+02,0.000000E+00,3.872612E-02,0.000000E+00,3.253704E+02,0.000000E+00,3.790679E-02,0.000000E+00,1.734562E+02,0.000000E+00,2.020791E-02,0.000000E+00,4.324348E+03,0.000000E+00,5.037976E-01,5.869963E+02,2.882307E+03,1.673390E-02,3.358062E-01,0.000000E+00,4.530802E+02,0.000000E+00,5.278495E-02,7.795083E+02,5.671302E+03,2.222199E-02,6.607279E-01,1.128601E+03,1.824088E+03,3.217372E-02,2.125108E-01,0.000000E+00,2.457579E+03,0.000000E+00,2.863144E-01,0.000000E+00,1.523521E+03,0.000000E+00,1.774941E-01,5.454148E+01,4.467160E+02,1.554853E-03,5.204356E-02,6.693049E+01,3.281456E+02,1.908034E-03,3.822985E-02,0.000000E+00,3.428934E+02,0.000000E+00,3.994792E-02,4.708922E+01,2.360780E+02,1.342406E-03,2.750366E-02,1.816072E+02,1.984384E+03,5.177210E-03,2.311858E-01,3.204858E+02,4.080312E+03,9.136310E-03,4.753669E-01,1.674326E+01,3.304737E+02,4.773130E-04,3.850107E-02,0.000000E+00,3.813082E+03,0.000000E+00,4.442333E-01,0.000000E+00,9.113272E+02,0.000000E+00,1.061718E-01,8.329026E+01,4.169739E+02,2.374413E-03,4.857850E-02
07:38:00,4.265685E+02,4.371481E+02,1.216040E-02,5.092934E-02,1.413794E+03,2.058578E+03,4.030384E-02,2.398318E-01,3.398005E+02,3.991757E+02,9.686890E-03,4.650499E-02,4.349362E+02,4.711380E+02,1.239895E-02,5.488927E-02,7.907799E+02,6.921338E+03,2.254335E-02,8.063561E-01,9.042005E+02,5.200415E+03,2.577669E-02,6.058633E-01,2.382587E+01,4.117144E+02,6.792223E-04,4.796603E-02,0.000000E+00,1.121883E+03,0.000000E+00,1.307029E-01,3.396354E+02,1.190871E+03,9.682190E-03,1.387396E-01,0.000000E+00,2.032672E+03,0.000000E+00,2.368138E-01,0.000000E+00,2.108134E+03,0.000000E+00,2.456054E-01,0.000000E+00,4.300298E+03,0.000000E+00,5.009959E-01,0.000000E+00,1.729900E+03,0.000000E+00,2.015437E-01,0.000000E+00,3.325165E+02,0.000000E+00,3.873934E-02,0.000000E+00,3.254816E+02,0.000000E+00,3.791974E-02,0.000000E+00,1.735585E+02,0.000000E+00,2.021982E-02,0.000000E+00,4.325050E+03,0.000000E+00,5.038793E-01,5.869805E+02,2.885602E+03,1.673345E-02,3.361901E-01,0.000000E+00,4.531847E+02,0.000000E+00,5.279712E-02,7.795051E+02,5.672820E+03,2.222190E-02,6.609048E-01,1.128591E+03,1.826702E+03,3.217345E-02,2.128153E-01,0.000000E+00,2.457744E+03,0.000000E+00,2.863335E-01,0.000000E+00,1.523654E+03,0.000000E+00,1.775096E-01,5.454124E+01,4.437358E+02,1.554846E-03,5.169635E-02,6.693016E+01,3.268190E+02,1.908025E-03,3.807529E-02,0.000000E+00,3.429595E+02,0.000000E+00,3.995561E-02,4.708470E+01,2.361340E+02,1.342277E-03,2.751019E-02,1.816068E+02,1.984416E+03,5.177197E-03,2.311896E-01,3.204824E+02,4.080601E+03,9.136212E-03,4.754007E-01,1.669092E+01,3.294311E+02,4.758210E-04,3.837960E-02,0.000000E+00,3.814450E+03,0.000000E+00,4.443928E-01,0.000000E+00,9.117576E+02,0.000000E+00,1.062220E-01,8.328986E+01,4.172763E+02,2.374402E-03,4.861374E-02
07:39:00,4.265642E+02,4.381008E+02,1.216028E-02,5.104033E-02,1.413779E+03,2.062145E+03,4.030342E-02,2.402473E-01,3.397975E+02,3.980101E+02,9.686804E-03,4.636919E-02,4.349315E+02,4.716300E+02,1.239881E-02,5.494659E-02,7.906886E+02,6.927466E+03,2.254075E-02,8.070700E-01,9.040747E+02,5.202662E+03,2.577311E-02,6.061252E-01,2.379628E+01,4.118065E+02,6.783788E-04,4.797676E-02,0.000000E+00,1.122127E+03,0.000000E+00,1.307313E-01,3.396299E+02,1.193731E+03,9.682033E-03,1.390728E-01,0.000000E+00,2.033056E+03,0.000000E+00,2.368586E-01,0.000000E+00,2.108609E+03,0.000000E+00,2.456607E-01,0.000000E+00,4.300789E+03,0.000000E+00,5.010531E-01,0.000000E+00,1.730572E+03,0.000000E+00,2.016220E-01,0.000000E+00,3.326287E+02,0.000000E+00,3.875241E-02,0.000000E+00,3.255916E+02,0.000000E+00,3.793256E-02,0.000000E+00,1.736630E+02,0.000000E+00,2.023200E-02,0.000000E+00,4.325761E+03,0.000000E+00,5.039622E-01,5.869647E+02,2.888916E+03,1.673300E-02,3.365762E-01,0.000000E+00,4.532884E+02,0.000000E+00,5.280921E-02,7.795018E+02,5.674341E+03,2.222180E-02,6.610820E-01,1.128582E+03,1.829351E+03,3.217318E-02,2.131240E-01,0.000000E+00,2.457909E+03,0.000000E+00,2.863528E-01,0.000000E+00,1.523786E+03,0.000000E+00,1.775249E-01,5.454101E+01,4.408041E+02,1.554840E-03,5.135479E-02,6.692983E+01,3.255154E+02,1.908015E-03,3.792341E-02,0.000000E+00,3.430259E+02,0.000000E+00,3.996335E-02,4.708017E+01,2.361905E+02,1.342148E-03,2.751677E-02,1.816063E+02,1.984450E+03,5.177185E-03,2.311935E-01,3.204789E+02,4.080899E+03,9.136112E-03,4.754354E-01,1.663878E+01,3.284103E+02,4.743346E-04,3.826068E-02,0.000000E+00,3.815816E+03,0.000000E+00,4.445519E-01,0.000000E+00,9.121859E+02,0.000000E+00,1.062719E-01,8.328946E+01,4.175813E+02,2.374390E-03,4.864928E-02
