Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
07:40:00,4.265599E+02,4.390620E+02,1.216016E-02,5.115232E-02,1.413764E+03,2.065725E+03,4.030300E-02,2.406644E-01,3.397945E+02,3.968793E+02,9.686720E-03,4.623745E-02,4.349269E+02,4.721333E+02,1.239868E-02,5.500523E-02,7.905976E+02,6.933660E+03,2.253815E-02,8.077917E-01,9.039493E+02,5.204926E+03,2.576953E-02,6.063889E-01,2.376669E+01,4.118982E+02,6.775352E-04,4.798746E-02,0.000000E+00,1.122368E+03,0.000000E+00,1.307594E-01,3.396244E+02,1.196570E+03,9.681876E-03,1.394036E-01,0.000000E+00,2.033438E+03,0.000000E+00,2.369031E-01,0.000000E+00,2.109079E+03,0.000000E+00,2.457156E-01,0.000000E+00,4.301284E+03,0.000000E+00,5.011108E-01,0.000000E+00,1.731237E+03,0.000000E+00,2.016995E-01,0.000000E+00,3.327398E+02,0.000000E+00,3.876535E-02,0.000000E+00,3.257005E+02,0.000000E+00,3.794525E-02,0.000000E+00,1.737699E+02,0.000000E+00,2.024445E-02,0.000000E+00,4.326482E+03,0.000000E+00,5.040462E-01,5.869488E+02,2.892249E+03,1.673255E-02,3.369646E-01,0.000000E+00,4.533914E+02,0.000000E+00,5.282121E-02,7.794985E+02,5.675867E+03,2.222171E-02,6.612598E-01,1.128572E+03,1.832037E+03,3.217291E-02,2.134370E-01,0.000000E+00,2.458074E+03,0.000000E+00,2.863721E-01,0.000000E+00,1.523917E+03,0.000000E+00,1.775402E-01,5.454078E+01,4.379197E+02,1.554833E-03,5.101876E-02,6.692950E+01,3.242342E+02,1.908006E-03,3.777415E-02,0.000000E+00,3.430926E+02,0.000000E+00,3.997113E-02,4.707562E+01,2.362474E+02,1.342018E-03,2.752340E-02,1.816059E+02,1.984485E+03,5.177172E-03,2.311976E-01,3.204753E+02,4.081206E+03,9.136011E-03,4.754712E-01,1.658684E+01,3.274109E+02,4.728540E-04,3.814423E-02,0.000000E+00,3.817177E+03,0.000000E+00,4.447105E-01,0.000000E+00,9.126122E+02,0.000000E+00,1.063215E-01,8.328906E+01,4.178890E+02,2.374379E-03,4.868512E-02
07:41:00,4.265556E+02,4.400321E+02,1.216004E-02,5.126534E-02,1.413750E+03,2.069319E+03,4.030258E-02,2.410831E-01,3.397915E+02,3.957827E+02,9.686636E-03,4.610970E-02,4.349224E+02,4.726480E+02,1.239856E-02,5.506520E-02,7.905069E+02,6.939924E+03,2.253557E-02,8.085215E-01,9.038241E+02,5.207206E+03,2.576596E-02,6.066546E-01,2.373710E+01,4.119897E+02,6.766915E-04,4.799811E-02,0.000000E+00,1.122607E+03,0.000000E+00,1.307873E-01,3.396189E+02,1.199388E+03,9.681719E-03,1.397319E-01,0.000000E+00,2.033817E+03,0.000000E+00,2.369473E-01,0.000000E+00,2.109546E+03,0.000000E+00,2.457699E-01,0.000000E+00,4.301783E+03,0.000000E+00,5.011689E-01,0.000000E+00,1.731896E+03,0.000000E+00,2.017762E-01,0.000000E+00,3.328496E+02,0.000000E+00,3.877815E-02,0.000000E+00,3.258083E+02,0.000000E+00,3.795781E-02,0.000000E+00,1.738791E+02,0.000000E+00,2.025717E-02,0.000000E+00,4.327213E+03,0.000000E+00,5.041314E-01,5.869330E+02,2.895603E+03,1.673210E-02,3.373554E-01,0.000000E+00,4.534937E+02,0.000000E+00,5.283312E-02,7.794952E+02,5.677397E+03,2.222162E-02,6.614381E-01,1.128563E+03,1.834761E+03,3.217264E-02,2.137543E-01,0.000000E+00,2.458241E+03,0.000000E+00,2.863915E-01,0.000000E+00,1.524047E+03,0.000000E+00,1.775554E-01,5.454055E+01,4.350819E+02,1.554826E-03,5.068814E-02,6.692917E+01,3.229750E+02,1.907997E-03,3.762745E-02,0.000000E+00,3.431598E+02,0.000000E+00,3.997895E-02,4.707105E+01,2.363046E+02,1.341888E-03,2.753007E-02,1.816054E+02,1.984521E+03,5.177159E-03,2.312018E-01,3.204717E+02,4.081522E+03,9.135908E-03,4.755080E-01,1.653512E+01,3.264324E+02,4.713794E-04,3.803023E-02,0.000000E+00,3.818536E+03,0.000000E+00,4.448688E-01,0.000000E+00,9.130366E+02,0.000000E+00,1.063710E-01,8.328866E+01,4.181993E+02,2.374368E-03,4.872128E-02
07:42:00,4.265514E+02,4.410113E+02,1.215992E-02,5.137943E-02,1.413735E+03,2.072926E+03,4.030217E-02,2.415034E-01,3.397886E+02,3.947197E+02,9.686553E-03,4.598586E-02,4.349179E+02,4.731742E+02,1.239843E-02,5.512650E-02,7.904165E+02,6.946260E+03,2.253299E-02,8.092597E-01,9.036991E+02,5.209503E+03,2.576240E-02,6.069222E-01,2.370751E+01,4.120808E+02,6.758481E-04,4.800872E-02,0.000000E+00,1.122844E+03,0.000000E+00,1.308149E-01,3.396133E+02,1.202186E+03,9.681562E-03,1.400578E-01,0.000000E+00,2.034193E+03,0.000000E+00,2.369911E-01,0.000000E+00,2.110008E+03,0.000000E+00,2.458238E-01,0.000000E+00,4.302287E+03,0.000000E+00,5.012276E-01,0.000000E+00,1.732547E+03,0.000000E+00,2.018521E-01,0.000000E+00,3.329584E+02,0.000000E+00,3.879082E-02,0.000000E+00,3.259151E+02,0.000000E+00,3.797025E-02,0.000000E+00,1.739905E+02,0.000000E+00,2.027015E-02,0.000000E+00,4.327953E+03,0.000000E+00,5.042176E-01,5.869172E+02,2.898980E+03,1.673165E-02,3.377489E-01,0.000000E+00,4.535952E+02,0.000000E+00,5.284496E-02,7.794920E+02,5.678931E+03,2.222152E-02,6.616168E-01,1.128554E+03,1.837523E+03,3.217237E-02,2.140761E-01,0.000000E+00,2.458408E+03,0.000000E+00,2.864110E-01,0.000000E+00,1.524176E+03,0.000000E+00,1.775704E-01,5.454032E+01,4.322894E+02,1.554820E-03,5.036281E-02,6.692885E+01,3.217374E+02,1.907987E-03,3.748326E-02,0.000000E+00,3.432273E+02,0.000000E+00,3.998682E-02,4.706647E+01,2.363623E+02,1.341757E-03,2.753679E-02,1.816050E+02,1.984558E+03,5.177147E-03,2.312061E-01,3.204681E+02,4.081847E+03,9.135804E-03,4.755458E-01,1.648361E+01,3.254744E+02,4.699111E-04,3.791862E-02,0.000000E+00,3.819891E+03,0.000000E+00,4.450268E-01,0.000000E+00,9.134593E+02,0.000000E+00,1.064202E-01,8.328827E+01,4.185123E+02,2.374356E-03,4.875774E-02
07:43:00,4.265473E+02,4.420000E+02,1.215980E-02,5.149462E-02,1.413720E+03,2.076548E+03,4.030176E-02,2.419253E-01,3.397857E+02,3.936897E+02,9.686471E-03,4.586586E-02,4.349135E+02,4.737118E+02,1.239830E-02,5.518914E-02,7.903265E+02,6.952673E+03,2.253042E-02,8.100068E-01,9.035745E+02,5.211817E+03,2.575885E-02,6.071918E-01,2.367793E+01,4.121716E+02,6.750049E-04,4.801930E-02,0.000000E+00,1.123080E+03,0.000000E+00,1.308424E-01,3.396078E+02,1.204963E+03,9.681405E-03,1.403813E-01,0.000000E+00,2.034566E+03,0.000000E+00,2.370346E-01,0.000000E+00,2.110466E+03,0.000000E+00,2.458771E-01,0.000000E+00,4.302795E+03,0.000000E+00,5.012868E-01,0.000000E+00,1.733191E+03,0.000000E+00,2.019272E-01,0.000000E+00,3.330659E+02,0.000000E+00,3.880335E-02,0.000000E+00,3.260208E+02,0.000000E+00,3.798258E-02,0.000000E+00,1.741042E+02,0.000000E+00,2.028340E-02,0.000000E+00,4.328703E+03,0.000000E+00,5.043050E-01,5.869013E+02,2.902381E+03,1.673120E-02,3.381452E-01,0.000000E+00,4.536962E+02,0.000000E+00,5.285672E-02,7.794888E+02,5.680469E+03,2.222143E-02,6.617961E-01,1.128544E+03,1.840326E+03,3.217211E-02,2.144026E-01,0.000000E+00,2.458576E+03,0.000000E+00,2.864306E-01,0.000000E+00,1.524305E+03,0.000000E+00,1.775854E-01,5.454009E+01,4.295415E+02,1.554813E-03,5.004267E-02,6.692852E+01,3.205209E+02,1.907978E-03,3.734154E-02,0.000000E+00,3.432952E+02,0.000000E+00,3.999474E-02,4.706187E+01,2.364204E+02,1.341626E-03,2.754355E-02,1.816045E+02,1.984596E+03,5.177134E-03,2.312105E-01,3.204644E+02,4.082180E+03,9.135699E-03,4.755846E-01,1.643233E+01,3.245365E+02,4.684492E-04,3.780936E-02,0.000000E+00,3.821244E+03,0.000000E+00,4.451843E-01,0.000000E+00,9.138803E+02,0.000000E+00,1.064693E-01,8.328787E+01,4.188280E+02,2.374345E-03,4.879452E-02
07:44:00,4.265432E+02,4.429986E+02,1.215969E-02,5.161095E-02,1.413706E+03,2.080183E+03,4.030135E-02,2.423489E-01,3.397829E+02,3.926919E+02,9.686390E-03,4.574961E-02,4.349091E+02,4.742611E+02,1.239818E-02,5.525314E-02,7.902370E+02,6.959165E+03,2.252787E-02,8.107632E-01,9.034503E+02,5.214149E+03,2.575531E-02,6.074635E-01,2.364838E+01,4.122621E+02,6.741623E-04,4.802985E-02,0.000000E+00,1.123313E+03,0.000000E+00,1.308696E-01,3.396023E+02,1.207721E+03,9.681247E-03,1.407027E-01,0.000000E+00,2.034937E+03,0.000000E+00,2.370778E-01,0.000000E+00,2.110920E+03,0.000000E+00,2.459300E-01,0.000000E+00,4.303307E+03,0.000000E+00,5.013465E-01,0.000000E+00,1.733829E+03,0.000000E+00,2.020016E-01,0.000000E+00,3.331724E+02,0.000000E+00,3.881576E-02,0.000000E+00,3.261256E+02,0.000000E+00,3.799478E-02,0.000000E+00,1.742202E+02,0.000000E+00,2.029691E-02,0.000000E+00,4.329463E+03,0.000000E+00,5.043935E-01,5.868854E+02,2.905808E+03,1.673075E-02,3.385445E-01,0.000000E+00,4.537965E+02,0.000000E+00,5.286841E-02,7.794856E+02,5.682012E+03,2.222134E-02,6.619759E-01,1.128535E+03,1.843169E+03,3.217185E-02,2.147339E-01,0.000000E+00,2.458745E+03,0.000000E+00,2.864502E-01,0.000000E+00,1.524432E+03,0.000000E+00,1.776003E-01,5.453986E+01,4.268370E+02,1.554807E-03,4.972759E-02,6.692820E+01,3.193251E+02,1.907969E-03,3.720221E-02,0.000000E+00,3.433636E+02,0.000000E+00,4.000270E-02,4.705726E+01,2.364788E+02,1.341495E-03,2.755037E-02,1.816041E+02,1.984636E+03,5.177122E-03,2.312152E-01,3.204606E+02,4.082522E+03,9.135593E-03,4.756244E-01,1.638128E+01,3.236183E+02,4.669938E-04,3.770238E-02,0.000000E+00,3.822594E+03,0.000000E+00,4.453416E-01,0.000000E+00,9.142998E+02,0.000000E+00,1.065182E-01,8.328748E+01,4.191463E+02,2.374334E-03,4.883161E-02
07:45:00,4.265392E+02,4.440072E+02,1.215958E-02,5.172846E-02,1.413692E+03,2.083833E+03,4.030094E-02,2.427741E-01,3.397800E+02,3.917258E+02,9.686310E-03,4.563706E-02,4.349047E+02,4.748222E+02,1.239806E-02,5.531850E-02,7.901478E+02,6.965741E+03,2.252533E-02,8.115294E-01,9.033264E+02,5.216499E+03,2.575178E-02,6.077373E-01,2.361884E+01,4.123524E+02,6.733203E-04,4.804037E-02,0.000000E+00,1.123545E+03,0.000000E+00,1.308966E-01,3.395968E+02,1.210461E+03,9.681090E-03,1.410219E-01,0.000000E+00,2.035305E+03,0.000000E+00,2.371207E-01,0.000000E+00,2.111370E+03,0.000000E+00,2.459825E-01,0.000000E+00,4.303824E+03,0.000000E+00,5.014067E-01,0.000000E+00,1.734461E+03,0.000000E+00,2.020752E-01,0.000000E+00,3.332778E+02,0.000000E+00,3.882804E-02,0.000000E+00,3.262293E+02,0.000000E+00,3.800686E-02,0.000000E+00,1.743385E+02,0.000000E+00,2.031069E-02,0.000000E+00,4.330232E+03,0.000000E+00,5.044832E-01,5.868696E+02,2.909263E+03,1.673029E-02,3.389470E-01,0.000000E+00,4.538961E+02,0.000000E+00,5.288002E-02,7.794823E+02,5.683561E+03,2.222125E-02,6.621563E-01,1.128526E+03,1.846056E+03,3.217159E-02,2.150702E-01,0.000000E+00,2.458915E+03,0.000000E+00,2.864700E-01,0.000000E+00,1.524559E+03,0.000000E+00,1.776151E-01,5.453963E+01,4.241751E+02,1.554800E-03,4.941746E-02,6.692788E+01,3.181495E+02,1.907960E-03,3.706525E-02,0.000000E+00,3.434324E+02,0.000000E+00,4.001072E-02,4.705264E+01,2.365377E+02,1.341363E-03,2.755723E-02,1.816037E+02,1.984677E+03,5.177109E-03,2.312199E-01,3.204569E+02,4.082872E+03,9.135485E-03,4.756652E-01,1.633046E+01,3.227193E+02,4.655451E-04,3.759765E-02,0.000000E+00,3.823941E+03,0.000000E+00,4.454987E-01,0.000000E+00,9.147177E+02,0.000000E+00,1.065669E-01,8.328709E+01,4.194674E+02,2.374323E-03,4.886902E-02
07:46:00,4.265353E+02,4.450262E+02,1.215946E-02,5.184718E-02,1.413677E+03,2.087496E+03,4.030053E-02,2.432009E-01,3.397773E+02,3.907914E+02,9.686230E-03,4.552820E-02,4.349005E+02,4.753951E+02,1.239794E-02,5.538525E-02,7.900590E+02,6.972403E+03,2.252280E-02,8.123055E-01,9.032030E+02,5.218866E+03,2.574826E-02,6.080132E-01,2.358933E+01,4.124424E+02,6.724790E-04,4.805086E-02,0.000000E+00,1.123775E+03,0.000000E+00,1.309234E-01,3.395912E+02,1.213183E+03,9.680933E-03,1.413390E-01,0.000000E+00,2.035671E+03,0.000000E+00,2.371633E-01,0.000000E+00,2.111816E+03,0.000000E+00,2.460344E-01,0.000000E+00,4.304344E+03,0.000000E+00,5.014674E-01,0.000000E+00,1.735086E+03,0.000000E+00,2.021480E-01,0.000000E+00,3.333820E+02,0.000000E+00,3.884019E-02,0.000000E+00,3.263320E+02,0.000000E+00,3.801883E-02,0.000000E+00,1.744590E+02,0.000000E+00,2.032473E-02,0.000000E+00,4.331011E+03,0.000000E+00,5.045739E-01,5.868537E+02,2.912747E+03,1.672984E-02,3.393529E-01,0.000000E+00,4.539951E+02,0.000000E+00,5.289156E-02,7.794792E+02,5.685113E+03,2.222116E-02,6.623372E-01,1.128517E+03,1.848987E+03,3.217133E-02,2.154117E-01,0.000000E+00,2.459085E+03,0.000000E+00,2.864898E-01,0.000000E+00,1.524685E+03,0.000000E+00,1.776298E-01,5.453941E+01,4.215559E+02,1.554794E-03,4.911232E-02,6.692756E+01,3.169942E+02,1.907951E-03,3.693066E-02,0.000000E+00,3.435016E+02,0.000000E+00,4.001879E-02,4.704800E+01,2.365970E+02,1.341231E-03,2.756414E-02,1.816032E+02,1.984719E+03,5.177097E-03,2.312249E-01,3.204531E+02,4.083231E+03,9.135376E-03,4.757071E-01,1.627988E+01,3.218398E+02,4.641032E-04,3.749518E-02,0.000000E+00,3.825286E+03,0.000000E+00,4.456554E-01,0.000000E+00,9.151343E+02,0.000000E+00,1.066154E-01,8.328670E+01,4.197912E+02,2.374312E-03,4.890674E-02
07:47:00,4.265313E+02,4.460559E+02,1.215935E-02,5.196714E-02,1.413663E+03,2.091174E+03,4.030013E-02,2.436293E-01,3.397745E+02,3.898885E+02,9.686152E-03,4.542300E-02,4.348962E+02,4.759799E+02,1.239782E-02,5.545338E-02,7.899707E+02,6.979152E+03,2.252028E-02,8.130918E-01,9.030799E+02,5.221251E+03,2.574475E-02,6.082910E-01,2.355985E+01,4.125322E+02,6.716386E-04,4.806132E-02,0.000000E+00,1.124003E+03,0.000000E+00,1.309500E-01,3.395857E+02,1.215886E+03,9.680775E-03,1.416539E-01,0.000000E+00,2.036034E+03,0.000000E+00,2.372056E-01,0.000000E+00,2.112258E+03,0.000000E+00,2.460860E-01,0.000000E+00,4.304869E+03,0.000000E+00,5.015285E-01,0.000000E+00,1.735704E+03,0.000000E+00,2.022201E-01,0.000000E+00,3.334852E+02,0.000000E+00,3.885221E-02,0.000000E+00,3.264337E+02,0.000000E+00,3.803068E-02,0.000000E+00,1.745818E+02,0.000000E+00,2.033904E-02,0.000000E+00,4.331798E+03,0.000000E+00,5.046657E-01,5.868379E+02,2.916259E+03,1.672939E-02,3.397621E-01,0.000000E+00,4.540935E+02,0.000000E+00,5.290302E-02,7.794760E+02,5.686670E+03,2.222107E-02,6.625185E-01,1.128508E+03,1.851962E+03,3.217107E-02,2.157583E-01,0.000000E+00,2.459256E+03,0.000000E+00,2.865098E-01,0.000000E+00,1.524811E+03,0.000000E+00,1.776444E-01,5.453918E+01,4.189789E+02,1.554788E-03,4.881210E-02,6.692724E+01,3.158591E+02,1.907942E-03,3.679842E-02,0.000000E+00,3.435713E+02,0.000000E+00,4.002690E-02,4.704336E+01,2.366567E+02,1.341099E-03,2.757110E-02,1.816028E+02,1.984763E+03,5.177084E-03,2.312300E-01,3.204492E+02,4.083599E+03,9.135266E-03,4.757499E-01,1.622954E+01,3.209795E+02,4.626681E-04,3.739496E-02,0.000000E+00,3.826629E+03,0.000000E+00,4.458118E-01,0.000000E+00,9.155493E+02,0.000000E+00,1.066638E-01,8.328631E+01,4.201177E+02,2.374301E-03,4.894478E-02
07:48:00,4.265275E+02,4.470964E+02,1.215924E-02,5.208837E-02,1.413649E+03,2.094865E+03,4.029973E-02,2.440594E-01,3.397718E+02,3.890164E+02,9.686075E-03,4.532141E-02,4.348920E+02,4.765766E+02,1.239770E-02,5.552290E-02,7.898828E+02,6.985991E+03,2.251778E-02,8.138886E-01,9.029574E+02,5.223653E+03,2.574125E-02,6.085709E-01,2.353040E+01,4.126218E+02,6.707990E-04,4.807176E-02,0.000000E+00,1.124230E+03,0.000000E+00,1.309764E-01,3.395802E+02,1.218571E+03,9.680618E-03,1.419667E-01,0.000000E+00,2.036395E+03,0.000000E+00,2.372477E-01,0.000000E+00,2.112696E+03,0.000000E+00,2.461370E-01,0.000000E+00,4.305399E+03,0.000000E+00,5.015902E-01,0.000000E+00,1.736316E+03,0.000000E+00,2.022914E-01,0.000000E+00,3.335874E+02,0.000000E+00,3.886411E-02,0.000000E+00,3.265345E+02,0.000000E+00,3.804242E-02,0.000000E+00,1.747068E+02,0.000000E+00,2.035360E-02,0.000000E+00,4.332595E+03,0.000000E+00,5.047586E-01,5.868220E+02,2.919802E+03,1.672894E-02,3.401750E-01,0.000000E+00,4.541913E+02,0.000000E+00,5.291441E-02,7.794728E+02,5.688230E+03,2.222098E-02,6.627003E-01,1.128499E+03,1.854984E+03,3.217081E-02,2.161104E-01,0.000000E+00,2.459428E+03,0.000000E+00,2.865298E-01,0.000000E+00,1.524936E+03,0.000000E+00,1.776589E-01,5.453896E+01,4.164434E+02,1.554781E-03,4.851670E-02,6.692692E+01,3.147439E+02,1.907933E-03,3.666849E-02,0.000000E+00,3.436414E+02,0.000000E+00,4.003507E-02,4.703870E+01,2.367169E+02,1.340966E-03,2.757810E-02,1.816024E+02,1.984808E+03,5.177072E-03,2.312352E-01,3.204453E+02,4.083975E+03,9.135155E-03,4.757937E-01,1.617944E+01,3.201382E+02,4.612398E-04,3.729693E-02,0.000000E+00,3.827969E+03,0.000000E+00,4.459679E-01,0.000000E+00,9.159631E+02,0.000000E+00,1.067120E-01,8.328593E+01,4.204469E+02,2.374290E-03,4.898314E-02
07:49:00,4.265237E+02,4.481481E+02,1.215914E-02,5.221090E-02,1.413635E+03,2.098571E+03,4.029933E-02,2.444912E-01,3.397691E+02,3.881748E+02,9.685998E-03,4.522336E-02,4.348879E+02,4.771853E+02,1.239758E-02,5.559382E-02,7.897954E+02,6.992922E+03,2.251528E-02,8.146962E-01,9.028352E+02,5.226074E+03,2.573777E-02,6.088529E-01,2.350098E+01,4.127111E+02,6.699605E-04,4.808217E-02,0.000000E+00,1.124455E+03,0.000000E+00,1.310026E-01,3.395747E+02,1.221239E+03,9.680461E-03,1.422775E-01,0.000000E+00,2.036753E+03,0.000000E+00,2.372894E-01,0.000000E+00,2.113130E+03,0.000000E+00,2.461876E-01,0.000000E+00,4.305932E+03,0.000000E+00,5.016523E-01,0.000000E+00,1.736921E+03,0.000000E+00,2.023619E-01,0.000000E+00,3.336884E+02,0.000000E+00,3.887588E-02,0.000000E+00,3.266342E+02,0.000000E+00,3.805404E-02,0.000000E+00,1.748341E+02,0.000000E+00,2.036843E-02,0.000000E+00,4.333402E+03,0.000000E+00,5.048525E-01,5.868061E+02,2.923377E+03,1.672849E-02,3.405915E-01,0.000000E+00,4.542885E+02,0.000000E+00,5.292574E-02,7.794696E+02,5.689794E+03,2.222089E-02,6.628826E-01,1.128490E+03,1.858053E+03,3.217056E-02,2.164679E-01,0.000000E+00,2.459601E+03,0.000000E+00,2.865499E-01,0.000000E+00,1.525060E+03,0.000000E+00,1.776734E-01,5.453874E+01,4.139485E+02,1.554775E-03,4.822604E-02,6.692660E+01,3.136481E+02,1.907924E-03,3.654083E-02,0.000000E+00,3.437119E+02,0.000000E+00,4.004329E-02,4.703403E+01,2.367774E+02,1.340833E-03,2.758515E-02,1.816019E+02,1.984854E+03,5.177059E-03,2.312406E-01,3.204414E+02,4.084359E+03,9.135043E-03,4.758385E-01,1.612958E+01,3.193154E+02,4.598185E-04,3.720107E-02,0.000000E+00,3.829307E+03,0.000000E+00,4.461238E-01,0.000000E+00,9.163756E+02,0.000000E+00,1.067600E-01,8.328554E+01,4.207789E+02,2.374279E-03,4.902181E-02
07:50:00,4.265199E+02,4.492114E+02,1.215903E-02,5.233477E-02,1.413621E+03,2.102291E+03,4.029894E-02,2.449246E-01,3.397664E+02,3.873630E+02,9.685923E-03,4.512878E-02,4.348838E+02,4.778060E+02,1.239746E-02,5.566613E-02,7.897087E+02,6.999951E+03,2.251281E-02,8.155151E-01,9.027139E+02,5.228513E+03,2.573432E-02,6.091371E-01,2.347170E+01,4.128002E+02,6.691256E-04,4.809255E-02,0.000000E+00,1.124678E+03,0.000000E+00,1.310286E-01,3.395691E+02,1.223890E+03,9.680304E-03,1.425864E-01,0.000000E+00,2.037109E+03,0.000000E+00,2.373308E-01,0.000000E+00,2.113561E+03,0.000000E+00,2.462378E-01,0.000000E+00,4.306469E+03,0.000000E+00,5.017149E-01,0.000000E+00,1.737520E+03,0.000000E+00,2.024317E-01,0.000000E+00,3.337885E+02,0.000000E+00,3.888754E-02,0.000000E+00,3.267330E+02,0.000000E+00,3.806555E-02,0.000000E+00,1.749636E+02,0.000000E+00,2.038352E-02,0.000000E+00,4.334217E+03,0.000000E+00,5.049475E-01,5.867903E+02,2.926986E+03,1.672803E-02,3.410120E-01,0.000000E+00,4.543850E+02,0.000000E+00,5.293699E-02,7.794665E+02,5.691363E+03,2.222080E-02,6.630654E-01,1.128481E+03,1.861170E+03,3.217030E-02,2.168311E-01,0.000000E+00,2.459774E+03,0.000000E+00,2.865702E-01,0.000000E+00,1.525183E+03,0.000000E+00,1.776877E-01,5.453852E+01,4.114934E+02,1.554768E-03,4.794001E-02,6.692629E+01,3.125714E+02,1.907915E-03,3.641539E-02,0.000000E+00,3.437829E+02,0.000000E+00,4.005156E-02,4.702937E+01,2.368383E+02,1.340700E-03,2.759225E-02,1.816015E+02,1.984902E+03,5.177047E-03,2.312462E-01,3.204374E+02,4.084752E+03,9.134930E-03,4.758842E-01,1.608009E+01,3.185108E+02,4.584077E-04,3.710733E-02,0.000000E+00,3.830643E+03,0.000000E+00,4.462795E-01,0.000000E+00,9.167870E+02,0.000000E+00,1.068080E-01,8.328516E+01,4.211136E+02,2.374268E-03,4.906081E-02
07:51:00,4.265162E+02,4.502865E+02,1.215892E-02,5.246002E-02,1.413607E+03,2.106026E+03,4.029855E-02,2.453597E-01,3.397638E+02,3.865806E+02,9.685848E-03,4.503763E-02,4.348798E+02,4.784388E+02,1.239735E-02,5.573986E-02,7.896223E+02,7.007081E+03,2.251035E-02,8.163458E-01,9.025929E+02,5.230970E+03,2.573086E-02,6.094234E-01,2.344239E+01,4.128892E+02,6.682901E-04,4.810292E-02,0.000000E+00,1.124899E+03,0.000000E+00,1.310544E-01,3.395636E+02,1.226526E+03,9.680147E-03,1.428934E-01,0.000000E+00,2.037462E+03,0.000000E+00,2.373720E-01,0.000000E+00,2.113988E+03,0.000000E+00,2.462876E-01,0.000000E+00,4.307011E+03,0.000000E+00,5.017780E-01,0.000000E+00,1.738113E+03,0.000000E+00,2.025008E-01,0.000000E+00,3.338875E+02,0.000000E+00,3.889908E-02,0.000000E+00,3.268309E+02,0.000000E+00,3.807696E-02,0.000000E+00,1.750954E+02,0.000000E+00,2.039887E-02,0.000000E+00,4.335041E+03,0.000000E+00,5.050435E-01,5.867745E+02,2.930631E+03,1.672758E-02,3.414366E-01,0.000000E+00,4.544810E+02,0.000000E+00,5.294817E-02,7.794634E+02,5.692936E+03,2.222071E-02,6.632487E-01,1.128472E+03,1.864338E+03,3.217005E-02,2.172001E-01,0.000000E+00,2.459949E+03,0.000000E+00,2.865905E-01,0.000000E+00,1.525306E+03,0.000000E+00,1.777020E-01,5.453829E+01,4.090774E+02,1.554762E-03,4.765854E-02,6.692598E+01,3.115135E+02,1.907906E-03,3.629213E-02,0.000000E+00,3.438544E+02,0.000000E+00,4.005989E-02,4.702469E+01,2.368997E+02,1.340566E-03,2.759940E-02,1.816011E+02,1.984952E+03,5.177035E-03,2.312520E-01,3.204334E+02,4.085153E+03,9.134816E-03,4.759310E-01,1.603076E+01,3.177241E+02,4.570013E-04,3.701568E-02,0.000000E+00,3.831978E+03,0.000000E+00,4.464350E-01,0.000000E+00,9.171974E+02,0.000000E+00,1.068558E-01,8.328478E+01,4.214511E+02,2.374257E-03,4.910013E-02
07:52:00,4.265126E+02,4.513737E+02,1.215882E-02,5.258669E-02,1.413594E+03,2.109775E+03,4.029816E-02,2.457965E-01,3.397611E+02,3.858269E+02,9.685774E-03,4.494982E-02,4.348758E+02,4.790837E+02,1.239724E-02,5.581498E-02,7.895366E+02,7.014314E+03,2.250790E-02,8.171885E-01,9.024726E+02,5.233447E+03,2.572743E-02,6.097120E-01,2.341319E+01,4.129780E+02,6.674575E-04,4.811327E-02,0.000000E+00,1.125119E+03,0.000000E+00,1.310800E-01,3.395581E+02,1.229145E+03,9.679990E-03,1.431987E-01,0.000000E+00,2.037814E+03,0.000000E+00,2.374130E-01,0.000000E+00,2.114412E+03,0.000000E+00,2.463369E-01,0.000000E+00,4.307556E+03,0.000000E+00,5.018416E-01,0.000000E+00,1.738700E+03,0.000000E+00,2.025692E-01,0.000000E+00,3.339855E+02,0.000000E+00,3.891050E-02,0.000000E+00,3.269278E+02,0.000000E+00,3.808825E-02,0.000000E+00,1.752294E+02,0.000000E+00,2.041448E-02,0.000000E+00,4.335875E+03,0.000000E+00,5.051406E-01,5.867587E+02,2.934312E+03,1.672713E-02,3.418656E-01,0.000000E+00,4.545765E+02,0.000000E+00,5.295930E-02,7.794602E+02,5.694514E+03,2.222062E-02,6.634325E-01,1.128463E+03,1.867557E+03,3.216980E-02,2.175752E-01,0.000000E+00,2.460124E+03,0.000000E+00,2.866108E-01,0.000000E+00,1.525428E+03,0.000000E+00,1.777163E-01,5.453807E+01,4.066996E+02,1.554756E-03,4.738151E-02,6.692566E+01,3.104739E+02,1.907897E-03,3.617101E-02,0.000000E+00,3.439264E+02,0.000000E+00,4.006828E-02,4.702001E+01,2.369614E+02,1.340433E-03,2.760660E-02,1.816006E+02,1.985003E+03,5.177022E-03,2.312579E-01,3.204294E+02,4.085563E+03,9.134701E-03,4.759787E-01,1.598175E+01,3.169550E+02,4.556042E-04,3.692607E-02,0.000000E+00,3.833310E+03,0.000000E+00,4.465903E-01,0.000000E+00,9.176068E+02,0.000000E+00,1.069035E-01,8.328440E+01,4.217913E+02,2.374246E-03,4.913977E-02
07:53:00,4.265090E+02,4.524733E+02,1.215872E-02,5.271480E-02,1.413580E+03,2.113539E+03,4.029777E-02,2.462350E-01,3.397586E+02,3.851017E+02,9.685701E-03,4.486533E-02,4.348718E+02,4.797405E+02,1.239712E-02,5.589151E-02,7.894510E+02,7.021653E+03,2.250547E-02,8.180435E-01,9.023524E+02,5.235943E+03,2.572401E-02,6.100028E-01,2.338397E+01,4.130667E+02,6.666246E-04,4.812360E-02,0.000000E+00,1.125338E+03,0.000000E+00,1.311055E-01,3.395526E+02,1.231750E+03,9.679833E-03,1.435021E-01,0.000000E+00,2.038163E+03,0.000000E+00,2.374537E-01,0.000000E+00,2.114832E+03,0.000000E+00,2.463859E-01,0.000000E+00,4.308106E+03,0.000000E+00,5.019056E-01,0.000000E+00,1.739282E+03,0.000000E+00,2.026370E-01,0.000000E+00,3.340826E+02,0.000000E+00,3.892181E-02,0.000000E+00,3.270239E+02,0.000000E+00,3.809945E-02,0.000000E+00,1.753656E+02,0.000000E+00,2.043035E-02,0.000000E+00,4.336717E+03,0.000000E+00,5.052388E-01,5.867429E+02,2.938032E+03,1.672668E-02,3.422990E-01,0.000000E+00,4.546714E+02,0.000000E+00,5.297035E-02,7.794571E+02,5.696097E+03,2.222053E-02,6.636169E-01,1.128454E+03,1.870829E+03,3.216955E-02,2.179564E-01,0.000000E+00,2.460300E+03,0.000000E+00,2.866313E-01,0.000000E+00,1.525550E+03,0.000000E+00,1.777305E-01,5.453786E+01,4.043593E+02,1.554750E-03,4.710886E-02,6.692535E+01,3.094523E+02,1.907888E-03,3.605200E-02,0.000000E+00,3.439988E+02,0.000000E+00,4.007672E-02,4.701531E+01,2.370236E+02,1.340299E-03,2.761385E-02,1.816002E+02,1.985055E+03,5.177010E-03,2.312641E-01,3.204253E+02,4.085980E+03,9.134585E-03,4.760274E-01,1.593289E+01,3.162031E+02,4.542114E-04,3.683848E-02,0.000000E+00,3.834642E+03,0.000000E+00,4.467454E-01,0.000000E+00,9.180155E+02,0.000000E+00,1.069511E-01,8.328402E+01,4.221344E+02,2.374236E-03,4.917974E-02
07:54:00,4.265054E+02,4.535856E+02,1.215862E-02,5.284438E-02,1.413566E+03,2.117317E+03,4.029738E-02,2.466752E-01,3.397560E+02,3.844048E+02,9.685629E-03,4.478414E-02,4.348679E+02,4.804094E+02,1.239701E-02,5.596944E-02,7.893662E+02,7.029099E+03,2.250305E-02,8.189111E-01,9.022330E+02,5.238458E+03,2.572061E-02,6.102958E-01,2.335485E+01,4.131552E+02,6.657945E-04,4.813391E-02,0.000000E+00,1.125555E+03,0.000000E+00,1.311308E-01,3.395471E+02,1.234340E+03,9.679676E-03,1.438038E-01,0.000000E+00,2.038510E+03,0.000000E+00,2.374941E-01,0.000000E+00,2.115249E+03,0.000000E+00,2.464345E-01,0.000000E+00,4.308660E+03,0.000000E+00,5.019701E-01,0.000000E+00,1.739857E+03,0.000000E+00,2.027040E-01,0.000000E+00,3.341787E+02,0.000000E+00,3.893300E-02,0.000000E+00,3.271190E+02,0.000000E+00,3.811053E-02,0.000000E+00,1.755041E+02,0.000000E+00,2.044648E-02,0.000000E+00,4.337568E+03,0.000000E+00,5.053379E-01,5.867271E+02,2.941790E+03,1.672623E-02,3.427369E-01,0.000000E+00,4.547657E+02,0.000000E+00,5.298134E-02,7.794540E+02,5.697683E+03,2.222044E-02,6.638017E-01,1.128446E+03,1.874155E+03,3.216930E-02,2.183439E-01,0.000000E+00,2.460476E+03,0.000000E+00,2.866519E-01,0.000000E+00,1.525671E+03,0.000000E+00,1.777446E-01,5.453764E+01,4.020564E+02,1.554743E-03,4.684058E-02,6.692504E+01,3.084489E+02,1.907879E-03,3.593509E-02,0.000000E+00,3.440718E+02,0.000000E+00,4.008522E-02,4.701062E+01,2.370862E+02,1.340165E-03,2.762114E-02,1.815998E+02,1.985110E+03,5.176998E-03,2.312704E-01,3.204212E+02,4.086406E+03,9.134468E-03,4.760770E-01,1.588436E+01,3.154686E+02,4.528279E-04,3.675291E-02,0.000000E+00,3.835972E+03,0.000000E+00,4.469003E-01,0.000000E+00,9.184232E+02,0.000000E+00,1.069986E-01,8.328364E+01,4.224803E+02,2.374225E-03,4.922003E-02
07:55:00,4.265019E+02,4.547108E+02,1.215852E-02,5.297547E-02,1.413553E+03,2.121111E+03,4.029700E-02,2.471172E-01,3.397535E+02,3.837360E+02,9.685557E-03,4.470622E-02,4.348640E+02,4.810902E+02,1.239690E-02,5.604876E-02,7.892819E+02,7.036656E+03,2.250065E-02,8.197915E-01,9.021144E+02,5.240992E+03,2.571722E-02,6.105910E-01,2.332583E+01,4.132435E+02,6.649672E-04,4.814420E-02,0.000000E+00,1.125770E+03,0.000000E+00,1.311559E-01,3.395416E+02,1.236914E+03,9.679520E-03,1.441038E-01,0.000000E+00,2.038855E+03,0.000000E+00,2.375343E-01,0.000000E+00,2.115662E+03,0.000000E+00,2.464826E-01,0.000000E+00,4.309217E+03,0.000000E+00,5.020351E-01,0.000000E+00,1.740426E+03,0.000000E+00,2.027703E-01,0.000000E+00,3.342738E+02,0.000000E+00,3.894408E-02,0.000000E+00,3.272133E+02,0.000000E+00,3.812151E-02,0.000000E+00,1.756447E+02,0.000000E+00,2.046287E-02,0.000000E+00,4.338428E+03,0.000000E+00,5.054381E-01,5.867114E+02,2.945589E+03,1.672578E-02,3.431794E-01,0.000000E+00,4.548595E+02,0.000000E+00,5.299227E-02,7.794509E+02,5.699273E+03,2.222035E-02,6.639870E-01,1.128437E+03,1.877535E+03,3.216906E-02,2.187377E-01,0.000000E+00,2.460654E+03,0.000000E+00,2.866726E-01,0.000000E+00,1.525791E+03,0.000000E+00,1.777586E-01,5.453742E+01,3.997905E+02,1.554737E-03,4.657659E-02,6.692473E+01,3.074634E+02,1.907870E-03,3.582028E-02,0.000000E+00,3.441452E+02,0.000000E+00,4.009377E-02,4.700593E+01,2.371493E+02,1.340032E-03,2.762848E-02,1.815993E+02,1.985165E+03,5.176986E-03,2.312769E-01,3.204170E+02,4.086841E+03,9.134350E-03,4.761276E-01,1.583614E+01,3.147513E+02,4.514531E-04,3.666934E-02,0.000000E+00,3.837300E+03,0.000000E+00,4.470551E-01,0.000000E+00,9.188302E+02,0.000000E+00,1.070460E-01,8.328327E+01,4.228290E+02,2.374214E-03,4.926066E-02
07:56:00,4.264984E+02,4.558493E+02,1.215842E-02,5.310811E-02,1.413540E+03,2.124919E+03,4.029662E-02,2.475609E-01,3.397510E+02,3.830948E+02,9.685487E-03,4.463153E-02,4.348602E+02,4.817830E+02,1.239679E-02,5.612947E-02,7.891982E+02,7.044327E+03,2.249826E-02,8.206852E-01,9.019964E+02,5.243545E+03,2.571386E-02,6.108885E-01,2.329688E+01,4.133318E+02,6.641418E-04,4.815448E-02,0.000000E+00,1.125984E+03,0.000000E+00,1.311808E-01,3.395361E+02,1.239475E+03,9.679364E-03,1.444021E-01,0.000000E+00,2.039197E+03,0.000000E+00,2.375742E-01,0.000000E+00,2.116072E+03,0.000000E+00,2.465304E-01,0.000000E+00,4.309779E+03,0.000000E+00,5.021005E-01,0.000000E+00,1.740988E+03,0.000000E+00,2.028358E-01,0.000000E+00,3.343679E+02,0.000000E+00,3.895505E-02,0.000000E+00,3.273066E+02,0.000000E+00,3.813238E-02,0.000000E+00,1.757876E+02,0.000000E+00,2.047952E-02,0.000000E+00,4.339296E+03,0.000000E+00,5.055393E-01,5.866957E+02,2.949429E+03,1.672534E-02,3.436268E-01,0.000000E+00,4.549527E+02,0.000000E+00,5.300313E-02,7.794479E+02,5.700867E+03,2.222027E-02,6.641727E-01,1.128428E+03,1.880973E+03,3.216881E-02,2.191382E-01,0.000000E+00,2.460832E+03,0.000000E+00,2.866933E-01,0.000000E+00,1.525911E+03,0.000000E+00,1.777726E-01,5.453720E+01,3.975609E+02,1.554731E-03,4.631683E-02,6.692442E+01,3.064955E+02,1.907861E-03,3.570751E-02,0.000000E+00,3.442190E+02,0.000000E+00,4.010238E-02,4.700123E+01,2.372127E+02,1.339898E-03,2.763587E-02,1.815989E+02,1.985223E+03,5.176973E-03,2.312836E-01,3.204129E+02,4.087283E+03,9.134232E-03,4.761791E-01,1.578817E+01,3.140508E+02,4.500857E-04,3.658773E-02,0.000000E+00,3.838627E+03,0.000000E+00,4.472097E-01,0.000000E+00,9.192365E+02,0.000000E+00,1.070934E-01,8.328290E+01,4.231805E+02,2.374204E-03,4.930162E-02
07:57:00,4.264950E+02,4.570013E+02,1.215832E-02,5.324233E-02,1.413526E+03,2.128743E+03,4.029624E-02,2.480063E-01,3.397485E+02,3.824808E+02,9.685417E-03,4.456000E-02,4.348564E+02,4.824878E+02,1.239669E-02,5.621158E-02,7.891150E+02,7.052116E+03,2.249589E-02,8.215926E-01,9.018789E+02,5.246119E+03,2.571051E-02,6.111884E-01,2.326799E+01,4.134199E+02,6.633183E-04,4.816475E-02,0.000000E+00,1.126197E+03,0.000000E+00,1.312055E-01,3.395307E+02,1.242022E+03,9.679208E-03,1.446989E-01,0.000000E+00,2.039538E+03,0.000000E+00,2.376139E-01,0.000000E+00,2.116478E+03,0.000000E+00,2.465777E-01,0.000000E+00,4.310344E+03,0.000000E+00,5.021664E-01,0.000000E+00,1.741545E+03,0.000000E+00,2.029008E-01,0.000000E+00,3.344611E+02,0.000000E+00,3.896591E-02,0.000000E+00,3.273991E+02,0.000000E+00,3.814316E-02,0.000000E+00,1.759328E+02,0.000000E+00,2.049643E-02,0.000000E+00,4.340173E+03,0.000000E+00,5.056414E-01,5.866800E+02,2.953313E+03,1.672489E-02,3.440793E-01,0.000000E+00,4.550454E+02,0.000000E+00,5.301393E-02,7.794448E+02,5.702465E+03,2.222018E-02,6.643589E-01,1.128420E+03,1.884468E+03,3.216857E-02,2.195454E-01,0.000000E+00,2.461010E+03,0.000000E+00,2.867141E-01,0.000000E+00,1.526030E+03,0.000000E+00,1.777865E-01,5.453699E+01,3.953667E+02,1.554725E-03,4.606121E-02,6.692412E+01,3.055449E+02,1.907853E-03,3.559677E-02,0.000000E+00,3.442934E+02,0.000000E+00,4.011105E-02,4.699653E+01,2.372765E+02,1.339764E-03,2.764331E-02,1.815985E+02,1.985282E+03,5.176961E-03,2.312905E-01,3.204087E+02,4.087733E+03,9.134112E-03,4.762316E-01,1.574045E+01,3.133669E+02,4.487254E-04,3.650806E-02,0.000000E+00,3.839953E+03,0.000000E+00,4.473642E-01,0.000000E+00,9.196423E+02,0.000000E+00,1.071406E-01,8.328253E+01,4.235349E+02,2.374193E-03,4.934291E-02
07:58:00,4.264916E+02,4.581672E+02,1.215823E-02,5.337816E-02,1.413513E+03,2.132581E+03,4.029587E-02,2.484535E-01,3.397461E+02,3.818936E+02,9.685348E-03,4.449158E-02,4.348527E+02,4.832043E+02,1.239658E-02,5.629506E-02,7.890323E+02,7.060024E+03,2.249353E-02,8.225140E-01,9.017620E+02,5.248713E+03,2.570718E-02,6.114906E-01,2.323916E+01,4.135079E+02,6.624965E-04,4.817500E-02,0.000000E+00,1.126408E+03,0.000000E+00,1.312301E-01,3.395252E+02,1.244556E+03,9.679052E-03,1.449941E-01,0.000000E+00,2.039876E+03,0.000000E+00,2.376533E-01,0.000000E+00,2.116882E+03,0.000000E+00,2.466247E-01,0.000000E+00,4.310914E+03,0.000000E+00,5.022327E-01,0.000000E+00,1.742097E+03,0.000000E+00,2.029650E-01,0.000000E+00,3.345534E+02,0.000000E+00,3.897666E-02,0.000000E+00,3.274907E+02,0.000000E+00,3.815383E-02,0.000000E+00,1.760801E+02,0.000000E+00,2.051359E-02,0.000000E+00,4.341058E+03,0.000000E+00,5.057446E-01,5.866643E+02,2.957241E+03,1.672444E-02,3.445370E-01,0.000000E+00,4.551375E+02,0.000000E+00,5.302467E-02,7.794418E+02,5.704068E+03,2.222009E-02,6.645456E-01,1.128411E+03,1.888023E+03,3.216833E-02,2.199595E-01,0.000000E+00,2.461190E+03,0.000000E+00,2.867351E-01,0.000000E+00,1.526149E+03,0.000000E+00,1.778003E-01,5.453678E+01,3.932075E+02,1.554719E-03,4.580965E-02,6.692381E+01,3.046113E+02,1.907844E-03,3.548800E-02,0.000000E+00,3.443683E+02,0.000000E+00,4.011977E-02,4.699183E+01,2.373407E+02,1.339630E-03,2.765079E-02,1.815980E+02,1.985343E+03,5.176949E-03,2.312976E-01,3.204045E+02,4.088192E+03,9.133992E-03,4.762850E-01,1.569298E+01,3.126994E+02,4.473721E-04,3.643029E-02,0.000000E+00,3.841278E+03,0.000000E+00,4.475186E-01,0.000000E+00,9.200475E+02,0.000000E+00,1.071878E-01,8.328216E+01,4.238922E+02,2.374182E-03,4.938453E-02
07:59:00,4.264883E+02,4.593472E+02,1.215813E-02,5.351563E-02,1.413500E+03,2.136435E+03,4.029549E-02,2.489025E-01,3.397437E+02,3.813328E+02,9.685280E-03,4.442625E-02,4.348490E+02,4.839327E+02,1.239648E-02,5.637992E-02,7.889501E+02,7.068055E+03,2.249119E-02,8.234496E-01,9.016456E+02,5.251327E+03,2.570386E-02,6.117951E-01,2.321040E+01,4.135958E+02,6.616766E-04,4.818525E-02,0.000000E+00,1.126617E+03,0.000000E+00,1.312545E-01,3.395197E+02,1.247078E+03,9.678896E-03,1.452878E-01,0.000000E+00,2.040213E+03,0.000000E+00,2.376925E-01,0.000000E+00,2.117282E+03,0.000000E+00,2.466713E-01,0.000000E+00,4.311487E+03,0.000000E+00,5.022995E-01,0.000000E+00,1.742642E+03,0.000000E+00,2.030285E-01,0.000000E+00,3.346447E+02,0.000000E+00,3.898730E-02,0.000000E+00,3.275814E+02,0.000000E+00,3.816440E-02,0.000000E+00,1.762296E+02,0.000000E+00,2.053101E-02,0.000000E+00,4.341952E+03,0.000000E+00,5.058487E-01,5.866486E+02,2.961215E+03,1.672400E-02,3.450000E-01,0.000000E+00,4.552292E+02,0.000000E+00,5.303534E-02,7.794387E+02,5.705674E+03,2.222001E-02,6.647328E-01,1.128403E+03,1.891638E+03,3.216809E-02,2.203807E-01,0.000000E+00,2.461370E+03,0.000000E+00,2.867561E-01,0.000000E+00,1.526267E+03,0.000000E+00,1.778141E-01,5.453656E+01,3.910827E+02,1.554713E-03,4.556210E-02,6.692351E+01,3.036945E+02,1.907835E-03,3.538119E-02,0.000000E+00,3.444437E+02,0.000000E+00,4.012856E-02,4.698712E+01,2.374054E+02,1.339495E-03,2.765832E-02,1.815976E+02,1.985405E+03,5.176937E-03,2.313048E-01,3.204002E+02,4.088658E+03,9.133871E-03,4.763393E-01,1.564576E+01,3.120480E+02,4.460258E-04,3.635440E-02,0.000000E+00,3.842602E+03,0.000000E+00,4.476728E-01,0.000000E+00,9.204523E+02,0.000000E+00,1.072350E-01,8.328179E+01,4.242524E+02,2.374172E-03,4.942650E-02
08:00:00,4.264850E+02,4.605734E+02,1.215804E-02,5.365849E-02,1.413487E+03,2.140462E+03,4.029512E-02,2.493717E-01,3.397413E+02,3.808266E+02,9.685212E-03,4.436728E-02,4.348453E+02,4.847089E+02,1.239637E-02,5.647035E-02,7.888683E+02,7.076395E+03,2.248885E-02,8.244213E-01,9.015297E+02,5.253963E+03,2.570056E-02,6.121022E-01,2.318170E+01,4.136837E+02,6.608585E-04,4.819548E-02,0.000000E+00,1.126825E+03,0.000000E+00,1.312788E-01,3.395143E+02,1.249567E+03,9.678741E-03,1.455779E-01,0.000000E+00,2.040547E+03,0.000000E+00,2.377315E-01,0.000000E+00,2.117679E+03,0.000000E+00,2.467176E-01,0.000000E+00,4.312064E+03,0.000000E+00,5.023667E-01,0.000000E+00,1.743182E+03,0.000000E+00,2.030915E-01,0.000000E+00,3.347352E+02,0.000000E+00,3.899785E-02,0.000000E+00,3.276713E+02,0.000000E+00,3.817488E-02,0.000000E+00,1.763813E+02,0.000000E+00,2.054869E-02,0.000000E+00,4.342854E+03,0.000000E+00,5.059538E-01,5.866329E+02,2.965306E+03,1.672355E-02,3.454767E-01,0.000000E+00,4.553203E+02,0.000000E+00,5.304596E-02,7.794357E+02,5.707285E+03,2.221992E-02,6.649204E-01,1.128394E+03,1.895408E+03,3.216785E-02,2.208199E-01,0.000000E+00,2.461551E+03,0.000000E+00,2.867772E-01,0.000000E+00,1.526385E+03,0.000000E+00,1.778278E-01,5.453635E+01,3.889913E+02,1.554707E-03,4.531846E-02,6.692321E+01,3.027940E+02,1.907827E-03,3.527628E-02,0.000000E+00,3.445196E+02,0.000000E+00,4.013740E-02,4.698241E+01,2.374704E+02,1.339361E-03,2.766590E-02,1.815972E+02,1.985469E+03,5.176925E-03,2.313123E-01,3.203960E+02,4.089133E+03,9.133749E-03,4.763946E-01,1.559878E+01,3.114124E+02,4.446865E-04,3.628034E-02,0.000000E+00,3.843925E+03,0.000000E+00,4.478270E-01,0.000000E+00,9.208569E+02,0.000000E+00,1.072821E-01,8.328142E+01,4.246155E+02,2.374162E-03,4.946880E-02
08:01:00,4.264817E+02,4.618175E+02,1.215795E-02,5.380344E-02,1.413474E+03,2.144524E+03,4.029475E-02,2.498449E-01,3.397390E+02,3.803497E+02,9.685145E-03,4.431172E-02,4.348417E+02,4.855014E+02,1.239627E-02,5.656269E-02,7.887870E+02,7.084877E+03,2.248654E-02,8.254094E-01,9.014144E+02,5.256613E+03,2.569727E-02,6.124110E-01,2.315307E+01,4.137712E+02,6.600423E-04,4.820568E-02,0.000000E+00,1.127032E+03,0.000000E+00,1.313028E-01,3.395088E+02,1.252039E+03,9.678586E-03,1.458658E-01,0.000000E+00,2.040879E+03,0.000000E+00,2.377701E-01,0.000000E+00,2.118071E+03,0.000000E+00,2.467633E-01,0.000000E+00,4.312642E+03,0.000000E+00,5.024341E-01,0.000000E+00,1.743715E+03,0.000000E+00,2.031536E-01,0.000000E+00,3.348247E+02,0.000000E+00,3.900827E-02,0.000000E+00,3.277603E+02,0.000000E+00,3.818525E-02,0.000000E+00,1.765348E+02,0.000000E+00,2.056657E-02,0.000000E+00,4.343761E+03,0.000000E+00,5.060595E-01,5.866173E+02,2.969449E+03,1.672310E-02,3.459594E-01,0.000000E+00,4.554107E+02,0.000000E+00,5.305649E-02,7.794327E+02,5.708896E+03,2.221983E-02,6.651081E-01,1.128386E+03,1.899247E+03,3.216761E-02,2.212672E-01,0.000000E+00,2.461732E+03,0.000000E+00,2.867982E-01,0.000000E+00,1.526502E+03,0.000000E+00,1.778414E-01,5.453614E+01,3.869329E+02,1.554701E-03,4.507864E-02,6.692290E+01,3.019096E+02,1.907818E-03,3.517324E-02,0.000000E+00,3.445955E+02,0.000000E+00,4.014625E-02,4.697769E+01,2.375355E+02,1.339227E-03,2.767349E-02,1.815968E+02,1.985534E+03,5.176912E-03,2.313198E-01,3.203917E+02,4.089613E+03,9.133626E-03,4.764506E-01,1.555204E+01,3.107920E+02,4.433540E-04,3.620807E-02,0.000000E+00,3.845245E+03,0.000000E+00,4.479808E-01,0.000000E+00,9.212606E+02,0.000000E+00,1.073292E-01,8.328106E+01,4.249811E+02,2.374151E-03,4.951140E-02
08:02:00,4.264785E+02,4.630756E+02,1.215786E-02,5.395001E-02,1.413461E+03,2.148598E+03,4.029439E-02,2.503195E-01,3.397367E+02,3.798978E+02,9.685080E-03,4.425907E-02,4.348381E+02,4.863048E+02,1.239617E-02,5.665628E-02,7.887062E+02,7.093475E+03,2.248423E-02,8.264111E-01,9.012996E+02,5.259277E+03,2.569400E-02,6.127214E-01,2.312451E+01,4.138583E+02,6.592281E-04,4.821582E-02,0.000000E+00,1.127236E+03,0.000000E+00,1.313267E-01,3.395034E+02,1.254496E+03,9.678431E-03,1.461521E-01,0.000000E+00,2.041207E+03,0.000000E+00,2.378084E-01,0.000000E+00,2.118460E+03,0.000000E+00,2.468086E-01,0.000000E+00,4.313222E+03,0.000000E+00,5.025016E-01,0.000000E+00,1.744243E+03,0.000000E+00,2.032151E-01,0.000000E+00,3.349131E+02,0.000000E+00,3.901858E-02,0.000000E+00,3.278483E+02,0.000000E+00,3.819550E-02,0.000000E+00,1.766901E+02,0.000000E+00,2.058466E-02,0.000000E+00,4.344674E+03,0.000000E+00,5.061658E-01,5.866017E+02,2.973638E+03,1.672266E-02,3.464475E-01,0.000000E+00,4.555003E+02,0.000000E+00,5.306693E-02,7.794297E+02,5.710507E+03,2.221975E-02,6.652958E-01,1.128378E+03,1.903145E+03,3.216737E-02,2.217213E-01,0.000000E+00,2.461912E+03,0.000000E+00,2.868192E-01,0.000000E+00,1.526618E+03,0.000000E+00,1.778549E-01,5.453593E+01,3.849067E+02,1.554695E-03,4.484259E-02,6.692260E+01,3.010408E+02,1.907810E-03,3.507202E-02,0.000000E+00,3.446715E+02,0.000000E+00,4.015509E-02,4.697297E+01,2.376007E+02,1.339092E-03,2.768108E-02,1.815963E+02,1.985598E+03,5.176900E-03,2.313274E-01,3.203873E+02,4.090101E+03,9.133503E-03,4.765074E-01,1.550554E+01,3.101867E+02,4.420285E-04,3.613755E-02,0.000000E+00,3.846561E+03,0.000000E+00,4.481341E-01,0.000000E+00,9.216635E+02,0.000000E+00,1.073761E-01,8.328069E+01,4.253492E+02,2.374141E-03,4.955428E-02
08:03:00,4.264754E+02,4.643480E+02,1.215777E-02,5.409825E-02,1.413448E+03,2.152684E+03,4.029402E-02,2.507956E-01,3.397344E+02,3.794703E+02,9.685014E-03,4.420926E-02,4.348346E+02,4.871192E+02,1.239607E-02,5.675116E-02,7.886259E+02,7.102195E+03,2.248195E-02,8.274270E-01,9.011854E+02,5.261954E+03,2.569074E-02,6.130333E-01,2.309602E+01,4.139450E+02,6.584159E-04,4.822593E-02,0.000000E+00,1.127439E+03,0.000000E+00,1.313503E-01,3.394979E+02,1.256938E+03,9.678276E-03,1.464366E-01,0.000000E+00,2.041533E+03,0.000000E+00,2.378464E-01,0.000000E+00,2.118845E+03,0.000000E+00,2.468535E-01,0.000000E+00,4.313803E+03,0.000000E+00,5.025693E-01,0.000000E+00,1.744764E+03,0.000000E+00,2.032758E-01,0.000000E+00,3.350006E+02,0.000000E+00,3.902877E-02,0.000000E+00,3.279354E+02,0.000000E+00,3.820565E-02,0.000000E+00,1.768471E+02,0.000000E+00,2.060295E-02,0.000000E+00,4.345591E+03,0.000000E+00,5.062726E-01,5.865861E+02,2.977874E+03,1.672221E-02,3.469409E-01,0.000000E+00,4.555891E+02,0.000000E+00,5.307729E-02,7.794267E+02,5.712119E+03,2.221966E-02,6.654836E-01,1.128369E+03,1.907103E+03,3.216714E-02,2.221824E-01,0.000000E+00,2.462093E+03,0.000000E+00,2.868402E-01,0.000000E+00,1.526733E+03,0.000000E+00,1.778683E-01,5.453572E+01,3.829121E+02,1.554689E-03,4.461021E-02,6.692230E+01,3.001873E+02,1.907801E-03,3.497259E-02,0.000000E+00,3.447474E+02,0.000000E+00,4.016394E-02,4.696825E+01,2.376660E+02,1.338957E-03,2.768869E-02,1.815959E+02,1.985664E+03,5.176888E-03,2.313350E-01,3.203830E+02,4.090594E+03,9.133379E-03,4.765649E-01,1.545928E+01,3.095962E+02,4.407097E-04,3.606875E-02,0.000000E+00,3.847873E+03,0.000000E+00,4.482870E-01,0.000000E+00,9.220658E+02,0.000000E+00,1.074230E-01,8.328033E+01,4.257198E+02,2.374130E-03,4.959746E-02
08:04:00,4.264723E+02,4.656347E+02,1.215768E-02,5.424816E-02,1.413435E+03,2.156782E+03,4.029366E-02,2.512730E-01,3.397321E+02,3.790665E+02,9.684950E-03,4.416222E-02,4.348310E+02,4.879442E+02,1.239597E-02,5.684727E-02,7.885461E+02,7.111038E+03,2.247967E-02,8.284574E-01,9.010718E+02,5.264642E+03,2.568750E-02,6.133465E-01,2.306760E+01,4.140314E+02,6.576058E-04,4.823600E-02,0.000000E+00,1.127641E+03,0.000000E+00,1.313738E-01,3.394925E+02,1.259367E+03,9.678121E-03,1.467195E-01,0.000000E+00,2.041856E+03,0.000000E+00,2.378840E-01,0.000000E+00,2.119226E+03,0.000000E+00,2.468979E-01,0.000000E+00,4.314385E+03,0.000000E+00,5.026372E-01,0.000000E+00,1.745280E+03,0.000000E+00,2.033359E-01,0.000000E+00,3.350872E+02,0.000000E+00,3.903885E-02,0.000000E+00,3.280216E+02,0.000000E+00,3.821569E-02,0.000000E+00,1.770059E+02,0.000000E+00,2.062145E-02,0.000000E+00,4.346513E+03,0.000000E+00,5.063801E-01,5.865705E+02,2.982157E+03,1.672177E-02,3.474400E-01,0.000000E+00,4.556773E+02,0.000000E+00,5.308756E-02,7.794237E+02,5.713731E+03,2.221958E-02,6.656715E-01,1.128361E+03,1.911122E+03,3.216690E-02,2.226507E-01,0.000000E+00,2.462272E+03,0.000000E+00,2.868612E-01,0.000000E+00,1.526847E+03,0.000000E+00,1.778816E-01,5.453551E+01,3.809486E+02,1.554683E-03,4.438145E-02,6.692201E+01,2.993490E+02,1.907793E-03,3.487493E-02,0.000000E+00,3.448234E+02,0.000000E+00,4.017279E-02,4.696352E+01,2.377313E+02,1.338823E-03,2.769630E-02,1.815955E+02,1.985729E+03,5.176876E-03,2.313426E-01,3.203786E+02,4.091094E+03,9.133254E-03,4.766231E-01,1.541325E+01,3.090201E+02,4.393977E-04,3.600164E-02,0.000000E+00,3.849182E+03,0.000000E+00,4.484395E-01,0.000000E+00,9.224676E+02,0.000000E+00,1.074698E-01,8.327997E+01,4.260930E+02,2.374120E-03,4.964093E-02
08:05:00,4.264692E+02,4.669359E+02,1.215759E-02,5.439975E-02,1.413423E+03,2.160891E+03,4.029330E-02,2.517518E-01,3.397298E+02,3.786860E+02,9.684886E-03,4.411789E-02,4.348276E+02,4.887795E+02,1.239587E-02,5.694459E-02,7.884668E+02,7.120008E+03,2.247741E-02,8.295023E-01,9.009587E+02,5.267341E+03,2.568428E-02,6.136609E-01,2.303926E+01,4.141175E+02,6.567978E-04,4.824603E-02,0.000000E+00,1.127841E+03,0.000000E+00,1.313971E-01,3.394871E+02,1.261781E+03,9.677967E-03,1.470008E-01,0.000000E+00,2.042176E+03,0.000000E+00,2.379213E-01,0.000000E+00,2.119604E+03,0.000000E+00,2.469419E-01,0.000000E+00,4.314969E+03,0.000000E+00,5.027052E-01,0.000000E+00,1.745790E+03,0.000000E+00,2.033953E-01,0.000000E+00,3.351727E+02,0.000000E+00,3.904882E-02,0.000000E+00,3.281069E+02,0.000000E+00,3.822563E-02,0.000000E+00,1.771664E+02,0.000000E+00,2.064015E-02,0.000000E+00,4.347440E+03,0.000000E+00,5.064881E-01,5.865550E+02,2.986489E+03,1.672133E-02,3.479447E-01,0.000000E+00,4.557647E+02,0.000000E+00,5.309774E-02,7.794207E+02,5.715344E+03,2.221949E-02,6.658594E-01,1.128353E+03,1.915204E+03,3.216667E-02,2.231263E-01,0.000000E+00,2.462452E+03,0.000000E+00,2.868821E-01,0.000000E+00,1.526960E+03,0.000000E+00,1.778948E-01,5.453530E+01,3.790155E+02,1.554677E-03,4.415625E-02,6.692171E+01,2.985256E+02,1.907784E-03,3.477900E-02,0.000000E+00,3.448994E+02,0.000000E+00,4.018165E-02,4.695880E+01,2.377967E+02,1.338688E-03,2.770392E-02,1.815951E+02,1.985795E+03,5.176864E-03,2.313503E-01,3.203742E+02,4.091600E+03,9.133128E-03,4.766821E-01,1.536747E+01,3.084584E+02,4.380924E-04,3.593620E-02,0.000000E+00,3.850488E+03,0.000000E+00,4.485916E-01,0.000000E+00,9.228689E+02,0.000000E+00,1.075166E-01,8.327961E+01,4.264688E+02,2.374110E-03,4.968471E-02
08:06:00,4.264661E+02,4.682515E+02,1.215751E-02,5.455303E-02,1.413410E+03,2.165011E+03,4.029295E-02,2.522318E-01,3.397276E+02,3.783282E+02,9.684824E-03,4.407621E-02,4.348241E+02,4.896249E+02,1.239577E-02,5.704308E-02,7.883879E+02,7.129104E+03,2.247516E-02,8.305622E-01,9.008462E+02,5.270050E+03,2.568107E-02,6.139765E-01,2.301099E+01,4.142033E+02,6.559920E-04,4.825602E-02,0.000000E+00,1.128039E+03,0.000000E+00,1.314201E-01,3.394817E+02,1.264183E+03,9.677813E-03,1.472806E-01,0.000000E+00,2.042494E+03,0.000000E+00,2.379583E-01,0.000000E+00,2.119978E+03,0.000000E+00,2.469854E-01,0.000000E+00,4.315554E+03,0.000000E+00,5.027734E-01,0.000000E+00,1.746294E+03,0.000000E+00,2.034540E-01,0.000000E+00,3.352574E+02,0.000000E+00,3.905868E-02,0.000000E+00,3.281914E+02,0.000000E+00,3.823547E-02,0.000000E+00,1.773287E+02,0.000000E+00,2.065905E-02,0.000000E+00,4.348373E+03,0.000000E+00,5.065967E-01,5.865394E+02,2.990871E+03,1.672088E-02,3.484553E-01,0.000000E+00,4.558514E+02,0.000000E+00,5.310784E-02,7.794177E+02,5.716957E+03,2.221941E-02,6.660473E-01,1.128345E+03,1.919349E+03,3.216644E-02,2.236091E-01,0.000000E+00,2.462631E+03,0.000000E+00,2.869030E-01,0.000000E+00,1.527072E+03,0.000000E+00,1.779079E-01,5.453509E+01,3.771124E+02,1.554671E-03,4.393453E-02,6.692141E+01,2.977169E+02,1.907776E-03,3.468478E-02,0.000000E+00,3.449754E+02,0.000000E+00,4.019051E-02,4.695407E+01,2.378621E+02,1.338553E-03,2.771154E-02,1.815946E+02,1.985862E+03,5.176852E-03,2.313581E-01,3.203697E+02,4.092112E+03,9.133002E-03,4.767418E-01,1.532191E+01,3.079108E+02,4.367937E-04,3.587240E-02,0.000000E+00,3.851791E+03,0.000000E+00,4.487434E-01,0.000000E+00,9.232700E+02,0.000000E+00,1.075633E-01,8.327926E+01,4.268472E+02,2.374100E-03,4.972880E-02
