Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
08:07:00,4.264631E+02,4.695819E+02,1.215742E-02,5.470802E-02,1.413398E+03,2.169142E+03,4.029259E-02,2.527130E-01,3.397254E+02,3.779928E+02,9.684761E-03,4.403713E-02,4.348208E+02,4.904802E+02,1.239568E-02,5.714273E-02,7.883096E+02,7.138331E+03,2.247293E-02,8.316371E-01,9.007343E+02,5.272770E+03,2.567788E-02,6.142934E-01,2.298280E+01,4.142887E+02,6.551883E-04,4.826597E-02,0.000000E+00,1.128235E+03,0.000000E+00,1.314430E-01,3.394763E+02,1.266572E+03,9.677659E-03,1.475589E-01,0.000000E+00,2.042809E+03,0.000000E+00,2.379950E-01,0.000000E+00,2.120348E+03,0.000000E+00,2.470285E-01,0.000000E+00,4.316141E+03,0.000000E+00,5.028417E-01,0.000000E+00,1.746792E+03,0.000000E+00,2.035121E-01,0.000000E+00,3.353411E+02,0.000000E+00,3.906844E-02,0.000000E+00,3.282749E+02,0.000000E+00,3.824520E-02,0.000000E+00,1.774927E+02,0.000000E+00,2.067816E-02,0.000000E+00,4.349310E+03,0.000000E+00,5.067059E-01,5.865239E+02,2.995303E+03,1.672044E-02,3.489717E-01,0.000000E+00,4.559374E+02,0.000000E+00,5.311786E-02,7.794148E+02,5.718571E+03,2.221932E-02,6.662354E-01,1.128337E+03,1.923558E+03,3.216621E-02,2.240995E-01,0.000000E+00,2.462810E+03,0.000000E+00,2.869238E-01,0.000000E+00,1.527184E+03,0.000000E+00,1.779209E-01,5.453489E+01,3.752388E+02,1.554665E-03,4.371625E-02,6.692112E+01,2.969226E+02,1.907767E-03,3.459224E-02,0.000000E+00,3.450515E+02,0.000000E+00,4.019938E-02,4.694934E+01,2.379277E+02,1.338418E-03,2.771918E-02,1.815942E+02,1.985929E+03,5.176840E-03,2.313659E-01,3.203653E+02,4.092631E+03,9.132875E-03,4.768022E-01,1.527659E+01,3.073770E+02,4.355016E-04,3.581021E-02,0.000000E+00,3.853091E+03,0.000000E+00,4.488949E-01,0.000000E+00,9.236708E+02,0.000000E+00,1.076100E-01,8.327890E+01,4.272282E+02,2.374090E-03,4.977319E-02
08:08:00,4.264602E+02,4.709271E+02,1.215734E-02,5.486474E-02,1.413385E+03,2.173283E+03,4.029224E-02,2.531954E-01,3.397233E+02,3.776793E+02,9.684700E-03,4.400061E-02,4.348174E+02,4.913451E+02,1.239558E-02,5.724350E-02,7.882317E+02,7.147689E+03,2.247071E-02,8.327274E-01,9.006230E+02,5.275499E+03,2.567471E-02,6.146114E-01,2.295469E+01,4.143738E+02,6.543868E-04,4.827589E-02,0.000000E+00,1.128430E+03,0.000000E+00,1.314657E-01,3.394709E+02,1.268948E+03,9.677506E-03,1.478358E-01,0.000000E+00,2.043121E+03,0.000000E+00,2.380314E-01,0.000000E+00,2.120714E+03,0.000000E+00,2.470713E-01,0.000000E+00,4.316728E+03,0.000000E+00,5.029101E-01,0.000000E+00,1.747285E+03,0.000000E+00,2.035695E-01,0.000000E+00,3.354239E+02,0.000000E+00,3.907809E-02,0.000000E+00,3.283576E+02,0.000000E+00,3.825483E-02,0.000000E+00,1.776584E+02,0.000000E+00,2.069747E-02,0.000000E+00,4.350251E+03,0.000000E+00,5.068156E-01,5.865084E+02,2.999788E+03,1.672000E-02,3.494941E-01,0.000000E+00,4.560227E+02,0.000000E+00,5.312781E-02,7.794119E+02,5.720186E+03,2.221924E-02,6.664235E-01,1.128329E+03,1.927832E+03,3.216598E-02,2.245974E-01,0.000000E+00,2.462989E+03,0.000000E+00,2.869446E-01,0.000000E+00,1.527294E+03,0.000000E+00,1.779338E-01,5.453468E+01,3.733941E+02,1.554659E-03,4.350133E-02,6.692083E+01,2.961425E+02,1.907759E-03,3.450136E-02,0.000000E+00,3.451277E+02,0.000000E+00,4.020825E-02,4.694461E+01,2.379933E+02,1.338284E-03,2.772682E-02,1.815938E+02,1.985996E+03,5.176828E-03,2.313737E-01,3.203608E+02,4.093156E+03,9.132748E-03,4.768633E-01,1.523149E+01,3.068569E+02,4.342160E-04,3.574961E-02,0.000000E+00,3.854388E+03,0.000000E+00,4.490461E-01,0.000000E+00,9.240716E+02,0.000000E+00,1.076567E-01,8.327855E+01,4.276119E+02,2.374080E-03,4.981789E-02
08:09:00,4.264572E+02,4.722874E+02,1.215725E-02,5.502322E-02,1.413373E+03,2.177433E+03,4.029189E-02,2.536789E-01,3.397211E+02,3.773873E+02,9.684639E-03,4.396659E-02,4.348141E+02,4.922196E+02,1.239549E-02,5.734537E-02,7.881543E+02,7.157183E+03,2.246850E-02,8.338334E-01,9.005122E+02,5.278239E+03,2.567155E-02,6.149306E-01,2.292665E+01,4.144587E+02,6.535876E-04,4.828578E-02,0.000000E+00,1.128623E+03,0.000000E+00,1.314883E-01,3.394655E+02,1.271314E+03,9.677352E-03,1.481114E-01,0.000000E+00,2.043431E+03,0.000000E+00,2.380675E-01,0.000000E+00,2.121077E+03,0.000000E+00,2.471136E-01,0.000000E+00,4.317317E+03,0.000000E+00,5.029788E-01,0.000000E+00,1.747772E+03,0.000000E+00,2.036263E-01,0.000000E+00,3.355058E+02,0.000000E+00,3.908763E-02,0.000000E+00,3.284394E+02,0.000000E+00,3.826437E-02,0.000000E+00,1.778258E+02,0.000000E+00,2.071697E-02,0.000000E+00,4.351198E+03,0.000000E+00,5.069259E-01,5.864930E+02,3.004325E+03,1.671956E-02,3.500228E-01,0.000000E+00,4.561074E+02,0.000000E+00,5.313767E-02,7.794089E+02,5.721801E+03,2.221916E-02,6.666117E-01,1.128321E+03,1.932172E+03,3.216575E-02,2.251031E-01,0.000000E+00,2.463167E+03,0.000000E+00,2.869654E-01,0.000000E+00,1.527404E+03,0.000000E+00,1.779465E-01,5.453448E+01,3.715778E+02,1.554653E-03,4.328973E-02,6.692053E+01,2.953765E+02,1.907751E-03,3.441211E-02,0.000000E+00,3.452039E+02,0.000000E+00,4.021713E-02,4.693988E+01,2.380589E+02,1.338149E-03,2.773447E-02,1.815934E+02,1.986064E+03,5.176816E-03,2.313817E-01,3.203563E+02,4.093687E+03,9.132620E-03,4.769252E-01,1.518662E+01,3.063501E+02,4.329368E-04,3.569058E-02,0.000000E+00,3.855683E+03,0.000000E+00,4.491969E-01,0.000000E+00,9.244723E+02,0.000000E+00,1.077034E-01,8.327819E+01,4.279983E+02,2.374070E-03,4.986291E-02
08:10:00,4.264543E+02,4.736628E+02,1.215717E-02,5.518346E-02,1.413361E+03,2.181593E+03,4.029154E-02,2.541636E-01,3.397190E+02,3.771165E+02,9.684579E-03,4.393504E-02,4.348108E+02,4.931032E+02,1.239539E-02,5.744833E-02,7.880775E+02,7.166812E+03,2.246631E-02,8.349553E-01,9.004020E+02,5.280988E+03,2.566841E-02,6.152509E-01,2.289870E+01,4.145433E+02,6.527907E-04,4.829564E-02,0.000000E+00,1.128815E+03,0.000000E+00,1.315106E-01,3.394601E+02,1.273668E+03,9.677199E-03,1.483856E-01,0.000000E+00,2.043738E+03,0.000000E+00,2.381033E-01,0.000000E+00,2.121437E+03,0.000000E+00,2.471555E-01,0.000000E+00,4.317907E+03,0.000000E+00,5.030475E-01,0.000000E+00,1.748254E+03,0.000000E+00,2.036824E-01,0.000000E+00,3.355869E+02,0.000000E+00,3.909707E-02,0.000000E+00,3.285204E+02,0.000000E+00,3.827380E-02,0.000000E+00,1.779950E+02,0.000000E+00,2.073668E-02,0.000000E+00,4.352149E+03,0.000000E+00,5.070367E-01,5.864775E+02,3.008916E+03,1.671912E-02,3.505577E-01,0.000000E+00,4.561913E+02,0.000000E+00,5.314745E-02,7.794060E+02,5.723418E+03,2.221907E-02,6.668000E-01,1.128313E+03,1.936580E+03,3.216552E-02,2.256167E-01,0.000000E+00,2.463346E+03,0.000000E+00,2.869862E-01,0.000000E+00,1.527513E+03,0.000000E+00,1.779592E-01,5.453428E+01,3.697893E+02,1.554648E-03,4.308137E-02,6.692024E+01,2.946242E+02,1.907742E-03,3.432447E-02,0.000000E+00,3.452801E+02,0.000000E+00,4.022601E-02,4.693515E+01,2.381246E+02,1.338014E-03,2.774213E-02,1.815929E+02,1.986133E+03,5.176803E-03,2.313897E-01,3.203518E+02,4.094224E+03,9.132491E-03,4.769877E-01,1.514198E+01,3.058566E+02,4.316642E-04,3.563308E-02,0.000000E+00,3.856976E+03,0.000000E+00,4.493476E-01,0.000000E+00,9.248731E+02,0.000000E+00,1.077501E-01,8.327784E+01,4.283874E+02,2.374060E-03,4.990824E-02
08:11:00,4.264515E+02,4.750536E+02,1.215709E-02,5.534549E-02,1.413348E+03,2.185762E+03,4.029120E-02,2.546493E-01,3.397169E+02,3.768665E+02,9.684520E-03,4.390592E-02,4.348075E+02,4.939960E+02,1.239530E-02,5.755233E-02,7.880010E+02,7.176580E+03,2.246413E-02,8.360933E-01,9.002924E+02,5.283747E+03,2.566528E-02,6.155724E-01,2.287082E+01,4.146276E+02,6.519961E-04,4.830546E-02,0.000000E+00,1.129006E+03,0.000000E+00,1.315328E-01,3.394547E+02,1.276011E+03,9.677047E-03,1.486586E-01,0.000000E+00,2.044043E+03,0.000000E+00,2.381388E-01,0.000000E+00,2.121793E+03,0.000000E+00,2.471970E-01,0.000000E+00,4.318499E+03,0.000000E+00,5.031164E-01,0.000000E+00,1.748731E+03,0.000000E+00,2.037380E-01,0.000000E+00,3.356670E+02,0.000000E+00,3.910641E-02,0.000000E+00,3.286006E+02,0.000000E+00,3.828314E-02,0.000000E+00,1.781658E+02,0.000000E+00,2.075658E-02,0.000000E+00,4.353105E+03,0.000000E+00,5.071481E-01,5.864621E+02,3.013562E+03,1.671868E-02,3.510990E-01,0.000000E+00,4.562747E+02,0.000000E+00,5.315716E-02,7.794031E+02,5.725035E+03,2.221899E-02,6.669885E-01,1.128305E+03,1.941057E+03,3.216530E-02,2.261382E-01,0.000000E+00,2.463523E+03,0.000000E+00,2.870069E-01,0.000000E+00,1.527621E+03,0.000000E+00,1.779718E-01,5.453407E+01,3.680284E+02,1.554642E-03,4.287622E-02,6.691995E+01,2.938855E+02,1.907734E-03,3.423841E-02,0.000000E+00,3.453565E+02,0.000000E+00,4.023491E-02,4.693042E+01,2.381904E+02,1.337879E-03,2.774979E-02,1.815925E+02,1.986202E+03,5.176791E-03,2.313977E-01,3.203473E+02,4.094767E+03,9.132362E-03,4.770510E-01,1.509756E+01,3.053761E+02,4.303981E-04,3.557709E-02,0.000000E+00,3.858267E+03,0.000000E+00,4.494979E-01,0.000000E+00,9.252741E+02,0.000000E+00,1.077968E-01,8.327749E+01,4.287793E+02,2.374050E-03,4.995389E-02
08:12:00,4.264487E+02,4.764600E+02,1.215701E-02,5.550934E-02,1.413336E+03,2.189940E+03,4.029085E-02,2.551361E-01,3.397148E+02,3.766370E+02,9.684461E-03,4.387917E-02,4.348043E+02,4.948976E+02,1.239521E-02,5.765738E-02,7.879251E+02,7.186489E+03,2.246197E-02,8.372477E-01,9.001833E+02,5.286516E+03,2.566218E-02,6.158950E-01,2.284303E+01,4.147117E+02,6.512038E-04,4.831525E-02,0.000000E+00,1.129195E+03,0.000000E+00,1.315549E-01,3.394494E+02,1.278343E+03,9.676894E-03,1.489303E-01,0.000000E+00,2.044346E+03,0.000000E+00,2.381741E-01,0.000000E+00,2.122147E+03,0.000000E+00,2.472381E-01,0.000000E+00,4.319092E+03,0.000000E+00,5.031855E-01,0.000000E+00,1.749202E+03,0.000000E+00,2.037929E-01,0.000000E+00,3.357463E+02,0.000000E+00,3.911565E-02,0.000000E+00,3.286799E+02,0.000000E+00,3.829238E-02,0.000000E+00,1.783383E+02,0.000000E+00,2.077668E-02,0.000000E+00,4.354066E+03,0.000000E+00,5.072600E-01,5.864467E+02,3.018264E+03,1.671824E-02,3.516468E-01,0.000000E+00,4.563573E+02,0.000000E+00,5.316679E-02,7.794002E+02,5.726653E+03,2.221891E-02,6.671770E-01,1.128297E+03,1.945603E+03,3.216508E-02,2.266678E-01,0.000000E+00,2.463701E+03,0.000000E+00,2.870276E-01,0.000000E+00,1.527729E+03,0.000000E+00,1.779844E-01,5.453387E+01,3.662944E+02,1.554636E-03,4.267420E-02,6.691966E+01,2.931601E+02,1.907726E-03,3.415390E-02,0.000000E+00,3.454329E+02,0.000000E+00,4.024381E-02,4.692569E+01,2.382563E+02,1.337744E-03,2.775746E-02,1.815921E+02,1.986272E+03,5.176779E-03,2.314059E-01,3.203427E+02,4.095316E+03,9.132232E-03,4.771150E-01,1.505338E+01,3.049083E+02,4.291385E-04,3.552260E-02,0.000000E+00,3.859555E+03,0.000000E+00,4.496481E-01,0.000000E+00,9.256753E+02,0.000000E+00,1.078435E-01,8.327714E+01,4.291738E+02,2.374040E-03,4.999986E-02
08:13:00,4.264459E+02,4.778820E+02,1.215693E-02,5.567502E-02,1.413324E+03,2.194127E+03,4.029051E-02,2.556239E-01,3.397128E+02,3.764275E+02,9.684403E-03,4.385477E-02,4.348011E+02,4.958080E+02,1.239512E-02,5.776344E-02,7.878497E+02,7.196539E+03,2.245982E-02,8.384186E-01,9.000749E+02,5.289295E+03,2.565908E-02,6.162187E-01,2.281532E+01,4.147955E+02,6.504139E-04,4.832502E-02,0.000000E+00,1.129383E+03,0.000000E+00,1.315767E-01,3.394441E+02,1.280666E+03,9.676742E-03,1.492009E-01,0.000000E+00,2.044646E+03,0.000000E+00,2.382091E-01,0.000000E+00,2.122496E+03,0.000000E+00,2.472789E-01,0.000000E+00,4.319686E+03,0.000000E+00,5.032547E-01,0.000000E+00,1.749668E+03,0.000000E+00,2.038472E-01,0.000000E+00,3.358248E+02,0.000000E+00,3.912479E-02,0.000000E+00,3.287584E+02,0.000000E+00,3.830153E-02,0.000000E+00,1.785125E+02,0.000000E+00,2.079698E-02,0.000000E+00,4.355031E+03,0.000000E+00,5.073724E-01,5.864314E+02,3.023023E+03,1.671780E-02,3.522012E-01,0.000000E+00,4.564393E+02,0.000000E+00,5.317634E-02,7.793973E+02,5.728271E+03,2.221883E-02,6.673656E-01,1.128289E+03,1.950219E+03,3.216485E-02,2.272057E-01,0.000000E+00,2.463878E+03,0.000000E+00,2.870483E-01,0.000000E+00,1.527836E+03,0.000000E+00,1.779968E-01,5.453367E+01,3.645869E+02,1.554630E-03,4.247527E-02,6.691938E+01,2.924480E+02,1.907718E-03,3.407093E-02,0.000000E+00,3.455094E+02,0.000000E+00,4.025272E-02,4.692096E+01,2.383222E+02,1.337609E-03,2.776514E-02,1.815917E+02,1.986343E+03,5.176767E-03,2.314142E-01,3.203382E+02,4.095871E+03,9.132102E-03,4.771796E-01,1.500943E+01,3.044532E+02,4.278855E-04,3.546958E-02,0.000000E+00,3.860842E+03,0.000000E+00,4.497980E-01,0.000000E+00,9.260769E+02,0.000000E+00,1.078903E-01,8.327679E+01,4.295712E+02,2.374030E-03,5.004616E-02
08:14:00,4.264431E+02,4.793201E+02,1.215685E-02,5.584256E-02,1.413312E+03,2.198324E+03,4.029017E-02,2.561128E-01,3.397108E+02,3.762378E+02,9.684346E-03,4.383267E-02,4.347980E+02,4.967268E+02,1.239503E-02,5.787049E-02,7.877747E+02,7.206735E+03,2.245768E-02,8.396064E-01,8.999670E+02,5.292083E+03,2.565601E-02,6.165435E-01,2.278770E+01,4.148791E+02,6.496263E-04,4.833476E-02,0.000000E+00,1.129569E+03,0.000000E+00,1.315984E-01,3.394387E+02,1.282979E+03,9.676591E-03,1.494704E-01,0.000000E+00,2.044944E+03,0.000000E+00,2.382438E-01,0.000000E+00,2.122843E+03,0.000000E+00,2.473193E-01,0.000000E+00,4.320281E+03,0.000000E+00,5.033240E-01,0.000000E+00,1.750130E+03,0.000000E+00,2.039010E-01,0.000000E+00,3.359024E+02,0.000000E+00,3.913383E-02,0.000000E+00,3.288362E+02,0.000000E+00,3.831059E-02,0.000000E+00,1.786884E+02,0.000000E+00,2.081747E-02,0.000000E+00,4.356000E+03,0.000000E+00,5.074854E-01,5.864160E+02,3.027840E+03,1.671737E-02,3.527625E-01,0.000000E+00,4.565207E+02,0.000000E+00,5.318583E-02,7.793944E+02,5.729891E+03,2.221874E-02,6.675543E-01,1.128281E+03,1.954908E+03,3.216463E-02,2.277519E-01,0.000000E+00,2.464055E+03,0.000000E+00,2.870689E-01,0.000000E+00,1.527942E+03,0.000000E+00,1.780091E-01,5.453347E+01,3.629054E+02,1.554625E-03,4.227938E-02,6.691909E+01,2.917488E+02,1.907709E-03,3.398947E-02,0.000000E+00,3.455859E+02,0.000000E+00,4.026164E-02,4.691624E+01,2.383881E+02,1.337475E-03,2.777282E-02,1.815912E+02,1.986415E+03,5.176755E-03,2.314225E-01,3.203336E+02,4.096432E+03,9.131971E-03,4.772450E-01,1.496570E+01,3.040105E+02,4.266390E-04,3.541800E-02,0.000000E+00,3.862127E+03,0.000000E+00,4.499478E-01,0.000000E+00,9.264788E+02,0.000000E+00,1.079371E-01,8.327645E+01,4.299713E+02,2.374020E-03,5.009277E-02
08:15:00,4.264404E+02,4.807743E+02,1.215678E-02,5.601198E-02,1.413301E+03,2.202528E+03,4.028984E-02,2.566027E-01,3.397088E+02,3.760675E+02,9.684289E-03,4.381283E-02,4.347949E+02,4.976539E+02,1.239494E-02,5.797849E-02,7.877002E+02,7.217078E+03,2.245556E-02,8.408115E-01,8.998597E+02,5.294881E+03,2.565295E-02,6.168695E-01,2.276016E+01,4.149625E+02,6.488412E-04,4.834447E-02,0.000000E+00,1.129754E+03,0.000000E+00,1.316200E-01,3.394334E+02,1.285283E+03,9.676439E-03,1.497388E-01,0.000000E+00,2.045240E+03,0.000000E+00,2.382783E-01,0.000000E+00,2.123187E+03,0.000000E+00,2.473593E-01,0.000000E+00,4.320877E+03,0.000000E+00,5.033935E-01,0.000000E+00,1.750586E+03,0.000000E+00,2.039542E-01,0.000000E+00,3.359792E+02,0.000000E+00,3.914278E-02,0.000000E+00,3.289131E+02,0.000000E+00,3.831956E-02,0.000000E+00,1.788660E+02,0.000000E+00,2.083815E-02,0.000000E+00,4.356974E+03,0.000000E+00,5.075989E-01,5.864007E+02,3.032716E+03,1.671693E-02,3.533306E-01,0.000000E+00,4.566015E+02,0.000000E+00,5.319524E-02,7.793916E+02,5.731512E+03,2.221866E-02,6.677431E-01,1.128274E+03,1.959669E+03,3.216441E-02,2.283066E-01,0.000000E+00,2.464232E+03,0.000000E+00,2.870895E-01,0.000000E+00,1.528047E+03,0.000000E+00,1.780214E-01,5.453327E+01,3.612496E+02,1.554619E-03,4.208647E-02,6.691880E+01,2.910624E+02,1.907701E-03,3.390950E-02,0.000000E+00,3.456626E+02,0.000000E+00,4.027057E-02,4.691151E+01,2.384541E+02,1.337340E-03,2.778051E-02,1.815908E+02,1.986487E+03,5.176743E-03,2.314309E-01,3.203290E+02,4.096999E+03,9.131840E-03,4.773110E-01,1.492220E+01,3.035800E+02,4.253990E-04,3.536785E-02,0.000000E+00,3.863411E+03,0.000000E+00,4.500973E-01,0.000000E+00,9.268812E+02,0.000000E+00,1.079840E-01,8.327610E+01,4.303742E+02,2.374010E-03,5.013971E-02
08:16:00,4.264378E+02,4.822448E+02,1.215670E-02,5.618330E-02,1.413289E+03,2.206742E+03,4.028950E-02,2.570935E-01,3.397068E+02,3.759162E+02,9.684233E-03,4.379521E-02,4.347918E+02,4.985890E+02,1.239486E-02,5.808744E-02,7.876262E+02,7.227570E+03,2.245345E-02,8.420339E-01,8.997530E+02,5.297688E+03,2.564991E-02,6.171965E-01,2.273270E+01,4.150456E+02,6.480586E-04,4.835416E-02,0.000000E+00,1.129938E+03,0.000000E+00,1.316414E-01,3.394281E+02,1.287578E+03,9.676288E-03,1.500062E-01,0.000000E+00,2.045534E+03,0.000000E+00,2.383125E-01,0.000000E+00,2.123528E+03,0.000000E+00,2.473990E-01,0.000000E+00,4.321475E+03,0.000000E+00,5.034631E-01,0.000000E+00,1.751038E+03,0.000000E+00,2.040068E-01,0.000000E+00,3.360552E+02,0.000000E+00,3.915164E-02,0.000000E+00,3.289893E+02,0.000000E+00,3.832843E-02,0.000000E+00,1.790452E+02,0.000000E+00,2.085902E-02,0.000000E+00,4.357953E+03,0.000000E+00,5.077129E-01,5.863854E+02,3.037653E+03,1.671649E-02,3.539057E-01,0.000000E+00,4.566816E+02,0.000000E+00,5.320457E-02,7.793887E+02,5.733133E+03,2.221858E-02,6.679320E-01,1.128266E+03,1.964505E+03,3.216419E-02,2.288700E-01,0.000000E+00,2.464409E+03,0.000000E+00,2.871101E-01,0.000000E+00,1.528151E+03,0.000000E+00,1.780336E-01,5.453307E+01,3.596189E+02,1.554613E-03,4.189649E-02,6.691852E+01,2.903885E+02,1.907693E-03,3.383100E-02,0.000000E+00,3.457393E+02,0.000000E+00,4.027951E-02,4.690679E+01,2.385202E+02,1.337205E-03,2.778821E-02,1.815904E+02,1.986560E+03,5.176731E-03,2.314394E-01,3.203244E+02,4.097571E+03,9.131708E-03,4.773778E-01,1.487894E+01,3.031615E+02,4.241655E-04,3.531909E-02,0.000000E+00,3.864694E+03,0.000000E+00,4.502467E-01,0.000000E+00,9.272841E+02,0.000000E+00,1.080310E-01,8.327576E+01,4.307799E+02,2.374000E-03,5.018698E-02
08:17:00,4.264351E+02,4.837318E+02,1.215663E-02,5.635654E-02,1.413277E+03,2.210963E+03,4.028917E-02,2.575854E-01,3.397048E+02,3.757837E+02,9.684177E-03,4.377977E-02,4.347888E+02,4.995320E+02,1.239477E-02,5.819730E-02,7.875527E+02,7.238214E+03,2.245135E-02,8.432739E-01,8.996469E+02,5.300505E+03,2.564688E-02,6.175247E-01,2.270534E+01,4.151285E+02,6.472784E-04,4.836382E-02,0.000000E+00,1.130120E+03,0.000000E+00,1.316626E-01,3.394228E+02,1.289865E+03,9.676138E-03,1.502726E-01,0.000000E+00,2.045826E+03,0.000000E+00,2.383465E-01,0.000000E+00,2.123865E+03,0.000000E+00,2.474384E-01,0.000000E+00,4.322074E+03,0.000000E+00,5.035329E-01,0.000000E+00,1.751484E+03,0.000000E+00,2.040588E-01,0.000000E+00,3.361304E+02,0.000000E+00,3.916040E-02,0.000000E+00,3.290647E+02,0.000000E+00,3.833722E-02,0.000000E+00,1.792260E+02,0.000000E+00,2.088009E-02,0.000000E+00,4.358936E+03,0.000000E+00,5.078274E-01,5.863702E+02,3.042650E+03,1.671606E-02,3.544880E-01,0.000000E+00,4.567612E+02,0.000000E+00,5.321384E-02,7.793859E+02,5.734756E+03,2.221850E-02,6.681211E-01,1.128258E+03,1.969416E+03,3.216398E-02,2.294421E-01,0.000000E+00,2.464585E+03,0.000000E+00,2.871306E-01,0.000000E+00,1.528255E+03,0.000000E+00,1.780457E-01,5.453287E+01,3.580130E+02,1.554608E-03,4.170940E-02,6.691823E+01,2.897271E+02,1.907685E-03,3.375394E-02,0.000000E+00,3.458162E+02,0.000000E+00,4.028847E-02,4.690207E+01,2.385863E+02,1.337071E-03,2.779591E-02,1.815900E+02,1.986634E+03,5.176719E-03,2.314480E-01,3.203197E+02,4.098150E+03,9.131576E-03,4.774452E-01,1.483589E+01,3.027549E+02,4.229384E-04,3.527172E-02,0.000000E+00,3.865975E+03,0.000000E+00,4.503960E-01,0.000000E+00,9.276877E+02,0.000000E+00,1.080780E-01,8.327542E+01,4.311884E+02,2.373991E-03,5.023457E-02
08:18:00,4.264325E+02,4.852355E+02,1.215655E-02,5.653173E-02,1.413266E+03,2.215193E+03,4.028884E-02,2.580782E-01,3.397029E+02,3.756697E+02,9.684123E-03,4.376648E-02,4.347857E+02,5.004826E+02,1.239468E-02,5.830806E-02,7.874796E+02,7.249010E+03,2.244927E-02,8.445317E-01,8.995413E+02,5.303331E+03,2.564387E-02,6.178539E-01,2.267805E+01,4.152113E+02,6.465006E-04,4.837346E-02,0.000000E+00,1.130301E+03,0.000000E+00,1.316837E-01,3.394175E+02,1.292143E+03,9.675987E-03,1.505381E-01,0.000000E+00,2.046115E+03,0.000000E+00,2.383802E-01,0.000000E+00,2.124200E+03,0.000000E+00,2.474774E-01,0.000000E+00,4.322674E+03,0.000000E+00,5.036028E-01,0.000000E+00,1.751926E+03,0.000000E+00,2.041103E-01,0.000000E+00,3.362048E+02,0.000000E+00,3.916907E-02,0.000000E+00,3.291394E+02,0.000000E+00,3.834592E-02,0.000000E+00,1.794085E+02,0.000000E+00,2.090135E-02,0.000000E+00,4.359923E+03,0.000000E+00,5.079424E-01,5.863550E+02,3.047710E+03,1.671563E-02,3.550775E-01,0.000000E+00,4.568401E+02,0.000000E+00,5.322304E-02,7.793830E+02,5.736380E+03,2.221842E-02,6.683102E-01,1.128251E+03,1.974403E+03,3.216376E-02,2.300231E-01,0.000000E+00,2.464761E+03,0.000000E+00,2.871511E-01,0.000000E+00,1.528359E+03,0.000000E+00,1.780577E-01,5.453268E+01,3.564314E+02,1.554602E-03,4.152514E-02,6.691795E+01,2.890779E+02,1.907677E-03,3.367830E-02,0.000000E+00,3.458931E+02,0.000000E+00,4.029743E-02,4.689735E+01,2.386524E+02,1.336936E-03,2.780362E-02,1.815896E+02,1.986709E+03,5.176707E-03,2.314568E-01,3.203151E+02,4.098734E+03,9.131444E-03,4.775133E-01,1.479308E+01,3.023599E+02,4.217179E-04,3.522570E-02,0.000000E+00,3.867255E+03,0.000000E+00,4.505451E-01,0.000000E+00,9.280919E+02,0.000000E+00,1.081251E-01,8.327508E+01,4.315998E+02,2.373981E-03,5.028250E-02
08:19:00,4.264299E+02,4.867560E+02,1.215648E-02,5.670887E-02,1.413254E+03,2.219432E+03,4.028851E-02,2.585719E-01,3.397010E+02,3.755738E+02,9.684068E-03,4.375531E-02,4.347828E+02,5.014407E+02,1.239460E-02,5.841967E-02,7.874070E+02,7.259960E+03,2.244720E-02,8.458075E-01,8.994363E+02,5.306166E+03,2.564088E-02,6.181843E-01,2.265086E+01,4.152938E+02,6.457254E-04,4.838308E-02,0.000000E+00,1.130481E+03,0.000000E+00,1.317047E-01,3.394123E+02,1.294415E+03,9.675837E-03,1.508027E-01,0.000000E+00,2.046403E+03,0.000000E+00,2.384137E-01,0.000000E+00,2.124532E+03,0.000000E+00,2.475161E-01,0.000000E+00,4.323275E+03,0.000000E+00,5.036728E-01,0.000000E+00,1.752364E+03,0.000000E+00,2.041613E-01,0.000000E+00,3.362784E+02,0.000000E+00,3.917764E-02,0.000000E+00,3.292133E+02,0.000000E+00,3.835453E-02,0.000000E+00,1.795925E+02,0.000000E+00,2.092280E-02,0.000000E+00,4.360915E+03,0.000000E+00,5.080579E-01,5.863398E+02,3.052833E+03,1.671519E-02,3.556743E-01,0.000000E+00,4.569185E+02,0.000000E+00,5.323217E-02,7.793802E+02,5.738004E+03,2.221834E-02,6.684995E-01,1.128243E+03,1.979467E+03,3.216355E-02,2.306131E-01,0.000000E+00,2.464937E+03,0.000000E+00,2.871716E-01,0.000000E+00,1.528461E+03,0.000000E+00,1.780697E-01,5.453248E+01,3.548737E+02,1.554597E-03,4.134367E-02,6.691767E+01,2.884407E+02,1.907669E-03,3.360407E-02,0.000000E+00,3.459702E+02,0.000000E+00,4.030641E-02,4.689263E+01,2.387186E+02,1.336802E-03,2.781133E-02,1.815891E+02,1.986785E+03,5.176695E-03,2.314656E-01,3.203104E+02,4.099325E+03,9.131311E-03,4.775820E-01,1.475049E+01,3.019764E+02,4.205037E-04,3.518103E-02,0.000000E+00,3.868534E+03,0.000000E+00,4.506942E-01,0.000000E+00,9.284968E+02,0.000000E+00,1.081723E-01,8.327474E+01,4.320140E+02,2.373971E-03,5.033075E-02
08:20:00,4.264274E+02,4.882937E+02,1.215641E-02,5.688801E-02,1.413243E+03,2.223678E+03,4.028819E-02,2.590666E-01,3.396991E+02,3.754957E+02,9.684015E-03,4.374621E-02,4.347798E+02,5.024059E+02,1.239452E-02,5.853213E-02,7.873349E+02,7.271069E+03,2.244514E-02,8.471016E-01,8.993319E+02,5.309011E+03,2.563790E-02,6.185157E-01,2.262375E+01,4.153762E+02,6.449527E-04,4.839267E-02,0.000000E+00,1.130659E+03,0.000000E+00,1.317255E-01,3.394070E+02,1.296679E+03,9.675688E-03,1.510665E-01,0.000000E+00,2.046688E+03,0.000000E+00,2.384470E-01,0.000000E+00,2.124861E+03,0.000000E+00,2.475544E-01,0.000000E+00,4.323877E+03,0.000000E+00,5.037430E-01,0.000000E+00,1.752796E+03,0.000000E+00,2.042117E-01,0.000000E+00,3.363513E+02,0.000000E+00,3.918613E-02,0.000000E+00,3.292865E+02,0.000000E+00,3.836306E-02,0.000000E+00,1.797782E+02,0.000000E+00,2.094443E-02,0.000000E+00,4.361910E+03,0.000000E+00,5.081740E-01,5.863246E+02,3.058020E+03,1.671476E-02,3.562787E-01,0.000000E+00,4.569963E+02,0.000000E+00,5.324123E-02,7.793774E+02,5.739630E+03,2.221826E-02,6.686889E-01,1.128236E+03,1.984610E+03,3.216333E-02,2.312123E-01,0.000000E+00,2.465112E+03,0.000000E+00,2.871920E-01,0.000000E+00,1.528563E+03,0.000000E+00,1.780816E-01,5.453229E+01,3.533396E+02,1.554591E-03,4.116494E-02,6.691739E+01,2.878154E+02,1.907661E-03,3.353123E-02,0.000000E+00,3.460474E+02,0.000000E+00,4.031540E-02,4.688792E+01,2.387849E+02,1.336667E-03,2.781905E-02,1.815887E+02,1.986861E+03,5.176683E-03,2.314745E-01,3.203057E+02,4.099920E+03,9.131178E-03,4.776514E-01,1.470812E+01,3.016043E+02,4.192959E-04,3.513767E-02,0.000000E+00,3.869812E+03,0.000000E+00,4.508431E-01,0.000000E+00,9.289026E+02,0.000000E+00,1.082195E-01,8.327440E+01,4.324310E+02,2.373962E-03,5.037934E-02
08:21:00,4.264249E+02,4.898485E+02,1.215634E-02,5.706916E-02,1.413231E+03,2.227932E+03,4.028787E-02,2.595623E-01,3.396972E+02,3.754351E+02,9.683962E-03,4.373915E-02,4.347769E+02,5.033781E+02,1.239443E-02,5.864539E-02,7.872633E+02,7.282336E+03,2.244310E-02,8.484144E-01,8.992281E+02,5.311865E+03,2.563495E-02,6.188482E-01,2.259674E+01,4.154584E+02,6.441825E-04,4.840224E-02,0.000000E+00,1.130837E+03,0.000000E+00,1.317461E-01,3.394018E+02,1.298936E+03,9.675538E-03,1.513294E-01,0.000000E+00,2.046972E+03,0.000000E+00,2.384800E-01,0.000000E+00,2.125188E+03,0.000000E+00,2.475925E-01,0.000000E+00,4.324480E+03,0.000000E+00,5.038133E-01,0.000000E+00,1.753225E+03,0.000000E+00,2.042616E-01,0.000000E+00,3.364234E+02,0.000000E+00,3.919454E-02,0.000000E+00,3.293590E+02,0.000000E+00,3.837151E-02,0.000000E+00,1.799656E+02,0.000000E+00,2.096625E-02,0.000000E+00,4.362910E+03,0.000000E+00,5.082905E-01,5.863095E+02,3.063272E+03,1.671433E-02,3.568906E-01,0.000000E+00,4.570735E+02,0.000000E+00,5.325023E-02,7.793746E+02,5.741257E+03,2.221818E-02,6.688785E-01,1.128228E+03,1.989833E+03,3.216312E-02,2.318208E-01,0.000000E+00,2.465288E+03,0.000000E+00,2.872125E-01,0.000000E+00,1.528665E+03,0.000000E+00,1.780934E-01,5.453209E+01,3.518286E+02,1.554585E-03,4.098891E-02,6.691711E+01,2.872018E+02,1.907653E-03,3.345974E-02,0.000000E+00,3.461246E+02,0.000000E+00,4.032440E-02,4.688320E+01,2.388512E+02,1.336533E-03,2.782677E-02,1.815883E+02,1.986939E+03,5.176671E-03,2.314836E-01,3.203010E+02,4.100522E+03,9.131044E-03,4.777215E-01,1.466598E+01,3.012433E+02,4.180945E-04,3.509562E-02,0.000000E+00,3.871090E+03,0.000000E+00,4.509920E-01,0.000000E+00,9.293092E+02,0.000000E+00,1.082669E-01,8.327406E+01,4.328509E+02,2.373952E-03,5.042825E-02
08:22:00,4.264224E+02,4.914209E+02,1.215627E-02,5.725235E-02,1.413220E+03,2.232194E+03,4.028754E-02,2.600588E-01,3.396954E+02,3.753917E+02,9.683910E-03,4.373410E-02,4.347740E+02,5.043569E+02,1.239435E-02,5.875942E-02,7.871921E+02,7.293766E+03,2.244107E-02,8.497459E-01,8.991249E+02,5.314728E+03,2.563200E-02,6.191818E-01,2.256981E+01,4.155404E+02,6.434148E-04,4.841180E-02,0.000000E+00,1.131013E+03,0.000000E+00,1.317667E-01,3.393965E+02,1.301187E+03,9.675390E-03,1.515917E-01,0.000000E+00,2.047254E+03,0.000000E+00,2.385128E-01,0.000000E+00,2.125512E+03,0.000000E+00,2.476302E-01,0.000000E+00,4.325085E+03,0.000000E+00,5.038837E-01,0.000000E+00,1.753648E+03,0.000000E+00,2.043110E-01,0.000000E+00,3.364948E+02,0.000000E+00,3.920285E-02,0.000000E+00,3.294308E+02,0.000000E+00,3.837987E-02,0.000000E+00,1.801545E+02,0.000000E+00,2.098826E-02,0.000000E+00,4.363915E+03,0.000000E+00,5.084075E-01,5.862944E+02,3.068591E+03,1.671390E-02,3.575103E-01,0.000000E+00,4.571501E+02,0.000000E+00,5.325916E-02,7.793718E+02,5.742885E+03,2.221810E-02,6.690682E-01,1.128221E+03,1.995137E+03,3.216291E-02,2.324388E-01,0.000000E+00,2.465463E+03,0.000000E+00,2.872329E-01,0.000000E+00,1.528766E+03,0.000000E+00,1.781052E-01,5.453190E+01,3.503404E+02,1.554580E-03,4.081552E-02,6.691683E+01,2.865998E+02,1.907645E-03,3.338960E-02,0.000000E+00,3.462020E+02,0.000000E+00,4.033342E-02,4.687850E+01,2.389175E+02,1.336399E-03,2.783450E-02,1.815879E+02,1.987017E+03,5.176659E-03,2.314927E-01,3.202963E+02,4.101129E+03,9.130910E-03,4.777923E-01,1.462406E+01,3.008933E+02,4.168995E-04,3.505484E-02,0.000000E+00,3.872367E+03,0.000000E+00,4.511408E-01,0.000000E+00,9.297168E+02,0.000000E+00,1.083144E-01,8.327373E+01,4.332737E+02,2.373942E-03,5.047751E-02
08:23:00,4.264199E+02,4.930108E+02,1.215620E-02,5.743758E-02,1.413209E+03,2.236463E+03,4.028723E-02,2.605562E-01,3.396936E+02,3.753652E+02,9.683858E-03,4.373102E-02,4.347711E+02,5.053421E+02,1.239427E-02,5.887421E-02,7.871213E+02,7.305358E+03,2.243905E-02,8.510964E-01,8.990222E+02,5.317601E+03,2.562908E-02,6.195165E-01,2.254297E+01,4.156222E+02,6.426497E-04,4.842134E-02,0.000000E+00,1.131188E+03,0.000000E+00,1.317871E-01,3.393913E+02,1.303431E+03,9.675241E-03,1.518532E-01,0.000000E+00,2.047533E+03,0.000000E+00,2.385454E-01,0.000000E+00,2.125833E+03,0.000000E+00,2.476676E-01,0.000000E+00,4.325690E+03,0.000000E+00,5.039543E-01,0.000000E+00,1.754068E+03,0.000000E+00,2.043599E-01,0.000000E+00,3.365654E+02,0.000000E+00,3.921108E-02,0.000000E+00,3.295018E+02,0.000000E+00,3.838815E-02,0.000000E+00,1.803450E+02,0.000000E+00,2.101045E-02,0.000000E+00,4.364923E+03,0.000000E+00,5.085249E-01,5.862793E+02,3.073976E+03,1.671347E-02,3.581377E-01,0.000000E+00,4.572262E+02,0.000000E+00,5.326803E-02,7.793690E+02,5.744514E+03,2.221802E-02,6.692580E-01,1.128213E+03,2.000524E+03,3.216270E-02,2.330663E-01,0.000000E+00,2.465638E+03,0.000000E+00,2.872532E-01,0.000000E+00,1.528866E+03,0.000000E+00,1.781169E-01,5.453171E+01,3.488746E+02,1.554574E-03,4.064475E-02,6.691656E+01,2.860091E+02,1.907637E-03,3.332079E-02,0.000000E+00,3.462796E+02,0.000000E+00,4.034245E-02,4.687379E+01,2.389839E+02,1.336265E-03,2.784223E-02,1.815874E+02,1.987097E+03,5.176647E-03,2.315020E-01,3.202916E+02,4.101742E+03,9.130775E-03,4.778636E-01,1.458236E+01,3.005541E+02,4.157108E-04,3.501532E-02,0.000000E+00,3.873644E+03,0.000000E+00,4.512896E-01,0.000000E+00,9.301253E+02,0.000000E+00,1.083620E-01,8.327339E+01,4.336993E+02,2.373933E-03,5.052710E-02
08:24:00,4.264175E+02,4.946185E+02,1.215613E-02,5.762488E-02,1.413198E+03,2.240741E+03,4.028691E-02,2.610545E-01,3.396918E+02,3.753555E+02,9.683807E-03,4.372988E-02,4.347683E+02,5.063336E+02,1.239419E-02,5.898971E-02,7.870510E+02,7.317115E+03,2.243705E-02,8.524661E-01,8.989201E+02,5.320483E+03,2.562616E-02,6.198523E-01,2.251622E+01,4.157039E+02,6.418872E-04,4.843086E-02,0.000000E+00,1.131362E+03,0.000000E+00,1.318073E-01,3.393861E+02,1.305670E+03,9.675093E-03,1.521140E-01,0.000000E+00,2.047811E+03,0.000000E+00,2.385778E-01,0.000000E+00,2.126152E+03,0.000000E+00,2.477048E-01,0.000000E+00,4.326297E+03,0.000000E+00,5.040249E-01,0.000000E+00,1.754483E+03,0.000000E+00,2.044082E-01,0.000000E+00,3.366354E+02,0.000000E+00,3.921923E-02,0.000000E+00,3.295722E+02,0.000000E+00,3.839634E-02,0.000000E+00,1.805370E+02,0.000000E+00,2.103283E-02,0.000000E+00,4.365935E+03,0.000000E+00,5.086429E-01,5.862643E+02,3.079430E+03,1.671304E-02,3.587731E-01,0.000000E+00,4.573018E+02,0.000000E+00,5.327683E-02,7.793662E+02,5.746145E+03,2.221794E-02,6.694479E-01,1.128206E+03,2.005993E+03,3.216249E-02,2.337035E-01,0.000000E+00,2.465812E+03,0.000000E+00,2.872736E-01,0.000000E+00,1.528966E+03,0.000000E+00,1.781285E-01,5.453151E+01,3.474308E+02,1.554569E-03,4.047654E-02,6.691628E+01,2.854297E+02,1.907629E-03,3.325328E-02,0.000000E+00,3.463572E+02,0.000000E+00,4.035150E-02,4.686909E+01,2.390503E+02,1.336131E-03,2.784997E-02,1.815870E+02,1.987178E+03,5.176635E-03,2.315114E-01,3.202869E+02,4.102360E+03,9.130641E-03,4.779357E-01,1.454088E+01,3.002255E+02,4.145284E-04,3.497704E-02,0.000000E+00,3.874921E+03,0.000000E+00,4.514383E-01,0.000000E+00,9.305350E+02,0.000000E+00,1.084097E-01,8.327306E+01,4.341278E+02,2.373923E-03,5.057702E-02
08:25:00,4.264151E+02,4.962441E+02,1.215606E-02,5.781428E-02,1.413186E+03,2.245026E+03,4.028659E-02,2.615537E-01,3.396900E+02,3.753621E+02,9.683756E-03,4.373065E-02,4.347655E+02,5.073310E+02,1.239411E-02,5.910592E-02,7.869812E+02,7.329037E+03,2.243506E-02,8.538552E-01,8.988185E+02,5.323374E+03,2.562327E-02,6.201891E-01,2.248957E+01,4.157855E+02,6.411273E-04,4.844036E-02,0.000000E+00,1.131535E+03,0.000000E+00,1.318275E-01,3.393809E+02,1.307904E+03,9.674945E-03,1.523742E-01,0.000000E+00,2.048088E+03,0.000000E+00,2.386100E-01,0.000000E+00,2.126468E+03,0.000000E+00,2.477416E-01,0.000000E+00,4.326905E+03,0.000000E+00,5.040958E-01,0.000000E+00,1.754894E+03,0.000000E+00,2.044561E-01,0.000000E+00,3.367046E+02,0.000000E+00,3.922729E-02,0.000000E+00,3.296419E+02,0.000000E+00,3.840446E-02,0.000000E+00,1.807307E+02,0.000000E+00,2.105539E-02,0.000000E+00,4.366952E+03,0.000000E+00,5.087613E-01,5.862492E+02,3.084952E+03,1.671261E-02,3.594165E-01,0.000000E+00,4.573768E+02,0.000000E+00,5.328557E-02,7.793634E+02,5.747776E+03,2.221786E-02,6.696380E-01,1.128199E+03,2.011546E+03,3.216228E-02,2.343504E-01,0.000000E+00,2.465986E+03,0.000000E+00,2.872939E-01,0.000000E+00,1.529065E+03,0.000000E+00,1.781401E-01,5.453132E+01,3.460087E+02,1.554564E-03,4.031087E-02,6.691600E+01,2.848613E+02,1.907622E-03,3.318706E-02,0.000000E+00,3.464350E+02,0.000000E+00,4.036056E-02,4.686440E+01,2.391167E+02,1.335997E-03,2.785771E-02,1.815866E+02,1.987260E+03,5.176623E-03,2.315209E-01,3.202822E+02,4.102984E+03,9.130506E-03,4.780084E-01,1.449962E+01,2.999075E+02,4.133522E-04,3.493999E-02,0.000000E+00,3.876197E+03,0.000000E+00,4.515870E-01,0.000000E+00,9.309457E+02,0.000000E+00,1.084576E-01,8.327273E+01,4.345593E+02,2.373914E-03,5.062729E-02
08:26:00,4.264128E+02,4.978879E+02,1.215599E-02,5.800579E-02,1.413175E+03,2.249318E+03,4.028628E-02,2.620538E-01,3.396882E+02,3.753848E+02,9.683706E-03,4.373330E-02,4.347627E+02,5.083341E+02,1.239403E-02,5.922278E-02,7.869118E+02,7.341129E+03,2.243308E-02,8.552639E-01,8.987176E+02,5.326274E+03,2.562039E-02,6.205270E-01,2.246300E+01,4.158669E+02,6.403699E-04,4.844985E-02,0.000000E+00,1.131706E+03,0.000000E+00,1.318475E-01,3.393758E+02,1.310132E+03,9.674798E-03,1.526338E-01,0.000000E+00,2.048362E+03,0.000000E+00,2.386420E-01,0.000000E+00,2.126782E+03,0.000000E+00,2.477782E-01,0.000000E+00,4.327514E+03,0.000000E+00,5.041667E-01,0.000000E+00,1.755301E+03,0.000000E+00,2.045035E-01,0.000000E+00,3.367731E+02,0.000000E+00,3.923527E-02,0.000000E+00,3.297109E+02,0.000000E+00,3.841250E-02,0.000000E+00,1.809258E+02,0.000000E+00,2.107813E-02,0.000000E+00,4.367972E+03,0.000000E+00,5.088802E-01,5.862343E+02,3.090544E+03,1.671219E-02,3.600680E-01,0.000000E+00,4.574513E+02,0.000000E+00,5.329424E-02,7.793607E+02,5.749409E+03,2.221778E-02,6.698282E-01,1.128192E+03,2.017184E+03,3.216208E-02,2.350073E-01,0.000000E+00,2.466161E+03,0.000000E+00,2.873141E-01,0.000000E+00,1.529164E+03,0.000000E+00,1.781516E-01,5.453113E+01,3.446079E+02,1.554558E-03,4.014767E-02,6.691573E+01,2.843039E+02,1.907614E-03,3.312212E-02,0.000000E+00,3.465129E+02,0.000000E+00,4.036964E-02,4.685971E+01,2.391832E+02,1.335863E-03,2.786546E-02,1.815862E+02,1.987343E+03,5.176611E-03,2.315306E-01,3.202774E+02,4.103613E+03,9.130371E-03,4.780817E-01,1.445858E+01,2.995998E+02,4.121822E-04,3.490415E-02,0.000000E+00,3.877474E+03,0.000000E+00,4.517357E-01,0.000000E+00,9.313577E+02,0.000000E+00,1.085056E-01,8.327240E+01,4.349936E+02,2.373905E-03,5.067789E-02
08:27:00,4.264104E+02,4.995501E+02,1.215593E-02,5.819943E-02,1.413165E+03,2.253617E+03,4.028597E-02,2.625547E-01,3.396865E+02,3.754233E+02,9.683657E-03,4.373779E-02,4.347600E+02,5.093425E+02,1.239395E-02,5.934027E-02,7.868429E+02,7.353392E+03,2.243112E-02,8.566926E-01,8.986172E+02,5.329184E+03,2.561753E-02,6.208660E-01,2.243652E+01,4.159482E+02,6.396152E-04,4.845932E-02,0.000000E+00,1.131877E+03,0.000000E+00,1.318673E-01,3.393706E+02,1.312356E+03,9.674651E-03,1.528929E-01,0.000000E+00,2.048635E+03,0.000000E+00,2.386738E-01,0.000000E+00,2.127093E+03,0.000000E+00,2.478144E-01,0.000000E+00,4.328124E+03,0.000000E+00,5.042378E-01,0.000000E+00,1.755703E+03,0.000000E+00,2.045504E-01,0.000000E+00,3.368409E+02,0.000000E+00,3.924317E-02,0.000000E+00,3.297792E+02,0.000000E+00,3.842046E-02,0.000000E+00,1.811226E+02,0.000000E+00,2.110105E-02,0.000000E+00,4.368996E+03,0.000000E+00,5.089995E-01,5.862193E+02,3.096208E+03,1.671176E-02,3.607279E-01,0.000000E+00,4.575252E+02,0.000000E+00,5.330286E-02,7.793579E+02,5.751043E+03,2.221770E-02,6.700186E-01,1.128184E+03,2.022910E+03,3.216187E-02,2.356743E-01,0.000000E+00,2.466334E+03,0.000000E+00,2.873344E-01,0.000000E+00,1.529262E+03,0.000000E+00,1.781630E-01,5.453094E+01,3.432280E+02,1.554553E-03,3.998692E-02,6.691546E+01,2.837572E+02,1.907606E-03,3.305843E-02,0.000000E+00,3.465910E+02,0.000000E+00,4.037873E-02,4.685502E+01,2.392497E+02,1.335730E-03,2.787320E-02,1.815858E+02,1.987427E+03,5.176599E-03,2.315404E-01,3.202727E+02,4.104248E+03,9.130235E-03,4.781556E-01,1.441776E+01,2.993023E+02,4.110185E-04,3.486949E-02,0.000000E+00,3.878750E+03,0.000000E+00,4.518844E-01,0.000000E+00,9.317709E+02,0.000000E+00,1.085537E-01,8.327207E+01,4.354309E+02,2.373895E-03,5.072883E-02
08:28:00,4.264081E+02,5.012296E+02,1.215586E-02,5.839511E-02,1.413154E+03,2.257924E+03,4.028566E-02,2.630565E-01,3.396848E+02,3.754775E+02,9.683608E-03,4.374409E-02,4.347572E+02,5.103552E+02,1.239388E-02,5.945825E-02,7.867744E+02,7.365813E+03,2.242916E-02,8.581397E-01,8.985173E+02,5.332103E+03,2.561468E-02,6.212060E-01,2.241014E+01,4.160294E+02,6.388631E-04,4.846878E-02,0.000000E+00,1.132047E+03,0.000000E+00,1.318871E-01,3.393655E+02,1.314575E+03,9.674505E-03,1.531514E-01,0.000000E+00,2.048907E+03,0.000000E+00,2.387054E-01,0.000000E+00,2.127402E+03,0.000000E+00,2.478505E-01,0.000000E+00,4.328735E+03,0.000000E+00,5.043089E-01,0.000000E+00,1.756102E+03,0.000000E+00,2.045969E-01,0.000000E+00,3.369080E+02,0.000000E+00,3.925099E-02,0.000000E+00,3.298469E+02,0.000000E+00,3.842835E-02,0.000000E+00,1.813208E+02,0.000000E+00,2.112414E-02,0.000000E+00,4.370025E+03,0.000000E+00,5.091193E-01,5.862044E+02,3.101937E+03,1.671133E-02,3.613954E-01,0.000000E+00,4.575987E+02,0.000000E+00,5.331142E-02,7.793552E+02,5.752678E+03,2.221763E-02,6.702091E-01,1.128177E+03,2.028719E+03,3.216167E-02,2.363511E-01,0.000000E+00,2.466508E+03,0.000000E+00,2.873546E-01,0.000000E+00,1.529360E+03,0.000000E+00,1.781744E-01,5.453075E+01,3.418689E+02,1.554547E-03,3.982857E-02,6.691519E+01,2.832212E+02,1.907598E-03,3.299598E-02,0.000000E+00,3.466692E+02,0.000000E+00,4.038784E-02,4.685034E+01,2.393162E+02,1.335596E-03,2.788096E-02,1.815853E+02,1.987512E+03,5.176587E-03,2.315503E-01,3.202679E+02,4.104888E+03,9.130099E-03,4.782302E-01,1.437716E+01,2.990149E+02,4.098609E-04,3.483600E-02,0.000000E+00,3.880027E+03,0.000000E+00,4.520332E-01,0.000000E+00,9.321854E+02,0.000000E+00,1.086020E-01,8.327174E+01,4.358711E+02,2.373886E-03,5.078012E-02
08:29:00,4.264058E+02,5.029262E+02,1.215580E-02,5.859276E-02,1.413143E+03,2.262238E+03,4.028536E-02,2.635591E-01,3.396831E+02,3.755469E+02,9.683560E-03,4.375219E-02,4.347545E+02,5.113717E+02,1.239380E-02,5.957667E-02,7.867064E+02,7.378387E+03,2.242722E-02,8.596046E-01,8.984180E+02,5.335031E+03,2.561185E-02,6.215472E-01,2.238385E+01,4.161105E+02,6.381136E-04,4.847822E-02,0.000000E+00,1.132215E+03,0.000000E+00,1.319067E-01,3.393603E+02,1.316787E+03,9.674358E-03,1.534092E-01,0.000000E+00,2.049176E+03,0.000000E+00,2.387368E-01,0.000000E+00,2.127709E+03,0.000000E+00,2.478862E-01,0.000000E+00,4.329347E+03,0.000000E+00,5.043803E-01,0.000000E+00,1.756497E+03,0.000000E+00,2.046428E-01,0.000000E+00,3.369745E+02,0.000000E+00,3.925874E-02,0.000000E+00,3.299139E+02,0.000000E+00,3.843616E-02,0.000000E+00,1.815206E+02,0.000000E+00,2.114742E-02,0.000000E+00,4.371057E+03,0.000000E+00,5.092395E-01,5.861895E+02,3.107731E+03,1.671091E-02,3.620705E-01,0.000000E+00,4.576716E+02,0.000000E+00,5.331991E-02,7.793524E+02,5.754315E+03,2.221755E-02,6.703998E-01,1.128170E+03,2.034611E+03,3.216146E-02,2.370376E-01,0.000000E+00,2.466681E+03,0.000000E+00,2.873748E-01,0.000000E+00,1.529457E+03,0.000000E+00,1.781857E-01,5.453056E+01,3.405300E+02,1.554542E-03,3.967259E-02,6.691491E+01,2.826956E+02,1.907591E-03,3.293476E-02,0.000000E+00,3.467475E+02,0.000000E+00,4.039697E-02,4.684566E+01,2.393828E+02,1.335463E-03,2.788871E-02,1.815849E+02,1.987598E+03,5.176575E-03,2.315604E-01,3.202631E+02,4.105534E+03,9.129963E-03,4.783054E-01,1.433677E+01,2.987373E+02,4.087095E-04,3.480367E-02,0.000000E+00,3.881304E+03,0.000000E+00,4.521820E-01,0.000000E+00,9.326014E+02,0.000000E+00,1.086505E-01,8.327142E+01,4.363142E+02,2.373877E-03,5.083175E-02
08:30:00,4.264036E+02,5.046397E+02,1.215573E-02,5.879239E-02,1.413132E+03,2.266559E+03,4.028505E-02,2.640625E-01,3.396814E+02,3.756314E+02,9.683512E-03,4.376203E-02,4.347519E+02,5.123919E+02,1.239372E-02,5.969554E-02,7.866388E+02,7.391112E+03,2.242530E-02,8.610872E-01,8.983193E+02,5.337968E+03,2.560904E-02,6.218894E-01,2.235765E+01,4.161914E+02,6.373667E-04,4.848765E-02,0.000000E+00,1.132383E+03,0.000000E+00,1.319262E-01,3.393552E+02,1.318994E+03,9.674213E-03,1.536663E-01,0.000000E+00,2.049444E+03,0.000000E+00,2.387681E-01,0.000000E+00,2.128014E+03,0.000000E+00,2.479217E-01,0.000000E+00,4.329960E+03,0.000000E+00,5.044517E-01,0.000000E+00,1.756887E+03,0.000000E+00,2.046884E-01,0.000000E+00,3.370403E+02,0.000000E+00,3.926640E-02,0.000000E+00,3.299803E+02,0.000000E+00,3.844389E-02,0.000000E+00,1.817219E+02,0.000000E+00,2.117087E-02,0.000000E+00,4.372093E+03,0.000000E+00,5.093602E-01,5.861746E+02,3.113590E+03,1.671049E-02,3.627530E-01,0.000000E+00,4.577440E+02,0.000000E+00,5.332835E-02,7.793497E+02,5.755953E+03,2.221747E-02,6.705906E-01,1.128163E+03,2.040585E+03,3.216126E-02,2.377336E-01,0.000000E+00,2.466855E+03,0.000000E+00,2.873950E-01,0.000000E+00,1.529554E+03,0.000000E+00,1.781970E-01,5.453038E+01,3.392112E+02,1.554537E-03,3.951894E-02,6.691464E+01,2.821804E+02,1.907583E-03,3.287474E-02,0.000000E+00,3.468260E+02,0.000000E+00,4.040612E-02,4.684099E+01,2.394494E+02,1.335330E-03,2.789647E-02,1.815845E+02,1.987686E+03,5.176563E-03,2.315706E-01,3.202583E+02,4.106185E+03,9.129827E-03,4.783813E-01,1.429659E+01,2.984696E+02,4.075642E-04,3.477247E-02,0.000000E+00,3.882582E+03,0.000000E+00,4.523309E-01,0.000000E+00,9.330187E+02,0.000000E+00,1.086991E-01,8.327109E+01,4.367603E+02,2.373867E-03,5.088372E-02
08:31:00,4.264014E+02,5.063699E+02,1.215567E-02,5.899396E-02,1.413122E+03,2.270888E+03,4.028475E-02,2.645668E-01,3.396797E+02,3.757308E+02,9.683465E-03,4.377361E-02,4.347492E+02,5.134158E+02,1.239365E-02,5.981483E-02,7.865717E+02,7.403987E+03,2.242338E-02,8.625871E-01,8.982212E+02,5.340915E+03,2.560624E-02,6.222327E-01,2.233154E+01,4.162723E+02,6.366225E-04,4.849707E-02,0.000000E+00,1.132549E+03,0.000000E+00,1.319456E-01,3.393501E+02,1.321196E+03,9.674068E-03,1.539227E-01,0.000000E+00,2.049711E+03,0.000000E+00,2.387991E-01,0.000000E+00,2.128316E+03,0.000000E+00,2.479569E-01,0.000000E+00,4.330574E+03,0.000000E+00,5.045233E-01,0.000000E+00,1.757274E+03,0.000000E+00,2.047334E-01,0.000000E+00,3.371054E+02,0.000000E+00,3.927399E-02,0.000000E+00,3.300461E+02,0.000000E+00,3.845155E-02,0.000000E+00,1.819247E+02,0.000000E+00,2.119450E-02,0.000000E+00,4.373132E+03,0.000000E+00,5.094814E-01,5.861598E+02,3.119511E+03,1.671006E-02,3.634429E-01,0.000000E+00,4.578159E+02,0.000000E+00,5.333673E-02,7.793470E+02,5.757592E+03,2.221739E-02,6.707816E-01,1.128156E+03,2.046643E+03,3.216106E-02,2.384393E-01,0.000000E+00,2.467028E+03,0.000000E+00,2.874152E-01,0.000000E+00,1.529650E+03,0.000000E+00,1.782082E-01,5.453019E+01,3.379120E+02,1.554531E-03,3.936759E-02,6.691438E+01,2.816755E+02,1.907575E-03,3.281591E-02,0.000000E+00,3.469047E+02,0.000000E+00,4.041528E-02,4.683632E+01,2.395160E+02,1.335197E-03,2.790423E-02,1.815841E+02,1.987775E+03,5.176551E-03,2.315810E-01,3.202536E+02,4.106841E+03,9.129691E-03,4.784577E-01,1.425663E+01,2.982114E+02,4.064249E-04,3.474239E-02,0.000000E+00,3.883861E+03,0.000000E+00,4.524798E-01,0.000000E+00,9.334376E+02,0.000000E+00,1.087479E-01,8.327077E+01,4.372094E+02,2.373858E-03,5.093603E-02
08:32:00,4.263992E+02,5.081167E+02,1.215561E-02,5.919748E-02,1.413111E+03,2.275223E+03,4.028445E-02,2.650718E-01,3.396781E+02,3.758447E+02,9.683418E-03,4.378689E-02,4.347466E+02,5.144432E+02,1.239358E-02,5.993452E-02,7.865049E+02,7.417010E+03,2.242148E-02,8.641044E-01,8.981235E+02,5.343870E+03,2.560346E-02,6.225770E-01,2.230553E+01,4.163531E+02,6.358808E-04,4.850648E-02,0.000000E+00,1.132715E+03,0.000000E+00,1.319649E-01,3.393450E+02,1.323391E+03,9.673923E-03,1.541785E-01,0.000000E+00,2.049976E+03,0.000000E+00,2.388300E-01,0.000000E+00,2.128616E+03,0.000000E+00,2.479919E-01,0.000000E+00,4.331190E+03,0.000000E+00,5.045950E-01,0.000000E+00,1.757657E+03,0.000000E+00,2.047781E-01,0.000000E+00,3.371699E+02,0.000000E+00,3.928151E-02,0.000000E+00,3.301112E+02,0.000000E+00,3.845914E-02,0.000000E+00,1.821291E+02,0.000000E+00,2.121830E-02,0.000000E+00,4.374176E+03,0.000000E+00,5.096029E-01,5.861450E+02,3.125495E+03,1.670964E-02,3.641401E-01,0.000000E+00,4.578874E+02,0.000000E+00,5.334505E-02,7.793443E+02,5.759232E+03,2.221732E-02,6.709727E-01,1.128149E+03,2.052783E+03,3.216086E-02,2.391547E-01,0.000000E+00,2.467201E+03,0.000000E+00,2.874353E-01,0.000000E+00,1.529746E+03,0.000000E+00,1.782194E-01,5.453000E+01,3.366322E+02,1.554526E-03,3.921849E-02,6.691411E+01,2.811807E+02,1.907568E-03,3.275826E-02,0.000000E+00,3.469835E+02,0.000000E+00,4.042446E-02,4.683166E+01,2.395827E+02,1.335064E-03,2.791200E-02,1.815836E+02,1.987866E+03,5.176539E-03,2.315915E-01,3.202488E+02,4.107502E+03,9.129554E-03,4.785348E-01,1.421688E+01,2.979627E+02,4.052917E-04,3.471342E-02,0.000000E+00,3.885140E+03,0.000000E+00,4.526289E-01,0.000000E+00,9.338580E+02,0.000000E+00,1.087969E-01,8.327045E+01,4.376614E+02,2.373849E-03,5.098870E-02
08:33:00,4.263970E+02,5.098801E+02,1.215555E-02,5.940292E-02,1.413101E+03,2.279564E+03,4.028416E-02,2.655776E-01,3.396764E+02,3.759730E+02,9.683372E-03,4.380183E-02,4.347441E+02,5.154740E+02,1.239350E-02,6.005461E-02,7.864386E+02,7.430181E+03,2.241959E-02,8.656388E-01,8.980265E+02,5.346835E+03,2.560069E-02,6.229224E-01,2.227961E+01,4.164338E+02,6.351419E-04,4.851588E-02,0.000000E+00,1.132879E+03,0.000000E+00,1.319841E-01,3.393400E+02,1.325581E+03,9.673778E-03,1.544337E-01,0.000000E+00,2.050240E+03,0.000000E+00,2.388607E-01,0.000000E+00,2.128914E+03,0.000000E+00,2.480266E-01,0.000000E+00,4.331806E+03,0.000000E+00,5.046668E-01,0.000000E+00,1.758037E+03,0.000000E+00,2.048223E-01,0.000000E+00,3.372338E+02,0.000000E+00,3.928895E-02,0.000000E+00,3.301757E+02,0.000000E+00,3.846666E-02,0.000000E+00,1.823348E+02,0.000000E+00,2.124228E-02,0.000000E+00,4.375223E+03,0.000000E+00,5.097249E-01,5.861303E+02,3.131543E+03,1.670922E-02,3.648446E-01,0.000000E+00,4.579583E+02,0.000000E+00,5.335332E-02,7.793416E+02,5.760874E+03,2.221724E-02,6.711640E-01,1.128142E+03,2.059006E+03,3.216066E-02,2.398797E-01,0.000000E+00,2.467373E+03,0.000000E+00,2.874554E-01,0.000000E+00,1.529842E+03,0.000000E+00,1.782305E-01,5.452982E+01,3.353715E+02,1.554521E-03,3.907162E-02,6.691384E+01,2.806958E+02,1.907560E-03,3.270177E-02,0.000000E+00,3.470624E+02,0.000000E+00,4.043366E-02,4.682701E+01,2.396493E+02,1.334931E-03,2.791976E-02,1.815832E+02,1.987957E+03,5.176527E-03,2.316022E-01,3.202440E+02,4.108169E+03,9.129417E-03,4.786124E-01,1.417734E+01,2.977234E+02,4.041645E-04,3.468554E-02,0.000000E+00,3.886420E+03,0.000000E+00,4.527780E-01,0.000000E+00,9.342800E+02,0.000000E+00,1.088460E-01,8.327012E+01,4.381164E+02,2.373840E-03,5.104171E-02
