Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
08:34:00,4.263949E+02,5.116598E+02,1.215549E-02,5.961026E-02,1.413090E+03,2.283913E+03,4.028386E-02,2.660843E-01,3.396748E+02,3.761154E+02,9.683327E-03,4.381842E-02,4.347415E+02,5.165081E+02,1.239343E-02,6.017508E-02,7.863728E+02,7.443497E+03,2.241771E-02,8.671902E-01,8.979300E+02,5.349809E+03,2.559794E-02,6.232690E-01,2.225378E+01,4.165144E+02,6.344056E-04,4.852528E-02,0.000000E+00,1.133043E+03,0.000000E+00,1.320032E-01,3.393349E+02,1.327766E+03,9.673634E-03,1.546882E-01,0.000000E+00,2.050502E+03,0.000000E+00,2.388913E-01,0.000000E+00,2.129211E+03,0.000000E+00,2.480611E-01,0.000000E+00,4.332424E+03,0.000000E+00,5.047387E-01,0.000000E+00,1.758412E+03,0.000000E+00,2.048660E-01,0.000000E+00,3.372970E+02,0.000000E+00,3.929632E-02,0.000000E+00,3.302397E+02,0.000000E+00,3.847411E-02,0.000000E+00,1.825421E+02,0.000000E+00,2.126642E-02,0.000000E+00,4.376274E+03,0.000000E+00,5.098474E-01,5.861156E+02,3.137652E+03,1.670880E-02,3.655564E-01,0.000000E+00,4.580288E+02,0.000000E+00,5.336153E-02,7.793389E+02,5.762517E+03,2.221716E-02,6.713554E-01,1.128135E+03,2.065312E+03,3.216046E-02,2.406144E-01,0.000000E+00,2.467546E+03,0.000000E+00,2.874755E-01,0.000000E+00,1.529937E+03,0.000000E+00,1.782416E-01,5.452963E+01,3.341296E+02,1.554515E-03,3.892693E-02,6.691357E+01,2.802208E+02,1.907552E-03,3.264643E-02,0.000000E+00,3.471416E+02,0.000000E+00,4.044288E-02,4.682236E+01,2.397160E+02,1.334799E-03,2.792753E-02,1.815828E+02,1.988050E+03,5.176515E-03,2.316130E-01,3.202391E+02,4.108841E+03,9.129280E-03,4.786907E-01,1.413801E+01,2.974932E+02,4.030432E-04,3.465873E-02,0.000000E+00,3.887701E+03,0.000000E+00,4.529273E-01,0.000000E+00,9.347037E+02,0.000000E+00,1.088954E-01,8.326980E+01,4.385745E+02,2.373831E-03,5.109507E-02
08:35:00,4.263927E+02,5.134558E+02,1.215543E-02,5.981950E-02,1.413080E+03,2.288268E+03,4.028357E-02,2.665916E-01,3.396732E+02,3.762717E+02,9.683282E-03,4.383663E-02,4.347390E+02,5.175454E+02,1.239336E-02,6.029594E-02,7.863073E+02,7.456957E+03,2.241585E-02,8.687583E-01,8.978340E+02,5.352793E+03,2.559520E-02,6.236165E-01,2.222805E+01,4.165949E+02,6.336720E-04,4.853466E-02,0.000000E+00,1.133206E+03,0.000000E+00,1.320221E-01,3.393299E+02,1.329944E+03,9.673491E-03,1.549420E-01,0.000000E+00,2.050762E+03,0.000000E+00,2.389216E-01,0.000000E+00,2.129505E+03,0.000000E+00,2.480954E-01,0.000000E+00,4.333042E+03,0.000000E+00,5.048107E-01,0.000000E+00,1.758784E+03,0.000000E+00,2.049094E-01,0.000000E+00,3.373597E+02,0.000000E+00,3.930361E-02,0.000000E+00,3.303030E+02,0.000000E+00,3.848148E-02,0.000000E+00,1.827508E+02,0.000000E+00,2.129074E-02,0.000000E+00,4.377328E+03,0.000000E+00,5.099702E-01,5.861009E+02,3.143822E+03,1.670838E-02,3.662753E-01,0.000000E+00,4.580988E+02,0.000000E+00,5.336969E-02,7.793362E+02,5.764162E+03,2.221709E-02,6.715470E-01,1.128128E+03,2.071701E+03,3.216027E-02,2.413587E-01,0.000000E+00,2.467718E+03,0.000000E+00,2.874956E-01,0.000000E+00,1.530032E+03,0.000000E+00,1.782526E-01,5.452945E+01,3.329062E+02,1.554510E-03,3.878440E-02,6.691331E+01,2.797555E+02,1.907545E-03,3.259223E-02,0.000000E+00,3.472209E+02,0.000000E+00,4.045213E-02,4.681772E+01,2.397827E+02,1.334666E-03,2.793530E-02,1.815824E+02,1.988145E+03,5.176503E-03,2.316240E-01,3.202343E+02,4.109518E+03,9.129143E-03,4.787696E-01,1.409888E+01,2.972722E+02,4.019279E-04,3.463297E-02,0.000000E+00,3.888984E+03,0.000000E+00,4.530767E-01,0.000000E+00,9.351291E+02,0.000000E+00,1.089450E-01,8.326948E+01,4.390355E+02,2.373821E-03,5.114878E-02
08:36:00,4.263907E+02,5.152679E+02,1.215537E-02,6.003062E-02,1.413070E+03,2.292630E+03,4.028327E-02,2.670998E-01,3.396717E+02,3.764417E+02,9.683237E-03,4.385643E-02,4.347365E+02,5.185859E+02,1.239329E-02,6.041716E-02,7.862423E+02,7.470559E+03,2.241399E-02,8.703431E-01,8.977386E+02,5.355785E+03,2.559248E-02,6.239652E-01,2.220241E+01,4.166754E+02,6.329410E-04,4.854403E-02,0.000000E+00,1.133367E+03,0.000000E+00,1.320410E-01,3.393248E+02,1.332118E+03,9.673348E-03,1.551952E-01,0.000000E+00,2.051022E+03,0.000000E+00,2.389519E-01,0.000000E+00,2.129797E+03,0.000000E+00,2.481295E-01,0.000000E+00,4.333662E+03,0.000000E+00,5.048829E-01,0.000000E+00,1.759153E+03,0.000000E+00,2.049523E-01,0.000000E+00,3.374217E+02,0.000000E+00,3.931084E-02,0.000000E+00,3.303657E+02,0.000000E+00,3.848879E-02,0.000000E+00,1.829610E+02,0.000000E+00,2.131523E-02,0.000000E+00,4.378386E+03,0.000000E+00,5.100935E-01,5.860862E+02,3.150054E+03,1.670797E-02,3.670014E-01,0.000000E+00,4.581684E+02,0.000000E+00,5.337779E-02,7.793336E+02,5.765808E+03,2.221701E-02,6.717388E-01,1.128121E+03,2.078173E+03,3.216007E-02,2.421127E-01,0.000000E+00,2.467890E+03,0.000000E+00,2.875157E-01,0.000000E+00,1.530126E+03,0.000000E+00,1.782636E-01,5.452927E+01,3.317010E+02,1.554505E-03,3.864399E-02,6.691304E+01,2.792999E+02,1.907537E-03,3.253914E-02,0.000000E+00,3.473004E+02,0.000000E+00,4.046139E-02,4.681308E+01,2.398494E+02,1.334534E-03,2.794308E-02,1.815820E+02,1.988240E+03,5.176491E-03,2.316352E-01,3.202295E+02,4.110200E+03,9.129006E-03,4.788491E-01,1.405997E+01,2.970601E+02,4.008185E-04,3.460826E-02,0.000000E+00,3.890267E+03,0.000000E+00,4.532262E-01,0.000000E+00,9.355562E+02,0.000000E+00,1.089947E-01,8.326917E+01,4.394995E+02,2.373812E-03,5.120284E-02
08:37:00,4.263886E+02,5.170960E+02,1.215531E-02,6.024360E-02,1.413059E+03,2.296998E+03,4.028299E-02,2.676087E-01,3.396701E+02,3.766250E+02,9.683193E-03,4.387779E-02,4.347340E+02,5.196296E+02,1.239322E-02,6.053875E-02,7.861777E+02,7.484303E+03,2.241215E-02,8.719442E-01,8.976437E+02,5.358787E+03,2.558978E-02,6.243149E-01,2.217686E+01,4.167558E+02,6.322127E-04,4.855340E-02,0.000000E+00,1.133528E+03,0.000000E+00,1.320597E-01,3.393198E+02,1.334285E+03,9.673205E-03,1.554477E-01,0.000000E+00,2.051280E+03,0.000000E+00,2.389819E-01,0.000000E+00,2.130087E+03,0.000000E+00,2.481633E-01,0.000000E+00,4.334282E+03,0.000000E+00,5.049552E-01,0.000000E+00,1.759518E+03,0.000000E+00,2.049948E-01,0.000000E+00,3.374831E+02,0.000000E+00,3.931799E-02,0.000000E+00,3.304278E+02,0.000000E+00,3.849603E-02,0.000000E+00,1.831726E+02,0.000000E+00,2.133988E-02,0.000000E+00,4.379448E+03,0.000000E+00,5.102172E-01,5.860716E+02,3.156346E+03,1.670755E-02,3.677344E-01,0.000000E+00,4.582375E+02,0.000000E+00,5.338584E-02,7.793309E+02,5.767455E+03,2.221694E-02,6.719307E-01,1.128114E+03,2.084727E+03,3.215988E-02,2.428762E-01,0.000000E+00,2.468062E+03,0.000000E+00,2.875357E-01,0.000000E+00,1.530220E+03,0.000000E+00,1.782746E-01,5.452908E+01,3.305138E+02,1.554500E-03,3.850568E-02,6.691278E+01,2.788537E+02,1.907530E-03,3.248716E-02,0.000000E+00,3.473800E+02,0.000000E+00,4.047067E-02,4.680845E+01,2.399162E+02,1.334402E-03,2.795085E-02,1.815815E+02,1.988338E+03,5.176479E-03,2.316465E-01,3.202247E+02,4.110887E+03,9.128868E-03,4.789291E-01,1.402126E+01,2.968568E+02,3.997150E-04,3.458458E-02,0.000000E+00,3.891552E+03,0.000000E+00,4.533759E-01,0.000000E+00,9.359852E+02,0.000000E+00,1.090447E-01,8.326885E+01,4.399665E+02,2.373803E-03,5.125725E-02
08:38:00,4.263866E+02,5.189400E+02,1.215525E-02,6.045843E-02,1.413049E+03,2.301372E+03,4.028270E-02,2.681184E-01,3.396686E+02,3.768214E+02,9.683150E-03,4.390067E-02,4.347315E+02,5.206762E+02,1.239315E-02,6.066069E-02,7.861135E+02,7.498185E+03,2.241032E-02,8.735616E-01,8.975493E+02,5.361798E+03,2.558709E-02,6.246657E-01,2.215140E+01,4.168362E+02,6.314870E-04,4.856277E-02,0.000000E+00,1.133689E+03,0.000000E+00,1.320784E-01,3.393148E+02,1.336447E+03,9.673063E-03,1.556995E-01,0.000000E+00,2.051537E+03,0.000000E+00,2.390119E-01,0.000000E+00,2.130376E+03,0.000000E+00,2.481969E-01,0.000000E+00,4.334904E+03,0.000000E+00,5.050276E-01,0.000000E+00,1.759879E+03,0.000000E+00,2.050369E-01,0.000000E+00,3.375439E+02,0.000000E+00,3.932508E-02,0.000000E+00,3.304894E+02,0.000000E+00,3.850320E-02,0.000000E+00,1.833857E+02,0.000000E+00,2.136470E-02,0.000000E+00,4.380513E+03,0.000000E+00,5.103413E-01,5.860570E+02,3.162698E+03,1.670713E-02,3.684745E-01,0.000000E+00,4.583061E+02,0.000000E+00,5.339384E-02,7.793283E+02,5.769104E+03,2.221686E-02,6.721228E-01,1.128108E+03,2.091363E+03,3.215969E-02,2.436494E-01,0.000000E+00,2.468234E+03,0.000000E+00,2.875557E-01,0.000000E+00,1.530313E+03,0.000000E+00,1.782855E-01,5.452890E+01,3.293442E+02,1.554495E-03,3.836942E-02,6.691252E+01,2.784169E+02,1.907522E-03,3.243628E-02,0.000000E+00,3.474599E+02,0.000000E+00,4.047997E-02,4.680382E+01,2.399829E+02,1.334270E-03,2.795863E-02,1.815811E+02,1.988436E+03,5.176467E-03,2.316580E-01,3.202199E+02,4.111580E+03,9.128730E-03,4.790098E-01,1.398275E+01,2.966622E+02,3.986173E-04,3.456190E-02,0.000000E+00,3.892838E+03,0.000000E+00,4.535258E-01,0.000000E+00,9.364160E+02,0.000000E+00,1.090949E-01,8.326853E+01,4.404365E+02,2.373794E-03,5.131201E-02
08:39:00,4.263845E+02,5.207996E+02,1.215519E-02,6.067508E-02,1.413039E+03,2.305753E+03,4.028241E-02,2.686287E-01,3.396671E+02,3.770308E+02,9.683107E-03,4.392507E-02,4.347291E+02,5.217258E+02,1.239308E-02,6.078297E-02,7.860497E+02,7.512205E+03,2.240850E-02,8.751949E-01,8.974555E+02,5.364818E+03,2.558441E-02,6.250175E-01,2.212604E+01,4.169165E+02,6.307641E-04,4.857213E-02,0.000000E+00,1.133848E+03,0.000000E+00,1.320969E-01,3.393099E+02,1.338603E+03,9.672921E-03,1.559507E-01,0.000000E+00,2.051792E+03,0.000000E+00,2.390416E-01,0.000000E+00,2.130663E+03,0.000000E+00,2.482303E-01,0.000000E+00,4.335526E+03,0.000000E+00,5.051002E-01,0.000000E+00,1.760237E+03,0.000000E+00,2.050786E-01,0.000000E+00,3.376042E+02,0.000000E+00,3.933210E-02,0.000000E+00,3.305504E+02,0.000000E+00,3.851031E-02,0.000000E+00,1.836002E+02,0.000000E+00,2.138969E-02,0.000000E+00,4.381582E+03,0.000000E+00,5.104658E-01,5.860425E+02,3.169109E+03,1.670672E-02,3.692214E-01,0.000000E+00,4.583743E+02,0.000000E+00,5.340178E-02,7.793256E+02,5.770755E+03,2.221678E-02,6.723151E-01,1.128101E+03,2.098082E+03,3.215949E-02,2.444322E-01,0.000000E+00,2.468406E+03,0.000000E+00,2.875757E-01,0.000000E+00,1.530406E+03,0.000000E+00,1.782963E-01,5.452872E+01,3.281920E+02,1.554489E-03,3.823519E-02,6.691226E+01,2.779894E+02,1.907515E-03,3.238647E-02,0.000000E+00,3.475399E+02,0.000000E+00,4.048929E-02,4.679921E+01,2.400497E+02,1.334139E-03,2.796641E-02,1.815807E+02,1.988537E+03,5.176455E-03,2.316697E-01,3.202150E+02,4.112277E+03,9.128593E-03,4.790910E-01,1.394445E+01,2.964761E+02,3.975255E-04,3.454023E-02,0.000000E+00,3.894126E+03,0.000000E+00,4.536758E-01,0.000000E+00,9.368486E+02,0.000000E+00,1.091453E-01,8.326822E+01,4.409096E+02,2.373785E-03,5.136712E-02
08:40:00,4.263825E+02,5.226748E+02,1.215514E-02,6.089355E-02,1.413029E+03,2.310140E+03,4.028213E-02,2.691398E-01,3.396656E+02,3.772530E+02,9.683064E-03,4.395096E-02,4.347267E+02,5.227782E+02,1.239301E-02,6.090558E-02,7.859864E+02,7.526361E+03,2.240670E-02,8.768442E-01,8.973622E+02,5.367848E+03,2.558175E-02,6.253705E-01,2.210078E+01,4.169968E+02,6.300438E-04,4.858148E-02,0.000000E+00,1.134006E+03,0.000000E+00,1.321154E-01,3.393049E+02,1.340754E+03,9.672780E-03,1.562013E-01,0.000000E+00,2.052047E+03,0.000000E+00,2.390713E-01,0.000000E+00,2.130948E+03,0.000000E+00,2.482635E-01,0.000000E+00,4.336150E+03,0.000000E+00,5.051729E-01,0.000000E+00,1.760592E+03,0.000000E+00,2.051199E-01,0.000000E+00,3.376639E+02,0.000000E+00,3.933905E-02,0.000000E+00,3.306109E+02,0.000000E+00,3.851735E-02,0.000000E+00,1.838160E+02,0.000000E+00,2.141484E-02,0.000000E+00,4.382654E+03,0.000000E+00,5.105907E-01,5.860279E+02,3.175579E+03,1.670631E-02,3.699752E-01,0.000000E+00,4.584420E+02,0.000000E+00,5.340968E-02,7.793230E+02,5.772406E+03,2.221671E-02,6.725075E-01,1.128094E+03,2.104884E+03,3.215930E-02,2.452246E-01,0.000000E+00,2.468577E+03,0.000000E+00,2.875957E-01,0.000000E+00,1.530499E+03,0.000000E+00,1.783071E-01,5.452854E+01,3.270570E+02,1.554484E-03,3.810295E-02,6.691200E+01,2.775711E+02,1.907507E-03,3.233773E-02,0.000000E+00,3.476201E+02,0.000000E+00,4.049864E-02,4.679460E+01,2.401165E+02,1.334007E-03,2.797419E-02,1.815803E+02,1.988638E+03,5.176443E-03,2.316816E-01,3.202102E+02,4.112979E+03,9.128455E-03,4.791728E-01,1.390635E+01,2.962985E+02,3.964394E-04,3.451954E-02,0.000000E+00,3.895416E+03,0.000000E+00,4.538260E-01,0.000000E+00,9.372832E+02,0.000000E+00,1.091959E-01,8.326791E+01,4.413857E+02,2.373777E-03,5.142258E-02
08:41:00,4.263806E+02,5.245655E+02,1.215508E-02,6.111382E-02,1.413019E+03,2.314533E+03,4.028185E-02,2.696516E-01,3.396641E+02,3.774878E+02,9.683022E-03,4.397831E-02,4.347243E+02,5.238334E+02,1.239294E-02,6.102852E-02,7.859234E+02,7.540652E+03,2.240490E-02,8.785090E-01,8.972694E+02,5.370886E+03,2.557911E-02,6.257245E-01,2.207560E+01,4.170771E+02,6.293261E-04,4.859083E-02,0.000000E+00,1.134164E+03,0.000000E+00,1.321338E-01,3.392999E+02,1.342898E+03,9.672639E-03,1.564512E-01,0.000000E+00,2.052300E+03,0.000000E+00,2.391007E-01,0.000000E+00,2.131231E+03,0.000000E+00,2.482965E-01,0.000000E+00,4.336775E+03,0.000000E+00,5.052456E-01,0.000000E+00,1.760943E+03,0.000000E+00,2.051608E-01,0.000000E+00,3.377230E+02,0.000000E+00,3.934594E-02,0.000000E+00,3.306708E+02,0.000000E+00,3.852433E-02,0.000000E+00,1.840333E+02,0.000000E+00,2.144015E-02,0.000000E+00,4.383730E+03,0.000000E+00,5.107160E-01,5.860134E+02,3.182107E+03,1.670589E-02,3.707358E-01,0.000000E+00,4.585094E+02,0.000000E+00,5.341752E-02,7.793204E+02,5.774060E+03,2.221664E-02,6.727001E-01,1.128087E+03,2.111767E+03,3.215911E-02,2.460265E-01,0.000000E+00,2.468749E+03,0.000000E+00,2.876157E-01,0.000000E+00,1.530592E+03,0.000000E+00,1.783179E-01,5.452836E+01,3.259389E+02,1.554479E-03,3.797269E-02,6.691174E+01,2.771618E+02,1.907500E-03,3.229005E-02,0.000000E+00,3.477005E+02,0.000000E+00,4.050801E-02,4.679000E+01,2.401833E+02,1.333876E-03,2.798198E-02,1.815798E+02,1.988742E+03,5.176431E-03,2.316936E-01,3.202054E+02,4.113686E+03,9.128317E-03,4.792552E-01,1.386846E+01,2.961293E+02,3.953590E-04,3.449982E-02,0.000000E+00,3.896707E+03,0.000000E+00,4.539765E-01,0.000000E+00,9.377198E+02,0.000000E+00,1.092468E-01,8.326759E+01,4.418648E+02,2.373768E-03,5.147840E-02
08:42:00,4.263786E+02,5.264714E+02,1.215503E-02,6.133587E-02,1.413010E+03,2.318931E+03,4.028157E-02,2.701640E-01,3.396626E+02,3.777350E+02,9.682981E-03,4.400711E-02,4.347219E+02,5.248914E+02,1.239287E-02,6.115177E-02,7.858608E+02,7.555075E+03,2.240312E-02,8.801894E-01,8.971772E+02,5.373934E+03,2.557648E-02,6.260795E-01,2.205052E+01,4.171573E+02,6.286112E-04,4.860018E-02,0.000000E+00,1.134320E+03,0.000000E+00,1.321520E-01,3.392950E+02,1.345037E+03,9.672499E-03,1.567004E-01,0.000000E+00,2.052552E+03,0.000000E+00,2.391301E-01,0.000000E+00,2.131512E+03,0.000000E+00,2.483293E-01,0.000000E+00,4.337401E+03,0.000000E+00,5.053186E-01,0.000000E+00,1.761291E+03,0.000000E+00,2.052014E-01,0.000000E+00,3.377815E+02,0.000000E+00,3.935276E-02,0.000000E+00,3.307301E+02,0.000000E+00,3.853124E-02,0.000000E+00,1.842520E+02,0.000000E+00,2.146563E-02,0.000000E+00,4.384809E+03,0.000000E+00,5.108418E-01,5.859990E+02,3.188693E+03,1.670548E-02,3.715031E-01,0.000000E+00,4.585763E+02,0.000000E+00,5.342532E-02,7.793177E+02,5.775715E+03,2.221656E-02,6.728929E-01,1.128081E+03,2.118732E+03,3.215893E-02,2.468379E-01,0.000000E+00,2.468920E+03,0.000000E+00,2.876356E-01,0.000000E+00,1.530684E+03,0.000000E+00,1.783286E-01,5.452818E+01,3.248374E+02,1.554474E-03,3.784436E-02,6.691148E+01,2.767615E+02,1.907493E-03,3.224341E-02,0.000000E+00,3.477811E+02,0.000000E+00,4.051740E-02,4.678540E+01,2.402502E+02,1.333745E-03,2.798976E-02,1.815794E+02,1.988847E+03,5.176419E-03,2.317058E-01,3.202005E+02,4.114398E+03,9.128179E-03,4.793381E-01,1.383076E+01,2.959682E+02,3.942843E-04,3.448106E-02,0.000000E+00,3.898000E+03,0.000000E+00,4.541271E-01,0.000000E+00,9.381583E+02,0.000000E+00,1.092979E-01,8.326728E+01,4.423469E+02,2.373759E-03,5.153457E-02
08:43:00,4.263767E+02,5.283925E+02,1.215497E-02,6.155968E-02,1.413000E+03,2.323335E+03,4.028129E-02,2.706771E-01,3.396612E+02,3.779944E+02,9.682940E-03,4.403733E-02,4.347196E+02,5.259521E+02,1.239281E-02,6.127535E-02,7.857987E+02,7.569629E+03,2.240135E-02,8.818850E-01,8.970855E+02,5.376991E+03,2.557387E-02,6.264357E-01,2.202554E+01,4.172375E+02,6.278989E-04,4.860952E-02,0.000000E+00,1.134476E+03,0.000000E+00,1.321702E-01,3.392901E+02,1.347171E+03,9.672359E-03,1.569489E-01,0.000000E+00,2.052803E+03,0.000000E+00,2.391593E-01,0.000000E+00,2.131792E+03,0.000000E+00,2.483619E-01,0.000000E+00,4.338028E+03,0.000000E+00,5.053916E-01,0.000000E+00,1.761635E+03,0.000000E+00,2.052415E-01,0.000000E+00,3.378395E+02,0.000000E+00,3.935952E-02,0.000000E+00,3.307889E+02,0.000000E+00,3.853810E-02,0.000000E+00,1.844721E+02,0.000000E+00,2.149127E-02,0.000000E+00,4.385892E+03,0.000000E+00,5.109679E-01,5.859846E+02,3.195335E+03,1.670507E-02,3.722770E-01,0.000000E+00,4.586428E+02,0.000000E+00,5.343306E-02,7.793151E+02,5.777371E+03,2.221649E-02,6.730859E-01,1.128074E+03,2.125778E+03,3.215874E-02,2.476589E-01,0.000000E+00,2.469091E+03,0.000000E+00,2.876556E-01,0.000000E+00,1.530776E+03,0.000000E+00,1.783393E-01,5.452801E+01,3.237523E+02,1.554469E-03,3.771795E-02,6.691122E+01,2.763700E+02,1.907485E-03,3.219781E-02,0.000000E+00,3.478619E+02,0.000000E+00,4.052681E-02,4.678081E+01,2.403170E+02,1.333614E-03,2.799755E-02,1.815790E+02,1.988953E+03,5.176407E-03,2.317183E-01,3.201957E+02,4.115115E+03,9.128041E-03,4.794217E-01,1.379326E+01,2.958153E+02,3.932153E-04,3.446324E-02,0.000000E+00,3.899295E+03,0.000000E+00,4.542780E-01,0.000000E+00,9.385988E+02,0.000000E+00,1.093492E-01,8.326697E+01,4.428320E+02,2.373750E-03,5.159109E-02
08:44:00,4.263748E+02,5.303286E+02,1.215492E-02,6.178524E-02,1.412990E+03,2.327745E+03,4.028102E-02,2.711908E-01,3.396598E+02,3.782658E+02,9.682899E-03,4.406895E-02,4.347173E+02,5.270154E+02,1.239274E-02,6.139922E-02,7.857369E+02,7.584313E+03,2.239959E-02,8.835957E-01,8.969943E+02,5.380057E+03,2.557127E-02,6.267929E-01,2.200064E+01,4.173177E+02,6.271892E-04,4.861887E-02,0.000000E+00,1.134632E+03,0.000000E+00,1.321883E-01,3.392852E+02,1.349298E+03,9.672219E-03,1.571967E-01,0.000000E+00,2.053052E+03,0.000000E+00,2.391884E-01,0.000000E+00,2.132071E+03,0.000000E+00,2.483944E-01,0.000000E+00,4.338656E+03,0.000000E+00,5.054648E-01,0.000000E+00,1.761977E+03,0.000000E+00,2.052813E-01,0.000000E+00,3.378970E+02,0.000000E+00,3.936621E-02,0.000000E+00,3.308472E+02,0.000000E+00,3.854488E-02,0.000000E+00,1.846935E+02,0.000000E+00,2.151706E-02,0.000000E+00,4.386978E+03,0.000000E+00,5.110944E-01,5.859702E+02,3.202034E+03,1.670466E-02,3.730575E-01,0.000000E+00,4.587088E+02,0.000000E+00,5.344076E-02,7.793125E+02,5.779029E+03,2.221641E-02,6.732791E-01,1.128068E+03,2.132906E+03,3.215855E-02,2.484893E-01,0.000000E+00,2.469262E+03,0.000000E+00,2.876755E-01,0.000000E+00,1.530867E+03,0.000000E+00,1.783500E-01,5.452783E+01,3.226834E+02,1.554464E-03,3.759342E-02,6.691096E+01,2.759873E+02,1.907478E-03,3.215322E-02,0.000000E+00,3.479429E+02,0.000000E+00,4.053625E-02,4.677623E+01,2.403839E+02,1.333484E-03,2.800534E-02,1.815786E+02,1.989062E+03,5.176395E-03,2.317309E-01,3.201908E+02,4.115837E+03,9.127903E-03,4.795057E-01,1.375596E+01,2.956703E+02,3.921520E-04,3.444635E-02,0.000000E+00,3.900591E+03,0.000000E+00,4.544291E-01,0.000000E+00,9.390414E+02,0.000000E+00,1.094008E-01,8.326666E+01,4.433202E+02,2.373741E-03,5.164796E-02
08:45:00,4.263729E+02,5.322795E+02,1.215487E-02,6.201253E-02,1.412980E+03,2.332160E+03,4.028074E-02,2.717052E-01,3.396583E+02,3.785491E+02,9.682859E-03,4.410196E-02,4.347150E+02,5.280812E+02,1.239268E-02,6.152339E-02,7.856755E+02,7.599124E+03,2.239784E-02,8.853213E-01,8.969036E+02,5.383132E+03,2.556868E-02,6.271512E-01,2.197585E+01,4.173979E+02,6.264823E-04,4.862821E-02,0.000000E+00,1.134786E+03,0.000000E+00,1.322063E-01,3.392803E+02,1.351420E+03,9.672080E-03,1.574439E-01,0.000000E+00,2.053301E+03,0.000000E+00,2.392174E-01,0.000000E+00,2.132348E+03,0.000000E+00,2.484266E-01,0.000000E+00,4.339285E+03,0.000000E+00,5.055381E-01,0.000000E+00,1.762315E+03,0.000000E+00,2.053207E-01,0.000000E+00,3.379539E+02,0.000000E+00,3.937284E-02,0.000000E+00,3.309049E+02,0.000000E+00,3.855161E-02,0.000000E+00,1.849163E+02,0.000000E+00,2.154302E-02,0.000000E+00,4.388067E+03,0.000000E+00,5.112213E-01,5.859558E+02,3.208789E+03,1.670425E-02,3.738444E-01,0.000000E+00,4.587745E+02,0.000000E+00,5.344841E-02,7.793100E+02,5.780688E+03,2.221634E-02,6.734724E-01,1.128061E+03,2.140115E+03,3.215837E-02,2.493292E-01,0.000000E+00,2.469433E+03,0.000000E+00,2.876954E-01,0.000000E+00,1.530958E+03,0.000000E+00,1.783606E-01,5.452765E+01,3.216305E+02,1.554459E-03,3.747075E-02,6.691071E+01,2.756132E+02,1.907471E-03,3.210964E-02,0.000000E+00,3.480242E+02,0.000000E+00,4.054571E-02,4.677166E+01,2.404508E+02,1.333353E-03,2.801313E-02,1.815782E+02,1.989171E+03,5.176383E-03,2.317437E-01,3.201860E+02,4.116563E+03,9.127765E-03,4.795904E-01,1.371885E+01,2.955332E+02,3.910942E-04,3.443038E-02,0.000000E+00,3.901890E+03,0.000000E+00,4.545804E-01,0.000000E+00,9.394860E+02,0.000000E+00,1.094526E-01,8.326636E+01,4.438114E+02,2.373732E-03,5.170519E-02
08:46:00,4.263711E+02,5.342451E+02,1.215481E-02,6.224153E-02,1.412971E+03,2.336581E+03,4.028047E-02,2.722203E-01,3.396569E+02,3.788441E+02,9.682819E-03,4.413632E-02,4.347127E+02,5.291494E+02,1.239261E-02,6.164784E-02,7.856145E+02,7.614062E+03,2.239610E-02,8.870616E-01,8.968134E+02,5.386216E+03,2.556611E-02,6.275105E-01,2.195114E+01,4.174781E+02,6.257780E-04,4.863755E-02,0.000000E+00,1.134940E+03,0.000000E+00,1.322242E-01,3.392755E+02,1.353535E+03,9.671942E-03,1.576904E-01,0.000000E+00,2.053548E+03,0.000000E+00,2.392462E-01,0.000000E+00,2.132623E+03,0.000000E+00,2.484587E-01,0.000000E+00,4.339915E+03,0.000000E+00,5.056115E-01,0.000000E+00,1.762650E+03,0.000000E+00,2.053598E-01,0.000000E+00,3.380103E+02,0.000000E+00,3.937941E-02,0.000000E+00,3.309622E+02,0.000000E+00,3.855828E-02,0.000000E+00,1.851404E+02,0.000000E+00,2.156913E-02,0.000000E+00,4.389160E+03,0.000000E+00,5.113486E-01,5.859415E+02,3.215599E+03,1.670384E-02,3.746379E-01,0.000000E+00,4.588397E+02,0.000000E+00,5.345601E-02,7.793074E+02,5.782349E+03,2.221627E-02,6.736659E-01,1.128055E+03,2.147405E+03,3.215818E-02,2.501785E-01,0.000000E+00,2.469604E+03,0.000000E+00,2.877154E-01,0.000000E+00,1.531049E+03,0.000000E+00,1.783712E-01,5.452747E+01,3.205932E+02,1.554454E-03,3.734990E-02,6.691045E+01,2.752477E+02,1.907463E-03,3.206706E-02,0.000000E+00,3.481056E+02,0.000000E+00,4.055520E-02,4.676709E+01,2.405177E+02,1.333223E-03,2.802093E-02,1.815777E+02,1.989283E+03,5.176371E-03,2.317567E-01,3.201811E+02,4.117294E+03,9.127627E-03,4.796756E-01,1.368195E+01,2.954038E+02,3.900420E-04,3.441531E-02,0.000000E+00,3.903191E+03,0.000000E+00,4.547320E-01,0.000000E+00,9.399327E+02,0.000000E+00,1.095046E-01,8.326605E+01,4.443056E+02,2.373724E-03,5.176277E-02
08:47:00,4.263693E+02,5.362253E+02,1.215476E-02,6.247223E-02,1.412961E+03,2.341007E+03,4.028020E-02,2.727360E-01,3.396556E+02,3.791505E+02,9.682780E-03,4.417202E-02,4.347105E+02,5.302199E+02,1.239255E-02,6.177257E-02,7.855539E+02,7.629124E+03,2.239437E-02,8.888164E-01,8.967237E+02,5.389310E+03,2.556355E-02,6.278709E-01,2.192653E+01,4.175583E+02,6.250764E-04,4.864690E-02,0.000000E+00,1.135093E+03,0.000000E+00,1.322420E-01,3.392706E+02,1.355645E+03,9.671804E-03,1.579361E-01,0.000000E+00,2.053795E+03,0.000000E+00,2.392749E-01,0.000000E+00,2.132897E+03,0.000000E+00,2.484907E-01,0.000000E+00,4.340546E+03,0.000000E+00,5.056850E-01,0.000000E+00,1.762982E+03,0.000000E+00,2.053985E-01,0.000000E+00,3.380661E+02,0.000000E+00,3.938592E-02,0.000000E+00,3.310189E+02,0.000000E+00,3.856489E-02,0.000000E+00,1.853659E+02,0.000000E+00,2.159540E-02,0.000000E+00,4.390256E+03,0.000000E+00,5.114763E-01,5.859273E+02,3.222464E+03,1.670344E-02,3.754376E-01,0.000000E+00,4.589046E+02,0.000000E+00,5.346356E-02,7.793048E+02,5.784012E+03,2.221619E-02,6.738596E-01,1.128048E+03,2.154776E+03,3.215800E-02,2.510372E-01,0.000000E+00,2.469775E+03,0.000000E+00,2.877353E-01,0.000000E+00,1.531140E+03,0.000000E+00,1.783818E-01,5.452730E+01,3.195714E+02,1.554449E-03,3.723086E-02,6.691020E+01,2.748907E+02,1.907456E-03,3.202546E-02,0.000000E+00,3.481872E+02,0.000000E+00,4.056471E-02,4.676253E+01,2.405846E+02,1.333093E-03,2.802872E-02,1.815773E+02,1.989396E+03,5.176358E-03,2.317699E-01,3.201763E+02,4.118030E+03,9.127489E-03,4.797613E-01,1.364523E+01,2.952821E+02,3.889953E-04,3.440113E-02,0.000000E+00,3.904494E+03,0.000000E+00,4.548838E-01,0.000000E+00,9.403816E+02,0.000000E+00,1.095569E-01,8.326575E+01,4.448029E+02,2.373715E-03,5.182070E-02
08:48:00,4.263674E+02,5.382199E+02,1.215471E-02,6.270461E-02,1.412952E+03,2.345439E+03,4.027993E-02,2.732523E-01,3.396542E+02,3.794683E+02,9.682742E-03,4.420904E-02,4.347083E+02,5.312928E+02,1.239249E-02,6.189756E-02,7.854937E+02,7.644308E+03,2.239265E-02,8.905854E-01,8.966346E+02,5.392412E+03,2.556101E-02,6.282324E-01,2.190201E+01,4.176385E+02,6.243774E-04,4.865625E-02,0.000000E+00,1.135245E+03,0.000000E+00,1.322597E-01,3.392658E+02,1.357748E+03,9.671666E-03,1.581812E-01,0.000000E+00,2.054040E+03,0.000000E+00,2.393035E-01,0.000000E+00,2.133170E+03,0.000000E+00,2.485224E-01,0.000000E+00,4.341179E+03,0.000000E+00,5.057587E-01,0.000000E+00,1.763312E+03,0.000000E+00,2.054368E-01,0.000000E+00,3.381215E+02,0.000000E+00,3.939237E-02,0.000000E+00,3.310751E+02,0.000000E+00,3.857144E-02,0.000000E+00,1.855927E+02,0.000000E+00,2.162182E-02,0.000000E+00,4.391355E+03,0.000000E+00,5.116043E-01,5.859130E+02,3.229382E+03,1.670303E-02,3.762437E-01,0.000000E+00,4.589690E+02,0.000000E+00,5.347107E-02,7.793022E+02,5.785676E+03,2.221612E-02,6.740535E-01,1.128042E+03,2.162227E+03,3.215782E-02,2.519052E-01,0.000000E+00,2.469946E+03,0.000000E+00,2.877552E-01,0.000000E+00,1.531230E+03,0.000000E+00,1.783923E-01,5.452712E+01,3.185649E+02,1.554444E-03,3.711360E-02,6.690995E+01,2.745421E+02,1.907449E-03,3.198485E-02,0.000000E+00,3.482691E+02,0.000000E+00,4.057425E-02,4.675798E+01,2.406515E+02,1.332963E-03,2.803652E-02,1.815769E+02,1.989512E+03,5.176346E-03,2.317833E-01,3.201714E+02,4.118771E+03,9.127350E-03,4.798476E-01,1.360871E+01,2.951680E+02,3.879541E-04,3.438783E-02,0.000000E+00,3.905800E+03,0.000000E+00,4.550359E-01,0.000000E+00,9.408326E+02,0.000000E+00,1.096094E-01,8.326544E+01,4.453032E+02,2.373706E-03,5.187898E-02
08:49:00,4.263657E+02,5.402288E+02,1.215466E-02,6.293865E-02,1.412943E+03,2.349877E+03,4.027967E-02,2.737693E-01,3.396528E+02,3.797972E+02,9.682703E-03,4.424736E-02,4.347060E+02,5.323680E+02,1.239242E-02,6.202282E-02,7.854339E+02,7.659615E+03,2.239095E-02,8.923687E-01,8.965459E+02,5.395524E+03,2.555848E-02,6.285949E-01,2.187758E+01,4.177188E+02,6.236811E-04,4.866559E-02,0.000000E+00,1.135397E+03,0.000000E+00,1.322774E-01,3.392610E+02,1.359846E+03,9.671529E-03,1.584256E-01,0.000000E+00,2.054285E+03,0.000000E+00,2.393320E-01,0.000000E+00,2.133441E+03,0.000000E+00,2.485540E-01,0.000000E+00,4.341812E+03,0.000000E+00,5.058325E-01,0.000000E+00,1.763638E+03,0.000000E+00,2.054748E-01,0.000000E+00,3.381763E+02,0.000000E+00,3.939876E-02,0.000000E+00,3.311308E+02,0.000000E+00,3.857793E-02,0.000000E+00,1.858208E+02,0.000000E+00,2.164840E-02,0.000000E+00,4.392457E+03,0.000000E+00,5.117328E-01,5.858988E+02,3.236354E+03,1.670262E-02,3.770559E-01,0.000000E+00,4.590331E+02,0.000000E+00,5.347854E-02,7.792997E+02,5.787342E+03,2.221605E-02,6.742476E-01,1.128035E+03,2.169757E+03,3.215764E-02,2.527826E-01,0.000000E+00,2.470117E+03,0.000000E+00,2.877751E-01,0.000000E+00,1.531320E+03,0.000000E+00,1.784028E-01,5.452695E+01,3.175734E+02,1.554439E-03,3.699809E-02,6.690969E+01,2.742017E+02,1.907442E-03,3.194519E-02,0.000000E+00,3.483512E+02,0.000000E+00,4.058382E-02,4.675344E+01,2.407185E+02,1.332834E-03,2.804432E-02,1.815765E+02,1.989629E+03,5.176334E-03,2.317969E-01,3.201666E+02,4.119516E+03,9.127212E-03,4.799344E-01,1.357238E+01,2.950612E+02,3.869184E-04,3.437539E-02,0.000000E+00,3.907108E+03,0.000000E+00,4.551882E-01,0.000000E+00,9.412857E+02,0.000000E+00,1.096622E-01,8.326514E+01,4.458065E+02,2.373698E-03,5.193762E-02
08:50:00,4.263639E+02,5.422517E+02,1.215461E-02,6.317434E-02,1.412933E+03,2.354320E+03,4.027940E-02,2.742869E-01,3.396515E+02,3.801371E+02,9.682665E-03,4.428697E-02,4.347039E+02,5.334454E+02,1.239236E-02,6.214834E-02,7.853741E+02,7.675040E+03,2.238924E-02,8.941658E-01,8.964573E+02,5.398645E+03,2.555596E-02,6.289585E-01,2.185317E+01,4.177990E+02,6.229850E-04,4.867494E-02,0.000000E+00,1.135547E+03,0.000000E+00,1.322950E-01,3.392562E+02,1.361937E+03,9.671392E-03,1.586692E-01,0.000000E+00,2.054529E+03,0.000000E+00,2.393604E-01,0.000000E+00,2.133711E+03,0.000000E+00,2.485854E-01,0.000000E+00,4.342447E+03,0.000000E+00,5.059064E-01,0.000000E+00,1.763961E+03,0.000000E+00,2.055125E-01,0.000000E+00,3.382307E+02,0.000000E+00,3.940509E-02,0.000000E+00,3.311861E+02,0.000000E+00,3.858437E-02,0.000000E+00,1.860502E+02,0.000000E+00,2.167512E-02,0.000000E+00,4.393563E+03,0.000000E+00,5.118616E-01,5.858846E+02,3.243378E+03,1.670222E-02,3.778743E-01,0.000000E+00,4.590968E+02,0.000000E+00,5.348596E-02,7.792971E+02,5.789010E+03,2.221597E-02,6.744419E-01,1.128029E+03,2.177368E+03,3.215746E-02,2.536692E-01,0.000000E+00,2.470288E+03,0.000000E+00,2.877950E-01,0.000000E+00,1.531410E+03,0.000000E+00,1.784133E-01,5.452678E+01,3.165968E+02,1.554434E-03,3.688431E-02,6.690944E+01,2.738696E+02,1.907435E-03,3.190650E-02,0.000000E+00,3.484335E+02,0.000000E+00,4.059341E-02,4.674889E+01,2.407854E+02,1.332704E-03,2.805213E-02,1.815761E+02,1.989747E+03,5.176322E-03,2.318108E-01,3.201617E+02,4.120266E+03,9.127074E-03,4.800218E-01,1.353611E+01,2.949618E+02,3.858845E-04,3.436381E-02,0.000000E+00,3.908418E+03,0.000000E+00,4.553409E-01,0.000000E+00,9.417410E+02,0.000000E+00,1.097153E-01,8.326484E+01,4.463128E+02,2.373689E-03,5.199661E-02
08:51:00,4.263621E+02,5.442887E+02,1.215456E-02,6.341164E-02,1.412924E+03,2.358768E+03,4.027914E-02,2.748052E-01,3.396502E+02,3.804879E+02,9.682628E-03,4.432783E-02,4.347017E+02,5.345250E+02,1.239230E-02,6.227412E-02,7.853149E+02,7.690583E+03,2.238756E-02,8.959766E-01,8.963695E+02,5.401775E+03,2.555345E-02,6.293232E-01,2.182890E+01,4.178793E+02,6.222932E-04,4.868430E-02,0.000000E+00,1.135698E+03,0.000000E+00,1.323125E-01,3.392514E+02,1.364022E+03,9.671256E-03,1.589121E-01,0.000000E+00,2.054771E+03,0.000000E+00,2.393887E-01,0.000000E+00,2.133979E+03,0.000000E+00,2.486167E-01,0.000000E+00,4.343083E+03,0.000000E+00,5.059805E-01,0.000000E+00,1.764281E+03,0.000000E+00,2.055498E-01,0.000000E+00,3.382846E+02,0.000000E+00,3.941136E-02,0.000000E+00,3.312408E+02,0.000000E+00,3.859074E-02,0.000000E+00,1.862809E+02,0.000000E+00,2.170200E-02,0.000000E+00,4.394672E+03,0.000000E+00,5.119908E-01,5.858704E+02,3.250455E+03,1.670182E-02,3.786988E-01,0.000000E+00,4.591601E+02,0.000000E+00,5.349333E-02,7.792946E+02,5.790679E+03,2.221590E-02,6.746364E-01,1.128023E+03,2.185057E+03,3.215728E-02,2.545651E-01,0.000000E+00,2.470459E+03,0.000000E+00,2.878149E-01,0.000000E+00,1.531500E+03,0.000000E+00,1.784237E-01,5.452660E+01,3.156348E+02,1.554429E-03,3.677224E-02,6.690919E+01,2.735455E+02,1.907428E-03,3.186875E-02,0.000000E+00,3.485161E+02,0.000000E+00,4.060302E-02,4.674436E+01,2.408524E+02,1.332575E-03,2.805993E-02,1.815756E+02,1.989868E+03,5.176310E-03,2.318248E-01,3.201569E+02,4.121021E+03,9.126935E-03,4.801097E-01,1.350012E+01,2.948697E+02,3.848586E-04,3.435308E-02,0.000000E+00,3.909731E+03,0.000000E+00,4.554938E-01,0.000000E+00,9.421984E+02,0.000000E+00,1.097686E-01,8.326453E+01,4.468221E+02,2.373681E-03,5.205595E-02
08:52:00,4.263604E+02,5.463394E+02,1.215451E-02,6.365056E-02,1.412915E+03,2.363222E+03,4.027888E-02,2.753240E-01,3.396489E+02,3.808493E+02,9.682591E-03,4.436994E-02,4.346996E+02,5.356067E+02,1.239224E-02,6.240015E-02,7.852559E+02,7.706242E+03,2.238588E-02,8.978009E-01,8.962819E+02,5.404915E+03,2.555096E-02,6.296889E-01,2.180468E+01,4.179597E+02,6.216026E-04,4.869366E-02,0.000000E+00,1.135847E+03,0.000000E+00,1.323299E-01,3.392466E+02,1.366100E+03,9.671120E-03,1.591543E-01,0.000000E+00,2.055013E+03,0.000000E+00,2.394169E-01,0.000000E+00,2.134247E+03,0.000000E+00,2.486479E-01,0.000000E+00,4.343720E+03,0.000000E+00,5.060547E-01,0.000000E+00,1.764598E+03,0.000000E+00,2.055868E-01,0.000000E+00,3.383379E+02,0.000000E+00,3.941758E-02,0.000000E+00,3.312951E+02,0.000000E+00,3.859707E-02,0.000000E+00,1.865129E+02,0.000000E+00,2.172903E-02,0.000000E+00,4.395784E+03,0.000000E+00,5.121203E-01,5.858563E+02,3.257582E+03,1.670141E-02,3.795292E-01,0.000000E+00,4.592230E+02,0.000000E+00,5.350066E-02,7.792921E+02,5.792350E+03,2.221583E-02,6.748311E-01,1.128017E+03,2.192826E+03,3.215710E-02,2.554702E-01,0.000000E+00,2.470630E+03,0.000000E+00,2.878348E-01,0.000000E+00,1.531589E+03,0.000000E+00,1.784341E-01,5.452643E+01,3.146872E+02,1.554424E-03,3.666184E-02,6.690894E+01,2.732295E+02,1.907420E-03,3.183193E-02,0.000000E+00,3.485989E+02,0.000000E+00,4.061267E-02,4.673983E+01,2.409195E+02,1.332446E-03,2.806774E-02,1.815752E+02,1.989991E+03,5.176298E-03,2.318391E-01,3.201520E+02,4.121780E+03,9.126797E-03,4.801981E-01,1.346424E+01,2.947846E+02,3.838358E-04,3.434317E-02,0.000000E+00,3.911046E+03,0.000000E+00,4.556471E-01,0.000000E+00,9.426581E+02,0.000000E+00,1.098221E-01,8.326423E+01,4.473345E+02,2.373672E-03,5.211564E-02
08:53:00,4.263587E+02,5.484036E+02,1.215446E-02,6.389106E-02,1.412906E+03,2.367681E+03,4.027862E-02,2.758435E-01,3.396476E+02,3.812212E+02,9.682554E-03,4.441327E-02,4.346974E+02,5.366906E+02,1.239218E-02,6.252642E-02,7.851975E+02,7.722015E+03,2.238421E-02,8.996386E-01,8.961952E+02,5.408063E+03,2.554849E-02,6.300557E-01,2.178060E+01,4.180401E+02,6.209164E-04,4.870302E-02,0.000000E+00,1.135996E+03,0.000000E+00,1.323472E-01,3.392419E+02,1.368173E+03,9.670985E-03,1.593957E-01,0.000000E+00,2.055254E+03,0.000000E+00,2.394449E-01,0.000000E+00,2.134513E+03,0.000000E+00,2.486789E-01,0.000000E+00,4.344358E+03,0.000000E+00,5.061291E-01,0.000000E+00,1.764913E+03,0.000000E+00,2.056234E-01,0.000000E+00,3.383908E+02,0.000000E+00,3.942374E-02,0.000000E+00,3.313489E+02,0.000000E+00,3.860334E-02,0.000000E+00,1.867462E+02,0.000000E+00,2.175621E-02,0.000000E+00,4.396899E+03,0.000000E+00,5.122503E-01,5.858422E+02,3.264761E+03,1.670101E-02,3.803656E-01,0.000000E+00,4.592856E+02,0.000000E+00,5.350795E-02,7.792895E+02,5.794023E+03,2.221576E-02,6.750260E-01,1.128010E+03,2.200674E+03,3.215692E-02,2.563844E-01,0.000000E+00,2.470801E+03,0.000000E+00,2.878547E-01,0.000000E+00,1.531678E+03,0.000000E+00,1.784445E-01,5.452626E+01,3.137539E+02,1.554419E-03,3.655311E-02,6.690869E+01,2.729215E+02,1.907413E-03,3.179604E-02,0.000000E+00,3.486819E+02,0.000000E+00,4.062235E-02,4.673531E+01,2.409865E+02,1.332317E-03,2.807555E-02,1.815748E+02,1.990115E+03,5.176286E-03,2.318536E-01,3.201472E+02,4.122544E+03,9.126659E-03,4.802871E-01,1.342864E+01,2.947066E+02,3.828210E-04,3.433408E-02,0.000000E+00,3.912364E+03,0.000000E+00,4.558006E-01,0.000000E+00,9.431200E+02,0.000000E+00,1.098759E-01,8.326394E+01,4.478498E+02,2.373663E-03,5.217568E-02
08:54:00,4.263570E+02,5.504814E+02,1.215441E-02,6.413312E-02,1.412897E+03,2.372145E+03,4.027837E-02,2.763637E-01,3.396463E+02,3.816031E+02,9.682518E-03,4.445775E-02,4.346953E+02,5.377766E+02,1.239212E-02,6.265295E-02,7.851393E+02,7.737902E+03,2.238255E-02,9.014895E-01,8.961087E+02,5.411221E+03,2.554602E-02,6.304237E-01,2.175657E+01,4.181205E+02,6.202313E-04,4.871240E-02,0.000000E+00,1.136144E+03,0.000000E+00,1.323645E-01,3.392371E+02,1.370239E+03,9.670850E-03,1.596364E-01,0.000000E+00,2.055494E+03,0.000000E+00,2.394729E-01,0.000000E+00,2.134778E+03,0.000000E+00,2.487098E-01,0.000000E+00,4.344997E+03,0.000000E+00,5.062036E-01,0.000000E+00,1.765225E+03,0.000000E+00,2.056598E-01,0.000000E+00,3.384433E+02,0.000000E+00,3.942985E-02,0.000000E+00,3.314022E+02,0.000000E+00,3.860955E-02,0.000000E+00,1.869808E+02,0.000000E+00,2.178353E-02,0.000000E+00,4.398018E+03,0.000000E+00,5.123806E-01,5.858281E+02,3.271990E+03,1.670061E-02,3.812078E-01,0.000000E+00,4.593478E+02,0.000000E+00,5.351520E-02,7.792870E+02,5.795699E+03,2.221569E-02,6.752212E-01,1.128004E+03,2.208599E+03,3.215674E-02,2.573078E-01,0.000000E+00,2.470972E+03,0.000000E+00,2.878746E-01,0.000000E+00,1.531767E+03,0.000000E+00,1.784549E-01,5.452609E+01,3.128340E+02,1.554414E-03,3.644594E-02,6.690845E+01,2.726209E+02,1.907406E-03,3.176103E-02,0.000000E+00,3.487652E+02,0.000000E+00,4.063205E-02,4.673080E+01,2.410536E+02,1.332188E-03,2.808337E-02,1.815744E+02,1.990242E+03,5.176274E-03,2.318684E-01,3.201423E+02,4.123312E+03,9.126520E-03,4.803766E-01,1.339315E+01,2.946351E+02,3.818092E-04,3.432575E-02,0.000000E+00,3.913685E+03,0.000000E+00,4.559545E-01,0.000000E+00,9.435843E+02,0.000000E+00,1.099300E-01,8.326364E+01,4.483682E+02,2.373655E-03,5.223607E-02
08:55:00,4.263553E+02,5.525725E+02,1.215437E-02,6.437675E-02,1.412888E+03,2.376615E+03,4.027811E-02,2.768844E-01,3.396451E+02,3.819945E+02,9.682483E-03,4.450335E-02,4.346933E+02,5.388647E+02,1.239206E-02,6.277972E-02,7.850813E+02,7.753901E+03,2.238090E-02,9.033534E-01,8.960224E+02,5.414389E+03,2.554356E-02,6.307927E-01,2.173259E+01,4.182010E+02,6.195475E-04,4.872178E-02,0.000000E+00,1.136292E+03,0.000000E+00,1.323817E-01,3.392324E+02,1.372299E+03,9.670715E-03,1.598764E-01,0.000000E+00,2.055734E+03,0.000000E+00,2.395009E-01,0.000000E+00,2.135043E+03,0.000000E+00,2.487406E-01,0.000000E+00,4.345638E+03,0.000000E+00,5.062782E-01,0.000000E+00,1.765535E+03,0.000000E+00,2.056959E-01,0.000000E+00,3.384953E+02,0.000000E+00,3.943591E-02,0.000000E+00,3.314552E+02,0.000000E+00,3.861572E-02,0.000000E+00,1.872165E+02,0.000000E+00,2.181100E-02,0.000000E+00,4.399140E+03,0.000000E+00,5.125114E-01,5.858141E+02,3.279270E+03,1.670021E-02,3.820560E-01,0.000000E+00,4.594097E+02,0.000000E+00,5.352242E-02,7.792845E+02,5.797377E+03,2.221561E-02,6.754167E-01,1.127998E+03,2.216603E+03,3.215657E-02,2.582402E-01,0.000000E+00,2.471143E+03,0.000000E+00,2.878946E-01,0.000000E+00,1.531856E+03,0.000000E+00,1.784652E-01,5.452592E+01,3.119271E+02,1.554410E-03,3.634028E-02,6.690820E+01,2.723277E+02,1.907399E-03,3.172686E-02,0.000000E+00,3.488488E+02,0.000000E+00,4.064179E-02,4.672628E+01,2.411207E+02,1.332060E-03,2.809119E-02,1.815739E+02,1.990370E+03,5.176262E-03,2.318833E-01,3.201374E+02,4.124085E+03,9.126382E-03,4.804666E-01,1.335779E+01,2.945700E+02,3.808010E-04,3.431817E-02,0.000000E+00,3.915009E+03,0.000000E+00,4.561088E-01,0.000000E+00,9.440509E+02,0.000000E+00,1.099844E-01,8.326334E+01,4.488895E+02,2.373646E-03,5.229681E-02
08:56:00,4.263537E+02,5.546768E+02,1.215432E-02,6.462190E-02,1.412879E+03,2.381091E+03,4.027786E-02,2.774058E-01,3.396438E+02,3.823952E+02,9.682447E-03,4.455004E-02,4.346912E+02,5.399548E+02,1.239200E-02,6.290672E-02,7.850236E+02,7.770010E+03,2.237925E-02,9.052302E-01,8.959366E+02,5.417567E+03,2.554111E-02,6.311630E-01,2.170868E+01,4.182817E+02,6.188661E-04,4.873117E-02,0.000000E+00,1.136440E+03,0.000000E+00,1.323989E-01,3.392277E+02,1.374353E+03,9.670581E-03,1.601157E-01,0.000000E+00,2.055974E+03,0.000000E+00,2.395288E-01,0.000000E+00,2.135307E+03,0.000000E+00,2.487714E-01,0.000000E+00,4.346281E+03,0.000000E+00,5.063531E-01,0.000000E+00,1.765843E+03,0.000000E+00,2.057317E-01,0.000000E+00,3.385468E+02,0.000000E+00,3.944192E-02,0.000000E+00,3.315077E+02,0.000000E+00,3.862183E-02,0.000000E+00,1.874536E+02,0.000000E+00,2.183861E-02,0.000000E+00,4.400266E+03,0.000000E+00,5.126426E-01,5.858000E+02,3.286599E+03,1.669981E-02,3.829099E-01,0.000000E+00,4.594713E+02,0.000000E+00,5.352960E-02,7.792820E+02,5.799058E+03,2.221554E-02,6.756125E-01,1.127992E+03,2.224684E+03,3.215640E-02,2.591816E-01,0.000000E+00,2.471314E+03,0.000000E+00,2.879145E-01,0.000000E+00,1.531945E+03,0.000000E+00,1.784756E-01,5.452575E+01,3.110331E+02,1.554405E-03,3.623613E-02,6.690795E+01,2.720416E+02,1.907392E-03,3.169354E-02,0.000000E+00,3.489327E+02,0.000000E+00,4.065156E-02,4.672177E+01,2.411879E+02,1.331931E-03,2.809901E-02,1.815735E+02,1.990501E+03,5.176250E-03,2.318986E-01,3.201326E+02,4.124862E+03,9.126243E-03,4.805572E-01,1.332259E+01,2.945111E+02,3.797977E-04,3.431130E-02,0.000000E+00,3.916336E+03,0.000000E+00,4.562634E-01,0.000000E+00,9.445199E+02,0.000000E+00,1.100390E-01,8.326304E+01,4.494139E+02,2.373638E-03,5.235790E-02
08:57:00,4.263521E+02,5.567940E+02,1.215427E-02,6.486857E-02,1.412870E+03,2.385571E+03,4.027760E-02,2.779278E-01,3.396426E+02,3.828052E+02,9.682412E-03,4.459781E-02,4.346892E+02,5.410470E+02,1.239194E-02,6.303396E-02,7.849663E+02,7.786228E+03,2.237762E-02,9.071195E-01,8.958512E+02,5.420755E+03,2.553868E-02,6.315344E-01,2.168487E+01,4.183624E+02,6.181872E-04,4.874058E-02,0.000000E+00,1.136587E+03,0.000000E+00,1.324160E-01,3.392230E+02,1.376401E+03,9.670447E-03,1.603543E-01,0.000000E+00,2.056213E+03,0.000000E+00,2.395566E-01,0.000000E+00,2.135570E+03,0.000000E+00,2.488020E-01,0.000000E+00,4.346925E+03,0.000000E+00,5.064281E-01,0.000000E+00,1.766149E+03,0.000000E+00,2.057674E-01,0.000000E+00,3.385980E+02,0.000000E+00,3.944788E-02,0.000000E+00,3.315597E+02,0.000000E+00,3.862790E-02,0.000000E+00,1.876918E+02,0.000000E+00,2.186637E-02,0.000000E+00,4.401396E+03,0.000000E+00,5.127741E-01,5.857860E+02,3.293977E+03,1.669941E-02,3.837695E-01,0.000000E+00,4.595327E+02,0.000000E+00,5.353674E-02,7.792795E+02,5.800741E+03,2.221547E-02,6.758087E-01,1.127986E+03,2.232842E+03,3.215622E-02,2.601321E-01,0.000000E+00,2.471486E+03,0.000000E+00,2.879345E-01,0.000000E+00,1.532034E+03,0.000000E+00,1.784859E-01,5.452558E+01,3.101516E+02,1.554400E-03,3.613344E-02,6.690771E+01,2.717626E+02,1.907385E-03,3.166104E-02,0.000000E+00,3.490169E+02,0.000000E+00,4.066137E-02,4.671727E+01,2.412551E+02,1.331803E-03,2.810685E-02,1.815731E+02,1.990634E+03,5.176238E-03,2.319141E-01,3.201277E+02,4.125644E+03,9.126104E-03,4.806483E-01,1.328758E+01,2.944583E+02,3.787994E-04,3.430515E-02,0.000000E+00,3.917667E+03,0.000000E+00,4.564185E-01,0.000000E+00,9.449913E+02,0.000000E+00,1.100939E-01,8.326275E+01,4.499412E+02,2.373630E-03,5.241933E-02
08:58:00,4.263504E+02,5.589242E+02,1.215423E-02,6.511674E-02,1.412861E+03,2.390057E+03,4.027735E-02,2.784505E-01,3.396414E+02,3.832243E+02,9.682378E-03,4.464663E-02,4.346871E+02,5.421411E+02,1.239189E-02,6.316142E-02,7.849094E+02,7.802552E+03,2.237600E-02,9.090214E-01,8.957663E+02,5.423952E+03,2.553626E-02,6.319069E-01,2.166114E+01,4.184432E+02,6.175108E-04,4.874999E-02,0.000000E+00,1.136733E+03,0.000000E+00,1.324331E-01,3.392183E+02,1.378443E+03,9.670314E-03,1.605922E-01,0.000000E+00,2.056451E+03,0.000000E+00,2.395844E-01,0.000000E+00,2.135832E+03,0.000000E+00,2.488326E-01,0.000000E+00,4.347570E+03,0.000000E+00,5.065033E-01,0.000000E+00,1.766452E+03,0.000000E+00,2.058028E-01,0.000000E+00,3.386487E+02,0.000000E+00,3.945379E-02,0.000000E+00,3.316114E+02,0.000000E+00,3.863392E-02,0.000000E+00,1.879312E+02,0.000000E+00,2.189426E-02,0.000000E+00,4.402529E+03,0.000000E+00,5.129061E-01,5.857720E+02,3.301404E+03,1.669901E-02,3.846347E-01,0.000000E+00,4.595937E+02,0.000000E+00,5.354385E-02,7.792770E+02,5.802428E+03,2.221540E-02,6.760052E-01,1.127980E+03,2.241076E+03,3.215605E-02,2.610914E-01,0.000000E+00,2.471657E+03,0.000000E+00,2.879545E-01,0.000000E+00,1.532122E+03,0.000000E+00,1.784962E-01,5.452541E+01,3.092826E+02,1.554395E-03,3.603220E-02,6.690746E+01,2.714907E+02,1.907378E-03,3.162936E-02,0.000000E+00,3.491014E+02,0.000000E+00,4.067121E-02,4.671278E+01,2.413224E+02,1.331675E-03,2.811469E-02,1.815727E+02,1.990770E+03,5.176226E-03,2.319299E-01,3.201229E+02,4.126430E+03,9.125966E-03,4.807399E-01,1.325274E+01,2.944115E+02,3.778063E-04,3.429970E-02,0.000000E+00,3.919002E+03,0.000000E+00,4.565740E-01,0.000000E+00,9.454652E+02,0.000000E+00,1.101492E-01,8.326245E+01,4.504716E+02,2.373621E-03,5.248112E-02
08:59:00,4.263488E+02,5.610670E+02,1.215418E-02,6.536638E-02,1.412853E+03,2.394548E+03,4.027711E-02,2.789737E-01,3.396402E+02,3.836523E+02,9.682344E-03,4.469649E-02,4.346851E+02,5.432371E+02,1.239183E-02,6.328911E-02,7.848528E+02,7.818981E+03,2.237438E-02,9.109354E-01,8.956819E+02,5.427160E+03,2.553386E-02,6.322806E-01,2.163750E+01,4.185242E+02,6.168369E-04,4.875942E-02,0.000000E+00,1.136879E+03,0.000000E+00,1.324501E-01,3.392136E+02,1.380479E+03,9.670181E-03,1.608294E-01,0.000000E+00,2.056689E+03,0.000000E+00,2.396122E-01,0.000000E+00,2.136094E+03,0.000000E+00,2.488631E-01,0.000000E+00,4.348217E+03,0.000000E+00,5.065787E-01,0.000000E+00,1.766754E+03,0.000000E+00,2.058379E-01,0.000000E+00,3.386991E+02,0.000000E+00,3.945966E-02,0.000000E+00,3.316627E+02,0.000000E+00,3.863989E-02,0.000000E+00,1.881719E+02,0.000000E+00,2.192230E-02,0.000000E+00,4.403665E+03,0.000000E+00,5.130385E-01,5.857581E+02,3.308878E+03,1.669862E-02,3.855055E-01,0.000000E+00,4.596544E+02,0.000000E+00,5.355092E-02,7.792745E+02,5.804117E+03,2.221533E-02,6.762020E-01,1.127974E+03,2.249387E+03,3.215588E-02,2.620597E-01,0.000000E+00,2.471829E+03,0.000000E+00,2.879746E-01,0.000000E+00,1.532211E+03,0.000000E+00,1.785065E-01,5.452524E+01,3.084259E+02,1.554390E-03,3.593238E-02,6.690722E+01,2.712257E+02,1.907371E-03,3.159848E-02,0.000000E+00,3.491862E+02,0.000000E+00,4.068109E-02,4.670829E+01,2.413898E+02,1.331547E-03,2.812253E-02,1.815722E+02,1.990908E+03,5.176214E-03,2.319459E-01,3.201180E+02,4.127221E+03,9.125827E-03,4.808320E-01,1.321808E+01,2.943706E+02,3.768183E-04,3.429494E-02,0.000000E+00,3.920340E+03,0.000000E+00,4.567298E-01,0.000000E+00,9.459414E+02,0.000000E+00,1.102046E-01,8.326216E+01,4.510049E+02,2.373613E-03,5.254325E-02
09:00:00,4.263473E+02,5.631906E+02,1.215414E-02,6.561379E-02,1.412844E+03,2.398887E+03,4.027686E-02,2.794792E-01,3.396390E+02,3.840604E+02,9.682310E-03,4.474404E-02,4.346831E+02,5.442990E+02,1.239177E-02,6.341283E-02,7.847966E+02,7.835329E+03,2.237278E-02,9.128400E-01,8.955981E+02,5.430376E+03,2.553146E-02,6.326553E-01,2.161396E+01,4.186052E+02,6.161656E-04,4.876886E-02,0.000000E+00,1.137025E+03,0.000000E+00,1.324671E-01,3.392090E+02,1.382527E+03,9.670049E-03,1.610680E-01,0.000000E+00,2.056927E+03,0.000000E+00,2.396399E-01,0.000000E+00,2.136355E+03,0.000000E+00,2.488935E-01,0.000000E+00,4.348865E+03,0.000000E+00,5.066542E-01,0.000000E+00,1.767054E+03,0.000000E+00,2.058728E-01,0.000000E+00,3.387490E+02,0.000000E+00,3.946547E-02,0.000000E+00,3.317135E+02,0.000000E+00,3.864582E-02,0.000000E+00,1.884137E+02,0.000000E+00,2.195047E-02,0.000000E+00,4.404805E+03,0.000000E+00,5.131713E-01,5.857442E+02,3.316328E+03,1.669822E-02,3.863735E-01,0.000000E+00,4.597149E+02,0.000000E+00,5.355797E-02,7.792721E+02,5.805810E+03,2.221526E-02,6.763991E-01,1.127968E+03,2.257680E+03,3.215571E-02,2.630259E-01,0.000000E+00,2.472001E+03,0.000000E+00,2.879946E-01,0.000000E+00,1.532299E+03,0.000000E+00,1.785169E-01,5.452507E+01,3.075813E+02,1.554386E-03,3.583398E-02,6.690697E+01,2.709676E+02,1.907364E-03,3.156841E-02,0.000000E+00,3.492713E+02,0.000000E+00,4.069101E-02,4.670381E+01,2.414572E+02,1.331419E-03,2.813038E-02,1.815718E+02,1.991048E+03,5.176202E-03,2.319622E-01,3.201131E+02,4.128016E+03,9.125689E-03,4.809247E-01,1.318361E+01,2.943355E+02,3.758355E-04,3.429085E-02,0.000000E+00,3.921681E+03,0.000000E+00,4.568861E-01,0.000000E+00,9.464201E+02,0.000000E+00,1.102604E-01,8.326187E+01,4.515411E+02,2.373605E-03,5.260572E-02
