Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
09:01:00,4.263457E+02,5.653196E+02,1.215409E-02,6.586183E-02,1.412835E+03,2.403196E+03,4.027662E-02,2.799812E-01,3.396378E+02,3.844703E+02,9.682277E-03,4.479180E-02,4.346812E+02,5.453546E+02,1.239172E-02,6.353581E-02,7.847408E+02,7.851743E+03,2.237119E-02,9.147522E-01,8.955147E+02,5.433596E+03,2.552909E-02,6.330304E-01,2.159050E+01,4.186862E+02,6.154969E-04,4.877830E-02,0.000000E+00,1.137170E+03,0.000000E+00,1.324840E-01,3.392044E+02,1.384571E+03,9.669917E-03,1.613061E-01,0.000000E+00,2.057164E+03,0.000000E+00,2.396675E-01,0.000000E+00,2.136615E+03,0.000000E+00,2.489238E-01,0.000000E+00,4.349514E+03,0.000000E+00,5.067298E-01,0.000000E+00,1.767351E+03,0.000000E+00,2.059075E-01,0.000000E+00,3.387985E+02,0.000000E+00,3.947124E-02,0.000000E+00,3.317640E+02,0.000000E+00,3.865169E-02,0.000000E+00,1.886565E+02,0.000000E+00,2.197876E-02,0.000000E+00,4.405947E+03,0.000000E+00,5.133044E-01,5.857304E+02,3.323812E+03,1.669782E-02,3.872454E-01,0.000000E+00,4.597749E+02,0.000000E+00,5.356496E-02,7.792696E+02,5.807503E+03,2.221519E-02,6.765964E-01,1.127962E+03,2.266030E+03,3.215554E-02,2.639986E-01,0.000000E+00,2.472173E+03,0.000000E+00,2.880146E-01,0.000000E+00,1.532388E+03,0.000000E+00,1.785271E-01,5.452491E+01,3.067483E+02,1.554381E-03,3.573694E-02,6.690673E+01,2.707161E+02,1.907357E-03,3.153911E-02,0.000000E+00,3.493564E+02,0.000000E+00,4.070093E-02,4.669934E+01,2.415244E+02,1.331292E-03,2.813822E-02,1.815714E+02,1.991189E+03,5.176190E-03,2.319787E-01,3.201083E+02,4.128815E+03,9.125551E-03,4.810178E-01,1.314931E+01,2.943060E+02,3.748579E-04,3.428741E-02,0.000000E+00,3.923025E+03,0.000000E+00,4.570426E-01,0.000000E+00,9.469009E+02,0.000000E+00,1.103164E-01,8.326158E+01,4.520801E+02,2.373596E-03,5.266852E-02
09:02:00,4.263442E+02,5.674582E+02,1.215405E-02,6.611099E-02,1.412827E+03,2.407499E+03,4.027637E-02,2.804825E-01,3.396366E+02,3.848859E+02,9.682244E-03,4.484022E-02,4.346792E+02,5.464090E+02,1.239166E-02,6.365865E-02,7.846854E+02,7.868248E+03,2.236961E-02,9.166752E-01,8.954318E+02,5.436819E+03,2.552672E-02,6.334059E-01,2.156713E+01,4.187672E+02,6.148307E-04,4.878774E-02,0.000000E+00,1.137314E+03,0.000000E+00,1.325008E-01,3.391998E+02,1.386607E+03,9.669786E-03,1.615433E-01,0.000000E+00,2.057400E+03,0.000000E+00,2.396949E-01,0.000000E+00,2.136875E+03,0.000000E+00,2.489540E-01,0.000000E+00,4.350163E+03,0.000000E+00,5.068054E-01,0.000000E+00,1.767646E+03,0.000000E+00,2.059419E-01,0.000000E+00,3.388475E+02,0.000000E+00,3.947695E-02,0.000000E+00,3.318139E+02,0.000000E+00,3.865751E-02,0.000000E+00,1.889003E+02,0.000000E+00,2.200716E-02,0.000000E+00,4.407091E+03,0.000000E+00,5.134376E-01,5.857165E+02,3.331336E+03,1.669743E-02,3.881221E-01,0.000000E+00,4.598345E+02,0.000000E+00,5.357191E-02,7.792671E+02,5.809197E+03,2.221512E-02,6.767938E-01,1.127956E+03,2.274449E+03,3.215537E-02,2.649794E-01,0.000000E+00,2.472345E+03,0.000000E+00,2.880346E-01,0.000000E+00,1.532475E+03,0.000000E+00,1.785374E-01,5.452474E+01,3.059270E+02,1.554376E-03,3.564126E-02,6.690649E+01,2.704713E+02,1.907351E-03,3.151059E-02,0.000000E+00,3.494417E+02,0.000000E+00,4.071086E-02,4.669488E+01,2.415916E+02,1.331165E-03,2.814605E-02,1.815710E+02,1.991332E+03,5.176178E-03,2.319954E-01,3.201034E+02,4.129618E+03,9.125412E-03,4.811113E-01,1.311520E+01,2.942820E+02,3.738853E-04,3.428462E-02,0.000000E+00,3.924370E+03,0.000000E+00,4.571994E-01,0.000000E+00,9.473839E+02,0.000000E+00,1.103727E-01,8.326129E+01,4.526219E+02,2.373588E-03,5.273164E-02
09:03:00,4.263426E+02,5.696061E+02,1.215401E-02,6.636122E-02,1.412818E+03,2.411794E+03,4.027613E-02,2.809829E-01,3.396355E+02,3.853074E+02,9.682211E-03,4.488932E-02,4.346773E+02,5.474619E+02,1.239161E-02,6.378132E-02,7.846303E+02,7.884843E+03,2.236804E-02,9.186085E-01,8.953494E+02,5.440044E+03,2.552438E-02,6.337816E-01,2.154385E+01,4.188482E+02,6.141671E-04,4.879717E-02,0.000000E+00,1.137458E+03,0.000000E+00,1.325175E-01,3.391952E+02,1.388635E+03,9.669655E-03,1.617795E-01,0.000000E+00,2.057635E+03,0.000000E+00,2.397223E-01,0.000000E+00,2.137133E+03,0.000000E+00,2.489841E-01,0.000000E+00,4.350813E+03,0.000000E+00,5.068811E-01,0.000000E+00,1.767939E+03,0.000000E+00,2.059760E-01,0.000000E+00,3.388960E+02,0.000000E+00,3.948261E-02,0.000000E+00,3.318634E+02,0.000000E+00,3.866328E-02,0.000000E+00,1.891450E+02,0.000000E+00,2.203568E-02,0.000000E+00,4.408237E+03,0.000000E+00,5.135711E-01,5.857027E+02,3.338901E+03,1.669704E-02,3.890034E-01,0.000000E+00,4.598937E+02,0.000000E+00,5.357880E-02,7.792647E+02,5.810893E+03,2.221505E-02,6.769914E-01,1.127950E+03,2.282935E+03,3.215520E-02,2.659681E-01,0.000000E+00,2.472516E+03,0.000000E+00,2.880546E-01,0.000000E+00,1.532563E+03,0.000000E+00,1.785476E-01,5.452457E+01,3.051174E+02,1.554371E-03,3.554694E-02,6.690625E+01,2.702331E+02,1.907344E-03,3.148284E-02,0.000000E+00,3.495270E+02,0.000000E+00,4.072080E-02,4.669043E+01,2.416587E+02,1.331038E-03,2.815387E-02,1.815706E+02,1.991477E+03,5.176166E-03,2.320123E-01,3.200986E+02,4.130424E+03,9.125274E-03,4.812052E-01,1.308126E+01,2.942636E+02,3.729178E-04,3.428247E-02,0.000000E+00,3.925717E+03,0.000000E+00,4.573563E-01,0.000000E+00,9.478690E+02,0.000000E+00,1.104292E-01,8.326100E+01,4.531664E+02,2.373580E-03,5.279507E-02
09:04:00,4.263411E+02,5.717633E+02,1.215396E-02,6.661254E-02,1.412810E+03,2.416082E+03,4.027589E-02,2.814825E-01,3.396343E+02,3.857347E+02,9.682179E-03,4.493910E-02,4.346754E+02,5.485136E+02,1.239155E-02,6.390384E-02,7.845756E+02,7.901525E+03,2.236648E-02,9.205520E-01,8.952675E+02,5.443271E+03,2.552204E-02,6.341575E-01,2.152066E+01,4.189291E+02,6.135060E-04,4.880660E-02,0.000000E+00,1.137601E+03,0.000000E+00,1.325342E-01,3.391906E+02,1.390655E+03,9.669525E-03,1.620149E-01,0.000000E+00,2.057869E+03,0.000000E+00,2.397496E-01,0.000000E+00,2.137390E+03,0.000000E+00,2.490141E-01,0.000000E+00,4.351463E+03,0.000000E+00,5.069569E-01,0.000000E+00,1.768230E+03,0.000000E+00,2.060098E-01,0.000000E+00,3.389442E+02,0.000000E+00,3.948821E-02,0.000000E+00,3.319125E+02,0.000000E+00,3.866900E-02,0.000000E+00,1.893908E+02,0.000000E+00,2.206430E-02,0.000000E+00,4.409385E+03,0.000000E+00,5.137049E-01,5.856890E+02,3.346505E+03,1.669664E-02,3.898893E-01,0.000000E+00,4.599525E+02,0.000000E+00,5.358565E-02,7.792622E+02,5.812590E+03,2.221498E-02,6.771891E-01,1.127944E+03,2.291489E+03,3.215504E-02,2.669647E-01,0.000000E+00,2.472687E+03,0.000000E+00,2.880745E-01,0.000000E+00,1.532650E+03,0.000000E+00,1.785577E-01,5.452441E+01,3.043193E+02,1.554367E-03,3.545396E-02,6.690601E+01,2.700014E+02,1.907337E-03,3.145585E-02,0.000000E+00,3.496124E+02,0.000000E+00,4.073074E-02,4.668599E+01,2.417257E+02,1.330911E-03,2.816167E-02,1.815701E+02,1.991624E+03,5.176154E-03,2.320294E-01,3.200937E+02,4.131234E+03,9.125136E-03,4.812996E-01,1.304750E+01,2.942506E+02,3.719554E-04,3.428095E-02,0.000000E+00,3.927067E+03,0.000000E+00,4.575135E-01,0.000000E+00,9.483562E+02,0.000000E+00,1.104860E-01,8.326071E+01,4.537136E+02,2.373572E-03,5.285883E-02
09:05:00,4.263396E+02,5.739297E+02,1.215392E-02,6.686494E-02,1.412801E+03,2.420364E+03,4.027565E-02,2.819813E-01,3.396332E+02,3.861678E+02,9.682147E-03,4.498956E-02,4.346735E+02,5.495641E+02,1.239150E-02,6.402623E-02,7.845213E+02,7.918293E+03,2.236493E-02,9.225055E-01,8.951861E+02,5.446500E+03,2.551972E-02,6.345338E-01,2.149756E+01,4.190100E+02,6.128475E-04,4.881603E-02,0.000000E+00,1.137743E+03,0.000000E+00,1.325508E-01,3.391860E+02,1.392666E+03,9.669395E-03,1.622493E-01,0.000000E+00,2.058103E+03,0.000000E+00,2.397768E-01,0.000000E+00,2.137646E+03,0.000000E+00,2.490439E-01,0.000000E+00,4.352114E+03,0.000000E+00,5.070326E-01,0.000000E+00,1.768518E+03,0.000000E+00,2.060434E-01,0.000000E+00,3.389918E+02,0.000000E+00,3.949377E-02,0.000000E+00,3.319611E+02,0.000000E+00,3.867466E-02,0.000000E+00,1.896375E+02,0.000000E+00,2.209304E-02,0.000000E+00,4.410534E+03,0.000000E+00,5.138388E-01,5.856753E+02,3.354148E+03,1.669625E-02,3.907798E-01,0.000000E+00,4.600109E+02,0.000000E+00,5.359245E-02,7.792598E+02,5.814288E+03,2.221491E-02,6.773869E-01,1.127938E+03,2.300111E+03,3.215487E-02,2.679691E-01,0.000000E+00,2.472858E+03,0.000000E+00,2.880945E-01,0.000000E+00,1.532737E+03,0.000000E+00,1.785678E-01,5.452424E+01,3.035325E+02,1.554362E-03,3.536229E-02,6.690577E+01,2.697763E+02,1.907330E-03,3.142963E-02,0.000000E+00,3.496978E+02,0.000000E+00,4.074070E-02,4.668156E+01,2.417926E+02,1.330785E-03,2.816947E-02,1.815697E+02,1.991772E+03,5.176141E-03,2.320467E-01,3.200889E+02,4.132048E+03,9.124998E-03,4.813944E-01,1.301391E+01,2.942429E+02,3.709979E-04,3.428006E-02,0.000000E+00,3.928418E+03,0.000000E+00,4.576710E-01,0.000000E+00,9.488455E+02,0.000000E+00,1.105430E-01,8.326042E+01,4.542636E+02,2.373563E-03,5.292290E-02
09:06:00,4.263382E+02,5.761054E+02,1.215388E-02,6.711841E-02,1.412793E+03,2.424640E+03,4.027542E-02,2.824794E-01,3.396321E+02,3.866068E+02,9.682115E-03,4.504070E-02,4.346716E+02,5.506135E+02,1.239145E-02,6.414849E-02,7.844673E+02,7.935145E+03,2.236339E-02,9.244689E-01,8.951051E+02,5.449731E+03,2.551741E-02,6.349102E-01,2.147455E+01,4.190909E+02,6.121914E-04,4.882545E-02,0.000000E+00,1.137885E+03,0.000000E+00,1.325673E-01,3.391815E+02,1.394670E+03,9.669265E-03,1.624826E-01,0.000000E+00,2.058335E+03,0.000000E+00,2.398039E-01,0.000000E+00,2.137902E+03,0.000000E+00,2.490737E-01,0.000000E+00,4.352764E+03,0.000000E+00,5.071085E-01,0.000000E+00,1.768804E+03,0.000000E+00,2.060768E-01,0.000000E+00,3.390391E+02,0.000000E+00,3.949927E-02,0.000000E+00,3.320093E+02,0.000000E+00,3.868028E-02,0.000000E+00,1.898851E+02,0.000000E+00,2.212189E-02,0.000000E+00,4.411686E+03,0.000000E+00,5.139730E-01,5.856616E+02,3.361830E+03,1.669586E-02,3.916747E-01,0.000000E+00,4.600688E+02,0.000000E+00,5.359921E-02,7.792574E+02,5.815986E+03,2.221484E-02,6.775848E-01,1.127932E+03,2.308799E+03,3.215471E-02,2.689813E-01,0.000000E+00,2.473029E+03,0.000000E+00,2.881144E-01,0.000000E+00,1.532824E+03,0.000000E+00,1.785779E-01,5.452408E+01,3.027569E+02,1.554357E-03,3.527193E-02,6.690553E+01,2.695576E+02,1.907323E-03,3.140415E-02,0.000000E+00,3.497833E+02,0.000000E+00,4.075067E-02,4.667713E+01,2.418595E+02,1.330659E-03,2.817725E-02,1.815693E+02,1.991922E+03,5.176129E-03,2.320642E-01,3.200841E+02,4.132865E+03,9.124860E-03,4.814896E-01,1.298050E+01,2.942405E+02,3.700454E-04,3.427978E-02,0.000000E+00,3.929771E+03,0.000000E+00,4.578286E-01,0.000000E+00,9.493368E+02,0.000000E+00,1.106002E-01,8.326014E+01,4.548162E+02,2.373555E-03,5.298728E-02
09:07:00,4.263367E+02,5.782901E+02,1.215384E-02,6.737294E-02,1.412785E+03,2.428909E+03,4.027518E-02,2.829768E-01,3.396310E+02,3.870514E+02,9.682084E-03,4.509250E-02,4.346697E+02,5.516619E+02,1.239139E-02,6.427063E-02,7.844137E+02,7.952081E+03,2.236187E-02,9.264420E-01,8.950246E+02,5.452964E+03,2.551512E-02,6.352868E-01,2.145162E+01,4.191718E+02,6.115379E-04,4.883488E-02,0.000000E+00,1.138026E+03,0.000000E+00,1.325838E-01,3.391769E+02,1.396664E+03,9.669136E-03,1.627150E-01,0.000000E+00,2.058567E+03,0.000000E+00,2.398309E-01,0.000000E+00,2.138156E+03,0.000000E+00,2.491033E-01,0.000000E+00,4.353416E+03,0.000000E+00,5.071843E-01,0.000000E+00,1.769088E+03,0.000000E+00,2.061098E-01,0.000000E+00,3.390859E+02,0.000000E+00,3.950472E-02,0.000000E+00,3.320570E+02,0.000000E+00,3.868584E-02,0.000000E+00,1.901337E+02,0.000000E+00,2.215085E-02,0.000000E+00,4.412839E+03,0.000000E+00,5.141073E-01,5.856479E+02,3.369550E+03,1.669547E-02,3.925741E-01,0.000000E+00,4.601264E+02,0.000000E+00,5.360591E-02,7.792549E+02,5.817686E+03,2.221477E-02,6.777828E-01,1.127927E+03,2.317553E+03,3.215454E-02,2.700012E-01,0.000000E+00,2.473200E+03,0.000000E+00,2.881342E-01,0.000000E+00,1.532910E+03,0.000000E+00,1.785880E-01,5.452392E+01,3.019923E+02,1.554353E-03,3.518286E-02,6.690529E+01,2.693452E+02,1.907317E-03,3.137941E-02,0.000000E+00,3.498690E+02,0.000000E+00,4.076064E-02,4.667272E+01,2.419262E+02,1.330533E-03,2.818503E-02,1.815689E+02,1.992074E+03,5.176117E-03,2.320819E-01,3.200792E+02,4.133686E+03,9.124722E-03,4.815852E-01,1.294726E+01,2.942433E+02,3.690979E-04,3.428011E-02,0.000000E+00,3.931126E+03,0.000000E+00,4.579865E-01,0.000000E+00,9.498301E+02,0.000000E+00,1.106577E-01,8.325985E+01,4.553715E+02,2.373547E-03,5.305197E-02
09:08:00,4.263353E+02,5.804838E+02,1.215380E-02,6.762851E-02,1.412777E+03,2.433172E+03,4.027495E-02,2.834735E-01,3.396299E+02,3.875016E+02,9.682054E-03,4.514495E-02,4.346679E+02,5.527092E+02,1.239134E-02,6.439265E-02,7.843604E+02,7.969099E+03,2.236035E-02,9.284246E-01,8.949446E+02,5.456198E+03,2.551284E-02,6.356636E-01,2.142879E+01,4.192527E+02,6.108869E-04,4.884430E-02,0.000000E+00,1.138167E+03,0.000000E+00,1.326002E-01,3.391724E+02,1.398650E+03,9.669008E-03,1.629463E-01,0.000000E+00,2.058798E+03,0.000000E+00,2.398578E-01,0.000000E+00,2.138410E+03,0.000000E+00,2.491329E-01,0.000000E+00,4.354068E+03,0.000000E+00,5.072603E-01,0.000000E+00,1.769369E+03,0.000000E+00,2.061426E-01,0.000000E+00,3.391322E+02,0.000000E+00,3.951012E-02,0.000000E+00,3.321044E+02,0.000000E+00,3.869135E-02,0.000000E+00,1.903832E+02,0.000000E+00,2.217992E-02,0.000000E+00,4.413995E+03,0.000000E+00,5.142419E-01,5.856343E+02,3.377307E+03,1.669509E-02,3.934779E-01,0.000000E+00,4.601836E+02,0.000000E+00,5.361257E-02,7.792525E+02,5.819388E+03,2.221470E-02,6.779810E-01,1.127921E+03,2.326374E+03,3.215438E-02,2.710289E-01,0.000000E+00,2.473370E+03,0.000000E+00,2.881541E-01,0.000000E+00,1.532996E+03,0.000000E+00,1.785980E-01,5.452375E+01,3.012386E+02,1.554348E-03,3.509505E-02,6.690506E+01,2.691392E+02,1.907310E-03,3.135540E-02,0.000000E+00,3.499547E+02,0.000000E+00,4.077063E-02,4.666831E+01,2.419928E+02,1.330407E-03,2.819279E-02,1.815684E+02,1.992228E+03,5.176105E-03,2.320998E-01,3.200744E+02,4.134510E+03,9.124584E-03,4.816812E-01,1.291420E+01,2.942512E+02,3.681552E-04,3.428102E-02,0.000000E+00,3.932483E+03,0.000000E+00,4.581446E-01,0.000000E+00,9.503255E+02,0.000000E+00,1.107154E-01,8.325957E+01,4.559293E+02,2.373539E-03,5.311697E-02
09:09:00,4.263338E+02,5.826863E+02,1.215376E-02,6.788511E-02,1.412769E+03,2.437430E+03,4.027472E-02,2.839696E-01,3.396289E+02,3.879573E+02,9.682023E-03,4.519804E-02,4.346661E+02,5.537556E+02,1.239129E-02,6.451455E-02,7.843075E+02,7.986196E+03,2.235884E-02,9.304165E-01,8.948651E+02,5.459434E+03,2.551057E-02,6.360406E-01,2.140604E+01,4.193336E+02,6.102384E-04,4.885372E-02,0.000000E+00,1.138307E+03,0.000000E+00,1.326165E-01,3.391679E+02,1.400626E+03,9.668880E-03,1.631766E-01,0.000000E+00,2.059028E+03,0.000000E+00,2.398846E-01,0.000000E+00,2.138663E+03,0.000000E+00,2.491623E-01,0.000000E+00,4.354720E+03,0.000000E+00,5.073363E-01,0.000000E+00,1.769649E+03,0.000000E+00,2.061752E-01,0.000000E+00,3.391782E+02,0.000000E+00,3.951548E-02,0.000000E+00,3.321513E+02,0.000000E+00,3.869682E-02,0.000000E+00,1.906336E+02,0.000000E+00,2.220909E-02,0.000000E+00,4.415152E+03,0.000000E+00,5.143768E-01,5.856207E+02,3.385101E+03,1.669470E-02,3.943860E-01,0.000000E+00,4.602403E+02,0.000000E+00,5.361919E-02,7.792501E+02,5.821090E+03,2.221463E-02,6.781794E-01,1.127915E+03,2.335261E+03,3.215422E-02,2.720642E-01,0.000000E+00,2.473540E+03,0.000000E+00,2.881739E-01,0.000000E+00,1.533081E+03,0.000000E+00,1.786079E-01,5.452359E+01,3.004956E+02,1.554343E-03,3.500848E-02,6.690482E+01,2.689393E+02,1.907303E-03,3.133211E-02,0.000000E+00,3.500405E+02,0.000000E+00,4.078063E-02,4.666392E+01,2.420594E+02,1.330282E-03,2.820055E-02,1.815680E+02,1.992383E+03,5.176093E-03,2.321179E-01,3.200696E+02,4.135338E+03,9.124447E-03,4.817777E-01,1.288130E+01,2.942641E+02,3.672174E-04,3.428252E-02,0.000000E+00,3.933843E+03,0.000000E+00,4.583030E-01,0.000000E+00,9.508229E+02,0.000000E+00,1.107733E-01,8.325928E+01,4.564898E+02,2.373531E-03,5.318226E-02
09:10:00,4.263324E+02,5.848975E+02,1.215372E-02,6.814273E-02,1.412760E+03,2.441683E+03,4.027449E-02,2.844650E-01,3.396278E+02,3.884183E+02,9.681993E-03,4.525175E-02,4.346642E+02,5.548009E+02,1.239124E-02,6.463634E-02,7.842550E+02,8.003372E+03,2.235734E-02,9.324176E-01,8.947860E+02,5.462671E+03,2.550832E-02,6.364177E-01,2.138338E+01,4.194145E+02,6.095924E-04,4.886315E-02,0.000000E+00,1.138447E+03,0.000000E+00,1.326328E-01,3.391634E+02,1.402594E+03,9.668752E-03,1.634058E-01,0.000000E+00,2.059258E+03,0.000000E+00,2.399114E-01,0.000000E+00,2.138915E+03,0.000000E+00,2.491917E-01,0.000000E+00,4.355373E+03,0.000000E+00,5.074124E-01,0.000000E+00,1.769926E+03,0.000000E+00,2.062075E-01,0.000000E+00,3.392237E+02,0.000000E+00,3.952078E-02,0.000000E+00,3.321978E+02,0.000000E+00,3.870223E-02,0.000000E+00,1.908849E+02,0.000000E+00,2.223837E-02,0.000000E+00,4.416311E+03,0.000000E+00,5.145118E-01,5.856072E+02,3.392931E+03,1.669431E-02,3.952982E-01,0.000000E+00,4.602967E+02,0.000000E+00,5.362576E-02,7.792477E+02,5.822794E+03,2.221457E-02,6.783778E-01,1.127910E+03,2.344212E+03,3.215406E-02,2.731071E-01,0.000000E+00,2.473711E+03,0.000000E+00,2.881938E-01,0.000000E+00,1.533167E+03,0.000000E+00,1.786179E-01,5.452343E+01,2.997631E+02,1.554339E-03,3.492315E-02,6.690459E+01,2.687456E+02,1.907296E-03,3.130955E-02,0.000000E+00,3.501265E+02,0.000000E+00,4.079064E-02,4.665953E+01,2.421259E+02,1.330157E-03,2.820829E-02,1.815676E+02,1.992541E+03,5.176081E-03,2.321362E-01,3.200647E+02,4.136169E+03,9.124309E-03,4.818745E-01,1.284857E+01,2.942819E+02,3.662845E-04,3.428460E-02,0.000000E+00,3.935204E+03,0.000000E+00,4.584616E-01,0.000000E+00,9.513222E+02,0.000000E+00,1.108315E-01,8.325900E+01,4.570529E+02,2.373523E-03,5.324786E-02
09:11:00,4.263310E+02,5.871173E+02,1.215368E-02,6.840134E-02,1.412752E+03,2.445929E+03,4.027426E-02,2.849597E-01,3.396267E+02,3.888846E+02,9.681963E-03,4.530607E-02,4.346624E+02,5.558452E+02,1.239119E-02,6.475800E-02,7.842027E+02,8.020626E+03,2.235585E-02,9.344277E-01,8.947074E+02,5.465909E+03,2.550607E-02,6.367950E-01,2.136080E+01,4.194954E+02,6.089489E-04,4.887258E-02,0.000000E+00,1.138586E+03,0.000000E+00,1.326489E-01,3.391590E+02,1.404552E+03,9.668625E-03,1.636340E-01,0.000000E+00,2.059486E+03,0.000000E+00,2.399380E-01,0.000000E+00,2.139166E+03,0.000000E+00,2.492210E-01,0.000000E+00,4.356026E+03,0.000000E+00,5.074885E-01,0.000000E+00,1.770202E+03,0.000000E+00,2.062396E-01,0.000000E+00,3.392689E+02,0.000000E+00,3.952604E-02,0.000000E+00,3.322438E+02,0.000000E+00,3.870760E-02,0.000000E+00,1.911371E+02,0.000000E+00,2.226776E-02,0.000000E+00,4.417472E+03,0.000000E+00,5.146471E-01,5.855937E+02,3.400797E+03,1.669393E-02,3.962146E-01,0.000000E+00,4.603527E+02,0.000000E+00,5.363228E-02,7.792453E+02,5.824499E+03,2.221450E-02,6.785765E-01,1.127904E+03,2.353229E+03,3.215390E-02,2.741575E-01,0.000000E+00,2.473881E+03,0.000000E+00,2.882136E-01,0.000000E+00,1.533252E+03,0.000000E+00,1.786278E-01,5.452327E+01,2.990411E+02,1.554334E-03,3.483904E-02,6.690435E+01,2.685580E+02,1.907290E-03,3.128769E-02,0.000000E+00,3.502125E+02,0.000000E+00,4.080066E-02,4.665515E+01,2.421923E+02,1.330032E-03,2.821603E-02,1.815672E+02,1.992700E+03,5.176069E-03,2.321548E-01,3.200599E+02,4.137004E+03,9.124172E-03,4.819717E-01,1.281602E+01,2.943045E+02,3.653563E-04,3.428724E-02,0.000000E+00,3.936567E+03,0.000000E+00,4.586204E-01,0.000000E+00,9.518235E+02,0.000000E+00,1.108899E-01,8.325872E+01,4.576185E+02,2.373515E-03,5.331376E-02
09:12:00,4.263296E+02,5.893456E+02,1.215364E-02,6.866094E-02,1.412745E+03,2.450170E+03,4.027404E-02,2.854538E-01,3.396257E+02,3.893560E+02,9.681934E-03,4.536099E-02,4.346607E+02,5.568885E+02,1.239114E-02,6.487955E-02,7.841509E+02,8.037955E+03,2.235437E-02,9.364466E-01,8.946293E+02,5.469148E+03,2.550385E-02,6.371724E-01,2.133832E+01,4.195763E+02,6.083078E-04,4.888201E-02,0.000000E+00,1.138724E+03,0.000000E+00,1.326651E-01,3.391545E+02,1.406501E+03,9.668498E-03,1.638610E-01,0.000000E+00,2.059714E+03,0.000000E+00,2.399646E-01,0.000000E+00,2.139417E+03,0.000000E+00,2.492502E-01,0.000000E+00,4.356680E+03,0.000000E+00,5.075647E-01,0.000000E+00,1.770475E+03,0.000000E+00,2.062714E-01,0.000000E+00,3.393136E+02,0.000000E+00,3.953125E-02,0.000000E+00,3.322895E+02,0.000000E+00,3.871292E-02,0.000000E+00,1.913902E+02,0.000000E+00,2.229724E-02,0.000000E+00,4.418635E+03,0.000000E+00,5.147826E-01,5.855802E+02,3.408698E+03,1.669354E-02,3.971351E-01,0.000000E+00,4.604083E+02,0.000000E+00,5.363876E-02,7.792429E+02,5.826205E+03,2.221443E-02,6.787753E-01,1.127898E+03,2.362309E+03,3.215374E-02,2.752155E-01,0.000000E+00,2.474051E+03,0.000000E+00,2.882334E-01,0.000000E+00,1.533337E+03,0.000000E+00,1.786377E-01,5.452311E+01,2.983294E+02,1.554329E-03,3.475612E-02,6.690412E+01,2.683763E+02,1.907283E-03,3.126653E-02,0.000000E+00,3.502987E+02,0.000000E+00,4.081070E-02,4.665078E+01,2.422586E+02,1.329907E-03,2.822376E-02,1.815667E+02,1.992861E+03,5.176057E-03,2.321735E-01,3.200551E+02,4.137842E+03,9.124035E-03,4.820694E-01,1.278363E+01,2.943319E+02,3.644329E-04,3.429043E-02,0.000000E+00,3.937933E+03,0.000000E+00,4.587795E-01,0.000000E+00,9.523267E+02,0.000000E+00,1.109485E-01,8.325844E+01,4.581867E+02,2.373507E-03,5.337996E-02
09:13:00,4.263283E+02,5.915821E+02,1.215360E-02,6.892150E-02,1.412737E+03,2.454405E+03,4.027381E-02,2.859473E-01,3.396247E+02,3.898324E+02,9.681905E-03,4.541649E-02,4.346589E+02,5.579308E+02,1.239109E-02,6.500098E-02,7.840994E+02,8.055358E+03,2.235291E-02,9.384741E-01,8.945516E+02,5.472389E+03,2.550163E-02,6.375499E-01,2.131592E+01,4.196573E+02,6.076692E-04,4.889144E-02,0.000000E+00,1.138862E+03,0.000000E+00,1.326811E-01,3.391501E+02,1.408439E+03,9.668372E-03,1.640869E-01,0.000000E+00,2.059942E+03,0.000000E+00,2.399911E-01,0.000000E+00,2.139667E+03,0.000000E+00,2.492793E-01,0.000000E+00,4.357335E+03,0.000000E+00,5.076410E-01,0.000000E+00,1.770746E+03,0.000000E+00,2.063030E-01,0.000000E+00,3.393579E+02,0.000000E+00,3.953642E-02,0.000000E+00,3.323348E+02,0.000000E+00,3.871820E-02,0.000000E+00,1.916442E+02,0.000000E+00,2.232683E-02,0.000000E+00,4.419800E+03,0.000000E+00,5.149183E-01,5.855667E+02,3.416633E+03,1.669316E-02,3.980596E-01,0.000000E+00,4.604636E+02,0.000000E+00,5.364520E-02,7.792406E+02,5.827912E+03,2.221436E-02,6.789742E-01,1.127893E+03,2.371454E+03,3.215358E-02,2.762808E-01,0.000000E+00,2.474221E+03,0.000000E+00,2.882532E-01,0.000000E+00,1.533421E+03,0.000000E+00,1.786475E-01,5.452295E+01,2.976278E+02,1.554325E-03,3.467438E-02,6.690388E+01,2.682007E+02,1.907276E-03,3.124606E-02,0.000000E+00,3.503849E+02,0.000000E+00,4.082075E-02,4.664642E+01,2.423249E+02,1.329783E-03,2.823148E-02,1.815663E+02,1.993024E+03,5.176045E-03,2.321925E-01,3.200503E+02,4.138683E+03,9.123897E-03,4.821674E-01,1.275140E+01,2.943640E+02,3.635143E-04,3.429417E-02,0.000000E+00,3.939301E+03,0.000000E+00,4.589388E-01,0.000000E+00,9.528319E+02,0.000000E+00,1.110074E-01,8.325816E+01,4.587574E+02,2.373499E-03,5.344644E-02
09:14:00,4.263269E+02,5.938267E+02,1.215356E-02,6.918301E-02,1.412729E+03,2.458635E+03,4.027359E-02,2.864400E-01,3.396237E+02,3.903137E+02,9.681876E-03,4.547257E-02,4.346572E+02,5.589721E+02,1.239104E-02,6.512229E-02,7.840482E+02,8.072834E+03,2.235145E-02,9.405101E-01,8.944744E+02,5.475630E+03,2.549943E-02,6.379276E-01,2.129360E+01,4.197383E+02,6.070331E-04,4.890087E-02,0.000000E+00,1.138999E+03,0.000000E+00,1.326971E-01,3.391457E+02,1.410368E+03,9.668246E-03,1.643116E-01,0.000000E+00,2.060169E+03,0.000000E+00,2.400175E-01,0.000000E+00,2.139916E+03,0.000000E+00,2.493084E-01,0.000000E+00,4.357990E+03,0.000000E+00,5.077173E-01,0.000000E+00,1.771015E+03,0.000000E+00,2.063344E-01,0.000000E+00,3.394019E+02,0.000000E+00,3.954154E-02,0.000000E+00,3.323797E+02,0.000000E+00,3.872343E-02,0.000000E+00,1.918991E+02,0.000000E+00,2.235653E-02,0.000000E+00,4.420966E+03,0.000000E+00,5.150542E-01,5.855533E+02,3.424602E+03,1.669278E-02,3.989881E-01,0.000000E+00,4.605184E+02,0.000000E+00,5.365159E-02,7.792382E+02,5.829621E+03,2.221429E-02,6.791733E-01,1.127887E+03,2.380661E+03,3.215342E-02,2.773535E-01,0.000000E+00,2.474391E+03,0.000000E+00,2.882730E-01,0.000000E+00,1.533505E+03,0.000000E+00,1.786574E-01,5.452279E+01,2.969362E+02,1.554320E-03,3.459381E-02,6.690365E+01,2.680309E+02,1.907270E-03,3.122629E-02,0.000000E+00,3.504713E+02,0.000000E+00,4.083082E-02,4.664207E+01,2.423911E+02,1.329659E-03,2.823920E-02,1.815659E+02,1.993189E+03,5.176032E-03,2.322118E-01,3.200455E+02,4.139528E+03,9.123761E-03,4.822658E-01,1.271934E+01,2.944007E+02,3.626004E-04,3.429844E-02,0.000000E+00,3.940670E+03,0.000000E+00,4.590984E-01,0.000000E+00,9.533389E+02,0.000000E+00,1.110665E-01,8.325788E+01,4.593306E+02,2.373491E-03,5.351323E-02
09:15:00,4.263256E+02,5.960793E+02,1.215352E-02,6.944545E-02,1.412721E+03,2.462860E+03,4.027337E-02,2.869322E-01,3.396227E+02,3.907998E+02,9.681848E-03,4.552921E-02,4.346554E+02,5.600122E+02,1.239099E-02,6.524348E-02,7.839973E+02,8.090379E+03,2.235000E-02,9.425542E-01,8.943976E+02,5.478873E+03,2.549724E-02,6.383053E-01,2.127137E+01,4.198193E+02,6.063994E-04,4.891031E-02,0.000000E+00,1.139136E+03,0.000000E+00,1.327131E-01,3.391413E+02,1.412287E+03,9.668121E-03,1.645351E-01,0.000000E+00,2.060395E+03,0.000000E+00,2.400438E-01,0.000000E+00,2.140165E+03,0.000000E+00,2.493374E-01,0.000000E+00,4.358646E+03,0.000000E+00,5.077937E-01,0.000000E+00,1.771283E+03,0.000000E+00,2.063655E-01,0.000000E+00,3.394454E+02,0.000000E+00,3.954661E-02,0.000000E+00,3.324242E+02,0.000000E+00,3.872861E-02,0.000000E+00,1.921548E+02,0.000000E+00,2.238632E-02,0.000000E+00,4.422135E+03,0.000000E+00,5.151903E-01,5.855399E+02,3.432604E+03,1.669240E-02,3.999203E-01,0.000000E+00,4.605729E+02,0.000000E+00,5.365794E-02,7.792358E+02,5.831332E+03,2.221423E-02,6.793726E-01,1.127882E+03,2.389931E+03,3.215327E-02,2.784335E-01,0.000000E+00,2.474560E+03,0.000000E+00,2.882928E-01,0.000000E+00,1.533589E+03,0.000000E+00,1.786671E-01,5.452263E+01,2.962545E+02,1.554316E-03,3.451439E-02,6.690342E+01,2.678670E+02,1.907263E-03,3.120719E-02,0.000000E+00,3.505579E+02,0.000000E+00,4.084090E-02,4.663773E+01,2.424573E+02,1.329535E-03,2.824691E-02,1.815654E+02,1.993356E+03,5.176020E-03,2.322312E-01,3.200407E+02,4.140376E+03,9.123624E-03,4.823646E-01,1.268745E+01,2.944419E+02,3.616912E-04,3.430325E-02,0.000000E+00,3.942042E+03,0.000000E+00,4.592583E-01,0.000000E+00,9.538479E+02,0.000000E+00,1.111258E-01,8.325760E+01,4.599064E+02,2.373483E-03,5.358030E-02
09:16:00,4.263243E+02,5.983397E+02,1.215348E-02,6.970879E-02,1.412713E+03,2.467079E+03,4.027315E-02,2.874237E-01,3.396217E+02,3.912907E+02,9.681820E-03,4.558639E-02,4.346537E+02,5.610514E+02,1.239094E-02,6.536454E-02,7.839468E+02,8.107994E+03,2.234856E-02,9.446064E-01,8.943212E+02,5.482116E+03,2.549507E-02,6.386831E-01,2.124923E+01,4.199003E+02,6.057682E-04,4.891975E-02,0.000000E+00,1.139273E+03,0.000000E+00,1.327290E-01,3.391369E+02,1.414195E+03,9.667996E-03,1.647574E-01,0.000000E+00,2.060620E+03,0.000000E+00,2.400701E-01,0.000000E+00,2.140413E+03,0.000000E+00,2.493663E-01,0.000000E+00,4.359303E+03,0.000000E+00,5.078702E-01,0.000000E+00,1.771548E+03,0.000000E+00,2.063965E-01,0.000000E+00,3.394886E+02,0.000000E+00,3.955164E-02,0.000000E+00,3.324683E+02,0.000000E+00,3.873375E-02,0.000000E+00,1.924114E+02,0.000000E+00,2.241621E-02,0.000000E+00,4.423305E+03,0.000000E+00,5.153267E-01,5.855266E+02,3.440638E+03,1.669202E-02,4.008564E-01,0.000000E+00,4.606271E+02,0.000000E+00,5.366424E-02,7.792335E+02,5.833043E+03,2.221416E-02,6.795720E-01,1.127876E+03,2.399263E+03,3.215311E-02,2.795207E-01,0.000000E+00,2.474730E+03,0.000000E+00,2.883125E-01,0.000000E+00,1.533673E+03,0.000000E+00,1.786769E-01,5.452247E+01,2.955826E+02,1.554311E-03,3.443611E-02,6.690319E+01,2.677089E+02,1.907257E-03,3.118877E-02,0.000000E+00,3.506446E+02,0.000000E+00,4.085100E-02,4.663340E+01,2.425234E+02,1.329412E-03,2.825461E-02,1.815650E+02,1.993526E+03,5.176008E-03,2.322509E-01,3.200359E+02,4.141227E+03,9.123487E-03,4.824638E-01,1.265572E+01,2.944876E+02,3.607866E-04,3.430857E-02,0.000000E+00,3.943417E+03,0.000000E+00,4.594184E-01,0.000000E+00,9.543588E+02,0.000000E+00,1.111853E-01,8.325732E+01,4.604845E+02,2.373475E-03,5.364766E-02
09:17:00,4.263229E+02,6.006079E+02,1.215345E-02,6.997304E-02,1.412706E+03,2.471292E+03,4.027293E-02,2.879146E-01,3.396207E+02,3.917861E+02,9.681792E-03,4.564411E-02,4.346520E+02,5.620895E+02,1.239089E-02,6.548548E-02,7.838966E+02,8.125677E+03,2.234713E-02,9.466665E-01,8.942453E+02,5.485360E+03,2.549290E-02,6.390611E-01,2.122717E+01,4.199814E+02,6.051394E-04,4.892920E-02,0.000000E+00,1.139408E+03,0.000000E+00,1.327448E-01,3.391325E+02,1.416093E+03,9.667872E-03,1.649786E-01,0.000000E+00,2.060845E+03,0.000000E+00,2.400963E-01,0.000000E+00,2.140661E+03,0.000000E+00,2.493952E-01,0.000000E+00,4.359961E+03,0.000000E+00,5.079468E-01,0.000000E+00,1.771812E+03,0.000000E+00,2.064271E-01,0.000000E+00,3.395314E+02,0.000000E+00,3.955663E-02,0.000000E+00,3.325120E+02,0.000000E+00,3.873884E-02,0.000000E+00,1.926688E+02,0.000000E+00,2.244620E-02,0.000000E+00,4.424478E+03,0.000000E+00,5.154632E-01,5.855133E+02,3.448704E+03,1.669164E-02,4.017961E-01,0.000000E+00,4.606808E+02,0.000000E+00,5.367051E-02,7.792311E+02,5.834757E+03,2.221409E-02,6.797716E-01,1.127871E+03,2.408657E+03,3.215296E-02,2.806151E-01,0.000000E+00,2.474900E+03,0.000000E+00,2.883323E-01,0.000000E+00,1.533757E+03,0.000000E+00,1.786866E-01,5.452231E+01,2.949202E+02,1.554307E-03,3.435895E-02,6.690296E+01,2.675565E+02,1.907250E-03,3.117102E-02,0.000000E+00,3.507314E+02,0.000000E+00,4.086112E-02,4.662908E+01,2.425895E+02,1.329289E-03,2.826231E-02,1.815646E+02,1.993697E+03,5.175996E-03,2.322709E-01,3.200311E+02,4.142082E+03,9.123351E-03,4.825634E-01,1.262415E+01,2.945376E+02,3.598867E-04,3.431440E-02,0.000000E+00,3.944793E+03,0.000000E+00,4.595788E-01,0.000000E+00,9.548716E+02,0.000000E+00,1.112450E-01,8.325705E+01,4.610652E+02,2.373467E-03,5.371531E-02
09:18:00,4.263217E+02,6.028835E+02,1.215341E-02,7.023816E-02,1.412698E+03,2.475500E+03,4.027271E-02,2.884049E-01,3.396197E+02,3.922861E+02,9.681765E-03,4.570236E-02,4.346503E+02,5.631264E+02,1.239084E-02,6.560629E-02,7.838467E+02,8.143425E+03,2.234570E-02,9.487342E-01,8.941699E+02,5.488605E+03,2.549075E-02,6.394391E-01,2.120520E+01,4.200625E+02,6.045130E-04,4.893865E-02,0.000000E+00,1.139544E+03,0.000000E+00,1.327605E-01,3.391282E+02,1.417981E+03,9.667748E-03,1.651984E-01,0.000000E+00,2.061069E+03,0.000000E+00,2.401225E-01,0.000000E+00,2.140908E+03,0.000000E+00,2.494240E-01,0.000000E+00,4.360619E+03,0.000000E+00,5.080235E-01,0.000000E+00,1.772073E+03,0.000000E+00,2.064576E-01,0.000000E+00,3.395738E+02,0.000000E+00,3.956157E-02,0.000000E+00,3.325553E+02,0.000000E+00,3.874389E-02,0.000000E+00,1.929271E+02,0.000000E+00,2.247629E-02,0.000000E+00,4.425652E+03,0.000000E+00,5.156000E-01,5.855000E+02,3.456801E+03,1.669126E-02,4.027395E-01,0.000000E+00,4.607342E+02,0.000000E+00,5.367673E-02,7.792288E+02,5.836471E+03,2.221403E-02,6.799714E-01,1.127865E+03,2.418111E+03,3.215280E-02,2.817166E-01,0.000000E+00,2.475070E+03,0.000000E+00,2.883521E-01,0.000000E+00,1.533840E+03,0.000000E+00,1.786963E-01,5.452215E+01,2.942674E+02,1.554302E-03,3.428289E-02,6.690273E+01,2.674098E+02,1.907243E-03,3.115392E-02,0.000000E+00,3.508183E+02,0.000000E+00,4.087125E-02,4.662477E+01,2.426555E+02,1.329166E-03,2.827000E-02,1.815642E+02,1.993870E+03,5.175984E-03,2.322911E-01,3.200263E+02,4.142940E+03,9.123214E-03,4.826633E-01,1.259274E+01,2.945920E+02,3.589913E-04,3.432073E-02,0.000000E+00,3.946172E+03,0.000000E+00,4.597394E-01,0.000000E+00,9.553862E+02,0.000000E+00,1.113050E-01,8.325677E+01,4.616483E+02,2.373459E-03,5.378324E-02
09:19:00,4.263204E+02,6.051665E+02,1.215337E-02,7.050414E-02,1.412690E+03,2.479703E+03,4.027250E-02,2.888945E-01,3.396188E+02,3.927904E+02,9.681738E-03,4.576112E-02,4.346486E+02,5.641623E+02,1.239079E-02,6.572698E-02,7.837972E+02,8.161238E+03,2.234429E-02,9.508095E-01,8.940949E+02,5.491850E+03,2.548861E-02,6.398172E-01,2.118332E+01,4.201437E+02,6.038891E-04,4.894811E-02,0.000000E+00,1.139678E+03,0.000000E+00,1.327762E-01,3.391239E+02,1.419857E+03,9.667625E-03,1.654171E-01,0.000000E+00,2.061293E+03,0.000000E+00,2.401485E-01,0.000000E+00,2.141155E+03,0.000000E+00,2.494527E-01,0.000000E+00,4.361278E+03,0.000000E+00,5.081003E-01,0.000000E+00,1.772333E+03,0.000000E+00,2.064879E-01,0.000000E+00,3.396159E+02,0.000000E+00,3.956647E-02,0.000000E+00,3.325983E+02,0.000000E+00,3.874890E-02,0.000000E+00,1.931862E+02,0.000000E+00,2.250647E-02,0.000000E+00,4.426828E+03,0.000000E+00,5.157370E-01,5.854868E+02,3.464929E+03,1.669088E-02,4.036864E-01,0.000000E+00,4.607873E+02,0.000000E+00,5.368291E-02,7.792264E+02,5.838188E+03,2.221396E-02,6.801713E-01,1.127860E+03,2.427626E+03,3.215265E-02,2.828251E-01,0.000000E+00,2.475240E+03,0.000000E+00,2.883719E-01,0.000000E+00,1.533923E+03,0.000000E+00,1.787060E-01,5.452199E+01,2.936239E+02,1.554298E-03,3.420792E-02,6.690250E+01,2.672687E+02,1.907237E-03,3.113749E-02,0.000000E+00,3.509055E+02,0.000000E+00,4.088140E-02,4.662047E+01,2.427215E+02,1.329043E-03,2.827769E-02,1.815637E+02,1.994046E+03,5.175972E-03,2.323115E-01,3.200215E+02,4.143801E+03,9.123078E-03,4.827636E-01,1.256150E+01,2.946506E+02,3.581006E-04,3.432756E-02,0.000000E+00,3.947553E+03,0.000000E+00,4.599003E-01,0.000000E+00,9.559027E+02,0.000000E+00,1.113652E-01,8.325650E+01,4.622338E+02,2.373452E-03,5.385145E-02
09:20:00,4.263191E+02,6.074567E+02,1.215334E-02,7.077095E-02,1.412683E+03,2.483900E+03,4.027228E-02,2.893834E-01,3.396178E+02,3.932991E+02,9.681711E-03,4.582038E-02,4.346470E+02,5.651971E+02,1.239075E-02,6.584753E-02,7.837480E+02,8.179114E+03,2.234289E-02,9.528920E-01,8.940203E+02,5.495096E+03,2.548649E-02,6.401954E-01,2.116151E+01,4.202250E+02,6.032675E-04,4.895757E-02,0.000000E+00,1.139813E+03,0.000000E+00,1.327919E-01,3.391196E+02,1.421723E+03,9.667502E-03,1.656344E-01,0.000000E+00,2.061516E+03,0.000000E+00,2.401745E-01,0.000000E+00,2.141401E+03,0.000000E+00,2.494814E-01,0.000000E+00,4.361937E+03,0.000000E+00,5.081771E-01,0.000000E+00,1.772591E+03,0.000000E+00,2.065179E-01,0.000000E+00,3.396576E+02,0.000000E+00,3.957132E-02,0.000000E+00,3.326409E+02,0.000000E+00,3.875386E-02,0.000000E+00,1.934461E+02,0.000000E+00,2.253675E-02,0.000000E+00,4.428006E+03,0.000000E+00,5.158743E-01,5.854736E+02,3.473086E+03,1.669051E-02,4.046368E-01,0.000000E+00,4.608400E+02,0.000000E+00,5.368905E-02,7.792241E+02,5.839905E+03,2.221389E-02,6.803714E-01,1.127855E+03,2.437201E+03,3.215250E-02,2.839405E-01,0.000000E+00,2.475410E+03,0.000000E+00,2.883917E-01,0.000000E+00,1.534006E+03,0.000000E+00,1.787157E-01,5.452184E+01,2.929897E+02,1.554293E-03,3.413404E-02,6.690227E+01,2.671332E+02,1.907230E-03,3.112170E-02,0.000000E+00,3.509927E+02,0.000000E+00,4.089156E-02,4.661618E+01,2.427875E+02,1.328921E-03,2.828537E-02,1.815633E+02,1.994223E+03,5.175960E-03,2.323322E-01,3.200168E+02,4.144665E+03,9.122942E-03,4.828643E-01,1.253041E+01,2.947133E+02,3.572143E-04,3.433487E-02,0.000000E+00,3.948936E+03,0.000000E+00,4.600615E-01,0.000000E+00,9.564210E+02,0.000000E+00,1.114255E-01,8.325622E+01,4.628217E+02,2.373444E-03,5.391994E-02
09:21:00,4.263178E+02,6.097540E+02,1.215330E-02,7.103859E-02,1.412675E+03,2.488091E+03,4.027207E-02,2.898718E-01,3.396169E+02,3.938120E+02,9.681685E-03,4.588013E-02,4.346453E+02,5.662308E+02,1.239070E-02,6.596796E-02,7.836991E+02,8.197050E+03,2.234149E-02,9.549816E-01,8.939461E+02,5.498343E+03,2.548437E-02,6.405736E-01,2.113979E+01,4.203063E+02,6.026484E-04,4.896704E-02,0.000000E+00,1.139947E+03,0.000000E+00,1.328075E-01,3.391153E+02,1.423578E+03,9.667380E-03,1.658505E-01,0.000000E+00,2.061739E+03,0.000000E+00,2.402005E-01,0.000000E+00,2.141647E+03,0.000000E+00,2.495101E-01,0.000000E+00,4.362598E+03,0.000000E+00,5.082541E-01,0.000000E+00,1.772847E+03,0.000000E+00,2.065478E-01,0.000000E+00,3.396989E+02,0.000000E+00,3.957614E-02,0.000000E+00,3.326832E+02,0.000000E+00,3.875878E-02,0.000000E+00,1.937068E+02,0.000000E+00,2.256713E-02,0.000000E+00,4.429185E+03,0.000000E+00,5.160117E-01,5.854604E+02,3.481272E+03,1.669013E-02,4.055906E-01,0.000000E+00,4.608924E+02,0.000000E+00,5.369515E-02,7.792218E+02,5.841625E+03,2.221383E-02,6.805718E-01,1.127849E+03,2.446834E+03,3.215235E-02,2.850628E-01,0.000000E+00,2.475580E+03,0.000000E+00,2.884116E-01,0.000000E+00,1.534089E+03,0.000000E+00,1.787253E-01,5.452168E+01,2.923646E+02,1.554289E-03,3.406121E-02,6.690205E+01,2.670032E+02,1.907224E-03,3.110655E-02,0.000000E+00,3.510802E+02,0.000000E+00,4.090175E-02,4.661189E+01,2.428534E+02,1.328799E-03,2.829305E-02,1.815629E+02,1.994403E+03,5.175947E-03,2.323532E-01,3.200120E+02,4.145533E+03,9.122806E-03,4.829654E-01,1.249948E+01,2.947801E+02,3.563326E-04,3.434265E-02,0.000000E+00,3.950322E+03,0.000000E+00,4.602229E-01,0.000000E+00,9.569412E+02,0.000000E+00,1.114861E-01,8.325595E+01,4.634120E+02,2.373436E-03,5.398872E-02
09:22:00,4.263166E+02,6.120581E+02,1.215327E-02,7.130703E-02,1.412668E+03,2.492278E+03,4.027186E-02,2.903595E-01,3.396160E+02,3.943290E+02,9.681658E-03,4.594036E-02,4.346437E+02,5.672633E+02,1.239065E-02,6.608826E-02,7.836505E+02,8.215045E+03,2.234011E-02,9.570782E-01,8.938724E+02,5.501590E+03,2.548227E-02,6.409519E-01,2.111816E+01,4.203876E+02,6.020317E-04,4.897652E-02,0.000000E+00,1.140080E+03,0.000000E+00,1.328230E-01,3.391110E+02,1.425421E+03,9.667258E-03,1.660653E-01,0.000000E+00,2.061962E+03,0.000000E+00,2.402264E-01,0.000000E+00,2.141893E+03,0.000000E+00,2.495387E-01,0.000000E+00,4.363259E+03,0.000000E+00,5.083311E-01,0.000000E+00,1.773101E+03,0.000000E+00,2.065774E-01,0.000000E+00,3.397399E+02,0.000000E+00,3.958091E-02,0.000000E+00,3.327250E+02,0.000000E+00,3.876366E-02,0.000000E+00,1.939683E+02,0.000000E+00,2.259759E-02,0.000000E+00,4.430367E+03,0.000000E+00,5.161494E-01,5.854473E+02,3.489487E+03,1.668976E-02,4.065477E-01,0.000000E+00,4.609444E+02,0.000000E+00,5.370121E-02,7.792194E+02,5.843346E+03,2.221376E-02,6.807723E-01,1.127844E+03,2.456526E+03,3.215220E-02,2.861920E-01,0.000000E+00,2.475751E+03,0.000000E+00,2.884314E-01,0.000000E+00,1.534171E+03,0.000000E+00,1.787349E-01,5.452153E+01,2.917486E+02,1.554284E-03,3.398944E-02,6.690182E+01,2.668786E+02,1.907218E-03,3.109205E-02,0.000000E+00,3.511678E+02,0.000000E+00,4.091196E-02,4.660762E+01,2.429193E+02,1.328677E-03,2.830072E-02,1.815625E+02,1.994585E+03,5.175935E-03,2.323744E-01,3.200072E+02,4.146403E+03,9.122671E-03,4.830668E-01,1.246871E+01,2.948510E+02,3.554554E-04,3.435090E-02,0.000000E+00,3.951710E+03,0.000000E+00,4.603846E-01,0.000000E+00,9.574631E+02,0.000000E+00,1.115470E-01,8.325568E+01,4.640047E+02,2.373428E-03,5.405777E-02
09:23:00,4.263154E+02,6.143690E+02,1.215323E-02,7.157626E-02,1.412661E+03,2.496458E+03,4.027165E-02,2.908465E-01,3.396151E+02,3.948500E+02,9.681633E-03,4.600107E-02,4.346421E+02,5.682947E+02,1.239061E-02,6.620842E-02,7.836022E+02,8.233098E+03,2.233873E-02,9.591814E-01,8.937991E+02,5.504837E+03,2.548018E-02,6.413302E-01,2.109661E+01,4.204690E+02,6.014173E-04,4.898601E-02,0.000000E+00,1.140213E+03,0.000000E+00,1.328385E-01,3.391067E+02,1.427253E+03,9.667136E-03,1.662787E-01,0.000000E+00,2.062183E+03,0.000000E+00,2.402522E-01,0.000000E+00,2.142138E+03,0.000000E+00,2.495673E-01,0.000000E+00,4.363922E+03,0.000000E+00,5.084083E-01,0.000000E+00,1.773354E+03,0.000000E+00,2.066068E-01,0.000000E+00,3.397805E+02,0.000000E+00,3.958565E-02,0.000000E+00,3.327666E+02,0.000000E+00,3.876850E-02,0.000000E+00,1.942306E+02,0.000000E+00,2.262816E-02,0.000000E+00,4.431551E+03,0.000000E+00,5.162873E-01,5.854342E+02,3.497730E+03,1.668938E-02,4.075080E-01,0.000000E+00,4.609960E+02,0.000000E+00,5.370723E-02,7.792171E+02,5.845068E+03,2.221369E-02,6.809730E-01,1.127839E+03,2.466276E+03,3.215205E-02,2.873278E-01,0.000000E+00,2.475921E+03,0.000000E+00,2.884513E-01,0.000000E+00,1.534253E+03,0.000000E+00,1.787445E-01,5.452137E+01,2.911414E+02,1.554280E-03,3.391870E-02,6.690159E+01,2.667595E+02,1.907211E-03,3.107817E-02,0.000000E+00,3.512556E+02,0.000000E+00,4.092219E-02,4.660336E+01,2.429851E+02,1.328555E-03,2.830840E-02,1.815620E+02,1.994769E+03,5.175923E-03,2.323958E-01,3.200025E+02,4.147277E+03,9.122535E-03,4.831686E-01,1.243809E+01,2.949257E+02,3.545826E-04,3.435962E-02,0.000000E+00,3.953101E+03,0.000000E+00,4.605466E-01,0.000000E+00,9.579869E+02,0.000000E+00,1.116080E-01,8.325541E+01,4.645997E+02,2.373420E-03,5.412709E-02
09:24:00,4.263142E+02,6.166865E+02,1.215320E-02,7.184626E-02,1.412653E+03,2.500633E+03,4.027144E-02,2.913330E-01,3.396142E+02,3.953750E+02,9.681607E-03,4.606223E-02,4.346405E+02,5.693250E+02,1.239056E-02,6.632844E-02,7.835543E+02,8.251207E+03,2.233737E-02,9.612912E-01,8.937262E+02,5.508085E+03,2.547810E-02,6.417086E-01,2.107514E+01,4.205505E+02,6.008053E-04,4.899550E-02,0.000000E+00,1.140345E+03,0.000000E+00,1.328539E-01,3.391025E+02,1.429073E+03,9.667015E-03,1.664907E-01,0.000000E+00,2.062405E+03,0.000000E+00,2.402780E-01,0.000000E+00,2.142383E+03,0.000000E+00,2.495958E-01,0.000000E+00,4.364585E+03,0.000000E+00,5.084856E-01,0.000000E+00,1.773605E+03,0.000000E+00,2.066360E-01,0.000000E+00,3.398208E+02,0.000000E+00,3.959034E-02,0.000000E+00,3.328078E+02,0.000000E+00,3.877330E-02,0.000000E+00,1.944937E+02,0.000000E+00,2.265881E-02,0.000000E+00,4.432736E+03,0.000000E+00,5.164254E-01,5.854211E+02,3.505999E+03,1.668901E-02,4.084714E-01,0.000000E+00,4.610474E+02,0.000000E+00,5.371321E-02,7.792148E+02,5.846793E+03,2.221363E-02,6.811738E-01,1.127834E+03,2.476083E+03,3.215190E-02,2.884703E-01,0.000000E+00,2.476091E+03,0.000000E+00,2.884711E-01,0.000000E+00,1.534335E+03,0.000000E+00,1.787540E-01,5.452122E+01,2.905430E+02,1.554276E-03,3.384899E-02,6.690137E+01,2.666458E+02,1.907205E-03,3.106492E-02,0.000000E+00,3.513435E+02,0.000000E+00,4.093243E-02,4.659911E+01,2.430510E+02,1.328434E-03,2.831607E-02,1.815616E+02,1.994956E+03,5.175911E-03,2.324175E-01,3.199978E+02,4.148154E+03,9.122400E-03,4.832707E-01,1.240763E+01,2.950044E+02,3.537143E-04,3.436878E-02,0.000000E+00,3.954493E+03,0.000000E+00,4.607089E-01,0.000000E+00,9.585125E+02,0.000000E+00,1.116692E-01,8.325514E+01,4.651971E+02,2.373413E-03,5.419669E-02
09:25:00,4.263130E+02,6.190104E+02,1.215316E-02,7.211700E-02,1.412646E+03,2.504803E+03,4.027124E-02,2.918187E-01,3.396133E+02,3.959039E+02,9.681582E-03,4.612384E-02,4.346389E+02,5.703541E+02,1.239052E-02,6.644834E-02,7.835067E+02,8.269371E+03,2.233601E-02,9.634074E-01,8.936538E+02,5.511333E+03,2.547604E-02,6.420871E-01,2.105376E+01,4.206321E+02,6.001957E-04,4.900500E-02,0.000000E+00,1.140477E+03,0.000000E+00,1.328693E-01,3.390982E+02,1.430882E+03,9.666895E-03,1.667014E-01,0.000000E+00,2.062626E+03,0.000000E+00,2.403037E-01,0.000000E+00,2.142628E+03,0.000000E+00,2.496243E-01,0.000000E+00,4.365249E+03,0.000000E+00,5.085629E-01,0.000000E+00,1.773854E+03,0.000000E+00,2.066651E-01,0.000000E+00,3.398607E+02,0.000000E+00,3.959500E-02,0.000000E+00,3.328486E+02,0.000000E+00,3.877806E-02,0.000000E+00,1.947576E+02,0.000000E+00,2.268955E-02,0.000000E+00,4.433923E+03,0.000000E+00,5.165637E-01,5.854081E+02,3.514295E+03,1.668864E-02,4.094380E-01,0.000000E+00,4.610983E+02,0.000000E+00,5.371915E-02,7.792125E+02,5.848519E+03,2.221356E-02,6.813749E-01,1.127828E+03,2.485946E+03,3.215175E-02,2.896195E-01,0.000000E+00,2.476262E+03,0.000000E+00,2.884910E-01,0.000000E+00,1.534417E+03,0.000000E+00,1.787636E-01,5.452106E+01,2.899533E+02,1.554271E-03,3.378029E-02,6.690114E+01,2.665374E+02,1.907198E-03,3.105229E-02,0.000000E+00,3.514317E+02,0.000000E+00,4.094270E-02,4.659487E+01,2.431168E+02,1.328313E-03,2.832374E-02,1.815612E+02,1.995144E+03,5.175899E-03,2.324395E-01,3.199930E+02,4.149033E+03,9.122265E-03,4.833732E-01,1.237733E+01,2.950869E+02,3.528503E-04,3.437839E-02,0.000000E+00,3.955889E+03,0.000000E+00,4.608714E-01,0.000000E+00,9.590398E+02,0.000000E+00,1.117306E-01,8.325487E+01,4.657968E+02,2.373405E-03,5.426655E-02
09:26:00,4.263118E+02,6.213406E+02,1.215313E-02,7.238847E-02,1.412639E+03,2.508967E+03,4.027103E-02,2.923039E-01,3.396124E+02,3.964365E+02,9.681557E-03,4.618589E-02,4.346373E+02,5.713820E+02,1.239047E-02,6.656809E-02,7.834593E+02,8.287588E+03,2.233466E-02,9.655297E-01,8.935817E+02,5.514582E+03,2.547398E-02,6.424655E-01,2.103246E+01,4.207137E+02,5.995884E-04,4.901451E-02,0.000000E+00,1.140609E+03,0.000000E+00,1.328846E-01,3.390940E+02,1.432678E+03,9.666775E-03,1.669108E-01,0.000000E+00,2.062846E+03,0.000000E+00,2.403294E-01,0.000000E+00,2.142873E+03,0.000000E+00,2.496528E-01,0.000000E+00,4.365914E+03,0.000000E+00,5.086404E-01,0.000000E+00,1.774101E+03,0.000000E+00,2.066939E-01,0.000000E+00,3.399004E+02,0.000000E+00,3.959961E-02,0.000000E+00,3.328891E+02,0.000000E+00,3.878277E-02,0.000000E+00,1.950223E+02,0.000000E+00,2.272038E-02,0.000000E+00,4.435112E+03,0.000000E+00,5.167022E-01,5.853951E+02,3.522617E+03,1.668827E-02,4.104075E-01,0.000000E+00,4.611490E+02,0.000000E+00,5.372505E-02,7.792102E+02,5.850246E+03,2.221350E-02,6.815762E-01,1.127823E+03,2.495865E+03,3.215160E-02,2.907751E-01,0.000000E+00,2.476433E+03,0.000000E+00,2.885109E-01,0.000000E+00,1.534499E+03,0.000000E+00,1.787731E-01,5.452091E+01,2.893722E+02,1.554267E-03,3.371259E-02,6.690092E+01,2.664343E+02,1.907192E-03,3.104027E-02,0.000000E+00,3.515200E+02,0.000000E+00,4.095299E-02,4.659063E+01,2.431827E+02,1.328193E-03,2.833141E-02,1.815608E+02,1.995335E+03,5.175887E-03,2.324618E-01,3.199883E+02,4.149916E+03,9.122130E-03,4.834761E-01,1.234718E+01,2.951731E+02,3.519907E-04,3.438843E-02,0.000000E+00,3.957286E+03,0.000000E+00,4.610342E-01,0.000000E+00,9.595689E+02,0.000000E+00,1.117923E-01,8.325460E+01,4.663988E+02,2.373397E-03,5.433668E-02
09:27:00,4.263106E+02,6.236768E+02,1.215310E-02,7.266066E-02,1.412632E+03,2.513126E+03,4.027083E-02,2.927884E-01,3.396115E+02,3.969728E+02,9.681532E-03,4.624837E-02,4.346358E+02,5.724087E+02,1.239043E-02,6.668770E-02,7.834123E+02,8.305856E+03,2.233332E-02,9.676579E-01,8.935101E+02,5.517831E+03,2.547194E-02,6.428440E-01,2.101124E+01,4.207954E+02,5.989835E-04,4.902403E-02,0.000000E+00,1.140740E+03,0.000000E+00,1.328999E-01,3.390898E+02,1.434463E+03,9.666655E-03,1.671187E-01,0.000000E+00,2.063066E+03,0.000000E+00,2.403551E-01,0.000000E+00,2.143117E+03,0.000000E+00,2.496813E-01,0.000000E+00,4.366580E+03,0.000000E+00,5.087180E-01,0.000000E+00,1.774347E+03,0.000000E+00,2.067225E-01,0.000000E+00,3.399396E+02,0.000000E+00,3.960419E-02,0.000000E+00,3.329292E+02,0.000000E+00,3.878745E-02,0.000000E+00,1.952877E+02,0.000000E+00,2.275130E-02,0.000000E+00,4.436303E+03,0.000000E+00,5.168409E-01,5.853821E+02,3.530964E+03,1.668790E-02,4.113799E-01,0.000000E+00,4.611993E+02,0.000000E+00,5.373091E-02,7.792079E+02,5.851976E+03,2.221343E-02,6.817777E-01,1.127818E+03,2.505840E+03,3.215146E-02,2.919371E-01,0.000000E+00,2.476604E+03,0.000000E+00,2.885308E-01,0.000000E+00,1.534580E+03,0.000000E+00,1.787826E-01,5.452076E+01,2.887995E+02,1.554263E-03,3.364587E-02,6.690070E+01,2.663364E+02,1.907186E-03,3.102887E-02,0.000000E+00,3.516085E+02,0.000000E+00,4.096331E-02,4.658641E+01,2.432485E+02,1.328072E-03,2.833908E-02,1.815603E+02,1.995529E+03,5.175875E-03,2.324843E-01,3.199836E+02,4.150802E+03,9.121996E-03,4.835793E-01,1.231718E+01,2.952630E+02,3.511355E-04,3.439890E-02,0.000000E+00,3.958686E+03,0.000000E+00,4.611973E-01,0.000000E+00,9.600997E+02,0.000000E+00,1.118541E-01,8.325433E+01,4.670031E+02,2.373390E-03,5.440708E-02
