Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
09:28:00,4.263094E+02,6.260190E+02,1.215306E-02,7.293353E-02,1.412625E+03,2.517279E+03,4.027063E-02,2.932723E-01,3.396107E+02,3.975127E+02,9.681508E-03,4.631127E-02,4.346342E+02,5.734342E+02,1.239038E-02,6.680718E-02,7.833656E+02,8.324173E+03,2.233199E-02,9.697919E-01,8.934389E+02,5.521080E+03,2.546991E-02,6.432226E-01,2.099010E+01,4.208772E+02,5.983810E-04,4.903356E-02,0.000000E+00,1.140871E+03,0.000000E+00,1.329151E-01,3.390856E+02,1.436235E+03,9.666536E-03,1.673251E-01,0.000000E+00,2.063286E+03,0.000000E+00,2.403807E-01,0.000000E+00,2.143361E+03,0.000000E+00,2.497097E-01,0.000000E+00,4.367247E+03,0.000000E+00,5.087957E-01,0.000000E+00,1.774591E+03,0.000000E+00,2.067510E-01,0.000000E+00,3.399786E+02,0.000000E+00,3.960873E-02,0.000000E+00,3.329691E+02,0.000000E+00,3.879209E-02,0.000000E+00,1.955539E+02,0.000000E+00,2.278231E-02,0.000000E+00,4.437496E+03,0.000000E+00,5.169799E-01,5.853692E+02,3.539335E+03,1.668753E-02,4.123552E-01,0.000000E+00,4.612493E+02,0.000000E+00,5.373674E-02,7.792057E+02,5.853707E+03,2.221337E-02,6.819793E-01,1.127813E+03,2.515868E+03,3.215131E-02,2.931055E-01,0.000000E+00,2.476775E+03,0.000000E+00,2.885508E-01,0.000000E+00,1.534661E+03,0.000000E+00,1.787920E-01,5.452060E+01,2.882352E+02,1.554258E-03,3.358013E-02,6.690048E+01,2.662436E+02,1.907179E-03,3.101807E-02,0.000000E+00,3.516973E+02,0.000000E+00,4.097364E-02,4.658220E+01,2.433143E+02,1.327952E-03,2.834675E-02,1.815599E+02,1.995724E+03,5.175862E-03,2.325071E-01,3.199788E+02,4.151691E+03,9.121861E-03,4.836828E-01,1.228733E+01,2.953564E+02,3.502846E-04,3.440979E-02,0.000000E+00,3.960089E+03,0.000000E+00,4.613607E-01,0.000000E+00,9.606323E+02,0.000000E+00,1.119162E-01,8.325406E+01,4.676096E+02,2.373382E-03,5.447775E-02
09:29:00,4.263083E+02,6.283670E+02,1.215303E-02,7.320708E-02,1.412617E+03,2.521427E+03,4.027043E-02,2.937555E-01,3.396098E+02,3.980561E+02,9.681484E-03,4.637458E-02,4.346327E+02,5.744585E+02,1.239034E-02,6.692651E-02,7.833192E+02,8.342538E+03,2.233066E-02,9.719314E-01,8.933681E+02,5.524329E+03,2.546789E-02,6.436011E-01,2.096905E+01,4.209591E+02,5.977807E-04,4.904310E-02,0.000000E+00,1.141001E+03,0.000000E+00,1.329303E-01,3.390815E+02,1.437995E+03,9.666418E-03,1.675301E-01,0.000000E+00,2.063505E+03,0.000000E+00,2.404062E-01,0.000000E+00,2.143605E+03,0.000000E+00,2.497382E-01,0.000000E+00,4.367915E+03,0.000000E+00,5.088735E-01,0.000000E+00,1.774834E+03,0.000000E+00,2.067792E-01,0.000000E+00,3.400172E+02,0.000000E+00,3.961323E-02,0.000000E+00,3.330086E+02,0.000000E+00,3.879669E-02,0.000000E+00,1.958208E+02,0.000000E+00,2.281341E-02,0.000000E+00,4.438691E+03,0.000000E+00,5.171191E-01,5.853563E+02,3.547729E+03,1.668716E-02,4.133332E-01,0.000000E+00,4.612990E+02,0.000000E+00,5.374253E-02,7.792034E+02,5.855440E+03,2.221330E-02,6.821812E-01,1.127808E+03,2.525951E+03,3.215117E-02,2.942802E-01,0.000000E+00,2.476947E+03,0.000000E+00,2.885708E-01,0.000000E+00,1.534742E+03,0.000000E+00,1.788015E-01,5.452045E+01,2.876792E+02,1.554254E-03,3.351535E-02,6.690025E+01,2.661561E+02,1.907173E-03,3.100786E-02,0.000000E+00,3.517862E+02,0.000000E+00,4.098400E-02,4.657800E+01,2.433801E+02,1.327832E-03,2.835442E-02,1.815595E+02,1.995922E+03,5.175850E-03,2.325302E-01,3.199741E+02,4.152583E+03,9.121727E-03,4.837867E-01,1.225763E+01,2.954535E+02,3.494379E-04,3.442110E-02,0.000000E+00,3.961494E+03,0.000000E+00,4.615244E-01,0.000000E+00,9.611665E+02,0.000000E+00,1.119784E-01,8.325380E+01,4.682183E+02,2.373375E-03,5.454867E-02
09:30:00,4.263071E+02,6.307207E+02,1.215300E-02,7.348129E-02,1.412610E+03,2.525569E+03,4.027023E-02,2.942381E-01,3.396090E+02,3.986030E+02,9.681460E-03,4.643830E-02,4.346312E+02,5.754815E+02,1.239030E-02,6.704570E-02,7.832730E+02,8.360949E+03,2.232935E-02,9.740764E-01,8.932977E+02,5.527578E+03,2.546589E-02,6.439797E-01,2.094807E+01,4.210411E+02,5.971828E-04,4.905265E-02,0.000000E+00,1.141131E+03,0.000000E+00,1.329454E-01,3.390773E+02,1.439742E+03,9.666300E-03,1.677337E-01,0.000000E+00,2.063724E+03,0.000000E+00,2.404317E-01,0.000000E+00,2.143849E+03,0.000000E+00,2.497666E-01,0.000000E+00,4.368584E+03,0.000000E+00,5.089515E-01,0.000000E+00,1.775074E+03,0.000000E+00,2.068073E-01,0.000000E+00,3.400555E+02,0.000000E+00,3.961769E-02,0.000000E+00,3.330477E+02,0.000000E+00,3.880126E-02,0.000000E+00,1.960884E+02,0.000000E+00,2.284459E-02,0.000000E+00,4.439887E+03,0.000000E+00,5.172585E-01,5.853434E+02,3.556147E+03,1.668680E-02,4.143139E-01,0.000000E+00,4.613484E+02,0.000000E+00,5.374828E-02,7.792011E+02,5.857174E+03,2.221324E-02,6.823833E-01,1.127803E+03,2.536087E+03,3.215102E-02,2.954610E-01,0.000000E+00,2.477119E+03,0.000000E+00,2.885908E-01,0.000000E+00,1.534823E+03,0.000000E+00,1.788109E-01,5.452030E+01,2.871313E+02,1.554250E-03,3.345152E-02,6.690003E+01,2.660736E+02,1.907167E-03,3.099825E-02,0.000000E+00,3.518753E+02,0.000000E+00,4.099439E-02,4.657381E+01,2.434460E+02,1.327713E-03,2.836209E-02,1.815591E+02,1.996123E+03,5.175838E-03,2.325535E-01,3.199694E+02,4.153477E+03,9.121593E-03,4.838910E-01,1.222808E+01,2.955540E+02,3.485956E-04,3.443281E-02,0.000000E+00,3.962901E+03,0.000000E+00,4.616884E-01,0.000000E+00,9.617025E+02,0.000000E+00,1.120409E-01,8.325353E+01,4.688293E+02,2.373367E-03,5.461985E-02
09:31:00,4.263060E+02,6.330798E+02,1.215297E-02,7.375613E-02,1.412604E+03,2.529706E+03,4.027003E-02,2.947200E-01,3.396082E+02,3.991533E+02,9.681436E-03,4.650240E-02,4.346297E+02,5.765034E+02,1.239026E-02,6.716475E-02,7.832272E+02,8.379406E+03,2.232804E-02,9.762267E-01,8.932277E+02,5.530828E+03,2.546389E-02,6.443582E-01,2.092718E+01,4.211232E+02,5.965872E-04,4.906222E-02,0.000000E+00,1.141260E+03,0.000000E+00,1.329605E-01,3.390732E+02,1.441476E+03,9.666182E-03,1.679358E-01,0.000000E+00,2.063943E+03,0.000000E+00,2.404572E-01,0.000000E+00,2.144093E+03,0.000000E+00,2.497950E-01,0.000000E+00,4.369254E+03,0.000000E+00,5.090296E-01,0.000000E+00,1.775314E+03,0.000000E+00,2.068352E-01,0.000000E+00,3.400935E+02,0.000000E+00,3.962212E-02,0.000000E+00,3.330866E+02,0.000000E+00,3.880578E-02,0.000000E+00,1.963568E+02,0.000000E+00,2.287585E-02,0.000000E+00,4.441085E+03,0.000000E+00,5.173981E-01,5.853306E+02,3.564587E+03,1.668643E-02,4.152973E-01,0.000000E+00,4.613974E+02,0.000000E+00,5.375399E-02,7.791989E+02,5.858911E+03,2.221317E-02,6.825856E-01,1.127798E+03,2.546276E+03,3.215088E-02,2.966480E-01,0.000000E+00,2.477291E+03,0.000000E+00,2.886108E-01,0.000000E+00,1.534904E+03,0.000000E+00,1.788203E-01,5.452015E+01,2.865916E+02,1.554245E-03,3.338864E-02,6.689981E+01,2.659962E+02,1.907160E-03,3.098924E-02,0.000000E+00,3.519647E+02,0.000000E+00,4.100480E-02,4.656962E+01,2.435118E+02,1.327594E-03,2.836976E-02,1.815586E+02,1.996326E+03,5.175826E-03,2.325772E-01,3.199647E+02,4.154375E+03,9.121459E-03,4.839955E-01,1.219868E+01,2.956580E+02,3.477574E-04,3.444492E-02,0.000000E+00,3.964311E+03,0.000000E+00,4.618526E-01,0.000000E+00,9.622401E+02,0.000000E+00,1.121035E-01,8.325327E+01,4.694425E+02,2.373360E-03,5.469129E-02
09:32:00,4.263049E+02,6.354442E+02,1.215293E-02,7.403159E-02,1.412597E+03,2.533837E+03,4.026983E-02,2.952013E-01,3.396073E+02,3.997068E+02,9.681413E-03,4.656689E-02,4.346282E+02,5.775240E+02,1.239021E-02,6.728366E-02,7.831817E+02,8.397905E+03,2.232674E-02,9.783819E-01,8.931580E+02,5.534077E+03,2.546191E-02,6.447368E-01,2.090637E+01,4.212053E+02,5.959939E-04,4.907179E-02,0.000000E+00,1.141389E+03,0.000000E+00,1.329755E-01,3.390691E+02,1.443198E+03,9.666065E-03,1.681363E-01,0.000000E+00,2.064161E+03,0.000000E+00,2.404826E-01,0.000000E+00,2.144337E+03,0.000000E+00,2.498234E-01,0.000000E+00,4.369925E+03,0.000000E+00,5.091078E-01,0.000000E+00,1.775552E+03,0.000000E+00,2.068629E-01,0.000000E+00,3.401312E+02,0.000000E+00,3.962651E-02,0.000000E+00,3.331251E+02,0.000000E+00,3.881027E-02,0.000000E+00,1.966259E+02,0.000000E+00,2.290720E-02,0.000000E+00,4.442285E+03,0.000000E+00,5.175379E-01,5.853178E+02,3.573049E+03,1.668607E-02,4.162831E-01,0.000000E+00,4.614462E+02,0.000000E+00,5.375967E-02,7.791966E+02,5.860649E+03,2.221311E-02,6.827882E-01,1.127793E+03,2.556516E+03,3.215074E-02,2.978411E-01,0.000000E+00,2.477463E+03,0.000000E+00,2.886309E-01,0.000000E+00,1.534985E+03,0.000000E+00,1.788297E-01,5.452000E+01,2.860597E+02,1.554241E-03,3.332668E-02,6.689959E+01,2.659238E+02,1.907154E-03,3.098080E-02,0.000000E+00,3.520542E+02,0.000000E+00,4.101523E-02,4.656545E+01,2.435777E+02,1.327475E-03,2.837743E-02,1.815582E+02,1.996531E+03,5.175814E-03,2.326011E-01,3.199601E+02,4.155275E+03,9.121326E-03,4.841004E-01,1.216943E+01,2.957653E+02,3.469235E-04,3.445742E-02,0.000000E+00,3.965723E+03,0.000000E+00,4.620172E-01,0.000000E+00,9.627794E+02,0.000000E+00,1.121663E-01,8.325300E+01,4.700579E+02,2.373352E-03,5.476298E-02
09:33:00,4.263038E+02,6.378137E+02,1.215290E-02,7.430765E-02,1.412590E+03,2.537962E+03,4.026964E-02,2.956819E-01,3.396065E+02,4.002636E+02,9.681390E-03,4.663176E-02,4.346267E+02,5.785433E+02,1.239017E-02,6.740241E-02,7.831364E+02,8.416446E+03,2.232545E-02,9.805420E-01,8.930888E+02,5.537327E+03,2.545993E-02,6.451154E-01,2.088564E+01,4.212876E+02,5.954029E-04,4.908137E-02,0.000000E+00,1.141518E+03,0.000000E+00,1.329905E-01,3.390650E+02,1.444906E+03,9.665948E-03,1.683353E-01,0.000000E+00,2.064379E+03,0.000000E+00,2.405080E-01,0.000000E+00,2.144580E+03,0.000000E+00,2.498518E-01,0.000000E+00,4.370598E+03,0.000000E+00,5.091861E-01,0.000000E+00,1.775788E+03,0.000000E+00,2.068904E-01,0.000000E+00,3.401686E+02,0.000000E+00,3.963086E-02,0.000000E+00,3.331633E+02,0.000000E+00,3.881472E-02,0.000000E+00,1.968957E+02,0.000000E+00,2.293864E-02,0.000000E+00,4.443487E+03,0.000000E+00,5.176779E-01,5.853050E+02,3.581531E+03,1.668570E-02,4.172714E-01,0.000000E+00,4.614946E+02,0.000000E+00,5.376531E-02,7.791944E+02,5.862389E+03,2.221305E-02,6.829909E-01,1.127788E+03,2.566807E+03,3.215060E-02,2.990400E-01,0.000000E+00,2.477636E+03,0.000000E+00,2.886510E-01,0.000000E+00,1.535065E+03,0.000000E+00,1.788390E-01,5.451985E+01,2.855358E+02,1.554237E-03,3.326563E-02,6.689938E+01,2.658563E+02,1.907148E-03,3.097294E-02,0.000000E+00,3.521440E+02,0.000000E+00,4.102569E-02,4.656129E+01,2.436436E+02,1.327356E-03,2.838511E-02,1.815578E+02,1.996739E+03,5.175802E-03,2.326253E-01,3.199554E+02,4.156178E+03,9.121192E-03,4.842056E-01,1.214032E+01,2.958759E+02,3.460938E-04,3.447031E-02,0.000000E+00,3.967138E+03,0.000000E+00,4.621820E-01,0.000000E+00,9.633202E+02,0.000000E+00,1.122293E-01,8.325274E+01,4.706754E+02,2.373345E-03,5.483492E-02
09:34:00,4.263027E+02,6.401882E+02,1.215287E-02,7.458429E-02,1.412583E+03,2.542082E+03,4.026944E-02,2.961619E-01,3.396057E+02,4.008235E+02,9.681367E-03,4.669699E-02,4.346252E+02,5.795614E+02,1.239013E-02,6.752102E-02,7.830915E+02,8.435026E+03,2.232417E-02,9.827066E-01,8.930200E+02,5.540576E+03,2.545797E-02,6.454940E-01,2.086499E+01,4.213700E+02,5.948142E-04,4.909097E-02,0.000000E+00,1.141646E+03,0.000000E+00,1.330055E-01,3.390609E+02,1.446601E+03,9.665832E-03,1.685328E-01,0.000000E+00,2.064597E+03,0.000000E+00,2.405334E-01,0.000000E+00,2.144824E+03,0.000000E+00,2.498802E-01,0.000000E+00,4.371271E+03,0.000000E+00,5.092645E-01,0.000000E+00,1.776022E+03,0.000000E+00,2.069177E-01,0.000000E+00,3.402057E+02,0.000000E+00,3.963519E-02,0.000000E+00,3.332012E+02,0.000000E+00,3.881914E-02,0.000000E+00,1.971662E+02,0.000000E+00,2.297015E-02,0.000000E+00,4.444691E+03,0.000000E+00,5.178182E-01,5.852923E+02,3.590034E+03,1.668534E-02,4.182620E-01,0.000000E+00,4.615427E+02,0.000000E+00,5.377092E-02,7.791921E+02,5.864131E+03,2.221298E-02,6.831938E-01,1.127783E+03,2.577148E+03,3.215045E-02,3.002448E-01,0.000000E+00,2.477808E+03,0.000000E+00,2.886712E-01,0.000000E+00,1.535145E+03,0.000000E+00,1.788484E-01,5.451970E+01,2.850196E+02,1.554232E-03,3.320550E-02,6.689916E+01,2.657938E+02,1.907142E-03,3.096566E-02,0.000000E+00,3.522340E+02,0.000000E+00,4.103618E-02,4.655714E+01,2.437095E+02,1.327238E-03,2.839279E-02,1.815574E+02,1.996949E+03,5.175789E-03,2.326498E-01,3.199507E+02,4.157084E+03,9.121059E-03,4.843112E-01,1.211136E+01,2.959897E+02,3.452682E-04,3.448357E-02,0.000000E+00,3.968555E+03,0.000000E+00,4.623471E-01,0.000000E+00,9.638627E+02,0.000000E+00,1.122925E-01,8.325248E+01,4.712951E+02,2.373337E-03,5.490711E-02
09:35:00,4.263016E+02,6.425676E+02,1.215284E-02,7.486149E-02,1.412576E+03,2.546197E+03,4.026925E-02,2.966412E-01,3.396049E+02,4.013865E+02,9.681345E-03,4.676258E-02,4.346238E+02,5.805782E+02,1.239009E-02,6.763949E-02,7.830468E+02,8.453645E+03,2.232290E-02,9.848758E-01,8.929516E+02,5.543826E+03,2.545602E-02,6.458725E-01,2.084441E+01,4.214525E+02,5.942278E-04,4.910058E-02,0.000000E+00,1.141774E+03,0.000000E+00,1.330203E-01,3.390568E+02,1.448283E+03,9.665716E-03,1.687287E-01,0.000000E+00,2.064814E+03,0.000000E+00,2.405587E-01,0.000000E+00,2.145068E+03,0.000000E+00,2.499086E-01,0.000000E+00,4.371946E+03,0.000000E+00,5.093431E-01,0.000000E+00,1.776256E+03,0.000000E+00,2.069449E-01,0.000000E+00,3.402425E+02,0.000000E+00,3.963947E-02,0.000000E+00,3.332388E+02,0.000000E+00,3.882351E-02,0.000000E+00,1.974375E+02,0.000000E+00,2.300175E-02,0.000000E+00,4.445897E+03,0.000000E+00,5.179587E-01,5.852796E+02,3.598556E+03,1.668498E-02,4.192549E-01,0.000000E+00,4.615905E+02,0.000000E+00,5.377648E-02,7.791899E+02,5.865875E+03,2.221292E-02,6.833970E-01,1.127778E+03,2.587540E+03,3.215032E-02,3.014554E-01,0.000000E+00,2.477982E+03,0.000000E+00,2.886913E-01,0.000000E+00,1.535225E+03,0.000000E+00,1.788577E-01,5.451955E+01,2.845111E+02,1.554228E-03,3.314626E-02,6.689894E+01,2.657362E+02,1.907136E-03,3.095895E-02,0.000000E+00,3.523243E+02,0.000000E+00,4.104669E-02,4.655300E+01,2.437755E+02,1.327120E-03,2.840047E-02,1.815569E+02,1.997162E+03,5.175777E-03,2.326746E-01,3.199461E+02,4.157993E+03,9.120927E-03,4.844171E-01,1.208255E+01,2.961068E+02,3.444468E-04,3.449721E-02,0.000000E+00,3.969975E+03,0.000000E+00,4.625125E-01,0.000000E+00,9.644068E+02,0.000000E+00,1.123559E-01,8.325222E+01,4.719168E+02,2.373330E-03,5.497955E-02
09:36:00,4.263005E+02,6.449516E+02,1.215281E-02,7.513924E-02,1.412570E+03,2.550306E+03,4.026906E-02,2.971199E-01,3.396041E+02,4.019524E+02,9.681323E-03,4.682851E-02,4.346223E+02,5.815938E+02,1.239005E-02,6.775780E-02,7.830024E+02,8.472300E+03,2.232163E-02,9.870492E-01,8.928835E+02,5.547075E+03,2.545408E-02,6.462511E-01,2.082392E+01,4.215351E+02,5.936436E-04,4.911020E-02,0.000000E+00,1.141901E+03,0.000000E+00,1.330352E-01,3.390528E+02,1.449951E+03,9.665601E-03,1.689230E-01,0.000000E+00,2.065031E+03,0.000000E+00,2.405840E-01,0.000000E+00,2.145311E+03,0.000000E+00,2.499370E-01,0.000000E+00,4.372622E+03,0.000000E+00,5.094219E-01,0.000000E+00,1.776487E+03,0.000000E+00,2.069719E-01,0.000000E+00,3.402790E+02,0.000000E+00,3.964372E-02,0.000000E+00,3.332761E+02,0.000000E+00,3.882786E-02,0.000000E+00,1.977094E+02,0.000000E+00,2.303343E-02,0.000000E+00,4.447104E+03,0.000000E+00,5.180993E-01,5.852670E+02,3.607097E+03,1.668462E-02,4.202500E-01,0.000000E+00,4.616380E+02,0.000000E+00,5.378202E-02,7.791877E+02,5.867621E+03,2.221286E-02,6.836004E-01,1.127773E+03,2.597980E+03,3.215018E-02,3.026717E-01,0.000000E+00,2.478155E+03,0.000000E+00,2.887116E-01,0.000000E+00,1.535305E+03,0.000000E+00,1.788670E-01,5.451940E+01,2.840102E+02,1.554224E-03,3.308790E-02,6.689872E+01,2.656834E+02,1.907129E-03,3.095280E-02,0.000000E+00,3.524147E+02,0.000000E+00,4.105723E-02,4.654887E+01,2.438414E+02,1.327002E-03,2.840816E-02,1.815565E+02,1.997377E+03,5.175765E-03,2.326997E-01,3.199414E+02,4.158905E+03,9.120794E-03,4.845233E-01,1.205388E+01,2.962269E+02,3.436294E-04,3.451120E-02,0.000000E+00,3.971397E+03,0.000000E+00,4.626782E-01,0.000000E+00,9.649524E+02,0.000000E+00,1.124195E-01,8.325196E+01,4.725407E+02,2.373322E-03,5.505223E-02
09:37:00,4.262995E+02,6.473401E+02,1.215278E-02,7.541752E-02,1.412563E+03,2.554409E+03,4.026887E-02,2.975980E-01,3.396034E+02,4.025214E+02,9.681301E-03,4.689481E-02,4.346209E+02,5.826080E+02,1.239001E-02,6.787596E-02,7.829583E+02,8.490991E+03,2.232038E-02,9.892267E-01,8.928159E+02,5.550324E+03,2.545215E-02,6.466296E-01,2.080351E+01,4.216178E+02,5.930617E-04,4.911984E-02,0.000000E+00,1.142028E+03,0.000000E+00,1.330500E-01,3.390488E+02,1.451605E+03,9.665486E-03,1.691157E-01,0.000000E+00,2.065248E+03,0.000000E+00,2.406093E-01,0.000000E+00,2.145555E+03,0.000000E+00,2.499654E-01,0.000000E+00,4.373299E+03,0.000000E+00,5.095007E-01,0.000000E+00,1.776718E+03,0.000000E+00,2.069987E-01,0.000000E+00,3.403152E+02,0.000000E+00,3.964794E-02,0.000000E+00,3.333130E+02,0.000000E+00,3.883217E-02,0.000000E+00,1.979820E+02,0.000000E+00,2.306519E-02,0.000000E+00,4.448314E+03,0.000000E+00,5.182402E-01,5.852543E+02,3.615657E+03,1.668426E-02,4.212472E-01,0.000000E+00,4.616852E+02,0.000000E+00,5.378752E-02,7.791854E+02,5.869369E+03,2.221279E-02,6.838040E-01,1.127768E+03,2.608468E+03,3.215004E-02,3.038937E-01,0.000000E+00,2.478329E+03,0.000000E+00,2.887318E-01,0.000000E+00,1.535385E+03,0.000000E+00,1.788763E-01,5.451925E+01,2.835168E+02,1.554220E-03,3.303043E-02,6.689851E+01,2.656355E+02,1.907123E-03,3.094721E-02,0.000000E+00,3.525055E+02,0.000000E+00,4.106780E-02,4.654475E+01,2.439075E+02,1.326885E-03,2.841585E-02,1.815561E+02,1.997595E+03,5.175753E-03,2.327251E-01,3.199368E+02,4.159819E+03,9.120662E-03,4.846298E-01,1.202535E+01,2.963501E+02,3.428161E-04,3.452556E-02,0.000000E+00,3.972822E+03,0.000000E+00,4.628442E-01,0.000000E+00,9.654996E+02,0.000000E+00,1.124832E-01,8.325170E+01,4.731666E+02,2.373315E-03,5.512515E-02
09:38:00,4.262984E+02,6.497330E+02,1.215275E-02,7.569629E-02,1.412556E+03,2.558507E+03,4.026868E-02,2.980754E-01,3.396026E+02,4.030934E+02,9.681279E-03,4.696144E-02,4.346195E+02,5.836210E+02,1.238997E-02,6.799398E-02,7.829145E+02,8.509715E+03,2.231913E-02,9.914082E-01,8.927486E+02,5.553573E+03,2.545024E-02,6.470081E-01,2.078317E+01,4.217006E+02,5.924820E-04,4.912949E-02,0.000000E+00,1.142155E+03,0.000000E+00,1.330647E-01,3.390447E+02,1.453245E+03,9.665371E-03,1.693068E-01,0.000000E+00,2.065465E+03,0.000000E+00,2.406345E-01,0.000000E+00,2.145799E+03,0.000000E+00,2.499938E-01,0.000000E+00,4.373977E+03,0.000000E+00,5.095797E-01,0.000000E+00,1.776946E+03,0.000000E+00,2.070254E-01,0.000000E+00,3.403511E+02,0.000000E+00,3.965212E-02,0.000000E+00,3.333497E+02,0.000000E+00,3.883644E-02,0.000000E+00,1.982552E+02,0.000000E+00,2.309703E-02,0.000000E+00,4.449525E+03,0.000000E+00,5.183813E-01,5.852417E+02,3.624234E+03,1.668390E-02,4.222465E-01,0.000000E+00,4.617321E+02,0.000000E+00,5.379298E-02,7.791832E+02,5.871118E+03,2.221273E-02,6.840079E-01,1.127763E+03,2.619004E+03,3.214990E-02,3.051211E-01,0.000000E+00,2.478504E+03,0.000000E+00,2.887521E-01,0.000000E+00,1.535465E+03,0.000000E+00,1.788856E-01,5.451911E+01,2.830309E+02,1.554216E-03,3.297381E-02,6.689829E+01,2.655923E+02,1.907117E-03,3.094218E-02,0.000000E+00,3.525964E+02,0.000000E+00,4.107840E-02,4.654064E+01,2.439735E+02,1.326768E-03,2.842355E-02,1.815556E+02,1.997816E+03,5.175741E-03,2.327507E-01,3.199321E+02,4.160736E+03,9.120530E-03,4.847366E-01,1.199696E+01,2.964763E+02,3.420069E-04,3.454027E-02,0.000000E+00,3.974249E+03,0.000000E+00,4.630105E-01,0.000000E+00,9.660483E+02,0.000000E+00,1.125472E-01,8.325144E+01,4.737946E+02,2.373308E-03,5.519831E-02
09:39:00,4.262974E+02,6.521301E+02,1.215272E-02,7.597556E-02,1.412550E+03,2.562599E+03,4.026850E-02,2.985521E-01,3.396018E+02,4.036682E+02,9.681257E-03,4.702841E-02,4.346180E+02,5.846327E+02,1.238993E-02,6.811184E-02,7.828709E+02,8.528471E+03,2.231789E-02,9.935933E-01,8.926817E+02,5.556822E+03,2.544833E-02,6.473866E-01,2.076292E+01,4.217836E+02,5.919045E-04,4.913915E-02,0.000000E+00,1.142281E+03,0.000000E+00,1.330795E-01,3.390407E+02,1.454871E+03,9.665258E-03,1.694962E-01,0.000000E+00,2.065681E+03,0.000000E+00,2.406597E-01,0.000000E+00,2.146043E+03,0.000000E+00,2.500222E-01,0.000000E+00,4.374656E+03,0.000000E+00,5.096589E-01,0.000000E+00,1.777174E+03,0.000000E+00,2.070519E-01,0.000000E+00,3.403867E+02,0.000000E+00,3.965627E-02,0.000000E+00,3.333861E+02,0.000000E+00,3.884068E-02,0.000000E+00,1.985292E+02,0.000000E+00,2.312894E-02,0.000000E+00,4.450738E+03,0.000000E+00,5.185226E-01,5.852292E+02,3.632828E+03,1.668354E-02,4.232477E-01,0.000000E+00,4.617787E+02,0.000000E+00,5.379841E-02,7.791810E+02,5.872870E+03,2.221267E-02,6.842119E-01,1.127759E+03,2.629587E+03,3.214976E-02,3.063540E-01,0.000000E+00,2.478678E+03,0.000000E+00,2.887725E-01,0.000000E+00,1.535544E+03,0.000000E+00,1.788949E-01,5.451896E+01,2.825523E+02,1.554211E-03,3.291805E-02,6.689808E+01,2.655538E+02,1.907111E-03,3.093770E-02,0.000000E+00,3.526876E+02,0.000000E+00,4.108902E-02,4.653654E+01,2.440396E+02,1.326651E-03,2.843125E-02,1.815552E+02,1.998039E+03,5.175729E-03,2.327767E-01,3.199275E+02,4.161655E+03,9.120398E-03,4.848437E-01,1.196872E+01,2.966055E+02,3.412017E-04,3.455531E-02,0.000000E+00,3.975679E+03,0.000000E+00,4.631771E-01,0.000000E+00,9.665986E+02,0.000000E+00,1.126113E-01,8.325118E+01,4.744245E+02,2.373300E-03,5.527171E-02
09:40:00,4.262964E+02,6.545311E+02,1.215269E-02,7.625529E-02,1.412543E+03,2.566685E+03,4.026831E-02,2.990282E-01,3.396011E+02,4.042457E+02,9.681236E-03,4.709569E-02,4.346167E+02,5.856430E+02,1.238989E-02,6.822955E-02,7.828277E+02,8.547257E+03,2.231665E-02,9.957819E-01,8.926152E+02,5.560070E+03,2.544643E-02,6.477650E-01,2.074274E+01,4.218666E+02,5.913293E-04,4.914883E-02,0.000000E+00,1.142407E+03,0.000000E+00,1.330941E-01,3.390368E+02,1.456482E+03,9.665144E-03,1.696840E-01,0.000000E+00,2.065897E+03,0.000000E+00,2.406849E-01,0.000000E+00,2.146287E+03,0.000000E+00,2.500507E-01,0.000000E+00,4.375337E+03,0.000000E+00,5.097382E-01,0.000000E+00,1.777400E+03,0.000000E+00,2.070782E-01,0.000000E+00,3.404221E+02,0.000000E+00,3.966039E-02,0.000000E+00,3.334222E+02,0.000000E+00,3.884489E-02,0.000000E+00,1.988038E+02,0.000000E+00,2.316093E-02,0.000000E+00,4.451952E+03,0.000000E+00,5.186641E-01,5.852166E+02,3.641438E+03,1.668318E-02,4.242509E-01,0.000000E+00,4.618250E+02,0.000000E+00,5.380381E-02,7.791788E+02,5.874623E+03,2.221260E-02,6.844162E-01,1.127754E+03,2.640215E+03,3.214963E-02,3.075923E-01,0.000000E+00,2.478854E+03,0.000000E+00,2.887929E-01,0.000000E+00,1.535624E+03,0.000000E+00,1.789042E-01,5.451881E+01,2.820810E+02,1.554207E-03,3.286314E-02,6.689786E+01,2.655200E+02,1.907105E-03,3.093376E-02,0.000000E+00,3.527791E+02,0.000000E+00,4.109968E-02,4.653245E+01,2.441058E+02,1.326534E-03,2.843896E-02,1.815548E+02,1.998264E+03,5.175717E-03,2.328030E-01,3.199229E+02,4.162578E+03,9.120266E-03,4.849512E-01,1.194061E+01,2.967376E+02,3.404005E-04,3.457070E-02,0.000000E+00,3.977111E+03,0.000000E+00,4.633439E-01,0.000000E+00,9.671502E+02,0.000000E+00,1.126755E-01,8.325093E+01,4.750565E+02,2.373293E-03,5.534534E-02
09:41:00,4.262953E+02,6.569361E+02,1.215266E-02,7.653548E-02,1.412537E+03,2.570766E+03,4.026813E-02,2.995037E-01,3.396004E+02,4.048260E+02,9.681215E-03,4.716329E-02,4.346153E+02,5.866521E+02,1.238985E-02,6.834711E-02,7.827847E+02,8.566072E+03,2.231543E-02,9.979739E-01,8.925490E+02,5.563318E+03,2.544455E-02,6.481435E-01,2.072264E+01,4.219498E+02,5.907563E-04,4.915852E-02,0.000000E+00,1.142532E+03,0.000000E+00,1.331087E-01,3.390328E+02,1.458079E+03,9.665031E-03,1.698700E-01,0.000000E+00,2.066113E+03,0.000000E+00,2.407101E-01,0.000000E+00,2.146532E+03,0.000000E+00,2.500791E-01,0.000000E+00,4.376019E+03,0.000000E+00,5.098176E-01,0.000000E+00,1.777624E+03,0.000000E+00,2.071044E-01,0.000000E+00,3.404571E+02,0.000000E+00,3.966448E-02,0.000000E+00,3.334580E+02,0.000000E+00,3.884906E-02,0.000000E+00,1.990791E+02,0.000000E+00,2.319300E-02,0.000000E+00,4.453169E+03,0.000000E+00,5.188059E-01,5.852041E+02,3.650063E+03,1.668283E-02,4.252558E-01,0.000000E+00,4.618710E+02,0.000000E+00,5.380917E-02,7.791766E+02,5.876379E+03,2.221254E-02,6.846207E-01,1.127749E+03,2.650889E+03,3.214949E-02,3.088358E-01,0.000000E+00,2.479029E+03,0.000000E+00,2.888134E-01,0.000000E+00,1.535703E+03,0.000000E+00,1.789134E-01,5.451867E+01,2.816168E+02,1.554203E-03,3.280907E-02,6.689765E+01,2.654909E+02,1.907099E-03,3.093037E-02,0.000000E+00,3.528708E+02,0.000000E+00,4.111036E-02,4.652837E+01,2.441720E+02,1.326418E-03,2.844668E-02,1.815544E+02,1.998492E+03,5.175705E-03,2.328296E-01,3.199183E+02,4.163503E+03,9.120135E-03,4.850589E-01,1.191265E+01,2.968725E+02,3.396033E-04,3.458642E-02,0.000000E+00,3.978546E+03,0.000000E+00,4.635110E-01,0.000000E+00,9.677034E+02,0.000000E+00,1.127400E-01,8.325067E+01,4.756905E+02,2.373286E-03,5.541919E-02
09:42:00,4.262943E+02,6.593447E+02,1.215263E-02,7.681609E-02,1.412530E+03,2.574842E+03,4.026795E-02,2.999786E-01,3.395996E+02,4.054088E+02,9.681194E-03,4.723119E-02,4.346139E+02,5.876598E+02,1.238981E-02,6.846452E-02,7.827420E+02,8.584914E+03,2.231421E-02,1.000169E+00,8.924833E+02,5.566566E+03,2.544267E-02,6.485218E-01,2.070262E+01,4.220331E+02,5.901855E-04,4.916823E-02,0.000000E+00,1.142658E+03,0.000000E+00,1.331233E-01,3.390288E+02,1.459662E+03,9.664918E-03,1.700544E-01,0.000000E+00,2.066329E+03,0.000000E+00,2.407352E-01,0.000000E+00,2.146776E+03,0.000000E+00,2.501076E-01,0.000000E+00,4.376702E+03,0.000000E+00,5.098972E-01,0.000000E+00,1.777847E+03,0.000000E+00,2.071304E-01,0.000000E+00,3.404919E+02,0.000000E+00,3.966853E-02,0.000000E+00,3.334936E+02,0.000000E+00,3.885320E-02,0.000000E+00,1.993550E+02,0.000000E+00,2.322515E-02,0.000000E+00,4.454387E+03,0.000000E+00,5.189478E-01,5.851917E+02,3.658703E+03,1.668247E-02,4.262624E-01,0.000000E+00,4.619167E+02,0.000000E+00,5.381449E-02,7.791744E+02,5.878136E+03,2.221248E-02,6.848255E-01,1.127744E+03,2.661607E+03,3.214936E-02,3.100845E-01,0.000000E+00,2.479205E+03,0.000000E+00,2.888339E-01,0.000000E+00,1.535782E+03,0.000000E+00,1.789226E-01,5.451852E+01,2.811598E+02,1.554199E-03,3.275582E-02,6.689744E+01,2.654664E+02,1.907093E-03,3.092752E-02,0.000000E+00,3.529628E+02,0.000000E+00,4.112108E-02,4.652431E+01,2.442383E+02,1.326302E-03,2.845440E-02,1.815539E+02,1.998723E+03,5.175692E-03,2.328565E-01,3.199137E+02,4.164430E+03,9.120004E-03,4.851670E-01,1.188482E+01,2.970102E+02,3.388100E-04,3.460246E-02,0.000000E+00,3.979983E+03,0.000000E+00,4.636785E-01,0.000000E+00,9.682580E+02,0.000000E+00,1.128046E-01,8.325041E+01,4.763264E+02,2.373278E-03,5.549328E-02
09:43:00,4.262933E+02,6.617570E+02,1.215261E-02,7.709713E-02,1.412524E+03,2.578913E+03,4.026776E-02,3.004528E-01,3.395989E+02,4.059942E+02,9.681174E-03,4.729939E-02,4.346125E+02,5.886663E+02,1.238977E-02,6.858177E-02,7.826995E+02,8.603783E+03,2.231300E-02,1.002367E+00,8.924178E+02,5.569813E+03,2.544081E-02,6.489001E-01,2.068267E+01,4.221166E+02,5.896169E-04,4.917795E-02,0.000000E+00,1.142782E+03,0.000000E+00,1.331379E-01,3.390249E+02,1.461230E+03,9.664806E-03,1.702370E-01,0.000000E+00,2.066545E+03,0.000000E+00,2.407603E-01,0.000000E+00,2.147021E+03,0.000000E+00,2.501361E-01,0.000000E+00,4.377386E+03,0.000000E+00,5.099770E-01,0.000000E+00,1.778069E+03,0.000000E+00,2.071562E-01,0.000000E+00,3.405265E+02,0.000000E+00,3.967255E-02,0.000000E+00,3.335288E+02,0.000000E+00,3.885730E-02,0.000000E+00,1.996315E+02,0.000000E+00,2.325737E-02,0.000000E+00,4.455607E+03,0.000000E+00,5.190899E-01,5.851792E+02,3.667358E+03,1.668212E-02,4.272708E-01,0.000000E+00,4.619622E+02,0.000000E+00,5.381979E-02,7.791722E+02,5.879896E+03,2.221242E-02,6.850305E-01,1.127740E+03,2.672369E+03,3.214923E-02,3.113383E-01,0.000000E+00,2.479382E+03,0.000000E+00,2.888544E-01,0.000000E+00,1.535861E+03,0.000000E+00,1.789318E-01,5.451838E+01,2.807097E+02,1.554195E-03,3.270339E-02,6.689723E+01,2.654465E+02,1.907087E-03,3.092520E-02,0.000000E+00,3.530550E+02,0.000000E+00,4.113182E-02,4.652025E+01,2.443046E+02,1.326186E-03,2.846213E-02,1.815535E+02,1.998957E+03,5.175680E-03,2.328837E-01,3.199091E+02,4.165360E+03,9.119873E-03,4.852753E-01,1.185713E+01,2.971506E+02,3.380207E-04,3.461882E-02,0.000000E+00,3.981422E+03,0.000000E+00,4.638462E-01,0.000000E+00,9.688139E+02,0.000000E+00,1.128694E-01,8.325016E+01,4.769642E+02,2.373271E-03,5.556759E-02
09:44:00,4.262923E+02,6.641726E+02,1.215258E-02,7.737855E-02,1.412518E+03,2.582978E+03,4.026758E-02,3.009264E-01,3.395982E+02,4.065820E+02,9.681154E-03,4.736788E-02,4.346112E+02,5.896714E+02,1.238973E-02,6.869887E-02,7.826573E+02,8.622675E+03,2.231180E-02,1.004568E+00,8.923528E+02,5.573060E+03,2.543895E-02,6.492784E-01,2.066280E+01,4.222002E+02,5.890505E-04,4.918769E-02,0.000000E+00,1.142907E+03,0.000000E+00,1.331524E-01,3.390210E+02,1.462782E+03,9.664695E-03,1.704179E-01,0.000000E+00,2.066760E+03,0.000000E+00,2.407854E-01,0.000000E+00,2.147266E+03,0.000000E+00,2.501646E-01,0.000000E+00,4.378072E+03,0.000000E+00,5.100569E-01,0.000000E+00,1.778290E+03,0.000000E+00,2.071819E-01,0.000000E+00,3.405607E+02,0.000000E+00,3.967655E-02,0.000000E+00,3.335638E+02,0.000000E+00,3.886138E-02,0.000000E+00,1.999087E+02,0.000000E+00,2.328966E-02,0.000000E+00,4.456829E+03,0.000000E+00,5.192323E-01,5.851668E+02,3.676026E+03,1.668176E-02,4.282806E-01,0.000000E+00,4.620074E+02,0.000000E+00,5.382505E-02,7.791701E+02,5.881657E+03,2.221235E-02,6.852357E-01,1.127735E+03,2.683174E+03,3.214909E-02,3.125971E-01,0.000000E+00,2.479559E+03,0.000000E+00,2.888751E-01,0.000000E+00,1.535940E+03,0.000000E+00,1.789410E-01,5.451823E+01,2.802666E+02,1.554191E-03,3.265177E-02,6.689702E+01,2.654311E+02,1.907081E-03,3.092341E-02,0.000000E+00,3.531475E+02,0.000000E+00,4.114260E-02,4.651620E+01,2.443711E+02,1.326071E-03,2.846986E-02,1.815531E+02,1.999193E+03,5.175668E-03,2.329112E-01,3.199045E+02,4.166292E+03,9.119742E-03,4.853839E-01,1.182958E+01,2.972938E+02,3.372352E-04,3.463550E-02,0.000000E+00,3.982864E+03,0.000000E+00,4.640141E-01,0.000000E+00,9.693713E+02,0.000000E+00,1.129343E-01,8.324991E+01,4.776040E+02,2.373264E-03,5.564212E-02
09:45:00,4.262914E+02,6.665914E+02,1.215255E-02,7.766035E-02,1.412511E+03,2.587038E+03,4.026741E-02,3.013994E-01,3.395975E+02,4.071723E+02,9.681134E-03,4.743664E-02,4.346098E+02,5.906751E+02,1.238969E-02,6.881581E-02,7.826154E+02,8.641589E+03,2.231060E-02,1.006772E+00,8.922881E+02,5.576306E+03,2.543711E-02,6.496566E-01,2.064301E+01,4.222839E+02,5.884862E-04,4.919745E-02,0.000000E+00,1.143031E+03,0.000000E+00,1.331668E-01,3.390171E+02,1.464320E+03,9.664584E-03,1.705970E-01,0.000000E+00,2.066975E+03,0.000000E+00,2.408105E-01,0.000000E+00,2.147511E+03,0.000000E+00,2.501932E-01,0.000000E+00,4.378759E+03,0.000000E+00,5.101369E-01,0.000000E+00,1.778509E+03,0.000000E+00,2.072074E-01,0.000000E+00,3.405947E+02,0.000000E+00,3.968051E-02,0.000000E+00,3.335985E+02,0.000000E+00,3.886542E-02,0.000000E+00,2.001865E+02,0.000000E+00,2.332203E-02,0.000000E+00,4.458053E+03,0.000000E+00,5.193748E-01,5.851545E+02,3.684707E+03,1.668141E-02,4.292920E-01,0.000000E+00,4.620522E+02,0.000000E+00,5.383028E-02,7.791679E+02,5.883421E+03,2.221229E-02,6.854412E-01,1.127730E+03,2.694022E+03,3.214896E-02,3.138609E-01,0.000000E+00,2.479736E+03,0.000000E+00,2.888957E-01,0.000000E+00,1.536019E+03,0.000000E+00,1.789502E-01,5.451809E+01,2.798304E+02,1.554187E-03,3.260095E-02,6.689680E+01,2.654202E+02,1.907075E-03,3.092214E-02,0.000000E+00,3.532403E+02,0.000000E+00,4.115341E-02,4.651216E+01,2.444375E+02,1.325956E-03,2.847761E-02,1.815527E+02,1.999432E+03,5.175656E-03,2.329390E-01,3.198999E+02,4.167227E+03,9.119612E-03,4.854929E-01,1.180216E+01,2.974395E+02,3.364536E-04,3.465248E-02,0.000000E+00,3.984309E+03,0.000000E+00,4.641824E-01,0.000000E+00,9.699300E+02,0.000000E+00,1.129994E-01,8.324965E+01,4.782456E+02,2.373257E-03,5.571687E-02
09:46:00,4.262904E+02,6.690133E+02,1.215252E-02,7.794251E-02,1.412505E+03,2.591092E+03,4.026723E-02,3.018717E-01,3.395968E+02,4.077648E+02,9.681114E-03,4.750568E-02,4.346085E+02,5.916776E+02,1.238965E-02,6.893260E-02,7.825737E+02,8.660524E+03,2.230941E-02,1.008978E+00,8.922238E+02,5.579552E+03,2.543527E-02,6.500348E-01,2.062329E+01,4.223678E+02,5.879241E-04,4.920722E-02,0.000000E+00,1.143155E+03,0.000000E+00,1.331813E-01,3.390132E+02,1.465842E+03,9.664473E-03,1.707744E-01,0.000000E+00,2.067191E+03,0.000000E+00,2.408356E-01,0.000000E+00,2.147756E+03,0.000000E+00,2.502218E-01,0.000000E+00,4.379448E+03,0.000000E+00,5.102171E-01,0.000000E+00,1.778727E+03,0.000000E+00,2.072328E-01,0.000000E+00,3.406284E+02,0.000000E+00,3.968444E-02,0.000000E+00,3.336329E+02,0.000000E+00,3.886943E-02,0.000000E+00,2.004650E+02,0.000000E+00,2.335446E-02,0.000000E+00,4.459278E+03,0.000000E+00,5.195176E-01,5.851421E+02,3.693400E+03,1.668106E-02,4.303048E-01,0.000000E+00,4.620968E+02,0.000000E+00,5.383548E-02,7.791657E+02,5.885187E+03,2.221223E-02,6.856469E-01,1.127726E+03,2.704910E+03,3.214883E-02,3.151294E-01,0.000000E+00,2.479914E+03,0.000000E+00,2.889165E-01,0.000000E+00,1.536098E+03,0.000000E+00,1.789594E-01,5.451794E+01,2.794010E+02,1.554182E-03,3.255092E-02,6.689659E+01,2.654138E+02,1.907069E-03,3.092139E-02,0.000000E+00,3.533333E+02,0.000000E+00,4.116425E-02,4.650814E+01,2.445041E+02,1.325841E-03,2.848536E-02,1.815522E+02,1.999674E+03,5.175644E-03,2.329672E-01,3.198954E+02,4.168165E+03,9.119482E-03,4.856021E-01,1.177488E+01,2.975879E+02,3.356759E-04,3.466976E-02,0.000000E+00,3.985755E+03,0.000000E+00,4.643510E-01,0.000000E+00,9.704900E+02,0.000000E+00,1.130646E-01,8.324940E+01,4.788890E+02,2.373249E-03,5.579183E-02
09:47:00,4.262894E+02,6.714381E+02,1.215250E-02,7.822501E-02,1.412499E+03,2.595141E+03,4.026705E-02,3.023434E-01,3.395961E+02,4.083597E+02,9.681094E-03,4.757498E-02,4.346072E+02,5.926788E+02,1.238962E-02,6.904925E-02,7.825323E+02,8.679479E+03,2.230823E-02,1.011186E+00,8.921598E+02,5.582798E+03,2.543345E-02,6.504129E-01,2.060365E+01,4.224518E+02,5.873642E-04,4.921701E-02,0.000000E+00,1.143278E+03,0.000000E+00,1.331956E-01,3.390093E+02,1.467348E+03,9.664363E-03,1.709499E-01,0.000000E+00,2.067406E+03,0.000000E+00,2.408606E-01,0.000000E+00,2.148002E+03,0.000000E+00,2.502504E-01,0.000000E+00,4.380138E+03,0.000000E+00,5.102975E-01,0.000000E+00,1.778943E+03,0.000000E+00,2.072580E-01,0.000000E+00,3.406619E+02,0.000000E+00,3.968834E-02,0.000000E+00,3.336671E+02,0.000000E+00,3.887341E-02,0.000000E+00,2.007440E+02,0.000000E+00,2.338698E-02,0.000000E+00,4.460505E+03,0.000000E+00,5.196606E-01,5.851298E+02,3.702104E+03,1.668071E-02,4.313189E-01,0.000000E+00,4.621412E+02,0.000000E+00,5.384064E-02,7.791636E+02,5.886954E+03,2.221217E-02,6.858528E-01,1.127721E+03,2.715840E+03,3.214870E-02,3.164027E-01,0.000000E+00,2.480092E+03,0.000000E+00,2.889373E-01,0.000000E+00,1.536176E+03,0.000000E+00,1.789685E-01,5.451780E+01,2.789783E+02,1.554178E-03,3.250168E-02,6.689639E+01,2.654119E+02,1.907063E-03,3.092117E-02,0.000000E+00,3.534267E+02,0.000000E+00,4.117512E-02,4.650412E+01,2.445707E+02,1.325726E-03,2.849313E-02,1.815518E+02,1.999918E+03,5.175632E-03,2.329957E-01,3.198908E+02,4.169104E+03,9.119352E-03,4.857115E-01,1.174773E+01,2.977387E+02,3.349020E-04,3.468734E-02,0.000000E+00,3.987204E+03,0.000000E+00,4.645198E-01,0.000000E+00,9.710514E+02,0.000000E+00,1.131300E-01,8.324915E+01,4.795343E+02,2.373242E-03,5.586701E-02
09:48:00,4.262885E+02,6.738656E+02,1.215247E-02,7.850783E-02,1.412493E+03,2.599183E+03,4.026688E-02,3.028144E-01,3.395954E+02,4.089567E+02,9.681075E-03,4.764453E-02,4.346059E+02,5.936788E+02,1.238958E-02,6.916575E-02,7.824912E+02,8.698451E+03,2.230706E-02,1.013396E+00,8.920962E+02,5.586043E+03,2.543164E-02,6.507909E-01,2.058409E+01,4.225359E+02,5.868064E-04,4.922681E-02,0.000000E+00,1.143401E+03,0.000000E+00,1.332100E-01,3.390055E+02,1.468839E+03,9.664253E-03,1.711235E-01,0.000000E+00,2.067621E+03,0.000000E+00,2.408857E-01,0.000000E+00,2.148248E+03,0.000000E+00,2.502791E-01,0.000000E+00,4.380829E+03,0.000000E+00,5.103780E-01,0.000000E+00,1.779158E+03,0.000000E+00,2.072831E-01,0.000000E+00,3.406951E+02,0.000000E+00,3.969221E-02,0.000000E+00,3.337009E+02,0.000000E+00,3.887736E-02,0.000000E+00,2.010237E+02,0.000000E+00,2.341956E-02,0.000000E+00,4.461734E+03,0.000000E+00,5.198037E-01,5.851176E+02,3.710819E+03,1.668036E-02,4.323343E-01,0.000000E+00,4.621852E+02,0.000000E+00,5.384577E-02,7.791614E+02,5.888724E+03,2.221211E-02,6.860590E-01,1.127717E+03,2.726809E+03,3.214857E-02,3.176807E-01,0.000000E+00,2.480271E+03,0.000000E+00,2.889581E-01,0.000000E+00,1.536255E+03,0.000000E+00,1.789777E-01,5.451766E+01,2.785622E+02,1.554174E-03,3.245320E-02,6.689618E+01,2.654143E+02,1.907057E-03,3.092145E-02,0.000000E+00,3.535203E+02,0.000000E+00,4.118603E-02,4.650011E+01,2.446375E+02,1.325612E-03,2.850090E-02,1.815514E+02,2.000165E+03,5.175620E-03,2.330244E-01,3.198863E+02,4.170046E+03,9.119223E-03,4.858213E-01,1.172072E+01,2.978921E+02,3.341319E-04,3.470520E-02,0.000000E+00,3.988656E+03,0.000000E+00,4.646889E-01,0.000000E+00,9.716140E+02,0.000000E+00,1.131956E-01,8.324890E+01,4.801814E+02,2.373235E-03,5.594239E-02
09:49:00,4.262875E+02,6.762958E+02,1.215244E-02,7.879096E-02,1.412487E+03,2.603220E+03,4.026670E-02,3.032847E-01,3.395947E+02,4.095559E+02,9.681056E-03,4.771434E-02,4.346046E+02,5.946775E+02,1.238954E-02,6.928210E-02,7.824503E+02,8.717441E+03,2.230590E-02,1.015609E+00,8.920329E+02,5.589287E+03,2.542983E-02,6.511689E-01,2.056459E+01,4.226202E+02,5.862507E-04,4.923663E-02,0.000000E+00,1.143524E+03,0.000000E+00,1.332243E-01,3.390016E+02,1.470313E+03,9.664143E-03,1.712953E-01,0.000000E+00,2.067835E+03,0.000000E+00,2.409107E-01,0.000000E+00,2.148494E+03,0.000000E+00,2.503078E-01,0.000000E+00,4.381521E+03,0.000000E+00,5.104587E-01,0.000000E+00,1.779372E+03,0.000000E+00,2.073080E-01,0.000000E+00,3.407281E+02,0.000000E+00,3.969605E-02,0.000000E+00,3.337346E+02,0.000000E+00,3.888127E-02,0.000000E+00,2.013040E+02,0.000000E+00,2.345221E-02,0.000000E+00,4.462965E+03,0.000000E+00,5.199471E-01,5.851053E+02,3.719545E+03,1.668001E-02,4.333508E-01,0.000000E+00,4.622290E+02,0.000000E+00,5.385087E-02,7.791593E+02,5.890495E+03,2.221205E-02,6.862654E-01,1.127712E+03,2.737818E+03,3.214844E-02,3.189632E-01,0.000000E+00,2.480451E+03,0.000000E+00,2.889790E-01,0.000000E+00,1.536333E+03,0.000000E+00,1.789868E-01,5.451751E+01,2.781528E+02,1.554170E-03,3.240550E-02,6.689597E+01,2.654211E+02,1.907051E-03,3.092224E-02,0.000000E+00,3.536142E+02,0.000000E+00,4.119697E-02,4.649612E+01,2.447043E+02,1.325498E-03,2.850868E-02,1.815510E+02,2.000415E+03,5.175608E-03,2.330535E-01,3.198817E+02,4.170991E+03,9.119094E-03,4.859314E-01,1.169384E+01,2.980478E+02,3.333655E-04,3.472335E-02,0.000000E+00,3.990110E+03,0.000000E+00,4.648583E-01,0.000000E+00,9.721779E+02,0.000000E+00,1.132613E-01,8.324865E+01,4.808302E+02,2.373228E-03,5.601798E-02
09:50:00,4.262866E+02,6.787285E+02,1.215242E-02,7.907436E-02,1.412480E+03,2.607251E+03,4.026653E-02,3.037543E-01,3.395941E+02,4.101571E+02,9.681037E-03,4.778438E-02,4.346033E+02,5.956748E+02,1.238951E-02,6.939829E-02,7.824097E+02,8.736445E+03,2.230474E-02,1.017823E+00,8.919700E+02,5.592530E+03,2.542804E-02,6.515468E-01,2.054518E+01,4.227047E+02,5.856972E-04,4.924647E-02,0.000000E+00,1.143646E+03,0.000000E+00,1.332385E-01,3.389978E+02,1.471772E+03,9.664035E-03,1.714652E-01,0.000000E+00,2.068050E+03,0.000000E+00,2.409357E-01,0.000000E+00,2.148741E+03,0.000000E+00,2.503365E-01,0.000000E+00,4.382215E+03,0.000000E+00,5.105396E-01,0.000000E+00,1.779585E+03,0.000000E+00,2.073328E-01,0.000000E+00,3.407608E+02,0.000000E+00,3.969986E-02,0.000000E+00,3.337679E+02,0.000000E+00,3.888516E-02,0.000000E+00,2.015848E+02,0.000000E+00,2.348493E-02,0.000000E+00,4.464197E+03,0.000000E+00,5.200907E-01,5.850931E+02,3.728280E+03,1.667966E-02,4.343685E-01,0.000000E+00,4.622725E+02,0.000000E+00,5.385594E-02,7.791571E+02,5.892269E+03,2.221199E-02,6.864720E-01,1.127707E+03,2.748865E+03,3.214831E-02,3.202502E-01,0.000000E+00,2.480631E+03,0.000000E+00,2.890000E-01,0.000000E+00,1.536412E+03,0.000000E+00,1.789959E-01,5.451737E+01,2.777498E+02,1.554166E-03,3.235855E-02,6.689576E+01,2.654322E+02,1.907045E-03,3.092354E-02,0.000000E+00,3.537083E+02,0.000000E+00,4.120794E-02,4.649213E+01,2.447712E+02,1.325385E-03,2.851648E-02,1.815506E+02,2.000667E+03,5.175596E-03,2.330830E-01,3.198772E+02,4.171938E+03,9.118965E-03,4.860417E-01,1.166709E+01,2.982060E+02,3.326029E-04,3.474178E-02,0.000000E+00,3.991566E+03,0.000000E+00,4.650279E-01,0.000000E+00,9.727430E+02,0.000000E+00,1.133271E-01,8.324840E+01,4.814808E+02,2.373221E-03,5.609378E-02
09:51:00,4.262857E+02,6.811633E+02,1.215239E-02,7.935804E-02,1.412474E+03,2.611276E+03,4.026636E-02,3.042232E-01,3.395934E+02,4.107604E+02,9.681018E-03,4.785466E-02,4.346020E+02,5.966708E+02,1.238947E-02,6.951432E-02,7.823693E+02,8.755462E+03,2.230359E-02,1.020038E+00,8.919075E+02,5.595773E+03,2.542626E-02,6.519246E-01,2.052583E+01,4.227893E+02,5.851458E-04,4.925632E-02,0.000000E+00,1.143769E+03,0.000000E+00,1.332528E-01,3.389940E+02,1.473214E+03,9.663926E-03,1.716333E-01,0.000000E+00,2.068265E+03,0.000000E+00,2.409607E-01,0.000000E+00,2.148988E+03,0.000000E+00,2.503653E-01,0.000000E+00,4.382911E+03,0.000000E+00,5.106206E-01,0.000000E+00,1.779796E+03,0.000000E+00,2.073574E-01,0.000000E+00,3.407933E+02,0.000000E+00,3.970365E-02,0.000000E+00,3.338010E+02,0.000000E+00,3.888902E-02,0.000000E+00,2.018663E+02,0.000000E+00,2.351772E-02,0.000000E+00,4.465431E+03,0.000000E+00,5.202344E-01,5.850810E+02,3.737023E+03,1.667932E-02,4.353872E-01,0.000000E+00,4.623157E+02,0.000000E+00,5.386098E-02,7.791550E+02,5.894045E+03,2.221192E-02,6.866789E-01,1.127703E+03,2.759949E+03,3.214818E-02,3.215416E-01,0.000000E+00,2.480812E+03,0.000000E+00,2.890210E-01,0.000000E+00,1.536490E+03,0.000000E+00,1.790051E-01,5.451723E+01,2.773533E+02,1.554162E-03,3.231236E-02,6.689556E+01,2.654477E+02,1.907039E-03,3.092534E-02,0.000000E+00,3.538028E+02,0.000000E+00,4.121895E-02,4.648816E+01,2.448382E+02,1.325271E-03,2.852428E-02,1.815501E+02,2.000923E+03,5.175584E-03,2.331127E-01,3.198727E+02,4.172887E+03,9.118836E-03,4.861523E-01,1.164047E+01,2.983665E+02,3.318441E-04,3.476048E-02,0.000000E+00,3.993025E+03,0.000000E+00,4.651979E-01,0.000000E+00,9.733092E+02,0.000000E+00,1.133931E-01,8.324815E+01,4.821331E+02,2.373214E-03,5.616977E-02
09:52:00,4.262848E+02,6.836004E+02,1.215236E-02,7.964196E-02,1.412468E+03,2.615295E+03,4.026619E-02,3.046915E-01,3.395928E+02,4.113656E+02,9.681000E-03,4.792517E-02,4.346007E+02,5.976654E+02,1.238943E-02,6.963020E-02,7.823292E+02,8.774491E+03,2.230244E-02,1.022255E+00,8.918452E+02,5.599015E+03,2.542448E-02,6.523023E-01,2.050657E+01,4.228740E+02,5.845965E-04,4.926620E-02,0.000000E+00,1.143890E+03,0.000000E+00,1.332669E-01,3.389902E+02,1.474640E+03,9.663818E-03,1.717994E-01,0.000000E+00,2.068479E+03,0.000000E+00,2.409857E-01,0.000000E+00,2.149235E+03,0.000000E+00,2.503941E-01,0.000000E+00,4.383608E+03,0.000000E+00,5.107018E-01,0.000000E+00,1.780006E+03,0.000000E+00,2.073819E-01,0.000000E+00,3.408256E+02,0.000000E+00,3.970740E-02,0.000000E+00,3.338339E+02,0.000000E+00,3.889284E-02,0.000000E+00,2.021483E+02,0.000000E+00,2.355057E-02,0.000000E+00,4.466667E+03,0.000000E+00,5.203784E-01,5.850688E+02,3.745775E+03,1.667897E-02,4.364068E-01,0.000000E+00,4.623587E+02,0.000000E+00,5.386598E-02,7.791528E+02,5.895823E+03,2.221186E-02,6.868860E-01,1.127699E+03,2.771070E+03,3.214806E-02,3.228372E-01,0.000000E+00,2.480993E+03,0.000000E+00,2.890421E-01,0.000000E+00,1.536568E+03,0.000000E+00,1.790142E-01,5.451709E+01,2.769631E+02,1.554158E-03,3.226690E-02,6.689535E+01,2.654674E+02,1.907033E-03,3.092764E-02,0.000000E+00,3.538976E+02,0.000000E+00,4.122999E-02,4.648419E+01,2.449053E+02,1.325158E-03,2.853210E-02,1.815497E+02,2.001181E+03,5.175572E-03,2.331428E-01,3.198682E+02,4.173839E+03,9.118708E-03,4.862631E-01,1.161398E+01,2.985293E+02,3.310889E-04,3.477944E-02,0.000000E+00,3.994486E+03,0.000000E+00,4.653681E-01,0.000000E+00,9.738767E+02,0.000000E+00,1.134592E-01,8.324790E+01,4.827871E+02,2.373207E-03,5.624596E-02
09:53:00,4.262839E+02,6.860394E+02,1.215234E-02,7.992611E-02,1.412463E+03,2.619308E+03,4.026602E-02,3.051590E-01,3.395921E+02,4.119727E+02,9.680982E-03,4.799590E-02,4.345995E+02,5.986586E+02,1.238940E-02,6.974592E-02,7.822893E+02,8.793530E+03,2.230131E-02,1.024473E+00,8.917834E+02,5.602257E+03,2.542272E-02,6.526799E-01,2.048737E+01,4.229589E+02,5.840492E-04,4.927609E-02,0.000000E+00,1.144012E+03,0.000000E+00,1.332811E-01,3.389864E+02,1.476050E+03,9.663710E-03,1.719636E-01,0.000000E+00,2.068694E+03,0.000000E+00,2.410107E-01,0.000000E+00,2.149483E+03,0.000000E+00,2.504230E-01,0.000000E+00,4.384306E+03,0.000000E+00,5.107831E-01,0.000000E+00,1.780215E+03,0.000000E+00,2.074062E-01,0.000000E+00,3.408576E+02,0.000000E+00,3.971113E-02,0.000000E+00,3.338665E+02,0.000000E+00,3.889664E-02,0.000000E+00,2.024309E+02,0.000000E+00,2.358350E-02,0.000000E+00,4.467904E+03,0.000000E+00,5.205226E-01,5.850567E+02,3.754534E+03,1.667862E-02,4.374273E-01,0.000000E+00,4.624014E+02,0.000000E+00,5.387096E-02,7.791507E+02,5.897603E+03,2.221180E-02,6.870934E-01,1.127694E+03,2.782228E+03,3.214793E-02,3.241371E-01,0.000000E+00,2.481175E+03,0.000000E+00,2.890633E-01,0.000000E+00,1.536646E+03,0.000000E+00,1.790233E-01,5.451695E+01,2.765793E+02,1.554154E-03,3.222219E-02,6.689514E+01,2.654913E+02,1.907027E-03,3.093042E-02,0.000000E+00,3.539927E+02,0.000000E+00,4.124107E-02,4.648024E+01,2.449724E+02,1.325046E-03,2.853993E-02,1.815493E+02,2.001442E+03,5.175560E-03,2.331732E-01,3.198637E+02,4.174792E+03,9.118580E-03,4.863742E-01,1.158762E+01,2.986943E+02,3.303374E-04,3.479867E-02,0.000000E+00,3.995949E+03,0.000000E+00,4.655385E-01,0.000000E+00,9.744453E+02,0.000000E+00,1.135254E-01,8.324766E+01,4.834427E+02,2.373200E-03,5.632235E-02
09:54:00,4.262830E+02,6.884803E+02,1.215231E-02,8.021049E-02,1.412457E+03,2.623315E+03,4.026585E-02,3.056258E-01,3.395915E+02,4.125816E+02,9.680964E-03,4.806684E-02,4.345982E+02,5.996505E+02,1.238936E-02,6.986147E-02,7.822497E+02,8.812579E+03,2.230018E-02,1.026693E+00,8.917218E+02,5.605497E+03,2.542096E-02,6.530575E-01,2.046825E+01,4.230440E+02,5.835041E-04,4.928600E-02,0.000000E+00,1.144133E+03,0.000000E+00,1.332952E-01,3.389827E+02,1.477443E+03,9.663603E-03,1.721259E-01,0.000000E+00,2.068908E+03,0.000000E+00,2.410357E-01,0.000000E+00,2.149731E+03,0.000000E+00,2.504519E-01,0.000000E+00,4.385006E+03,0.000000E+00,5.108647E-01,0.000000E+00,1.780423E+03,0.000000E+00,2.074304E-01,0.000000E+00,3.408893E+02,0.000000E+00,3.971483E-02,0.000000E+00,3.338988E+02,0.000000E+00,3.890041E-02,0.000000E+00,2.027141E+02,0.000000E+00,2.361649E-02,0.000000E+00,4.469143E+03,0.000000E+00,5.206669E-01,5.850446E+02,3.763300E+03,1.667828E-02,4.384486E-01,0.000000E+00,4.624439E+02,0.000000E+00,5.387590E-02,7.791486E+02,5.899384E+03,2.221174E-02,6.873010E-01,1.127690E+03,2.793420E+03,3.214780E-02,3.254411E-01,0.000000E+00,2.481357E+03,0.000000E+00,2.890846E-01,0.000000E+00,1.536724E+03,0.000000E+00,1.790323E-01,5.451681E+01,2.762017E+02,1.554150E-03,3.217820E-02,6.689494E+01,2.655195E+02,1.907022E-03,3.093370E-02,0.000000E+00,3.540880E+02,0.000000E+00,4.125218E-02,4.647630E+01,2.450397E+02,1.324933E-03,2.854777E-02,1.815489E+02,2.001706E+03,5.175547E-03,2.332039E-01,3.198592E+02,4.175748E+03,9.118452E-03,4.864856E-01,1.156139E+01,2.988615E+02,3.295896E-04,3.481815E-02,0.000000E+00,3.997414E+03,0.000000E+00,4.657093E-01,0.000000E+00,9.750150E+02,0.000000E+00,1.135918E-01,8.324741E+01,4.841000E+02,2.373193E-03,5.639893E-02
