Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
09:55:00,4.262821E+02,6.909229E+02,1.215229E-02,8.049506E-02,1.412451E+03,2.627316E+03,4.026569E-02,3.060919E-01,3.395909E+02,4.131923E+02,9.680946E-03,4.813799E-02,4.345970E+02,6.006409E+02,1.238933E-02,6.997686E-02,7.822103E+02,8.831635E+03,2.229905E-02,1.028913E+00,8.916606E+02,5.608737E+03,2.541922E-02,6.534349E-01,2.044920E+01,4.231292E+02,5.829610E-04,4.929592E-02,0.000000E+00,1.144254E+03,0.000000E+00,1.333093E-01,3.389789E+02,1.478819E+03,9.663497E-03,1.722863E-01,0.000000E+00,2.069123E+03,0.000000E+00,2.410607E-01,0.000000E+00,2.149980E+03,0.000000E+00,2.504808E-01,0.000000E+00,4.385707E+03,0.000000E+00,5.109464E-01,0.000000E+00,1.780630E+03,0.000000E+00,2.074545E-01,0.000000E+00,3.409209E+02,0.000000E+00,3.971850E-02,0.000000E+00,3.339309E+02,0.000000E+00,3.890415E-02,0.000000E+00,2.029978E+02,0.000000E+00,2.364954E-02,0.000000E+00,4.470384E+03,0.000000E+00,5.208115E-01,5.850326E+02,3.772072E+03,1.667794E-02,4.394706E-01,0.000000E+00,4.624860E+02,0.000000E+00,5.388082E-02,7.791465E+02,5.901168E+03,2.221168E-02,6.875088E-01,1.127685E+03,2.804647E+03,3.214768E-02,3.267491E-01,0.000000E+00,2.481540E+03,0.000000E+00,2.891059E-01,0.000000E+00,1.536802E+03,0.000000E+00,1.790414E-01,5.451667E+01,2.758303E+02,1.554146E-03,3.213493E-02,6.689473E+01,2.655518E+02,1.907016E-03,3.093747E-02,0.000000E+00,3.541837E+02,0.000000E+00,4.126332E-02,4.647236E+01,2.451072E+02,1.324821E-03,2.855562E-02,1.815484E+02,2.001972E+03,5.175535E-03,2.332350E-01,3.198548E+02,4.176706E+03,9.118324E-03,4.865972E-01,1.153528E+01,2.990309E+02,3.288454E-04,3.483788E-02,0.000000E+00,3.998882E+03,0.000000E+00,4.658803E-01,0.000000E+00,9.755859E+02,0.000000E+00,1.136583E-01,8.324716E+01,4.847589E+02,2.373186E-03,5.647569E-02
09:56:00,4.262812E+02,6.933670E+02,1.215226E-02,8.077981E-02,1.412445E+03,2.631311E+03,4.026552E-02,3.065573E-01,3.395902E+02,4.138048E+02,9.680928E-03,4.820935E-02,4.345958E+02,6.016300E+02,1.238929E-02,7.009209E-02,7.821711E+02,8.850697E+03,2.229794E-02,1.031134E+00,8.915997E+02,5.611976E+03,2.541748E-02,6.538123E-01,2.043022E+01,4.232146E+02,5.824200E-04,4.930587E-02,0.000000E+00,1.144374E+03,0.000000E+00,1.333233E-01,3.389752E+02,1.480179E+03,9.663390E-03,1.724447E-01,0.000000E+00,2.069337E+03,0.000000E+00,2.410856E-01,0.000000E+00,2.150229E+03,0.000000E+00,2.505099E-01,0.000000E+00,4.386410E+03,0.000000E+00,5.110282E-01,0.000000E+00,1.780835E+03,0.000000E+00,2.074784E-01,0.000000E+00,3.409522E+02,0.000000E+00,3.972215E-02,0.000000E+00,3.339627E+02,0.000000E+00,3.890786E-02,0.000000E+00,2.032821E+02,0.000000E+00,2.368266E-02,0.000000E+00,4.471626E+03,0.000000E+00,5.209562E-01,5.850206E+02,3.780850E+03,1.667759E-02,4.404933E-01,0.000000E+00,4.625280E+02,0.000000E+00,5.388570E-02,7.791444E+02,5.902954E+03,2.221162E-02,6.877169E-01,1.127681E+03,2.815908E+03,3.214756E-02,3.280610E-01,0.000000E+00,2.481723E+03,0.000000E+00,2.891273E-01,0.000000E+00,1.536880E+03,0.000000E+00,1.790505E-01,5.451653E+01,2.754650E+02,1.554142E-03,3.209237E-02,6.689453E+01,2.655882E+02,1.907010E-03,3.094171E-02,0.000000E+00,3.542797E+02,0.000000E+00,4.127451E-02,4.646844E+01,2.451747E+02,1.324709E-03,2.856349E-02,1.815480E+02,2.002242E+03,5.175523E-03,2.332664E-01,3.198503E+02,4.177667E+03,9.118197E-03,4.867091E-01,1.150930E+01,2.992024E+02,3.281048E-04,3.485786E-02,0.000000E+00,4.000352E+03,0.000000E+00,4.660515E-01,0.000000E+00,9.761577E+02,0.000000E+00,1.137249E-01,8.324692E+01,4.854194E+02,2.373179E-03,5.655263E-02
09:57:00,4.262803E+02,6.958125E+02,1.215224E-02,8.106472E-02,1.412439E+03,2.635299E+03,4.026536E-02,3.070220E-01,3.395896E+02,4.144189E+02,9.680911E-03,4.828089E-02,4.345946E+02,6.026176E+02,1.238926E-02,7.020714E-02,7.821322E+02,8.869763E+03,2.229683E-02,1.033355E+00,8.915392E+02,5.615214E+03,2.541576E-02,6.541895E-01,2.041131E+01,4.233001E+02,5.818810E-04,4.931583E-02,0.000000E+00,1.144494E+03,0.000000E+00,1.333373E-01,3.389715E+02,1.481521E+03,9.663285E-03,1.726010E-01,0.000000E+00,2.069551E+03,0.000000E+00,2.411106E-01,0.000000E+00,2.150478E+03,0.000000E+00,2.505389E-01,0.000000E+00,4.387114E+03,0.000000E+00,5.111103E-01,0.000000E+00,1.781039E+03,0.000000E+00,2.075022E-01,0.000000E+00,3.409832E+02,0.000000E+00,3.972577E-02,0.000000E+00,3.339944E+02,0.000000E+00,3.891154E-02,0.000000E+00,2.035669E+02,0.000000E+00,2.371585E-02,0.000000E+00,4.472870E+03,0.000000E+00,5.211011E-01,5.850086E+02,3.789633E+03,1.667725E-02,4.415165E-01,0.000000E+00,4.625696E+02,0.000000E+00,5.389056E-02,7.791423E+02,5.904743E+03,2.221156E-02,6.879252E-01,1.127677E+03,2.827202E+03,3.214743E-02,3.293767E-01,0.000000E+00,2.481908E+03,0.000000E+00,2.891487E-01,0.000000E+00,1.536958E+03,0.000000E+00,1.790596E-01,5.451639E+01,2.751057E+02,1.554138E-03,3.205051E-02,6.689433E+01,2.656288E+02,1.907004E-03,3.094644E-02,0.000000E+00,3.543760E+02,0.000000E+00,4.128572E-02,4.646453E+01,2.452423E+02,1.324598E-03,2.857137E-02,1.815476E+02,2.002514E+03,5.175511E-03,2.332981E-01,3.198458E+02,4.178629E+03,9.118070E-03,4.868212E-01,1.148345E+01,2.993759E+02,3.273678E-04,3.487808E-02,0.000000E+00,4.001824E+03,0.000000E+00,4.662230E-01,0.000000E+00,9.767306E+02,0.000000E+00,1.137917E-01,8.324668E+01,4.860814E+02,2.373172E-03,5.662976E-02
09:58:00,4.262795E+02,6.982591E+02,1.215221E-02,8.134976E-02,1.412433E+03,2.639282E+03,4.026519E-02,3.074860E-01,3.395890E+02,4.150346E+02,9.680894E-03,4.835263E-02,4.345934E+02,6.036037E+02,1.238922E-02,7.032203E-02,7.820936E+02,8.888831E+03,2.229573E-02,1.035576E+00,8.914790E+02,5.618451E+03,2.541404E-02,6.545666E-01,2.039248E+01,4.233858E+02,5.813441E-04,4.932582E-02,0.000000E+00,1.144614E+03,0.000000E+00,1.333513E-01,3.389678E+02,1.482846E+03,9.663179E-03,1.727554E-01,0.000000E+00,2.069765E+03,0.000000E+00,2.411356E-01,0.000000E+00,2.150728E+03,0.000000E+00,2.505681E-01,0.000000E+00,4.387820E+03,0.000000E+00,5.111925E-01,0.000000E+00,1.781242E+03,0.000000E+00,2.075259E-01,0.000000E+00,3.410141E+02,0.000000E+00,3.972936E-02,0.000000E+00,3.340257E+02,0.000000E+00,3.891520E-02,0.000000E+00,2.038523E+02,0.000000E+00,2.374909E-02,0.000000E+00,4.474116E+03,0.000000E+00,5.212463E-01,5.849966E+02,3.798419E+03,1.667691E-02,4.425402E-01,0.000000E+00,4.626110E+02,0.000000E+00,5.389538E-02,7.791402E+02,5.906533E+03,2.221150E-02,6.881338E-01,1.127672E+03,2.838527E+03,3.214731E-02,3.306961E-01,0.000000E+00,2.482092E+03,0.000000E+00,2.891703E-01,0.000000E+00,1.537035E+03,0.000000E+00,1.790686E-01,5.451625E+01,2.747525E+02,1.554134E-03,3.200936E-02,6.689413E+01,2.656734E+02,1.906998E-03,3.095164E-02,0.000000E+00,3.544726E+02,0.000000E+00,4.129698E-02,4.646063E+01,2.453101E+02,1.324487E-03,2.857926E-02,1.815472E+02,2.002789E+03,5.175499E-03,2.333302E-01,3.198414E+02,4.179593E+03,9.117944E-03,4.869336E-01,1.145772E+01,2.995515E+02,3.266343E-04,3.489853E-02,0.000000E+00,4.003298E+03,0.000000E+00,4.663948E-01,0.000000E+00,9.773045E+02,0.000000E+00,1.138585E-01,8.324643E+01,4.867449E+02,2.373165E-03,5.670706E-02
09:59:00,4.262786E+02,7.007068E+02,1.215219E-02,8.163492E-02,1.412428E+03,2.643258E+03,4.026503E-02,3.079492E-01,3.395884E+02,4.156519E+02,9.680877E-03,4.842454E-02,4.345922E+02,6.045884E+02,1.238919E-02,7.043675E-02,7.820551E+02,8.907902E+03,2.229463E-02,1.037798E+00,8.914191E+02,5.621687E+03,2.541233E-02,6.549436E-01,2.037371E+01,4.234717E+02,5.808092E-04,4.933582E-02,0.000000E+00,1.144734E+03,0.000000E+00,1.333652E-01,3.389641E+02,1.484154E+03,9.663074E-03,1.729078E-01,0.000000E+00,2.069980E+03,0.000000E+00,2.411605E-01,0.000000E+00,2.150979E+03,0.000000E+00,2.505972E-01,0.000000E+00,4.388527E+03,0.000000E+00,5.112749E-01,0.000000E+00,1.781444E+03,0.000000E+00,2.075494E-01,0.000000E+00,3.410447E+02,0.000000E+00,3.973293E-02,0.000000E+00,3.340568E+02,0.000000E+00,3.891882E-02,0.000000E+00,2.041382E+02,0.000000E+00,2.378240E-02,0.000000E+00,4.475363E+03,0.000000E+00,5.213916E-01,5.849847E+02,3.807210E+03,1.667657E-02,4.435643E-01,0.000000E+00,4.626522E+02,0.000000E+00,5.390018E-02,7.791381E+02,5.908325E+03,2.221144E-02,6.883426E-01,1.127668E+03,2.849884E+03,3.214719E-02,3.320192E-01,0.000000E+00,2.482278E+03,0.000000E+00,2.891919E-01,0.000000E+00,1.537113E+03,0.000000E+00,1.790777E-01,5.451611E+01,2.744052E+02,1.554130E-03,3.196890E-02,6.689392E+01,2.657220E+02,1.906993E-03,3.095730E-02,0.000000E+00,3.545695E+02,0.000000E+00,4.130827E-02,4.645674E+01,2.453779E+02,1.324376E-03,2.858717E-02,1.815467E+02,2.003067E+03,5.175487E-03,2.333625E-01,3.198370E+02,4.180560E+03,9.117817E-03,4.870462E-01,1.143211E+01,2.997290E+02,3.259042E-04,3.491921E-02,0.000000E+00,4.004775E+03,0.000000E+00,4.665668E-01,0.000000E+00,9.778794E+02,0.000000E+00,1.139255E-01,8.324619E+01,4.874100E+02,2.373158E-03,5.678454E-02
10:00:00,4.262778E+02,7.031554E+02,1.215216E-02,8.192019E-02,1.412422E+03,2.647228E+03,4.026487E-02,3.084117E-01,3.395878E+02,4.162707E+02,9.680860E-03,4.849664E-02,4.345910E+02,6.055716E+02,1.238916E-02,7.055131E-02,7.820169E+02,8.926972E+03,2.229354E-02,1.040020E+00,8.913595E+02,5.624922E+03,2.541064E-02,6.553205E-01,2.035502E+01,4.235577E+02,5.802762E-04,4.934584E-02,0.000000E+00,1.144853E+03,0.000000E+00,1.333791E-01,3.389604E+02,1.485444E+03,9.662970E-03,1.730581E-01,0.000000E+00,2.070194E+03,0.000000E+00,2.411855E-01,0.000000E+00,2.151230E+03,0.000000E+00,2.506265E-01,0.000000E+00,4.389236E+03,0.000000E+00,5.113575E-01,0.000000E+00,1.781645E+03,0.000000E+00,2.075728E-01,0.000000E+00,3.410751E+02,0.000000E+00,3.973647E-02,0.000000E+00,3.340877E+02,0.000000E+00,3.892242E-02,0.000000E+00,2.044247E+02,0.000000E+00,2.381578E-02,0.000000E+00,4.476612E+03,0.000000E+00,5.215371E-01,5.849728E+02,3.816003E+03,1.667623E-02,4.445888E-01,0.000000E+00,4.626931E+02,0.000000E+00,5.390494E-02,7.791360E+02,5.910119E+03,2.221138E-02,6.885516E-01,1.127664E+03,2.861271E+03,3.214707E-02,3.333458E-01,0.000000E+00,2.482464E+03,0.000000E+00,2.892135E-01,0.000000E+00,1.537191E+03,0.000000E+00,1.790867E-01,5.451598E+01,2.740637E+02,1.554126E-03,3.192912E-02,6.689372E+01,2.657747E+02,1.906987E-03,3.096344E-02,0.000000E+00,3.546668E+02,0.000000E+00,4.131960E-02,4.645285E+01,2.454459E+02,1.324265E-03,2.859509E-02,1.815463E+02,2.003348E+03,5.175475E-03,2.333953E-01,3.198325E+02,4.181529E+03,9.117691E-03,4.871590E-01,1.140662E+01,2.999085E+02,3.251776E-04,3.494012E-02,0.000000E+00,4.006253E+03,0.000000E+00,4.667391E-01,0.000000E+00,9.784552E+02,0.000000E+00,1.139926E-01,8.324595E+01,4.880764E+02,2.373151E-03,5.686219E-02
10:01:00,4.262769E+02,7.056047E+02,1.215214E-02,8.220554E-02,1.412417E+03,2.651191E+03,4.026471E-02,3.088734E-01,3.395872E+02,4.168910E+02,9.680843E-03,4.856890E-02,4.345898E+02,6.065534E+02,1.238912E-02,7.066568E-02,7.819789E+02,8.946042E+03,2.229246E-02,1.042242E+00,8.913002E+02,5.628156E+03,2.540895E-02,6.556973E-01,2.033639E+01,4.236439E+02,5.797453E-04,4.935589E-02,0.000000E+00,1.144972E+03,0.000000E+00,1.333930E-01,3.389568E+02,1.486717E+03,9.662866E-03,1.732063E-01,0.000000E+00,2.070408E+03,0.000000E+00,2.412105E-01,0.000000E+00,2.151481E+03,0.000000E+00,2.506558E-01,0.000000E+00,4.389946E+03,0.000000E+00,5.114402E-01,0.000000E+00,1.781844E+03,0.000000E+00,2.075960E-01,0.000000E+00,3.411053E+02,0.000000E+00,3.973999E-02,0.000000E+00,3.341184E+02,0.000000E+00,3.892599E-02,0.000000E+00,2.047117E+02,0.000000E+00,2.384921E-02,0.000000E+00,4.477863E+03,0.000000E+00,5.216827E-01,5.849610E+02,3.824799E+03,1.667590E-02,4.456135E-01,0.000000E+00,4.627338E+02,0.000000E+00,5.390968E-02,7.791339E+02,5.911916E+03,2.221133E-02,6.887609E-01,1.127659E+03,2.872688E+03,3.214694E-02,3.346759E-01,0.000000E+00,2.482651E+03,0.000000E+00,2.892353E-01,0.000000E+00,1.537268E+03,0.000000E+00,1.790957E-01,5.451584E+01,2.737281E+02,1.554122E-03,3.189002E-02,6.689352E+01,2.658314E+02,1.906981E-03,3.097004E-02,0.000000E+00,3.547643E+02,0.000000E+00,4.133097E-02,4.644898E+01,2.455141E+02,1.324155E-03,2.860303E-02,1.815459E+02,2.003632E+03,5.175463E-03,2.334283E-01,3.198281E+02,4.182499E+03,9.117566E-03,4.872721E-01,1.138125E+01,3.000898E+02,3.244544E-04,3.496125E-02,0.000000E+00,4.007734E+03,0.000000E+00,4.669116E-01,0.000000E+00,9.790319E+02,0.000000E+00,1.140598E-01,8.324571E+01,4.887444E+02,2.373144E-03,5.694001E-02
10:02:00,4.262761E+02,7.080544E+02,1.215212E-02,8.249093E-02,1.412411E+03,2.655147E+03,4.026455E-02,3.093344E-01,3.395867E+02,4.175124E+02,9.680827E-03,4.864129E-02,4.345886E+02,6.075335E+02,1.238909E-02,7.077987E-02,7.819411E+02,8.965106E+03,2.229138E-02,1.044463E+00,8.912412E+02,5.631389E+03,2.540726E-02,6.560739E-01,2.031784E+01,4.237303E+02,5.792163E-04,4.936595E-02,0.000000E+00,1.145091E+03,0.000000E+00,1.334068E-01,3.389531E+02,1.487972E+03,9.662762E-03,1.733525E-01,0.000000E+00,2.070623E+03,0.000000E+00,2.412354E-01,0.000000E+00,2.151734E+03,0.000000E+00,2.506852E-01,0.000000E+00,4.390658E+03,0.000000E+00,5.115231E-01,0.000000E+00,1.782043E+03,0.000000E+00,2.076191E-01,0.000000E+00,3.411353E+02,0.000000E+00,3.974348E-02,0.000000E+00,3.341488E+02,0.000000E+00,3.892954E-02,0.000000E+00,2.049992E+02,0.000000E+00,2.388270E-02,0.000000E+00,4.479115E+03,0.000000E+00,5.218286E-01,5.849491E+02,3.833595E+03,1.667556E-02,4.466384E-01,0.000000E+00,4.627742E+02,0.000000E+00,5.391439E-02,7.791319E+02,5.913714E+03,2.221127E-02,6.889704E-01,1.127655E+03,2.884132E+03,3.214682E-02,3.360093E-01,0.000000E+00,2.482838E+03,0.000000E+00,2.892572E-01,0.000000E+00,1.537346E+03,0.000000E+00,1.791047E-01,5.451570E+01,2.733980E+02,1.554119E-03,3.185156E-02,6.689332E+01,2.658918E+02,1.906976E-03,3.097708E-02,0.000000E+00,3.548622E+02,0.000000E+00,4.134237E-02,4.644512E+01,2.455823E+02,1.324045E-03,2.861098E-02,1.815455E+02,2.003919E+03,5.175451E-03,2.334617E-01,3.198237E+02,4.183472E+03,9.117440E-03,4.873854E-01,1.135600E+01,3.002729E+02,3.237346E-04,3.498258E-02,0.000000E+00,4.009217E+03,0.000000E+00,4.670843E-01,0.000000E+00,9.796096E+02,0.000000E+00,1.141271E-01,8.324547E+01,4.894137E+02,2.373137E-03,5.701798E-02
10:03:00,4.262753E+02,7.105042E+02,1.215209E-02,8.277635E-02,1.412405E+03,2.659097E+03,4.026440E-02,3.097945E-01,3.395861E+02,4.181349E+02,9.680811E-03,4.871382E-02,4.345875E+02,6.085120E+02,1.238906E-02,7.089387E-02,7.819035E+02,8.984163E+03,2.229031E-02,1.046683E+00,8.911825E+02,5.634620E+03,2.540559E-02,6.564503E-01,2.029935E+01,4.238168E+02,5.786893E-04,4.937603E-02,0.000000E+00,1.145209E+03,0.000000E+00,1.334206E-01,3.389495E+02,1.489209E+03,9.662659E-03,1.734967E-01,0.000000E+00,2.070837E+03,0.000000E+00,2.412604E-01,0.000000E+00,2.151986E+03,0.000000E+00,2.507146E-01,0.000000E+00,4.391371E+03,0.000000E+00,5.116062E-01,0.000000E+00,1.782240E+03,0.000000E+00,2.076422E-01,0.000000E+00,3.411650E+02,0.000000E+00,3.974695E-02,0.000000E+00,3.341791E+02,0.000000E+00,3.893306E-02,0.000000E+00,2.052871E+02,0.000000E+00,2.391625E-02,0.000000E+00,4.480368E+03,0.000000E+00,5.219747E-01,5.849373E+02,3.842392E+03,1.667522E-02,4.476633E-01,0.000000E+00,4.628144E+02,0.000000E+00,5.391908E-02,7.791298E+02,5.915515E+03,2.221121E-02,6.891802E-01,1.127651E+03,2.895604E+03,3.214671E-02,3.373457E-01,0.000000E+00,2.483027E+03,0.000000E+00,2.892791E-01,0.000000E+00,1.537423E+03,0.000000E+00,1.791138E-01,5.451557E+01,2.730733E+02,1.554115E-03,3.181374E-02,6.689312E+01,2.659560E+02,1.906970E-03,3.098456E-02,0.000000E+00,3.549605E+02,0.000000E+00,4.135382E-02,4.644127E+01,2.456508E+02,1.323935E-03,2.861895E-02,1.815451E+02,2.004208E+03,5.175439E-03,2.334955E-01,3.198193E+02,4.184446E+03,9.117315E-03,4.874989E-01,1.133087E+01,3.004576E+02,3.230182E-04,3.500410E-02,0.000000E+00,4.010702E+03,0.000000E+00,4.672573E-01,0.000000E+00,9.801881E+02,0.000000E+00,1.141945E-01,8.324523E+01,4.900844E+02,2.373131E-03,5.709612E-02
10:04:00,4.262744E+02,7.129542E+02,1.215207E-02,8.306178E-02,1.412400E+03,2.663040E+03,4.026424E-02,3.102539E-01,3.395855E+02,4.187584E+02,9.680795E-03,4.878645E-02,4.345863E+02,6.094890E+02,1.238902E-02,7.100769E-02,7.818662E+02,9.003211E+03,2.228924E-02,1.048902E+00,8.911241E+02,5.637850E+03,2.540393E-02,6.568266E-01,2.028093E+01,4.239036E+02,5.781642E-04,4.938614E-02,0.000000E+00,1.145328E+03,0.000000E+00,1.334344E-01,3.389459E+02,1.490428E+03,9.662556E-03,1.736388E-01,0.000000E+00,2.071052E+03,0.000000E+00,2.412854E-01,0.000000E+00,2.152240E+03,0.000000E+00,2.507442E-01,0.000000E+00,4.392086E+03,0.000000E+00,5.116895E-01,0.000000E+00,1.782437E+03,0.000000E+00,2.076651E-01,0.000000E+00,3.411946E+02,0.000000E+00,3.975040E-02,0.000000E+00,3.342091E+02,0.000000E+00,3.893656E-02,0.000000E+00,2.055756E+02,0.000000E+00,2.394986E-02,0.000000E+00,4.481624E+03,0.000000E+00,5.221209E-01,5.849256E+02,3.851188E+03,1.667489E-02,4.486881E-01,0.000000E+00,4.628544E+02,0.000000E+00,5.392373E-02,7.791277E+02,5.917318E+03,2.221115E-02,6.893903E-01,1.127647E+03,2.907101E+03,3.214659E-02,3.386852E-01,0.000000E+00,2.483216E+03,0.000000E+00,2.893011E-01,0.000000E+00,1.537500E+03,0.000000E+00,1.791228E-01,5.451543E+01,2.727540E+02,1.554111E-03,3.177653E-02,6.689292E+01,2.660239E+02,1.906964E-03,3.099247E-02,0.000000E+00,3.550591E+02,0.000000E+00,4.136530E-02,4.643743E+01,2.457193E+02,1.323825E-03,2.862694E-02,1.815446E+02,2.004501E+03,5.175427E-03,2.335296E-01,3.198150E+02,4.185422E+03,9.117190E-03,4.876127E-01,1.130586E+01,3.006439E+02,3.223050E-04,3.502580E-02,0.000000E+00,4.012189E+03,0.000000E+00,4.674306E-01,0.000000E+00,9.807674E+02,0.000000E+00,1.142620E-01,8.324499E+01,4.907563E+02,2.373124E-03,5.717440E-02
10:05:00,4.262736E+02,7.154040E+02,1.215205E-02,8.334720E-02,1.412394E+03,2.666977E+03,4.026408E-02,3.107125E-01,3.395850E+02,4.193828E+02,9.680779E-03,4.885920E-02,4.345852E+02,6.104643E+02,1.238899E-02,7.112131E-02,7.818290E+02,9.022249E+03,2.228819E-02,1.051120E+00,8.910661E+02,5.641079E+03,2.540227E-02,6.572028E-01,2.026258E+01,4.239905E+02,5.776411E-04,4.939627E-02,0.000000E+00,1.145446E+03,0.000000E+00,1.334481E-01,3.389423E+02,1.491630E+03,9.662454E-03,1.737787E-01,0.000000E+00,2.071266E+03,0.000000E+00,2.413104E-01,0.000000E+00,2.152494E+03,0.000000E+00,2.507738E-01,0.000000E+00,4.392803E+03,0.000000E+00,5.117730E-01,0.000000E+00,1.782633E+03,0.000000E+00,2.076879E-01,0.000000E+00,3.412240E+02,0.000000E+00,3.975382E-02,0.000000E+00,3.342389E+02,0.000000E+00,3.894003E-02,0.000000E+00,2.058646E+02,0.000000E+00,2.398353E-02,0.000000E+00,4.482880E+03,0.000000E+00,5.222673E-01,5.849138E+02,3.859983E+03,1.667455E-02,4.497128E-01,0.000000E+00,4.628942E+02,0.000000E+00,5.392837E-02,7.791257E+02,5.919123E+03,2.221109E-02,6.896006E-01,1.127643E+03,2.918623E+03,3.214647E-02,3.400276E-01,0.000000E+00,2.483405E+03,0.000000E+00,2.893232E-01,0.000000E+00,1.537578E+03,0.000000E+00,1.791318E-01,5.451530E+01,2.724399E+02,1.554107E-03,3.173993E-02,6.689273E+01,2.660955E+02,1.906959E-03,3.100081E-02,0.000000E+00,3.551580E+02,0.000000E+00,4.137683E-02,4.643361E+01,2.457880E+02,1.323716E-03,2.863494E-02,1.815442E+02,2.004797E+03,5.175415E-03,2.335640E-01,3.198106E+02,4.186401E+03,9.117066E-03,4.877266E-01,1.128096E+01,3.008318E+02,3.215952E-04,3.504769E-02,0.000000E+00,4.013679E+03,0.000000E+00,4.676042E-01,0.000000E+00,9.813476E+02,0.000000E+00,1.143296E-01,8.324475E+01,4.914296E+02,2.373117E-03,5.725284E-02
10:06:00,4.262728E+02,7.178537E+02,1.215202E-02,8.363259E-02,1.412389E+03,2.670906E+03,4.026393E-02,3.111704E-01,3.395844E+02,4.200082E+02,9.680763E-03,4.893206E-02,4.345840E+02,6.114379E+02,1.238896E-02,7.123475E-02,7.817921E+02,9.041276E+03,2.228713E-02,1.053337E+00,8.910083E+02,5.644306E+03,2.540062E-02,6.575788E-01,2.024430E+01,4.240776E+02,5.771199E-04,4.940642E-02,0.000000E+00,1.145563E+03,0.000000E+00,1.334619E-01,3.389387E+02,1.492813E+03,9.662352E-03,1.739166E-01,0.000000E+00,2.071481E+03,0.000000E+00,2.413354E-01,0.000000E+00,2.152749E+03,0.000000E+00,2.508035E-01,0.000000E+00,4.393521E+03,0.000000E+00,5.118567E-01,0.000000E+00,1.782828E+03,0.000000E+00,2.077106E-01,0.000000E+00,3.412532E+02,0.000000E+00,3.975723E-02,0.000000E+00,3.342685E+02,0.000000E+00,3.894348E-02,0.000000E+00,2.061541E+02,0.000000E+00,2.401725E-02,0.000000E+00,4.484139E+03,0.000000E+00,5.224139E-01,5.849021E+02,3.868777E+03,1.667422E-02,4.507373E-01,0.000000E+00,4.629337E+02,0.000000E+00,5.393297E-02,7.791236E+02,5.920931E+03,2.221103E-02,6.898112E-01,1.127639E+03,2.930170E+03,3.214635E-02,3.413728E-01,0.000000E+00,2.483596E+03,0.000000E+00,2.893454E-01,0.000000E+00,1.537655E+03,0.000000E+00,1.791408E-01,5.451516E+01,2.721309E+02,1.554103E-03,3.170395E-02,6.689253E+01,2.661707E+02,1.906953E-03,3.100957E-02,0.000000E+00,3.552572E+02,0.000000E+00,4.138839E-02,4.642979E+01,2.458569E+02,1.323607E-03,2.864296E-02,1.815438E+02,2.005095E+03,5.175403E-03,2.335988E-01,3.198062E+02,4.187381E+03,9.116942E-03,4.878408E-01,1.125618E+01,3.010211E+02,3.208888E-04,3.506975E-02,0.000000E+00,4.015171E+03,0.000000E+00,4.677779E-01,0.000000E+00,9.819286E+02,0.000000E+00,1.143973E-01,8.324451E+01,4.921042E+02,2.373110E-03,5.733143E-02
10:07:00,4.262720E+02,7.203029E+02,1.215200E-02,8.391793E-02,1.412384E+03,2.674829E+03,4.026378E-02,3.116274E-01,3.395839E+02,4.206344E+02,9.680748E-03,4.900501E-02,4.345829E+02,6.124100E+02,1.238893E-02,7.134800E-02,7.817554E+02,9.060291E+03,2.228609E-02,1.055552E+00,8.909508E+02,5.647532E+03,2.539899E-02,6.579546E-01,2.022609E+01,4.241649E+02,5.766007E-04,4.941659E-02,0.000000E+00,1.145681E+03,0.000000E+00,1.334756E-01,3.389352E+02,1.493979E+03,9.662251E-03,1.740524E-01,0.000000E+00,2.071696E+03,0.000000E+00,2.413605E-01,0.000000E+00,2.153005E+03,0.000000E+00,2.508332E-01,0.000000E+00,4.394241E+03,0.000000E+00,5.119406E-01,0.000000E+00,1.783022E+03,0.000000E+00,2.077332E-01,0.000000E+00,3.412822E+02,0.000000E+00,3.976061E-02,0.000000E+00,3.342979E+02,0.000000E+00,3.894691E-02,0.000000E+00,2.064440E+02,0.000000E+00,2.405103E-02,0.000000E+00,4.485399E+03,0.000000E+00,5.225607E-01,5.848904E+02,3.877569E+03,1.667389E-02,4.517616E-01,0.000000E+00,4.629730E+02,0.000000E+00,5.393756E-02,7.791216E+02,5.922741E+03,2.221097E-02,6.900221E-01,1.127634E+03,2.941741E+03,3.214623E-02,3.427208E-01,0.000000E+00,2.483787E+03,0.000000E+00,2.893677E-01,0.000000E+00,1.537733E+03,0.000000E+00,1.791499E-01,5.451503E+01,2.718272E+02,1.554099E-03,3.166856E-02,6.689233E+01,2.662494E+02,1.906947E-03,3.101875E-02,0.000000E+00,3.553569E+02,0.000000E+00,4.140000E-02,4.642598E+01,2.459259E+02,1.323499E-03,2.865100E-02,1.815434E+02,2.005397E+03,5.175391E-03,2.336340E-01,3.198019E+02,4.188363E+03,9.116818E-03,4.879552E-01,1.123151E+01,3.012119E+02,3.201856E-04,3.509198E-02,0.000000E+00,4.016664E+03,0.000000E+00,4.679520E-01,0.000000E+00,9.825103E+02,0.000000E+00,1.144650E-01,8.324428E+01,4.927799E+02,2.373103E-03,5.741016E-02
10:08:00,4.262713E+02,7.227327E+02,1.215198E-02,8.420101E-02,1.412378E+03,2.678837E+03,4.026363E-02,3.120943E-01,3.395833E+02,4.212779E+02,9.680732E-03,4.907999E-02,4.345818E+02,6.134015E+02,1.238889E-02,7.146350E-02,7.817189E+02,9.078918E+03,2.228505E-02,1.057722E+00,8.908936E+02,5.650756E+03,2.539736E-02,6.583303E-01,2.020794E+01,4.242524E+02,5.760834E-04,4.942678E-02,0.000000E+00,1.145798E+03,0.000000E+00,1.334892E-01,3.389316E+02,1.495059E+03,9.662150E-03,1.741782E-01,0.000000E+00,2.071911E+03,0.000000E+00,2.413856E-01,0.000000E+00,2.153261E+03,0.000000E+00,2.508631E-01,0.000000E+00,4.394963E+03,0.000000E+00,5.120247E-01,0.000000E+00,1.783215E+03,0.000000E+00,2.077557E-01,0.000000E+00,3.413111E+02,0.000000E+00,3.976397E-02,0.000000E+00,3.343271E+02,0.000000E+00,3.895031E-02,0.000000E+00,2.067344E+02,0.000000E+00,2.408486E-02,0.000000E+00,4.486660E+03,0.000000E+00,5.227077E-01,5.848788E+02,3.886211E+03,1.667355E-02,4.527685E-01,0.000000E+00,4.630122E+02,0.000000E+00,5.394211E-02,7.791195E+02,5.924553E+03,2.221092E-02,6.902332E-01,1.127630E+03,2.953169E+03,3.214612E-02,3.440522E-01,0.000000E+00,2.483979E+03,0.000000E+00,2.893900E-01,0.000000E+00,1.537810E+03,0.000000E+00,1.791589E-01,5.451489E+01,2.715285E+02,1.554095E-03,3.163376E-02,6.689214E+01,2.663318E+02,1.906942E-03,3.102834E-02,0.000000E+00,3.554568E+02,0.000000E+00,4.141165E-02,4.642218E+01,2.459951E+02,1.323391E-03,2.865906E-02,1.815430E+02,2.005701E+03,5.175379E-03,2.336695E-01,3.197976E+02,4.189346E+03,9.116694E-03,4.880698E-01,1.120696E+01,3.014042E+02,3.194858E-04,3.511437E-02,0.000000E+00,4.018160E+03,0.000000E+00,4.681262E-01,0.000000E+00,9.830928E+02,0.000000E+00,1.145329E-01,8.324404E+01,4.934569E+02,2.373097E-03,5.748903E-02
10:09:00,4.262705E+02,7.251584E+02,1.215196E-02,8.448361E-02,1.412373E+03,2.682855E+03,4.026347E-02,3.125624E-01,3.395828E+02,4.219255E+02,9.680717E-03,4.915543E-02,4.345807E+02,6.143954E+02,1.238886E-02,7.157930E-02,7.816826E+02,9.097455E+03,2.228401E-02,1.059882E+00,8.908368E+02,5.653979E+03,2.539574E-02,6.587058E-01,2.018986E+01,4.243401E+02,5.755680E-04,4.943700E-02,0.000000E+00,1.145915E+03,0.000000E+00,1.335029E-01,3.389281E+02,1.496109E+03,9.662049E-03,1.743006E-01,0.000000E+00,2.072126E+03,0.000000E+00,2.414106E-01,0.000000E+00,2.153518E+03,0.000000E+00,2.508931E-01,0.000000E+00,4.395686E+03,0.000000E+00,5.121089E-01,0.000000E+00,1.783407E+03,0.000000E+00,2.077781E-01,0.000000E+00,3.413397E+02,0.000000E+00,3.976730E-02,0.000000E+00,3.343561E+02,0.000000E+00,3.895369E-02,0.000000E+00,2.070253E+02,0.000000E+00,2.411875E-02,0.000000E+00,4.487923E+03,0.000000E+00,5.228549E-01,5.848672E+02,3.894824E+03,1.667322E-02,4.537719E-01,0.000000E+00,4.630511E+02,0.000000E+00,5.394665E-02,7.791175E+02,5.926367E+03,2.221086E-02,6.904445E-01,1.127626E+03,2.964588E+03,3.214600E-02,3.453825E-01,0.000000E+00,2.484171E+03,0.000000E+00,2.894125E-01,0.000000E+00,1.537888E+03,0.000000E+00,1.791679E-01,5.451476E+01,2.712348E+02,1.554092E-03,3.159955E-02,6.689194E+01,2.664177E+02,1.906936E-03,3.103835E-02,0.000000E+00,3.555572E+02,0.000000E+00,4.142333E-02,4.641839E+01,2.460644E+02,1.323283E-03,2.866714E-02,1.815425E+02,2.006009E+03,5.175368E-03,2.337053E-01,3.197932E+02,4.190331E+03,9.116571E-03,4.881846E-01,1.118253E+01,3.015978E+02,3.187893E-04,3.513693E-02,0.000000E+00,4.019658E+03,0.000000E+00,4.683008E-01,0.000000E+00,9.836760E+02,0.000000E+00,1.146008E-01,8.324380E+01,4.941351E+02,2.373090E-03,5.756804E-02
10:10:00,4.262697E+02,7.275821E+02,1.215194E-02,8.476598E-02,1.412368E+03,2.686868E+03,4.026332E-02,3.130300E-01,3.395823E+02,4.225747E+02,9.680702E-03,4.923107E-02,4.345796E+02,6.153884E+02,1.238883E-02,7.169499E-02,7.816466E+02,9.115964E+03,2.228298E-02,1.062038E+00,8.907802E+02,5.657201E+03,2.539412E-02,6.590811E-01,2.017185E+01,4.244280E+02,5.750546E-04,4.944724E-02,0.000000E+00,1.146032E+03,0.000000E+00,1.335165E-01,3.389246E+02,1.497139E+03,9.661949E-03,1.744205E-01,0.000000E+00,2.072342E+03,0.000000E+00,2.414357E-01,0.000000E+00,2.153776E+03,0.000000E+00,2.509231E-01,0.000000E+00,4.396411E+03,0.000000E+00,5.121934E-01,0.000000E+00,1.783598E+03,0.000000E+00,2.078004E-01,0.000000E+00,3.413682E+02,0.000000E+00,3.977062E-02,0.000000E+00,3.343849E+02,0.000000E+00,3.895704E-02,0.000000E+00,2.073166E+02,0.000000E+00,2.415269E-02,0.000000E+00,4.489188E+03,0.000000E+00,5.230022E-01,5.848556E+02,3.903427E+03,1.667289E-02,4.547742E-01,0.000000E+00,4.630898E+02,0.000000E+00,5.395115E-02,7.791155E+02,5.928183E+03,2.221080E-02,6.906561E-01,1.127622E+03,2.976022E+03,3.214589E-02,3.467146E-01,0.000000E+00,2.484365E+03,0.000000E+00,2.894350E-01,0.000000E+00,1.537965E+03,0.000000E+00,1.791769E-01,5.451462E+01,2.709462E+02,1.554088E-03,3.156593E-02,6.689174E+01,2.665071E+02,1.906931E-03,3.104877E-02,0.000000E+00,3.556578E+02,0.000000E+00,4.143506E-02,4.641462E+01,2.461339E+02,1.323175E-03,2.867524E-02,1.815421E+02,2.006320E+03,5.175356E-03,2.337415E-01,3.197889E+02,4.191318E+03,9.116448E-03,4.882995E-01,1.115821E+01,3.017927E+02,3.180961E-04,3.515964E-02,0.000000E+00,4.021158E+03,0.000000E+00,4.684755E-01,0.000000E+00,9.842598E+02,0.000000E+00,1.146688E-01,8.324357E+01,4.948143E+02,2.373083E-03,5.764717E-02
10:11:00,4.262689E+02,7.300037E+02,1.215191E-02,8.504811E-02,1.412363E+03,2.690877E+03,4.026318E-02,3.134970E-01,3.395817E+02,4.232255E+02,9.680687E-03,4.930689E-02,4.345785E+02,6.163806E+02,1.238880E-02,7.181059E-02,7.816107E+02,9.134446E+03,2.228196E-02,1.064191E+00,8.907239E+02,5.660421E+03,2.539252E-02,6.594562E-01,2.015391E+01,4.245160E+02,5.745431E-04,4.945750E-02,0.000000E+00,1.146149E+03,0.000000E+00,1.335301E-01,3.389211E+02,1.498147E+03,9.661849E-03,1.745380E-01,0.000000E+00,2.072558E+03,0.000000E+00,2.414609E-01,0.000000E+00,2.154035E+03,0.000000E+00,2.509532E-01,0.000000E+00,4.397137E+03,0.000000E+00,5.122780E-01,0.000000E+00,1.783789E+03,0.000000E+00,2.078225E-01,0.000000E+00,3.413965E+02,0.000000E+00,3.977391E-02,0.000000E+00,3.344135E+02,0.000000E+00,3.896037E-02,0.000000E+00,2.076084E+02,0.000000E+00,2.418668E-02,0.000000E+00,4.490454E+03,0.000000E+00,5.231497E-01,5.848440E+02,3.912020E+03,1.667256E-02,4.557754E-01,0.000000E+00,4.631282E+02,0.000000E+00,5.395564E-02,7.791135E+02,5.930002E+03,2.221074E-02,6.908680E-01,1.127618E+03,2.987470E+03,3.214577E-02,3.480484E-01,0.000000E+00,2.484559E+03,0.000000E+00,2.894576E-01,0.000000E+00,1.538042E+03,0.000000E+00,1.791859E-01,5.451449E+01,2.706627E+02,1.554084E-03,3.153289E-02,6.689155E+01,2.666000E+02,1.906925E-03,3.105960E-02,0.000000E+00,3.557589E+02,0.000000E+00,4.144683E-02,4.641085E+01,2.462035E+02,1.323068E-03,2.868335E-02,1.815417E+02,2.006633E+03,5.175344E-03,2.337780E-01,3.197846E+02,4.192307E+03,9.116326E-03,4.884147E-01,1.113401E+01,3.019891E+02,3.174061E-04,3.518251E-02,0.000000E+00,4.022660E+03,0.000000E+00,4.686505E-01,0.000000E+00,9.848443E+02,0.000000E+00,1.147369E-01,8.324334E+01,4.954947E+02,2.373077E-03,5.772644E-02
10:12:00,4.262682E+02,7.324232E+02,1.215189E-02,8.532999E-02,1.412357E+03,2.694881E+03,4.026303E-02,3.139635E-01,3.395812E+02,4.238776E+02,9.680673E-03,4.938286E-02,4.345774E+02,6.173718E+02,1.238877E-02,7.192606E-02,7.815751E+02,9.152901E+03,2.228095E-02,1.066341E+00,8.906679E+02,5.663639E+03,2.539092E-02,6.598312E-01,2.013603E+01,4.246043E+02,5.740335E-04,4.946778E-02,0.000000E+00,1.146265E+03,0.000000E+00,1.335436E-01,3.389176E+02,1.499134E+03,9.661750E-03,1.746530E-01,0.000000E+00,2.072773E+03,0.000000E+00,2.414860E-01,0.000000E+00,2.154294E+03,0.000000E+00,2.509835E-01,0.000000E+00,4.397866E+03,0.000000E+00,5.123629E-01,0.000000E+00,1.783978E+03,0.000000E+00,2.078446E-01,0.000000E+00,3.414246E+02,0.000000E+00,3.977719E-02,0.000000E+00,3.344419E+02,0.000000E+00,3.896368E-02,0.000000E+00,2.079006E+02,0.000000E+00,2.422073E-02,0.000000E+00,4.491722E+03,0.000000E+00,5.232973E-01,5.848325E+02,3.920604E+03,1.667223E-02,4.567755E-01,0.000000E+00,4.631665E+02,0.000000E+00,5.396009E-02,7.791114E+02,5.931822E+03,2.221068E-02,6.910801E-01,1.127614E+03,2.998934E+03,3.214566E-02,3.493839E-01,0.000000E+00,2.484754E+03,0.000000E+00,2.894804E-01,0.000000E+00,1.538120E+03,0.000000E+00,1.791949E-01,5.451436E+01,2.703841E+02,1.554080E-03,3.150044E-02,6.689136E+01,2.666965E+02,1.906920E-03,3.107083E-02,0.000000E+00,3.558603E+02,0.000000E+00,4.145865E-02,4.640709E+01,2.462734E+02,1.322961E-03,2.869149E-02,1.815413E+02,2.006950E+03,5.175332E-03,2.338149E-01,3.197803E+02,4.193297E+03,9.116203E-03,4.885301E-01,1.110992E+01,3.021867E+02,3.167193E-04,3.520554E-02,0.000000E+00,4.024164E+03,0.000000E+00,4.688257E-01,0.000000E+00,9.854293E+02,0.000000E+00,1.148051E-01,8.324310E+01,4.961762E+02,2.373070E-03,5.780583E-02
10:13:00,4.262674E+02,7.348406E+02,1.215187E-02,8.561162E-02,1.412352E+03,2.698879E+03,4.026288E-02,3.144293E-01,3.395807E+02,4.245310E+02,9.680658E-03,4.945898E-02,4.345763E+02,6.183618E+02,1.238874E-02,7.204140E-02,7.815397E+02,9.171328E+03,2.227994E-02,1.068488E+00,8.906123E+02,5.666856E+03,2.538933E-02,6.602059E-01,2.011822E+01,4.246928E+02,5.735257E-04,4.947808E-02,0.000000E+00,1.146382E+03,0.000000E+00,1.335572E-01,3.389141E+02,1.500100E+03,9.661651E-03,1.747656E-01,0.000000E+00,2.072989E+03,0.000000E+00,2.415111E-01,0.000000E+00,2.154554E+03,0.000000E+00,2.510138E-01,0.000000E+00,4.398595E+03,0.000000E+00,5.124479E-01,0.000000E+00,1.784167E+03,0.000000E+00,2.078666E-01,0.000000E+00,3.414525E+02,0.000000E+00,3.978044E-02,0.000000E+00,3.344701E+02,0.000000E+00,3.896697E-02,0.000000E+00,2.081933E+02,0.000000E+00,2.425483E-02,0.000000E+00,4.492991E+03,0.000000E+00,5.234452E-01,5.848210E+02,3.929178E+03,1.667191E-02,4.577744E-01,0.000000E+00,4.632045E+02,0.000000E+00,5.396453E-02,7.791094E+02,5.933645E+03,2.221063E-02,6.912925E-01,1.127610E+03,3.010412E+03,3.214555E-02,3.507211E-01,0.000000E+00,2.484950E+03,0.000000E+00,2.895032E-01,0.000000E+00,1.538197E+03,0.000000E+00,1.792040E-01,5.451423E+01,2.701105E+02,1.554077E-03,3.146856E-02,6.689116E+01,2.667964E+02,1.906914E-03,3.108247E-02,0.000000E+00,3.559620E+02,0.000000E+00,4.147050E-02,4.640335E+01,2.463434E+02,1.322854E-03,2.869964E-02,1.815409E+02,2.007270E+03,5.175320E-03,2.338522E-01,3.197761E+02,4.194289E+03,9.116082E-03,4.886457E-01,1.108594E+01,3.023856E+02,3.160358E-04,3.522871E-02,0.000000E+00,4.025669E+03,0.000000E+00,4.690010E-01,0.000000E+00,9.860147E+02,0.000000E+00,1.148733E-01,8.324287E+01,4.968586E+02,2.373063E-03,5.788534E-02
10:14:00,4.262667E+02,7.372554E+02,1.215185E-02,8.589296E-02,1.412347E+03,2.702873E+03,4.026274E-02,3.148946E-01,3.395802E+02,4.251856E+02,9.680644E-03,4.953524E-02,4.345753E+02,6.193507E+02,1.238871E-02,7.215662E-02,7.815045E+02,9.189720E+03,2.227893E-02,1.070631E+00,8.905568E+02,5.670071E+03,2.538776E-02,6.605805E-01,2.010048E+01,4.247814E+02,5.730199E-04,4.948841E-02,0.000000E+00,1.146497E+03,0.000000E+00,1.335707E-01,3.389106E+02,1.501046E+03,9.661552E-03,1.748757E-01,0.000000E+00,2.073205E+03,0.000000E+00,2.415363E-01,0.000000E+00,2.154815E+03,0.000000E+00,2.510442E-01,0.000000E+00,4.399327E+03,0.000000E+00,5.125331E-01,0.000000E+00,1.784355E+03,0.000000E+00,2.078885E-01,0.000000E+00,3.414803E+02,0.000000E+00,3.978368E-02,0.000000E+00,3.344981E+02,0.000000E+00,3.897023E-02,0.000000E+00,2.084864E+02,0.000000E+00,2.428898E-02,0.000000E+00,4.494261E+03,0.000000E+00,5.235932E-01,5.848096E+02,3.937740E+03,1.667158E-02,4.587719E-01,0.000000E+00,4.632424E+02,0.000000E+00,5.396893E-02,7.791074E+02,5.935470E+03,2.221057E-02,6.915051E-01,1.127606E+03,3.021901E+03,3.214544E-02,3.520596E-01,0.000000E+00,2.485147E+03,0.000000E+00,2.895261E-01,0.000000E+00,1.538275E+03,0.000000E+00,1.792130E-01,5.451409E+01,2.698417E+02,1.554073E-03,3.143725E-02,6.689097E+01,2.668997E+02,1.906909E-03,3.109451E-02,0.000000E+00,3.560641E+02,0.000000E+00,4.148240E-02,4.639961E+01,2.464135E+02,1.322747E-03,2.870782E-02,1.815405E+02,2.007593E+03,5.175308E-03,2.338898E-01,3.197718E+02,4.195283E+03,9.115960E-03,4.887614E-01,1.106208E+01,3.025857E+02,3.153554E-04,3.525203E-02,0.000000E+00,4.027176E+03,0.000000E+00,4.691766E-01,0.000000E+00,9.866006E+02,0.000000E+00,1.149416E-01,8.324264E+01,4.975420E+02,2.373057E-03,5.796495E-02
10:15:00,4.262660E+02,7.396677E+02,1.215183E-02,8.617399E-02,1.412342E+03,2.706861E+03,4.026259E-02,3.153592E-01,3.395797E+02,4.258412E+02,9.680630E-03,4.961162E-02,4.345742E+02,6.203386E+02,1.238868E-02,7.227171E-02,7.814694E+02,9.208076E+03,2.227793E-02,1.072769E+00,8.905017E+02,5.673284E+03,2.538618E-02,6.609549E-01,2.008280E+01,4.248703E+02,5.725159E-04,4.949877E-02,0.000000E+00,1.146613E+03,0.000000E+00,1.335842E-01,3.389072E+02,1.501970E+03,9.661454E-03,1.749833E-01,0.000000E+00,2.073422E+03,0.000000E+00,2.415615E-01,0.000000E+00,2.155077E+03,0.000000E+00,2.510747E-01,0.000000E+00,4.400060E+03,0.000000E+00,5.126185E-01,0.000000E+00,1.784541E+03,0.000000E+00,2.079103E-01,0.000000E+00,3.415078E+02,0.000000E+00,3.978689E-02,0.000000E+00,3.345259E+02,0.000000E+00,3.897347E-02,0.000000E+00,2.087800E+02,0.000000E+00,2.432318E-02,0.000000E+00,4.495533E+03,0.000000E+00,5.237414E-01,5.847981E+02,3.946288E+03,1.667125E-02,4.597678E-01,0.000000E+00,4.632800E+02,0.000000E+00,5.397332E-02,7.791054E+02,5.937298E+03,2.221051E-02,6.917180E-01,1.127602E+03,3.033400E+03,3.214532E-02,3.533993E-01,0.000000E+00,2.485344E+03,0.000000E+00,2.895491E-01,0.000000E+00,1.538352E+03,0.000000E+00,1.792220E-01,5.451396E+01,2.695778E+02,1.554069E-03,3.140650E-02,6.689078E+01,2.670064E+02,1.906903E-03,3.110694E-02,0.000000E+00,3.561666E+02,0.000000E+00,4.149434E-02,4.639589E+01,2.464839E+02,1.322641E-03,2.871601E-02,1.815400E+02,2.007918E+03,5.175296E-03,2.339277E-01,3.197675E+02,4.196278E+03,9.115839E-03,4.888774E-01,1.103832E+01,3.027871E+02,3.146782E-04,3.527549E-02,0.000000E+00,4.028685E+03,0.000000E+00,4.693524E-01,0.000000E+00,9.871867E+02,0.000000E+00,1.150098E-01,8.324241E+01,4.982262E+02,2.373050E-03,5.804467E-02
10:16:00,4.262652E+02,7.420771E+02,1.215181E-02,8.645470E-02,1.412337E+03,2.710844E+03,4.026245E-02,3.158233E-01,3.395792E+02,4.264979E+02,9.680616E-03,4.968813E-02,4.345731E+02,6.213254E+02,1.238865E-02,7.238667E-02,7.814346E+02,9.226395E+03,2.227694E-02,1.074903E+00,8.904469E+02,5.676496E+03,2.538462E-02,6.613291E-01,2.006519E+01,4.249593E+02,5.720138E-04,4.950914E-02,0.000000E+00,1.146729E+03,0.000000E+00,1.335976E-01,3.389038E+02,1.502872E+03,9.661357E-03,1.750885E-01,0.000000E+00,2.073638E+03,0.000000E+00,2.415867E-01,0.000000E+00,2.155339E+03,0.000000E+00,2.511052E-01,0.000000E+00,4.400795E+03,0.000000E+00,5.127041E-01,0.000000E+00,1.784728E+03,0.000000E+00,2.079319E-01,0.000000E+00,3.415352E+02,0.000000E+00,3.979008E-02,0.000000E+00,3.345536E+02,0.000000E+00,3.897669E-02,0.000000E+00,2.090740E+02,0.000000E+00,2.435743E-02,0.000000E+00,4.496806E+03,0.000000E+00,5.238897E-01,5.847867E+02,3.954822E+03,1.667093E-02,4.607621E-01,0.000000E+00,4.633174E+02,0.000000E+00,5.397768E-02,7.791034E+02,5.939127E+03,2.221046E-02,6.919311E-01,1.127599E+03,3.044908E+03,3.214521E-02,3.547400E-01,0.000000E+00,2.485543E+03,0.000000E+00,2.895722E-01,0.000000E+00,1.538430E+03,0.000000E+00,1.792310E-01,5.451383E+01,2.693187E+02,1.554065E-03,3.137631E-02,6.689059E+01,2.671164E+02,1.906898E-03,3.111976E-02,0.000000E+00,3.562695E+02,0.000000E+00,4.150632E-02,4.639218E+01,2.465544E+02,1.322535E-03,2.872423E-02,1.815396E+02,2.008247E+03,5.175284E-03,2.339661E-01,3.197633E+02,4.197275E+03,9.115718E-03,4.889935E-01,1.101468E+01,3.029896E+02,3.140041E-04,3.529908E-02,0.000000E+00,4.030195E+03,0.000000E+00,4.695283E-01,0.000000E+00,9.877731E+02,0.000000E+00,1.150782E-01,8.324218E+01,4.989113E+02,2.373044E-03,5.812448E-02
10:17:00,4.262645E+02,7.444837E+02,1.215179E-02,8.673508E-02,1.412332E+03,2.714822E+03,4.026231E-02,3.162867E-01,3.395787E+02,4.271556E+02,9.680602E-03,4.976475E-02,4.345721E+02,6.223111E+02,1.238862E-02,7.250151E-02,7.814000E+02,9.244675E+03,2.227596E-02,1.077033E+00,8.903924E+02,5.679706E+03,2.538307E-02,6.617030E-01,2.004764E+01,4.250486E+02,5.715135E-04,4.951954E-02,0.000000E+00,1.146844E+03,0.000000E+00,1.336111E-01,3.389004E+02,1.503753E+03,9.661259E-03,1.751911E-01,0.000000E+00,2.073855E+03,0.000000E+00,2.416120E-01,0.000000E+00,2.155603E+03,0.000000E+00,2.511359E-01,0.000000E+00,4.401531E+03,0.000000E+00,5.127899E-01,0.000000E+00,1.784913E+03,0.000000E+00,2.079535E-01,0.000000E+00,3.415625E+02,0.000000E+00,3.979325E-02,0.000000E+00,3.345810E+02,0.000000E+00,3.897989E-02,0.000000E+00,2.093684E+02,0.000000E+00,2.439173E-02,0.000000E+00,4.498081E+03,0.000000E+00,5.240382E-01,5.847753E+02,3.963343E+03,1.667060E-02,4.617548E-01,0.000000E+00,4.633546E+02,0.000000E+00,5.398201E-02,7.791014E+02,5.940958E+03,2.221040E-02,6.921445E-01,1.127595E+03,3.056425E+03,3.214510E-02,3.560818E-01,0.000000E+00,2.485742E+03,0.000000E+00,2.895954E-01,0.000000E+00,1.538507E+03,0.000000E+00,1.792400E-01,5.451370E+01,2.690643E+02,1.554062E-03,3.134668E-02,6.689039E+01,2.672298E+02,1.906892E-03,3.113296E-02,0.000000E+00,3.563727E+02,0.000000E+00,4.151835E-02,4.638847E+01,2.466251E+02,1.322430E-03,2.873246E-02,1.815392E+02,2.008579E+03,5.175272E-03,2.340047E-01,3.197591E+02,4.198273E+03,9.115597E-03,4.891098E-01,1.099114E+01,3.031932E+02,3.133332E-04,3.532280E-02,0.000000E+00,4.031706E+03,0.000000E+00,4.697044E-01,0.000000E+00,9.883596E+02,0.000000E+00,1.151465E-01,8.324195E+01,4.995971E+02,2.373037E-03,5.820438E-02
10:18:00,4.262638E+02,7.468873E+02,1.215177E-02,8.701510E-02,1.412327E+03,2.718795E+03,4.026216E-02,3.167495E-01,3.395783E+02,4.278142E+02,9.680589E-03,4.984148E-02,4.345711E+02,6.232955E+02,1.238859E-02,7.261620E-02,7.813656E+02,9.262915E+03,2.227497E-02,1.079158E+00,8.903381E+02,5.682915E+03,2.538152E-02,6.620768E-01,2.003015E+01,4.251380E+02,5.710150E-04,4.952996E-02,0.000000E+00,1.146959E+03,0.000000E+00,1.336245E-01,3.388970E+02,1.504613E+03,9.661163E-03,1.752913E-01,0.000000E+00,2.074072E+03,0.000000E+00,2.416372E-01,0.000000E+00,2.155867E+03,0.000000E+00,2.511667E-01,0.000000E+00,4.402269E+03,0.000000E+00,5.128759E-01,0.000000E+00,1.785097E+03,0.000000E+00,2.079750E-01,0.000000E+00,3.415895E+02,0.000000E+00,3.979641E-02,0.000000E+00,3.346083E+02,0.000000E+00,3.898306E-02,0.000000E+00,2.096632E+02,0.000000E+00,2.442607E-02,0.000000E+00,4.499357E+03,0.000000E+00,5.241868E-01,5.847640E+02,3.971848E+03,1.667028E-02,4.627457E-01,0.000000E+00,4.633916E+02,0.000000E+00,5.398632E-02,7.790994E+02,5.942792E+03,2.221034E-02,6.923581E-01,1.127591E+03,3.067949E+03,3.214499E-02,3.574244E-01,0.000000E+00,2.485942E+03,0.000000E+00,2.896187E-01,0.000000E+00,1.538584E+03,0.000000E+00,1.792491E-01,5.451357E+01,2.688146E+02,1.554058E-03,3.131759E-02,6.689020E+01,2.673463E+02,1.906887E-03,3.114654E-02,0.000000E+00,3.564763E+02,0.000000E+00,4.153042E-02,4.638478E+01,2.466960E+02,1.322324E-03,2.874072E-02,1.815388E+02,2.008914E+03,5.175261E-03,2.340438E-01,3.197548E+02,4.199273E+03,9.115477E-03,4.892262E-01,1.096771E+01,3.033979E+02,3.126653E-04,3.534665E-02,0.000000E+00,4.033219E+03,0.000000E+00,4.698806E-01,0.000000E+00,9.889463E+02,0.000000E+00,1.152148E-01,8.324172E+01,5.002837E+02,2.373031E-03,5.828437E-02
10:19:00,4.262631E+02,7.492877E+02,1.215175E-02,8.729476E-02,1.412322E+03,2.722762E+03,4.026202E-02,3.172117E-01,3.395778E+02,4.284737E+02,9.680575E-03,4.991832E-02,4.345700E+02,6.242789E+02,1.238856E-02,7.273076E-02,7.813314E+02,9.281115E+03,2.227400E-02,1.081279E+00,8.902841E+02,5.686121E+03,2.537998E-02,6.624504E-01,2.001273E+01,4.252277E+02,5.705184E-04,4.954040E-02,0.000000E+00,1.147074E+03,0.000000E+00,1.336378E-01,3.388936E+02,1.505451E+03,9.661066E-03,1.753890E-01,0.000000E+00,2.074289E+03,0.000000E+00,2.416625E-01,0.000000E+00,2.156132E+03,0.000000E+00,2.511976E-01,0.000000E+00,4.403009E+03,0.000000E+00,5.129621E-01,0.000000E+00,1.785281E+03,0.000000E+00,2.079964E-01,0.000000E+00,3.416165E+02,0.000000E+00,3.979954E-02,0.000000E+00,3.346353E+02,0.000000E+00,3.898622E-02,0.000000E+00,2.099585E+02,0.000000E+00,2.446047E-02,0.000000E+00,4.500634E+03,0.000000E+00,5.243356E-01,5.847527E+02,3.980339E+03,1.666996E-02,4.637349E-01,0.000000E+00,4.634284E+02,0.000000E+00,5.399061E-02,7.790975E+02,5.944627E+03,2.221029E-02,6.925720E-01,1.127587E+03,3.079481E+03,3.214488E-02,3.587679E-01,0.000000E+00,2.486142E+03,0.000000E+00,2.896421E-01,0.000000E+00,1.538662E+03,0.000000E+00,1.792581E-01,5.451344E+01,2.685696E+02,1.554054E-03,3.128904E-02,6.689001E+01,2.674661E+02,1.906881E-03,3.116050E-02,0.000000E+00,3.565803E+02,0.000000E+00,4.154253E-02,4.638109E+01,2.467670E+02,1.322219E-03,2.874900E-02,1.815384E+02,2.009253E+03,5.175249E-03,2.340832E-01,3.197506E+02,4.200274E+03,9.115357E-03,4.893428E-01,1.094439E+01,3.036037E+02,3.120005E-04,3.537063E-02,0.000000E+00,4.034733E+03,0.000000E+00,4.700570E-01,0.000000E+00,9.895330E+02,0.000000E+00,1.152832E-01,8.324149E+01,5.009710E+02,2.373024E-03,5.836444E-02
10:20:00,4.262624E+02,7.516849E+02,1.215173E-02,8.757404E-02,1.412317E+03,2.726724E+03,4.026188E-02,3.176733E-01,3.395773E+02,4.291341E+02,9.680562E-03,4.999525E-02,4.345690E+02,6.252609E+02,1.238853E-02,7.284517E-02,7.812974E+02,9.299274E+03,2.227303E-02,1.083394E+00,8.902304E+02,5.689326E+03,2.537845E-02,6.628238E-01,1.999537E+01,4.253175E+02,5.700235E-04,4.955087E-02,0.000000E+00,1.147189E+03,0.000000E+00,1.336512E-01,3.388902E+02,1.506268E+03,9.660970E-03,1.754842E-01,0.000000E+00,2.074506E+03,0.000000E+00,2.416878E-01,0.000000E+00,2.156398E+03,0.000000E+00,2.512286E-01,0.000000E+00,4.403751E+03,0.000000E+00,5.130485E-01,0.000000E+00,1.785464E+03,0.000000E+00,2.080177E-01,0.000000E+00,3.416432E+02,0.000000E+00,3.980266E-02,0.000000E+00,3.346622E+02,0.000000E+00,3.898935E-02,0.000000E+00,2.102541E+02,0.000000E+00,2.449491E-02,0.000000E+00,4.501912E+03,0.000000E+00,5.244846E-01,5.847414E+02,3.988814E+03,1.666964E-02,4.647223E-01,0.000000E+00,4.634650E+02,0.000000E+00,5.399487E-02,7.790955E+02,5.946465E+03,2.221023E-02,6.927861E-01,1.127583E+03,3.091019E+03,3.214478E-02,3.601121E-01,0.000000E+00,2.486344E+03,0.000000E+00,2.896656E-01,0.000000E+00,1.538739E+03,0.000000E+00,1.792671E-01,5.451331E+01,2.683292E+02,1.554050E-03,3.126103E-02,6.688982E+01,2.675891E+02,1.906876E-03,3.117483E-02,0.000000E+00,3.566846E+02,0.000000E+00,4.155469E-02,4.637742E+01,2.468383E+02,1.322115E-03,2.875730E-02,1.815380E+02,2.009594E+03,5.175237E-03,2.341229E-01,3.197464E+02,4.201276E+03,9.115237E-03,4.894596E-01,1.092118E+01,3.038105E+02,3.113388E-04,3.539472E-02,0.000000E+00,4.036248E+03,0.000000E+00,4.702335E-01,0.000000E+00,9.901198E+02,0.000000E+00,1.153516E-01,8.324126E+01,5.016589E+02,2.373018E-03,5.844458E-02
10:21:00,4.262617E+02,7.540786E+02,1.215171E-02,8.785292E-02,1.412312E+03,2.730679E+03,4.026175E-02,3.181341E-01,3.395769E+02,4.297952E+02,9.680549E-03,5.007227E-02,4.345680E+02,6.262417E+02,1.238850E-02,7.295944E-02,7.812635E+02,9.317391E+03,2.227206E-02,1.085505E+00,8.901769E+02,5.692530E+03,2.537693E-02,6.631970E-01,1.997808E+01,4.254076E+02,5.695305E-04,4.956136E-02,0.000000E+00,1.147303E+03,0.000000E+00,1.336645E-01,3.388868E+02,1.507064E+03,9.660875E-03,1.755769E-01,0.000000E+00,2.074723E+03,0.000000E+00,2.417132E-01,0.000000E+00,2.156665E+03,0.000000E+00,2.512597E-01,0.000000E+00,4.404494E+03,0.000000E+00,5.131351E-01,0.000000E+00,1.785646E+03,0.000000E+00,2.080389E-01,0.000000E+00,3.416698E+02,0.000000E+00,3.980575E-02,0.000000E+00,3.346889E+02,0.000000E+00,3.899246E-02,0.000000E+00,2.105502E+02,0.000000E+00,2.452940E-02,0.000000E+00,4.503192E+03,0.000000E+00,5.246337E-01,5.847301E+02,3.997272E+03,1.666932E-02,4.657078E-01,0.000000E+00,4.635014E+02,0.000000E+00,5.399911E-02,7.790935E+02,5.948305E+03,2.221017E-02,6.930004E-01,1.127579E+03,3.102563E+03,3.214467E-02,3.614570E-01,0.000000E+00,2.486546E+03,0.000000E+00,2.896892E-01,0.000000E+00,1.538817E+03,0.000000E+00,1.792762E-01,5.451318E+01,2.680933E+02,1.554047E-03,3.123355E-02,6.688964E+01,2.677153E+02,1.906871E-03,3.118953E-02,0.000000E+00,3.567893E+02,0.000000E+00,4.156688E-02,4.637376E+01,2.469097E+02,1.322010E-03,2.876563E-02,1.815375E+02,2.009938E+03,5.175225E-03,2.341630E-01,3.197423E+02,4.202280E+03,9.115118E-03,4.895766E-01,1.089807E+01,3.040183E+02,3.106800E-04,3.541893E-02,0.000000E+00,4.037764E+03,0.000000E+00,4.704101E-01,0.000000E+00,9.907065E+02,0.000000E+00,1.154199E-01,8.324103E+01,5.023474E+02,2.373011E-03,5.852480E-02
