Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
10:22:00,4.262610E+02,7.564689E+02,1.215169E-02,8.813139E-02,1.412307E+03,2.734628E+03,4.026161E-02,3.185942E-01,3.395764E+02,4.304570E+02,9.680536E-03,5.014938E-02,4.345670E+02,6.272211E+02,1.238847E-02,7.307354E-02,7.812299E+02,9.335464E+03,2.227111E-02,1.087610E+00,8.901238E+02,5.695731E+03,2.537541E-02,6.635699E-01,1.996085E+01,4.254978E+02,5.690392E-04,4.957188E-02,0.000000E+00,1.147417E+03,0.000000E+00,1.336778E-01,3.388835E+02,1.507839E+03,9.660779E-03,1.756671E-01,0.000000E+00,2.074941E+03,0.000000E+00,2.417385E-01,0.000000E+00,2.156932E+03,0.000000E+00,2.512908E-01,0.000000E+00,4.405239E+03,0.000000E+00,5.132219E-01,0.000000E+00,1.785827E+03,0.000000E+00,2.080600E-01,0.000000E+00,3.416962E+02,0.000000E+00,3.980883E-02,0.000000E+00,3.347155E+02,0.000000E+00,3.899555E-02,0.000000E+00,2.108466E+02,0.000000E+00,2.456394E-02,0.000000E+00,4.504473E+03,0.000000E+00,5.247830E-01,5.847189E+02,4.005715E+03,1.666900E-02,4.666913E-01,0.000000E+00,4.635376E+02,0.000000E+00,5.400333E-02,7.790916E+02,5.950147E+03,2.221012E-02,6.932150E-01,1.127576E+03,3.114112E+03,3.214456E-02,3.628025E-01,0.000000E+00,2.486750E+03,0.000000E+00,2.897128E-01,0.000000E+00,1.538894E+03,0.000000E+00,1.792852E-01,5.451305E+01,2.678619E+02,1.554043E-03,3.120660E-02,6.688945E+01,2.678446E+02,1.906865E-03,3.120459E-02,0.000000E+00,3.568944E+02,0.000000E+00,4.157913E-02,4.637010E+01,2.469814E+02,1.321906E-03,2.877397E-02,1.815371E+02,2.010285E+03,5.175213E-03,2.342035E-01,3.197381E+02,4.203285E+03,9.114999E-03,4.896937E-01,1.087507E+01,3.042270E+02,3.100243E-04,3.544325E-02,0.000000E+00,4.039281E+03,0.000000E+00,4.705869E-01,0.000000E+00,9.912931E+02,0.000000E+00,1.154882E-01,8.324081E+01,5.030365E+02,2.373005E-03,5.860508E-02
10:23:00,4.262603E+02,7.588554E+02,1.215167E-02,8.840943E-02,1.412303E+03,2.738571E+03,4.026147E-02,3.190536E-01,3.395759E+02,4.311195E+02,9.680523E-03,5.022656E-02,4.345660E+02,6.281992E+02,1.238844E-02,7.318750E-02,7.811965E+02,9.353493E+03,2.227015E-02,1.089711E+00,8.900709E+02,5.698930E+03,2.537390E-02,6.639427E-01,1.994368E+01,4.255883E+02,5.685498E-04,4.958242E-02,0.000000E+00,1.147531E+03,0.000000E+00,1.336911E-01,3.388802E+02,1.508592E+03,9.660684E-03,1.757549E-01,0.000000E+00,2.075159E+03,0.000000E+00,2.417639E-01,0.000000E+00,2.157201E+03,0.000000E+00,2.513221E-01,0.000000E+00,4.405985E+03,0.000000E+00,5.133088E-01,0.000000E+00,1.786007E+03,0.000000E+00,2.080810E-01,0.000000E+00,3.417225E+02,0.000000E+00,3.981189E-02,0.000000E+00,3.347418E+02,0.000000E+00,3.899863E-02,0.000000E+00,2.111434E+02,0.000000E+00,2.459852E-02,0.000000E+00,4.505756E+03,0.000000E+00,5.249324E-01,5.847077E+02,4.014140E+03,1.666868E-02,4.676729E-01,0.000000E+00,4.635736E+02,0.000000E+00,5.400753E-02,7.790896E+02,5.951990E+03,2.221006E-02,6.934298E-01,1.127572E+03,3.125665E+03,3.214445E-02,3.641485E-01,0.000000E+00,2.486954E+03,0.000000E+00,2.897366E-01,0.000000E+00,1.538972E+03,0.000000E+00,1.792942E-01,5.451292E+01,2.676350E+02,1.554039E-03,3.118016E-02,6.688926E+01,2.679769E+02,1.906860E-03,3.122001E-02,0.000000E+00,3.569999E+02,0.000000E+00,4.159141E-02,4.636646E+01,2.470532E+02,1.321802E-03,2.878234E-02,1.815367E+02,2.010636E+03,5.175201E-03,2.342443E-01,3.197339E+02,4.204291E+03,9.114880E-03,4.898109E-01,1.085217E+01,3.044367E+02,3.093716E-04,3.546767E-02,0.000000E+00,4.040799E+03,0.000000E+00,4.707637E-01,0.000000E+00,9.918797E+02,0.000000E+00,1.155566E-01,8.324058E+01,5.037261E+02,2.372998E-03,5.868542E-02
10:24:00,4.262596E+02,7.612382E+02,1.215165E-02,8.868704E-02,1.412298E+03,2.742508E+03,4.026134E-02,3.195122E-01,3.395755E+02,4.317826E+02,9.680510E-03,5.030382E-02,4.345650E+02,6.291760E+02,1.238842E-02,7.330130E-02,7.811632E+02,9.371477E+03,2.226921E-02,1.091806E+00,8.900182E+02,5.702128E+03,2.537240E-02,6.643152E-01,1.992657E+01,4.256789E+02,5.680621E-04,4.959298E-02,0.000000E+00,1.147645E+03,0.000000E+00,1.337044E-01,3.388769E+02,1.509324E+03,9.660590E-03,1.758401E-01,0.000000E+00,2.075377E+03,0.000000E+00,2.417893E-01,0.000000E+00,2.157470E+03,0.000000E+00,2.513535E-01,0.000000E+00,4.406733E+03,0.000000E+00,5.133960E-01,0.000000E+00,1.786187E+03,0.000000E+00,2.081019E-01,0.000000E+00,3.417486E+02,0.000000E+00,3.981493E-02,0.000000E+00,3.347680E+02,0.000000E+00,3.900168E-02,0.000000E+00,2.114406E+02,0.000000E+00,2.463314E-02,0.000000E+00,4.507039E+03,0.000000E+00,5.250819E-01,5.846965E+02,4.022548E+03,1.666836E-02,4.686525E-01,0.000000E+00,4.636094E+02,0.000000E+00,5.401170E-02,7.790876E+02,5.953836E+03,2.221001E-02,6.936448E-01,1.127568E+03,3.137222E+03,3.214435E-02,3.654949E-01,0.000000E+00,2.487159E+03,0.000000E+00,2.897605E-01,0.000000E+00,1.539049E+03,0.000000E+00,1.793032E-01,5.451280E+01,2.674126E+02,1.554036E-03,3.115424E-02,6.688907E+01,2.681124E+02,1.906855E-03,3.123579E-02,0.000000E+00,3.571057E+02,0.000000E+00,4.160375E-02,4.636283E+01,2.471252E+02,1.321699E-03,2.879073E-02,1.815363E+02,2.010989E+03,5.175190E-03,2.342855E-01,3.197298E+02,4.205299E+03,9.114762E-03,4.899283E-01,1.082938E+01,3.046472E+02,3.087218E-04,3.549220E-02,0.000000E+00,4.042318E+03,0.000000E+00,4.709407E-01,0.000000E+00,9.924661E+02,0.000000E+00,1.156249E-01,8.324036E+01,5.044162E+02,2.372992E-03,5.876581E-02
10:25:00,4.262589E+02,7.636171E+02,1.215163E-02,8.896418E-02,1.412293E+03,2.746439E+03,4.026120E-02,3.199701E-01,3.395750E+02,4.324463E+02,9.680497E-03,5.038114E-02,4.345640E+02,6.301514E+02,1.238839E-02,7.341494E-02,7.811302E+02,9.389415E+03,2.226826E-02,1.093896E+00,8.899658E+02,5.705324E+03,2.537091E-02,6.646875E-01,1.990952E+01,4.257698E+02,5.675761E-04,4.960356E-02,0.000000E+00,1.147759E+03,0.000000E+00,1.337176E-01,3.388736E+02,1.510035E+03,9.660496E-03,1.759229E-01,0.000000E+00,2.075596E+03,0.000000E+00,2.418148E-01,0.000000E+00,2.157740E+03,0.000000E+00,2.513850E-01,0.000000E+00,4.407483E+03,0.000000E+00,5.134833E-01,0.000000E+00,1.786366E+03,0.000000E+00,2.081228E-01,0.000000E+00,3.417745E+02,0.000000E+00,3.981796E-02,0.000000E+00,3.347940E+02,0.000000E+00,3.900471E-02,0.000000E+00,2.117382E+02,0.000000E+00,2.466781E-02,0.000000E+00,4.508324E+03,0.000000E+00,5.252316E-01,5.846854E+02,4.030938E+03,1.666804E-02,4.696300E-01,0.000000E+00,4.636451E+02,0.000000E+00,5.401585E-02,7.790857E+02,5.955684E+03,2.220995E-02,6.938601E-01,1.127564E+03,3.148783E+03,3.214424E-02,3.668417E-01,0.000000E+00,2.487365E+03,0.000000E+00,2.897845E-01,0.000000E+00,1.539127E+03,0.000000E+00,1.793123E-01,5.451267E+01,2.671945E+02,1.554032E-03,3.112884E-02,6.688889E+01,2.682508E+02,1.906849E-03,3.125192E-02,0.000000E+00,3.572119E+02,0.000000E+00,4.161612E-02,4.635921E+01,2.471974E+02,1.321595E-03,2.879914E-02,1.815359E+02,2.011346E+03,5.175178E-03,2.343271E-01,3.197256E+02,4.206308E+03,9.114644E-03,4.900458E-01,1.080669E+01,3.048586E+02,3.080750E-04,3.551683E-02,0.000000E+00,4.043838E+03,0.000000E+00,4.711178E-01,0.000000E+00,9.930523E+02,0.000000E+00,1.156932E-01,8.324013E+01,5.051067E+02,2.372985E-03,5.884626E-02
10:26:00,4.262583E+02,7.659919E+02,1.215161E-02,8.924085E-02,1.412288E+03,2.750363E+03,4.026107E-02,3.204273E-01,3.395746E+02,4.331106E+02,9.680485E-03,5.045852E-02,4.345630E+02,6.311254E+02,1.238836E-02,7.352841E-02,7.810973E+02,9.407306E+03,2.226733E-02,1.095980E+00,8.899137E+02,5.708517E+03,2.536942E-02,6.650596E-01,1.989254E+01,4.258609E+02,5.670919E-04,4.961417E-02,0.000000E+00,1.147872E+03,0.000000E+00,1.337308E-01,3.388703E+02,1.510724E+03,9.660402E-03,1.760033E-01,0.000000E+00,2.075814E+03,0.000000E+00,2.418403E-01,0.000000E+00,2.158012E+03,0.000000E+00,2.514166E-01,0.000000E+00,4.408235E+03,0.000000E+00,5.135709E-01,0.000000E+00,1.786544E+03,0.000000E+00,2.081435E-01,0.000000E+00,3.418003E+02,0.000000E+00,3.982096E-02,0.000000E+00,3.348199E+02,0.000000E+00,3.900772E-02,0.000000E+00,2.120361E+02,0.000000E+00,2.470252E-02,0.000000E+00,4.509610E+03,0.000000E+00,5.253814E-01,5.846742E+02,4.039309E+03,1.666772E-02,4.706053E-01,0.000000E+00,4.636805E+02,0.000000E+00,5.401997E-02,7.790838E+02,5.957533E+03,2.220990E-02,6.940756E-01,1.127561E+03,3.160345E+03,3.214414E-02,3.681887E-01,0.000000E+00,2.487571E+03,0.000000E+00,2.898086E-01,0.000000E+00,1.539205E+03,0.000000E+00,1.793213E-01,5.451254E+01,2.669807E+02,1.554029E-03,3.110394E-02,6.688870E+01,2.683923E+02,1.906844E-03,3.126840E-02,0.000000E+00,3.573186E+02,0.000000E+00,4.162854E-02,4.635560E+01,2.472698E+02,1.321492E-03,2.880758E-02,1.815355E+02,2.011706E+03,5.175166E-03,2.343690E-01,3.197215E+02,4.207318E+03,9.114526E-03,4.901635E-01,1.078410E+01,3.050709E+02,3.074310E-04,3.554155E-02,0.000000E+00,4.045359E+03,0.000000E+00,4.712950E-01,0.000000E+00,9.936382E+02,0.000000E+00,1.157615E-01,8.323991E+01,5.057977E+02,2.372979E-03,5.892676E-02
10:27:00,4.262576E+02,7.683625E+02,1.215159E-02,8.951704E-02,1.412284E+03,2.754280E+03,4.026094E-02,3.208837E-01,3.395742E+02,4.337753E+02,9.680473E-03,5.053596E-02,4.345621E+02,6.320980E+02,1.238833E-02,7.364172E-02,7.810646E+02,9.425148E+03,2.226639E-02,1.098059E+00,8.898619E+02,5.711709E+03,2.536794E-02,6.654314E-01,1.987561E+01,4.259521E+02,5.666094E-04,4.962481E-02,0.000000E+00,1.147985E+03,0.000000E+00,1.337440E-01,3.388670E+02,1.511393E+03,9.660309E-03,1.760811E-01,0.000000E+00,2.076033E+03,0.000000E+00,2.418658E-01,0.000000E+00,2.158284E+03,0.000000E+00,2.514483E-01,0.000000E+00,4.408988E+03,0.000000E+00,5.136586E-01,0.000000E+00,1.786721E+03,0.000000E+00,2.081642E-01,0.000000E+00,3.418260E+02,0.000000E+00,3.982395E-02,0.000000E+00,3.348456E+02,0.000000E+00,3.901071E-02,0.000000E+00,2.123344E+02,0.000000E+00,2.473727E-02,0.000000E+00,4.510897E+03,0.000000E+00,5.255313E-01,5.846632E+02,4.047662E+03,1.666741E-02,4.715784E-01,0.000000E+00,4.637157E+02,0.000000E+00,5.402408E-02,7.790818E+02,5.959385E+03,2.220984E-02,6.942913E-01,1.127557E+03,3.171909E+03,3.214403E-02,3.695359E-01,0.000000E+00,2.487779E+03,0.000000E+00,2.898328E-01,0.000000E+00,1.539282E+03,0.000000E+00,1.793304E-01,5.451241E+01,2.667713E+02,1.554025E-03,3.107953E-02,6.688851E+01,2.685368E+02,1.906839E-03,3.128523E-02,0.000000E+00,3.574255E+02,0.000000E+00,4.164101E-02,4.635199E+01,2.473424E+02,1.321390E-03,2.881604E-02,1.815351E+02,2.012068E+03,5.175154E-03,2.344112E-01,3.197174E+02,4.208329E+03,9.114409E-03,4.902813E-01,1.076162E+01,3.052839E+02,3.067900E-04,3.556637E-02,0.000000E+00,4.046881E+03,0.000000E+00,4.714722E-01,0.000000E+00,9.942240E+02,0.000000E+00,1.158297E-01,8.323968E+01,5.064890E+02,2.372973E-03,5.900730E-02
10:28:00,4.262569E+02,7.707287E+02,1.215157E-02,8.979271E-02,1.412279E+03,2.758191E+03,4.026080E-02,3.213393E-01,3.395738E+02,4.344404E+02,9.680461E-03,5.061346E-02,4.345611E+02,6.330691E+02,1.238831E-02,7.375486E-02,7.810321E+02,9.442940E+03,2.226547E-02,1.100132E+00,8.898103E+02,5.714898E+03,2.536647E-02,6.658030E-01,1.985875E+01,4.260436E+02,5.661286E-04,4.963547E-02,0.000000E+00,1.148098E+03,0.000000E+00,1.337572E-01,3.388637E+02,1.512040E+03,9.660216E-03,1.761565E-01,0.000000E+00,2.076252E+03,0.000000E+00,2.418913E-01,0.000000E+00,2.158557E+03,0.000000E+00,2.514801E-01,0.000000E+00,4.409742E+03,0.000000E+00,5.137465E-01,0.000000E+00,1.786898E+03,0.000000E+00,2.081848E-01,0.000000E+00,3.418515E+02,0.000000E+00,3.982693E-02,0.000000E+00,3.348711E+02,0.000000E+00,3.901368E-02,0.000000E+00,2.126331E+02,0.000000E+00,2.477206E-02,0.000000E+00,4.512185E+03,0.000000E+00,5.256814E-01,5.846521E+02,4.055995E+03,1.666709E-02,4.725493E-01,0.000000E+00,4.637507E+02,0.000000E+00,5.402816E-02,7.790799E+02,5.961239E+03,2.220979E-02,6.945072E-01,1.127553E+03,3.183473E+03,3.214393E-02,3.708832E-01,0.000000E+00,2.487987E+03,0.000000E+00,2.898570E-01,0.000000E+00,1.539360E+03,0.000000E+00,1.793394E-01,5.451229E+01,2.665661E+02,1.554021E-03,3.105563E-02,6.688833E+01,2.686842E+02,1.906833E-03,3.130241E-02,0.000000E+00,3.575329E+02,0.000000E+00,4.165351E-02,4.634840E+01,2.474153E+02,1.321287E-03,2.882452E-02,1.815347E+02,2.012434E+03,5.175143E-03,2.344538E-01,3.197133E+02,4.209341E+03,9.114292E-03,4.903993E-01,1.073923E+01,3.054976E+02,3.061519E-04,3.559127E-02,0.000000E+00,4.048403E+03,0.000000E+00,4.716496E-01,0.000000E+00,9.948094E+02,0.000000E+00,1.158979E-01,8.323946E+01,5.071807E+02,2.372966E-03,5.908788E-02
10:29:00,4.262563E+02,7.730905E+02,1.215155E-02,9.006787E-02,1.412275E+03,2.762095E+03,4.026067E-02,3.217941E-01,3.395733E+02,4.351060E+02,9.680449E-03,5.069099E-02,4.345601E+02,6.340388E+02,1.238828E-02,7.386783E-02,7.809998E+02,9.460682E+03,2.226455E-02,1.102199E+00,8.897590E+02,5.718086E+03,2.536501E-02,6.661744E-01,1.984194E+01,4.261353E+02,5.656496E-04,4.964615E-02,0.000000E+00,1.148211E+03,0.000000E+00,1.337703E-01,3.388605E+02,1.512666E+03,9.660124E-03,1.762295E-01,0.000000E+00,2.076471E+03,0.000000E+00,2.419168E-01,0.000000E+00,2.158831E+03,0.000000E+00,2.515120E-01,0.000000E+00,4.410499E+03,0.000000E+00,5.138346E-01,0.000000E+00,1.787074E+03,0.000000E+00,2.082052E-01,0.000000E+00,3.418769E+02,0.000000E+00,3.982988E-02,0.000000E+00,3.348964E+02,0.000000E+00,3.901663E-02,0.000000E+00,2.129321E+02,0.000000E+00,2.480690E-02,0.000000E+00,4.513474E+03,0.000000E+00,5.258316E-01,5.846411E+02,4.064308E+03,1.666678E-02,4.735178E-01,0.000000E+00,4.637856E+02,0.000000E+00,5.403222E-02,7.790780E+02,5.963094E+03,2.220973E-02,6.947234E-01,1.127550E+03,3.195037E+03,3.214383E-02,3.722304E-01,0.000000E+00,2.488197E+03,0.000000E+00,2.898814E-01,0.000000E+00,1.539438E+03,0.000000E+00,1.793485E-01,5.451216E+01,2.663651E+02,1.554018E-03,3.103222E-02,6.688814E+01,2.688345E+02,1.906828E-03,3.131992E-02,0.000000E+00,3.576407E+02,0.000000E+00,4.166607E-02,4.634482E+01,2.474883E+02,1.321185E-03,2.883303E-02,1.815342E+02,2.012803E+03,5.175131E-03,2.344968E-01,3.197092E+02,4.210355E+03,9.114175E-03,4.905173E-01,1.071695E+01,3.057121E+02,3.055166E-04,3.561626E-02,0.000000E+00,4.049926E+03,0.000000E+00,4.718270E-01,0.000000E+00,9.953945E+02,0.000000E+00,1.159661E-01,8.323924E+01,5.078726E+02,2.372960E-03,5.916850E-02
10:30:00,4.262556E+02,7.754477E+02,1.215154E-02,9.034249E-02,1.412270E+03,2.765992E+03,4.026054E-02,3.222481E-01,3.395729E+02,4.357719E+02,9.680437E-03,5.076857E-02,4.345592E+02,6.350070E+02,1.238825E-02,7.398063E-02,7.809676E+02,9.478373E+03,2.226363E-02,1.104260E+00,8.897079E+02,5.721271E+03,2.536355E-02,6.665455E-01,1.982520E+01,4.262272E+02,5.651723E-04,4.965685E-02,0.000000E+00,1.148324E+03,0.000000E+00,1.337834E-01,3.388573E+02,1.513271E+03,9.660032E-03,1.763000E-01,0.000000E+00,2.076691E+03,0.000000E+00,2.419424E-01,0.000000E+00,2.159106E+03,0.000000E+00,2.515440E-01,0.000000E+00,4.411257E+03,0.000000E+00,5.139230E-01,0.000000E+00,1.787249E+03,0.000000E+00,2.082257E-01,0.000000E+00,3.419021E+02,0.000000E+00,3.983282E-02,0.000000E+00,3.349216E+02,0.000000E+00,3.901957E-02,0.000000E+00,2.132314E+02,0.000000E+00,2.484177E-02,0.000000E+00,4.514765E+03,0.000000E+00,5.259819E-01,5.846300E+02,4.072601E+03,1.666646E-02,4.744840E-01,0.000000E+00,4.638203E+02,0.000000E+00,5.403626E-02,7.790760E+02,5.964951E+03,2.220968E-02,6.949398E-01,1.127546E+03,3.206600E+03,3.214372E-02,3.735776E-01,0.000000E+00,2.488407E+03,0.000000E+00,2.899059E-01,0.000000E+00,1.539515E+03,0.000000E+00,1.793575E-01,5.451204E+01,2.661683E+02,1.554014E-03,3.100929E-02,6.688796E+01,2.689877E+02,1.906823E-03,3.133777E-02,0.000000E+00,3.577488E+02,0.000000E+00,4.167867E-02,4.634125E+01,2.475615E+02,1.321083E-03,2.884156E-02,1.815338E+02,2.013175E+03,5.175119E-03,2.345402E-01,3.197051E+02,4.211369E+03,9.114059E-03,4.906355E-01,1.069476E+01,3.059273E+02,3.048841E-04,3.564133E-02,0.000000E+00,4.051450E+03,0.000000E+00,4.720046E-01,0.000000E+00,9.959793E+02,0.000000E+00,1.160342E-01,8.323902E+01,5.085649E+02,2.372954E-03,5.924915E-02
10:31:00,4.262550E+02,7.778002E+02,1.215152E-02,9.061656E-02,1.412265E+03,2.769882E+03,4.026041E-02,3.227013E-01,3.395725E+02,4.364380E+02,9.680425E-03,5.084618E-02,4.345582E+02,6.359737E+02,1.238822E-02,7.409325E-02,7.809357E+02,9.496012E+03,2.226272E-02,1.106315E+00,8.896570E+02,5.724455E+03,2.536211E-02,6.669164E-01,1.980851E+01,4.263193E+02,5.646966E-04,4.966758E-02,0.000000E+00,1.148436E+03,0.000000E+00,1.337965E-01,3.388540E+02,1.513855E+03,9.659940E-03,1.763680E-01,0.000000E+00,2.076911E+03,0.000000E+00,2.419680E-01,0.000000E+00,2.159381E+03,0.000000E+00,2.515762E-01,0.000000E+00,4.412016E+03,0.000000E+00,5.140115E-01,0.000000E+00,1.787423E+03,0.000000E+00,2.082460E-01,0.000000E+00,3.419272E+02,0.000000E+00,3.983574E-02,0.000000E+00,3.349466E+02,0.000000E+00,3.902248E-02,0.000000E+00,2.135311E+02,0.000000E+00,2.487669E-02,0.000000E+00,4.516056E+03,0.000000E+00,5.261324E-01,5.846191E+02,4.080873E+03,1.666615E-02,4.754477E-01,0.000000E+00,4.638547E+02,0.000000E+00,5.404027E-02,7.790741E+02,5.966810E+03,2.220962E-02,6.951564E-01,1.127543E+03,3.218162E+03,3.214362E-02,3.749246E-01,0.000000E+00,2.488618E+03,0.000000E+00,2.899305E-01,0.000000E+00,1.539593E+03,0.000000E+00,1.793666E-01,5.451191E+01,2.659757E+02,1.554011E-03,3.098685E-02,6.688778E+01,2.691438E+02,1.906818E-03,3.135595E-02,0.000000E+00,3.578573E+02,0.000000E+00,4.169131E-02,4.633769E+01,2.476349E+02,1.320982E-03,2.885011E-02,1.815334E+02,2.013550E+03,5.175108E-03,2.345839E-01,3.197010E+02,4.212385E+03,9.113943E-03,4.907538E-01,1.067267E+01,3.061431E+02,3.042544E-04,3.566648E-02,0.000000E+00,4.052974E+03,0.000000E+00,4.721822E-01,0.000000E+00,9.965637E+02,0.000000E+00,1.161023E-01,8.323880E+01,5.092574E+02,2.372947E-03,5.932982E-02
10:32:00,4.262544E+02,7.801478E+02,1.215150E-02,9.089007E-02,1.412261E+03,2.773765E+03,4.026028E-02,3.231537E-01,3.395721E+02,4.371045E+02,9.680414E-03,5.092383E-02,4.345573E+02,6.369389E+02,1.238820E-02,7.420570E-02,7.809039E+02,9.513597E+03,2.226181E-02,1.108363E+00,8.896065E+02,5.727636E+03,2.536066E-02,6.672870E-01,1.979189E+01,4.264116E+02,5.642226E-04,4.967834E-02,0.000000E+00,1.148548E+03,0.000000E+00,1.338096E-01,3.388508E+02,1.514418E+03,9.659849E-03,1.764336E-01,0.000000E+00,2.077131E+03,0.000000E+00,2.419937E-01,0.000000E+00,2.159658E+03,0.000000E+00,2.516084E-01,0.000000E+00,4.412777E+03,0.000000E+00,5.141001E-01,0.000000E+00,1.787597E+03,0.000000E+00,2.082662E-01,0.000000E+00,3.419521E+02,0.000000E+00,3.983864E-02,0.000000E+00,3.349715E+02,0.000000E+00,3.902538E-02,0.000000E+00,2.138311E+02,0.000000E+00,2.491164E-02,0.000000E+00,4.517348E+03,0.000000E+00,5.262829E-01,5.846081E+02,4.089123E+03,1.666584E-02,4.764089E-01,0.000000E+00,4.638890E+02,0.000000E+00,5.404427E-02,7.790722E+02,5.968671E+03,2.220957E-02,6.953732E-01,1.127539E+03,3.229722E+03,3.214352E-02,3.762713E-01,0.000000E+00,2.488830E+03,0.000000E+00,2.899552E-01,0.000000E+00,1.539671E+03,0.000000E+00,1.793756E-01,5.451178E+01,2.657871E+02,1.554007E-03,3.096488E-02,6.688759E+01,2.693027E+02,1.906812E-03,3.137446E-02,0.000000E+00,3.579662E+02,0.000000E+00,4.170400E-02,4.633413E+01,2.477086E+02,1.320881E-03,2.885869E-02,1.815330E+02,2.013928E+03,5.175096E-03,2.346279E-01,3.196970E+02,4.213401E+03,9.113827E-03,4.908722E-01,1.065068E+01,3.063596E+02,3.036276E-04,3.569170E-02,0.000000E+00,4.054499E+03,0.000000E+00,4.723598E-01,0.000000E+00,9.971477E+02,0.000000E+00,1.161703E-01,8.323858E+01,5.099500E+02,2.372941E-03,5.941052E-02
10:33:00,4.262537E+02,7.824904E+02,1.215148E-02,9.116299E-02,1.412256E+03,2.777640E+03,4.026016E-02,3.236053E-01,3.395717E+02,4.377712E+02,9.680402E-03,5.100149E-02,4.345564E+02,6.379026E+02,1.238817E-02,7.431797E-02,7.808723E+02,9.531127E+03,2.226091E-02,1.110406E+00,8.895561E+02,5.730815E+03,2.535923E-02,6.676573E-01,1.977532E+01,4.265041E+02,5.637503E-04,4.968911E-02,0.000000E+00,1.148660E+03,0.000000E+00,1.338226E-01,3.388477E+02,1.514959E+03,9.659758E-03,1.764967E-01,0.000000E+00,2.077351E+03,0.000000E+00,2.420194E-01,0.000000E+00,2.159936E+03,0.000000E+00,2.516407E-01,0.000000E+00,4.413540E+03,0.000000E+00,5.141890E-01,0.000000E+00,1.787770E+03,0.000000E+00,2.082863E-01,0.000000E+00,3.419769E+02,0.000000E+00,3.984153E-02,0.000000E+00,3.349962E+02,0.000000E+00,3.902825E-02,0.000000E+00,2.141314E+02,0.000000E+00,2.494663E-02,0.000000E+00,4.518642E+03,0.000000E+00,5.264336E-01,5.845972E+02,4.097352E+03,1.666553E-02,4.773676E-01,0.000000E+00,4.639231E+02,0.000000E+00,5.404824E-02,7.790703E+02,5.970534E+03,2.220951E-02,6.955902E-01,1.127536E+03,3.241278E+03,3.214342E-02,3.776176E-01,0.000000E+00,2.489043E+03,0.000000E+00,2.899800E-01,0.000000E+00,1.539749E+03,0.000000E+00,1.793847E-01,5.451166E+01,2.656027E+02,1.554003E-03,3.094339E-02,6.688741E+01,2.694644E+02,1.906807E-03,3.139330E-02,0.000000E+00,3.580755E+02,0.000000E+00,4.171673E-02,4.633059E+01,2.477824E+02,1.320780E-03,2.886730E-02,1.815326E+02,2.014310E+03,5.175084E-03,2.346723E-01,3.196929E+02,4.214418E+03,9.113711E-03,4.909907E-01,1.062879E+01,3.065767E+02,3.030035E-04,3.571699E-02,0.000000E+00,4.056024E+03,0.000000E+00,4.725375E-01,0.000000E+00,9.977313E+02,0.000000E+00,1.162383E-01,8.323836E+01,5.106428E+02,2.372935E-03,5.949123E-02
10:34:00,4.262531E+02,7.848279E+02,1.215146E-02,9.143531E-02,1.412252E+03,2.781509E+03,4.026003E-02,3.240560E-01,3.395713E+02,4.384380E+02,9.680391E-03,5.107918E-02,4.345555E+02,6.388647E+02,1.238815E-02,7.443006E-02,7.808409E+02,9.548602E+03,2.226002E-02,1.112442E+00,8.895060E+02,5.733991E+03,2.535780E-02,6.680274E-01,1.975881E+01,4.265968E+02,5.632797E-04,4.969991E-02,0.000000E+00,1.148772E+03,0.000000E+00,1.338357E-01,3.388445E+02,1.515480E+03,9.659668E-03,1.765574E-01,0.000000E+00,2.077572E+03,0.000000E+00,2.420451E-01,0.000000E+00,2.160214E+03,0.000000E+00,2.516732E-01,0.000000E+00,4.414305E+03,0.000000E+00,5.142781E-01,0.000000E+00,1.787942E+03,0.000000E+00,2.083064E-01,0.000000E+00,3.420015E+02,0.000000E+00,3.984441E-02,0.000000E+00,3.350207E+02,0.000000E+00,3.903111E-02,0.000000E+00,2.144321E+02,0.000000E+00,2.498165E-02,0.000000E+00,4.519936E+03,0.000000E+00,5.265844E-01,5.845863E+02,4.105558E+03,1.666522E-02,4.783237E-01,0.000000E+00,4.639570E+02,0.000000E+00,5.405219E-02,7.790684E+02,5.972398E+03,2.220946E-02,6.958074E-01,1.127532E+03,3.252830E+03,3.214332E-02,3.789635E-01,0.000000E+00,2.489257E+03,0.000000E+00,2.900049E-01,0.000000E+00,1.539827E+03,0.000000E+00,1.793938E-01,5.451154E+01,2.654222E+02,1.554000E-03,3.092237E-02,6.688723E+01,2.696289E+02,1.906802E-03,3.141247E-02,0.000000E+00,3.581852E+02,0.000000E+00,4.172951E-02,4.632706E+01,2.478565E+02,1.320679E-03,2.887592E-02,1.815322E+02,2.014694E+03,5.175073E-03,2.347171E-01,3.196889E+02,4.215437E+03,9.113596E-03,4.911094E-01,1.060700E+01,3.067944E+02,3.023821E-04,3.574235E-02,0.000000E+00,4.057550E+03,0.000000E+00,4.727153E-01,0.000000E+00,9.983144E+02,0.000000E+00,1.163062E-01,8.323814E+01,5.113358E+02,2.372929E-03,5.957196E-02
10:35:00,4.262525E+02,7.871601E+02,1.215145E-02,9.170703E-02,1.412248E+03,2.785371E+03,4.025991E-02,3.245058E-01,3.395709E+02,4.391050E+02,9.680380E-03,5.115689E-02,4.345545E+02,6.398252E+02,1.238812E-02,7.454196E-02,7.808096E+02,9.566020E+03,2.225912E-02,1.114471E+00,8.894562E+02,5.737166E+03,2.535638E-02,6.683972E-01,1.974236E+01,4.266897E+02,5.628107E-04,4.971074E-02,0.000000E+00,1.148883E+03,0.000000E+00,1.338487E-01,3.388413E+02,1.515981E+03,9.659577E-03,1.766157E-01,0.000000E+00,2.077793E+03,0.000000E+00,2.420708E-01,0.000000E+00,2.160494E+03,0.000000E+00,2.517058E-01,0.000000E+00,4.415071E+03,0.000000E+00,5.143673E-01,0.000000E+00,1.788113E+03,0.000000E+00,2.083264E-01,0.000000E+00,3.420261E+02,0.000000E+00,3.984726E-02,0.000000E+00,3.350451E+02,0.000000E+00,3.903395E-02,0.000000E+00,2.147331E+02,0.000000E+00,2.501672E-02,0.000000E+00,4.521231E+03,0.000000E+00,5.267353E-01,5.845754E+02,4.113741E+03,1.666491E-02,4.792770E-01,0.000000E+00,4.639908E+02,0.000000E+00,5.405612E-02,7.790665E+02,5.974265E+03,2.220940E-02,6.960248E-01,1.127528E+03,3.264377E+03,3.214322E-02,3.803088E-01,0.000000E+00,2.489471E+03,0.000000E+00,2.900299E-01,0.000000E+00,1.539904E+03,0.000000E+00,1.794029E-01,5.451141E+01,2.652457E+02,1.553996E-03,3.090181E-02,6.688705E+01,2.697961E+02,1.906797E-03,3.143195E-02,0.000000E+00,3.582953E+02,0.000000E+00,4.174233E-02,4.632354E+01,2.479307E+02,1.320579E-03,2.888458E-02,1.815318E+02,2.015081E+03,5.175061E-03,2.347623E-01,3.196848E+02,4.216456E+03,9.113482E-03,4.912281E-01,1.058530E+01,3.070126E+02,3.017635E-04,3.576777E-02,0.000000E+00,4.059077E+03,0.000000E+00,4.728931E-01,0.000000E+00,9.988969E+02,0.000000E+00,1.163741E-01,8.323792E+01,5.120288E+02,2.372922E-03,5.965270E-02
10:36:00,4.262519E+02,7.894870E+02,1.215143E-02,9.197812E-02,1.412243E+03,2.789225E+03,4.025978E-02,3.249548E-01,3.395705E+02,4.397721E+02,9.680369E-03,5.123461E-02,4.345536E+02,6.407842E+02,1.238809E-02,7.465369E-02,7.807785E+02,9.583380E+03,2.225824E-02,1.116493E+00,8.894066E+02,5.740338E+03,2.535497E-02,6.687668E-01,1.972596E+01,4.267829E+02,5.623433E-04,4.972159E-02,0.000000E+00,1.148995E+03,0.000000E+00,1.338616E-01,3.388382E+02,1.516460E+03,9.659488E-03,1.766715E-01,0.000000E+00,2.078014E+03,0.000000E+00,2.420966E-01,0.000000E+00,2.160774E+03,0.000000E+00,2.517385E-01,0.000000E+00,4.415839E+03,0.000000E+00,5.144568E-01,0.000000E+00,1.788284E+03,0.000000E+00,2.083463E-01,0.000000E+00,3.420505E+02,0.000000E+00,3.985010E-02,0.000000E+00,3.350693E+02,0.000000E+00,3.903678E-02,0.000000E+00,2.150343E+02,0.000000E+00,2.505182E-02,0.000000E+00,4.522527E+03,0.000000E+00,5.268863E-01,5.845646E+02,4.121901E+03,1.666460E-02,4.802277E-01,0.000000E+00,4.640243E+02,0.000000E+00,5.406003E-02,7.790646E+02,5.976132E+03,2.220935E-02,6.962424E-01,1.127525E+03,3.275919E+03,3.214312E-02,3.816534E-01,0.000000E+00,2.489687E+03,0.000000E+00,2.900550E-01,0.000000E+00,1.539982E+03,0.000000E+00,1.794119E-01,5.451129E+01,2.650732E+02,1.553993E-03,3.088171E-02,6.688687E+01,2.699661E+02,1.906792E-03,3.145175E-02,0.000000E+00,3.584057E+02,0.000000E+00,4.175520E-02,4.632003E+01,2.480052E+02,1.320478E-03,2.889325E-02,1.815314E+02,2.015472E+03,5.175049E-03,2.348077E-01,3.196808E+02,4.217476E+03,9.113367E-03,4.913469E-01,1.056369E+01,3.072313E+02,3.011476E-04,3.579325E-02,0.000000E+00,4.060603E+03,0.000000E+00,4.730710E-01,0.000000E+00,9.994790E+02,0.000000E+00,1.164419E-01,8.323770E+01,5.127219E+02,2.372916E-03,5.973345E-02
10:37:00,4.262513E+02,7.918084E+02,1.215141E-02,9.224857E-02,1.412239E+03,2.793071E+03,4.025966E-02,3.254030E-01,3.395701E+02,4.404392E+02,9.680358E-03,5.131233E-02,4.345527E+02,6.417415E+02,1.238807E-02,7.476523E-02,7.807476E+02,9.600682E+03,2.225736E-02,1.118509E+00,8.893572E+02,5.743508E+03,2.535356E-02,6.691361E-01,1.970963E+01,4.268762E+02,5.618776E-04,4.973246E-02,0.000000E+00,1.149106E+03,0.000000E+00,1.338746E-01,3.388350E+02,1.516919E+03,9.659398E-03,1.767249E-01,0.000000E+00,2.078236E+03,0.000000E+00,2.421224E-01,0.000000E+00,2.161056E+03,0.000000E+00,2.517713E-01,0.000000E+00,4.416608E+03,0.000000E+00,5.145464E-01,0.000000E+00,1.788454E+03,0.000000E+00,2.083661E-01,0.000000E+00,3.420747E+02,0.000000E+00,3.985293E-02,0.000000E+00,3.350934E+02,0.000000E+00,3.903958E-02,0.000000E+00,2.153359E+02,0.000000E+00,2.508695E-02,0.000000E+00,4.523824E+03,0.000000E+00,5.270374E-01,5.845538E+02,4.130037E+03,1.666429E-02,4.811757E-01,0.000000E+00,4.640577E+02,0.000000E+00,5.406392E-02,7.790627E+02,5.978002E+03,2.220930E-02,6.964602E-01,1.127522E+03,3.287455E+03,3.214302E-02,3.829974E-01,0.000000E+00,2.489903E+03,0.000000E+00,2.900802E-01,0.000000E+00,1.540060E+03,0.000000E+00,1.794210E-01,5.451116E+01,2.649046E+02,1.553989E-03,3.086207E-02,6.688669E+01,2.701387E+02,1.906787E-03,3.147186E-02,0.000000E+00,3.585166E+02,0.000000E+00,4.176811E-02,4.631652E+01,2.480799E+02,1.320379E-03,2.890196E-02,1.815310E+02,2.015865E+03,5.175038E-03,2.348536E-01,3.196768E+02,4.218496E+03,9.113253E-03,4.914659E-01,1.054218E+01,3.074505E+02,3.005344E-04,3.581879E-02,0.000000E+00,4.062130E+03,0.000000E+00,4.732489E-01,0.000000E+00,1.000060E+03,0.000000E+00,1.165097E-01,8.323749E+01,5.134150E+02,2.372910E-03,5.981420E-02
10:38:00,4.262507E+02,7.941242E+02,1.215139E-02,9.251837E-02,1.412234E+03,2.796911E+03,4.025953E-02,3.258503E-01,3.395697E+02,4.411064E+02,9.680347E-03,5.139006E-02,4.345518E+02,6.426973E+02,1.238804E-02,7.487658E-02,7.807168E+02,9.617924E+03,2.225648E-02,1.120518E+00,8.893081E+02,5.746675E+03,2.535216E-02,6.695051E-01,1.969335E+01,4.269698E+02,5.614134E-04,4.974336E-02,0.000000E+00,1.149217E+03,0.000000E+00,1.338875E-01,3.388319E+02,1.517357E+03,9.659309E-03,1.767760E-01,0.000000E+00,2.078457E+03,0.000000E+00,2.421482E-01,0.000000E+00,2.161338E+03,0.000000E+00,2.518042E-01,0.000000E+00,4.417379E+03,0.000000E+00,5.146362E-01,0.000000E+00,1.788624E+03,0.000000E+00,2.083859E-01,0.000000E+00,3.420988E+02,0.000000E+00,3.985574E-02,0.000000E+00,3.351173E+02,0.000000E+00,3.904237E-02,0.000000E+00,2.156378E+02,0.000000E+00,2.512212E-02,0.000000E+00,4.525122E+03,0.000000E+00,5.271885E-01,5.845430E+02,4.138149E+03,1.666398E-02,4.821207E-01,0.000000E+00,4.640909E+02,0.000000E+00,5.406779E-02,7.790608E+02,5.979873E+03,2.220924E-02,6.966782E-01,1.127518E+03,3.298984E+03,3.214292E-02,3.843406E-01,0.000000E+00,2.490120E+03,0.000000E+00,2.901055E-01,0.000000E+00,1.540138E+03,0.000000E+00,1.794301E-01,5.451104E+01,2.647399E+02,1.553986E-03,3.084288E-02,6.688651E+01,2.703140E+02,1.906781E-03,3.149229E-02,0.000000E+00,3.586278E+02,0.000000E+00,4.178107E-02,4.631303E+01,2.481548E+02,1.320279E-03,2.891068E-02,1.815306E+02,2.016262E+03,5.175026E-03,2.348998E-01,3.196728E+02,4.219518E+03,9.113139E-03,4.915849E-01,1.052077E+01,3.076701E+02,2.999238E-04,3.584438E-02,0.000000E+00,4.063658E+03,0.000000E+00,4.734268E-01,0.000000E+00,1.000641E+03,0.000000E+00,1.165773E-01,8.323727E+01,5.141081E+02,2.372904E-03,5.989494E-02
10:39:00,4.262501E+02,7.964342E+02,1.215138E-02,9.278749E-02,1.412230E+03,2.800742E+03,4.025941E-02,3.262967E-01,3.395694E+02,4.417736E+02,9.680336E-03,5.146779E-02,4.345509E+02,6.436515E+02,1.238802E-02,7.498774E-02,7.806863E+02,9.635106E+03,2.225561E-02,1.122519E+00,8.892592E+02,5.749840E+03,2.535076E-02,6.698738E-01,1.967712E+01,4.270635E+02,5.609509E-04,4.975428E-02,0.000000E+00,1.149328E+03,0.000000E+00,1.339004E-01,3.388288E+02,1.517774E+03,9.659221E-03,1.768246E-01,0.000000E+00,2.078679E+03,0.000000E+00,2.421741E-01,0.000000E+00,2.161622E+03,0.000000E+00,2.518372E-01,0.000000E+00,4.418151E+03,0.000000E+00,5.147262E-01,0.000000E+00,1.788793E+03,0.000000E+00,2.084055E-01,0.000000E+00,3.421228E+02,0.000000E+00,3.985854E-02,0.000000E+00,3.351411E+02,0.000000E+00,3.904514E-02,0.000000E+00,2.159399E+02,0.000000E+00,2.515732E-02,0.000000E+00,4.526420E+03,0.000000E+00,5.273398E-01,5.845322E+02,4.146236E+03,1.666368E-02,4.830629E-01,0.000000E+00,4.641239E+02,0.000000E+00,5.407164E-02,7.790590E+02,5.981746E+03,2.220919E-02,6.968964E-01,1.127515E+03,3.310505E+03,3.214283E-02,3.856828E-01,0.000000E+00,2.490339E+03,0.000000E+00,2.901310E-01,0.000000E+00,1.540216E+03,0.000000E+00,1.794392E-01,5.451092E+01,2.645791E+02,1.553982E-03,3.082414E-02,6.688633E+01,2.704920E+02,1.906776E-03,3.151302E-02,0.000000E+00,3.587394E+02,0.000000E+00,4.179408E-02,4.630955E+01,2.482300E+02,1.320180E-03,2.891944E-02,1.815302E+02,2.016662E+03,5.175015E-03,2.349464E-01,3.196688E+02,4.220540E+03,9.113026E-03,4.917040E-01,1.049944E+01,3.078902E+02,2.993160E-04,3.587002E-02,0.000000E+00,4.065185E+03,0.000000E+00,4.736048E-01,0.000000E+00,1.001222E+03,0.000000E+00,1.166450E-01,8.323705E+01,5.148011E+02,2.372898E-03,5.997568E-02
10:40:00,4.262495E+02,7.987383E+02,1.215136E-02,9.305592E-02,1.412226E+03,2.804566E+03,4.025929E-02,3.267422E-01,3.395690E+02,4.424407E+02,9.680326E-03,5.154551E-02,4.345500E+02,6.446040E+02,1.238799E-02,7.509871E-02,7.806558E+02,9.652225E+03,2.225474E-02,1.124514E+00,8.892106E+02,5.753002E+03,2.534938E-02,6.702422E-01,1.966095E+01,4.271575E+02,5.604900E-04,4.976523E-02,0.000000E+00,1.149439E+03,0.000000E+00,1.339133E-01,3.388257E+02,1.518171E+03,9.659132E-03,1.768709E-01,0.000000E+00,2.078902E+03,0.000000E+00,2.422000E-01,0.000000E+00,2.161906E+03,0.000000E+00,2.518703E-01,0.000000E+00,4.418925E+03,0.000000E+00,5.148164E-01,0.000000E+00,1.788961E+03,0.000000E+00,2.084251E-01,0.000000E+00,3.421467E+02,0.000000E+00,3.986132E-02,0.000000E+00,3.351647E+02,0.000000E+00,3.904789E-02,0.000000E+00,2.162424E+02,0.000000E+00,2.519255E-02,0.000000E+00,4.527720E+03,0.000000E+00,5.274912E-01,5.845215E+02,4.154298E+03,1.666337E-02,4.840021E-01,0.000000E+00,4.641568E+02,0.000000E+00,5.407546E-02,7.790571E+02,5.983621E+03,2.220914E-02,6.971148E-01,1.127511E+03,3.322018E+03,3.214273E-02,3.870240E-01,0.000000E+00,2.490558E+03,0.000000E+00,2.901565E-01,0.000000E+00,1.540295E+03,0.000000E+00,1.794483E-01,5.451080E+01,2.644220E+02,1.553979E-03,3.080584E-02,6.688615E+01,2.706726E+02,1.906771E-03,3.153406E-02,0.000000E+00,3.588515E+02,0.000000E+00,4.180713E-02,4.630607E+01,2.483053E+02,1.320081E-03,2.892822E-02,1.815298E+02,2.017064E+03,5.175003E-03,2.349933E-01,3.196649E+02,4.221563E+03,9.112913E-03,4.918231E-01,1.047821E+01,3.081107E+02,2.987107E-04,3.589571E-02,0.000000E+00,4.066713E+03,0.000000E+00,4.737828E-01,0.000000E+00,1.001801E+03,0.000000E+00,1.167125E-01,8.323684E+01,5.154940E+02,2.372892E-03,6.005641E-02
10:41:00,4.262489E+02,8.010364E+02,1.215134E-02,9.332366E-02,1.412222E+03,2.808383E+03,4.025917E-02,3.271869E-01,3.395686E+02,4.431077E+02,9.680315E-03,5.162322E-02,4.345492E+02,6.455548E+02,1.238797E-02,7.520948E-02,7.806256E+02,9.669282E+03,2.225388E-02,1.126501E+00,8.891622E+02,5.756162E+03,2.534800E-02,6.706104E-01,1.964484E+01,4.272516E+02,5.600307E-04,4.977620E-02,0.000000E+00,1.149549E+03,0.000000E+00,1.339262E-01,3.388226E+02,1.518548E+03,9.659045E-03,1.769148E-01,0.000000E+00,2.079124E+03,0.000000E+00,2.422259E-01,0.000000E+00,2.162192E+03,0.000000E+00,2.519036E-01,0.000000E+00,4.419701E+03,0.000000E+00,5.149067E-01,0.000000E+00,1.789128E+03,0.000000E+00,2.084446E-01,0.000000E+00,3.421704E+02,0.000000E+00,3.986408E-02,0.000000E+00,3.351882E+02,0.000000E+00,3.905063E-02,0.000000E+00,2.165451E+02,0.000000E+00,2.522782E-02,0.000000E+00,4.529020E+03,0.000000E+00,5.276427E-01,5.845108E+02,4.162334E+03,1.666306E-02,4.849384E-01,0.000000E+00,4.641894E+02,0.000000E+00,5.407927E-02,7.790552E+02,5.985497E+03,2.220908E-02,6.973334E-01,1.127508E+03,3.333521E+03,3.214263E-02,3.883642E-01,0.000000E+00,2.490778E+03,0.000000E+00,2.901821E-01,0.000000E+00,1.540373E+03,0.000000E+00,1.794574E-01,5.451068E+01,2.642687E+02,1.553975E-03,3.078798E-02,6.688597E+01,2.708558E+02,1.906766E-03,3.155540E-02,0.000000E+00,3.589639E+02,0.000000E+00,4.182022E-02,4.630261E+01,2.483809E+02,1.319982E-03,2.893702E-02,1.815293E+02,2.017470E+03,5.174991E-03,2.350405E-01,3.196609E+02,4.222587E+03,9.112800E-03,4.919424E-01,1.045707E+01,3.083316E+02,2.981080E-04,3.592144E-02,0.000000E+00,4.068241E+03,0.000000E+00,4.739608E-01,0.000000E+00,1.002380E+03,0.000000E+00,1.167799E-01,8.323662E+01,5.161868E+02,2.372886E-03,6.013712E-02
10:42:00,4.262483E+02,8.033284E+02,1.215133E-02,9.359069E-02,1.412217E+03,2.812192E+03,4.025905E-02,3.276306E-01,3.395683E+02,4.437747E+02,9.680305E-03,5.170092E-02,4.345483E+02,6.465040E+02,1.238794E-02,7.532007E-02,7.805955E+02,9.686276E+03,2.225302E-02,1.128481E+00,8.891140E+02,5.759319E+03,2.534662E-02,6.709782E-01,1.962878E+01,4.273460E+02,5.595729E-04,4.978720E-02,0.000000E+00,1.149659E+03,0.000000E+00,1.339390E-01,3.388195E+02,1.518904E+03,9.658957E-03,1.769563E-01,0.000000E+00,2.079347E+03,0.000000E+00,2.422518E-01,0.000000E+00,2.162478E+03,0.000000E+00,2.519369E-01,0.000000E+00,4.420478E+03,0.000000E+00,5.149972E-01,0.000000E+00,1.789295E+03,0.000000E+00,2.084641E-01,0.000000E+00,3.421941E+02,0.000000E+00,3.986683E-02,0.000000E+00,3.352115E+02,0.000000E+00,3.905334E-02,0.000000E+00,2.168480E+02,0.000000E+00,2.526311E-02,0.000000E+00,4.530320E+03,0.000000E+00,5.277942E-01,5.845001E+02,4.170344E+03,1.666276E-02,4.858716E-01,0.000000E+00,4.642219E+02,0.000000E+00,5.408305E-02,7.790534E+02,5.987374E+03,2.220903E-02,6.975521E-01,1.127504E+03,3.345014E+03,3.214254E-02,3.897032E-01,0.000000E+00,2.490999E+03,0.000000E+00,2.902079E-01,0.000000E+00,1.540451E+03,0.000000E+00,1.794665E-01,5.451055E+01,2.641192E+02,1.553972E-03,3.077056E-02,6.688579E+01,2.710415E+02,1.906761E-03,3.157704E-02,0.000000E+00,3.590767E+02,0.000000E+00,4.183337E-02,4.629916E+01,2.484567E+02,1.319884E-03,2.894585E-02,1.815289E+02,2.017879E+03,5.174980E-03,2.350882E-01,3.196570E+02,4.223611E+03,9.112687E-03,4.920617E-01,1.043602E+01,3.085528E+02,2.975080E-04,3.594721E-02,0.000000E+00,4.069769E+03,0.000000E+00,4.741388E-01,0.000000E+00,1.002959E+03,0.000000E+00,1.168473E-01,8.323641E+01,5.168795E+02,2.372879E-03,6.021782E-02
10:43:00,4.262477E+02,8.056142E+02,1.215131E-02,9.385699E-02,1.412213E+03,2.815993E+03,4.025893E-02,3.280734E-01,3.395679E+02,4.444414E+02,9.680295E-03,5.177860E-02,4.345474E+02,6.474515E+02,1.238792E-02,7.543046E-02,7.805656E+02,9.703205E+03,2.225217E-02,1.130453E+00,8.890660E+02,5.762474E+03,2.534526E-02,6.713458E-01,1.961278E+01,4.274406E+02,5.591167E-04,4.979821E-02,0.000000E+00,1.149769E+03,0.000000E+00,1.339519E-01,3.388165E+02,1.519241E+03,9.658870E-03,1.769954E-01,0.000000E+00,2.079570E+03,0.000000E+00,2.422778E-01,0.000000E+00,2.162765E+03,0.000000E+00,2.519704E-01,0.000000E+00,4.421256E+03,0.000000E+00,5.150880E-01,0.000000E+00,1.789461E+03,0.000000E+00,2.084834E-01,0.000000E+00,3.422175E+02,0.000000E+00,3.986957E-02,0.000000E+00,3.352347E+02,0.000000E+00,3.905605E-02,0.000000E+00,2.171513E+02,0.000000E+00,2.529844E-02,0.000000E+00,4.531622E+03,0.000000E+00,5.279458E-01,5.844894E+02,4.178327E+03,1.666246E-02,4.868017E-01,0.000000E+00,4.642542E+02,0.000000E+00,5.408682E-02,7.790515E+02,5.989253E+03,2.220898E-02,6.977710E-01,1.127501E+03,3.356497E+03,3.214244E-02,3.910409E-01,0.000000E+00,2.491221E+03,0.000000E+00,2.902337E-01,0.000000E+00,1.540529E+03,0.000000E+00,1.794756E-01,5.451043E+01,2.639734E+02,1.553968E-03,3.075358E-02,6.688562E+01,2.712297E+02,1.906756E-03,3.159897E-02,0.000000E+00,3.591898E+02,0.000000E+00,4.184655E-02,4.629571E+01,2.485327E+02,1.319785E-03,2.895471E-02,1.815285E+02,2.018291E+03,5.174968E-03,2.351362E-01,3.196530E+02,4.224636E+03,9.112575E-03,4.921811E-01,1.041506E+01,3.087744E+02,2.969105E-04,3.597302E-02,0.000000E+00,4.071297E+03,0.000000E+00,4.743168E-01,0.000000E+00,1.003536E+03,0.000000E+00,1.169146E-01,8.323620E+01,5.175720E+02,2.372873E-03,6.029849E-02
10:44:00,4.262471E+02,8.078936E+02,1.215129E-02,9.412255E-02,1.412209E+03,2.819786E+03,4.025881E-02,3.285154E-01,3.395675E+02,4.451080E+02,9.680285E-03,5.185626E-02,4.345466E+02,6.483974E+02,1.238789E-02,7.554065E-02,7.805358E+02,9.720069E+03,2.225132E-02,1.132418E+00,8.890183E+02,5.765626E+03,2.534390E-02,6.717130E-01,1.959683E+01,4.275354E+02,5.586621E-04,4.980926E-02,0.000000E+00,1.149879E+03,0.000000E+00,1.339647E-01,3.388134E+02,1.519557E+03,9.658783E-03,1.770323E-01,0.000000E+00,2.079794E+03,0.000000E+00,2.423039E-01,0.000000E+00,2.163054E+03,0.000000E+00,2.520040E-01,0.000000E+00,4.422037E+03,0.000000E+00,5.151789E-01,0.000000E+00,1.789627E+03,0.000000E+00,2.085027E-01,0.000000E+00,3.422409E+02,0.000000E+00,3.987229E-02,0.000000E+00,3.352577E+02,0.000000E+00,3.905873E-02,0.000000E+00,2.174548E+02,0.000000E+00,2.533380E-02,0.000000E+00,4.532924E+03,0.000000E+00,5.280975E-01,5.844788E+02,4.186283E+03,1.666215E-02,4.877286E-01,0.000000E+00,4.642864E+02,0.000000E+00,5.409056E-02,7.790497E+02,5.991134E+03,2.220893E-02,6.979901E-01,1.127498E+03,3.367968E+03,3.214235E-02,3.923773E-01,0.000000E+00,2.491443E+03,0.000000E+00,2.902596E-01,0.000000E+00,1.540607E+03,0.000000E+00,1.794848E-01,5.451031E+01,2.638313E+02,1.553965E-03,3.073702E-02,6.688544E+01,2.714205E+02,1.906751E-03,3.162120E-02,0.000000E+00,3.593034E+02,0.000000E+00,4.185978E-02,4.629228E+01,2.486090E+02,1.319687E-03,2.896359E-02,1.815281E+02,2.018706E+03,5.174957E-03,2.351845E-01,3.196491E+02,4.225661E+03,9.112463E-03,4.923005E-01,1.039419E+01,3.089962E+02,2.963156E-04,3.599887E-02,0.000000E+00,4.072825E+03,0.000000E+00,4.744948E-01,0.000000E+00,1.004113E+03,0.000000E+00,1.169818E-01,8.323599E+01,5.182642E+02,2.372867E-03,6.037914E-02
10:45:00,4.262466E+02,8.101665E+02,1.215128E-02,9.438735E-02,1.412205E+03,2.823571E+03,4.025870E-02,3.289564E-01,3.395672E+02,4.457744E+02,9.680275E-03,5.193389E-02,4.345457E+02,6.493415E+02,1.238787E-02,7.565065E-02,7.805062E+02,9.736866E+03,2.225048E-02,1.134375E+00,8.889708E+02,5.768776E+03,2.534254E-02,6.720799E-01,1.958094E+01,4.276303E+02,5.582090E-04,4.982032E-02,0.000000E+00,1.149989E+03,0.000000E+00,1.339775E-01,3.388104E+02,1.519853E+03,9.658697E-03,1.770668E-01,0.000000E+00,2.080017E+03,0.000000E+00,2.423299E-01,0.000000E+00,2.163343E+03,0.000000E+00,2.520377E-01,0.000000E+00,4.422818E+03,0.000000E+00,5.152699E-01,0.000000E+00,1.789792E+03,0.000000E+00,2.085219E-01,0.000000E+00,3.422642E+02,0.000000E+00,3.987500E-02,0.000000E+00,3.352806E+02,0.000000E+00,3.906140E-02,0.000000E+00,2.177585E+02,0.000000E+00,2.536918E-02,0.000000E+00,4.534227E+03,0.000000E+00,5.282493E-01,5.844682E+02,4.194212E+03,1.666185E-02,4.886523E-01,0.000000E+00,4.643184E+02,0.000000E+00,5.409429E-02,7.790478E+02,5.993016E+03,2.220887E-02,6.982094E-01,1.127494E+03,3.379426E+03,3.214225E-02,3.937123E-01,0.000000E+00,2.491667E+03,0.000000E+00,2.902857E-01,0.000000E+00,1.540686E+03,0.000000E+00,1.794939E-01,5.451019E+01,2.636928E+02,1.553962E-03,3.072088E-02,6.688526E+01,2.716138E+02,1.906746E-03,3.164371E-02,0.000000E+00,3.594174E+02,0.000000E+00,4.187306E-02,4.628886E+01,2.486854E+02,1.319590E-03,2.897250E-02,1.815277E+02,2.019124E+03,5.174945E-03,2.352332E-01,3.196452E+02,4.226687E+03,9.112352E-03,4.924201E-01,1.037341E+01,3.092183E+02,2.957232E-04,3.602475E-02,0.000000E+00,4.074353E+03,0.000000E+00,4.746729E-01,0.000000E+00,1.004689E+03,0.000000E+00,1.170489E-01,8.323577E+01,5.189561E+02,2.372861E-03,6.045975E-02
10:46:00,4.262460E+02,8.124328E+02,1.215126E-02,9.465138E-02,1.412201E+03,2.827349E+03,4.025858E-02,3.293964E-01,3.395669E+02,4.464405E+02,9.680265E-03,5.201149E-02,4.345449E+02,6.502840E+02,1.238784E-02,7.576045E-02,7.804768E+02,9.753595E+03,2.224964E-02,1.136324E+00,8.889235E+02,5.771923E+03,2.534119E-02,6.724465E-01,1.956510E+01,4.277255E+02,5.577574E-04,4.983141E-02,0.000000E+00,1.150098E+03,0.000000E+00,1.339902E-01,3.388074E+02,1.520130E+03,9.658611E-03,1.770990E-01,0.000000E+00,2.080241E+03,0.000000E+00,2.423560E-01,0.000000E+00,2.163633E+03,0.000000E+00,2.520715E-01,0.000000E+00,4.423602E+03,0.000000E+00,5.153612E-01,0.000000E+00,1.789956E+03,0.000000E+00,2.085411E-01,0.000000E+00,3.422873E+02,0.000000E+00,3.987770E-02,0.000000E+00,3.353034E+02,0.000000E+00,3.906405E-02,0.000000E+00,2.180625E+02,0.000000E+00,2.540460E-02,0.000000E+00,4.535530E+03,0.000000E+00,5.284012E-01,5.844576E+02,4.202112E+03,1.666155E-02,4.895728E-01,0.000000E+00,4.643502E+02,0.000000E+00,5.409799E-02,7.790460E+02,5.994899E+03,2.220882E-02,6.984288E-01,1.127491E+03,3.390872E+03,3.214216E-02,3.950457E-01,0.000000E+00,2.491891E+03,0.000000E+00,2.903119E-01,0.000000E+00,1.540764E+03,0.000000E+00,1.795030E-01,5.451007E+01,2.635579E+02,1.553958E-03,3.070517E-02,6.688509E+01,2.718095E+02,1.906741E-03,3.166652E-02,0.000000E+00,3.595318E+02,0.000000E+00,4.188639E-02,4.628544E+01,2.487621E+02,1.319493E-03,2.898144E-02,1.815273E+02,2.019544E+03,5.174934E-03,2.352822E-01,3.196413E+02,4.227713E+03,9.112241E-03,4.925396E-01,1.035272E+01,3.094407E+02,2.951333E-04,3.605065E-02,0.000000E+00,4.075881E+03,0.000000E+00,4.748509E-01,0.000000E+00,1.005264E+03,0.000000E+00,1.171159E-01,8.323556E+01,5.196478E+02,2.372855E-03,6.054033E-02
10:47:00,4.262454E+02,8.146923E+02,1.215125E-02,9.491462E-02,1.412197E+03,2.831118E+03,4.025846E-02,3.298356E-01,3.395665E+02,4.471063E+02,9.680255E-03,5.208907E-02,4.345440E+02,6.512247E+02,1.238782E-02,7.587005E-02,7.804475E+02,9.770256E+03,2.224880E-02,1.138265E+00,8.888764E+02,5.775067E+03,2.533985E-02,6.728129E-01,1.954931E+01,4.278209E+02,5.573074E-04,4.984253E-02,0.000000E+00,1.150208E+03,0.000000E+00,1.340029E-01,3.388044E+02,1.520386E+03,9.658525E-03,1.771289E-01,0.000000E+00,2.080466E+03,0.000000E+00,2.423822E-01,0.000000E+00,2.163925E+03,0.000000E+00,2.521055E-01,0.000000E+00,4.424386E+03,0.000000E+00,5.154526E-01,0.000000E+00,1.790119E+03,0.000000E+00,2.085601E-01,0.000000E+00,3.423103E+02,0.000000E+00,3.988038E-02,0.000000E+00,3.353260E+02,0.000000E+00,3.906668E-02,0.000000E+00,2.183667E+02,0.000000E+00,2.544004E-02,0.000000E+00,4.536834E+03,0.000000E+00,5.285531E-01,5.844470E+02,4.209984E+03,1.666125E-02,4.904899E-01,0.000000E+00,4.643818E+02,0.000000E+00,5.410168E-02,7.790441E+02,5.996784E+03,2.220877E-02,6.986484E-01,1.127488E+03,3.402303E+03,3.214207E-02,3.963775E-01,0.000000E+00,2.492117E+03,0.000000E+00,2.903381E-01,0.000000E+00,1.540843E+03,0.000000E+00,1.795121E-01,5.450995E+01,2.634266E+02,1.553955E-03,3.068988E-02,6.688491E+01,2.720076E+02,1.906736E-03,3.168960E-02,0.000000E+00,3.596465E+02,0.000000E+00,4.189976E-02,4.628203E+01,2.488391E+02,1.319395E-03,2.899040E-02,1.815269E+02,2.019968E+03,5.174922E-03,2.353316E-01,3.196374E+02,4.228740E+03,9.112130E-03,4.926592E-01,1.033212E+01,3.096632E+02,2.945460E-04,3.607658E-02,0.000000E+00,4.077409E+03,0.000000E+00,4.750289E-01,0.000000E+00,1.005839E+03,0.000000E+00,1.171828E-01,8.323535E+01,5.203391E+02,2.372849E-03,6.062087E-02
10:48:00,4.262449E+02,8.169451E+02,1.215123E-02,9.517708E-02,1.412193E+03,2.834880E+03,4.025835E-02,3.302738E-01,3.395662E+02,4.477719E+02,9.680246E-03,5.216660E-02,4.345432E+02,6.521637E+02,1.238780E-02,7.597944E-02,7.804184E+02,9.786848E+03,2.224797E-02,1.140198E+00,8.888296E+02,5.778208E+03,2.533852E-02,6.731788E-01,1.953358E+01,4.279165E+02,5.568589E-04,4.985367E-02,0.000000E+00,1.150317E+03,0.000000E+00,1.340157E-01,3.388014E+02,1.520624E+03,9.658439E-03,1.771566E-01,0.000000E+00,2.080690E+03,0.000000E+00,2.424083E-01,0.000000E+00,2.164217E+03,0.000000E+00,2.521395E-01,0.000000E+00,4.425173E+03,0.000000E+00,5.155442E-01,0.000000E+00,1.790282E+03,0.000000E+00,2.085791E-01,0.000000E+00,3.423332E+02,0.000000E+00,3.988304E-02,0.000000E+00,3.353485E+02,0.000000E+00,3.906930E-02,0.000000E+00,2.186711E+02,0.000000E+00,2.547550E-02,0.000000E+00,4.538139E+03,0.000000E+00,5.287050E-01,5.844365E+02,4.217827E+03,1.666095E-02,4.914037E-01,0.000000E+00,4.644133E+02,0.000000E+00,5.410535E-02,7.790423E+02,5.998670E+03,2.220872E-02,6.988681E-01,1.127485E+03,3.413720E+03,3.214197E-02,3.977076E-01,0.000000E+00,2.492343E+03,0.000000E+00,2.903645E-01,0.000000E+00,1.540921E+03,0.000000E+00,1.795213E-01,5.450983E+01,2.632989E+02,1.553951E-03,3.067499E-02,6.688474E+01,2.722082E+02,1.906731E-03,3.171296E-02,0.000000E+00,3.597617E+02,0.000000E+00,4.191317E-02,4.627864E+01,2.489162E+02,1.319299E-03,2.899938E-02,1.815265E+02,2.020395E+03,5.174911E-03,2.353814E-01,3.196335E+02,4.229767E+03,9.112019E-03,4.927789E-01,1.031160E+01,3.098860E+02,2.939611E-04,3.610253E-02,0.000000E+00,4.078936E+03,0.000000E+00,4.752068E-01,0.000000E+00,1.006412E+03,0.000000E+00,1.172496E-01,8.323514E+01,5.210300E+02,2.372843E-03,6.070137E-02
