Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
10:49:00,4.262443E+02,8.191909E+02,1.215121E-02,9.543872E-02,1.412189E+03,2.838633E+03,4.025823E-02,3.307111E-01,3.395658E+02,4.484371E+02,9.680236E-03,5.224410E-02,4.345423E+02,6.531010E+02,1.238777E-02,7.608864E-02,7.803894E+02,9.803370E+03,2.224714E-02,1.142123E+00,8.887830E+02,5.781347E+03,2.533719E-02,6.735445E-01,1.951790E+01,4.280124E+02,5.564119E-04,4.986483E-02,0.000000E+00,1.150426E+03,0.000000E+00,1.340284E-01,3.387984E+02,1.520843E+03,9.658354E-03,1.771821E-01,0.000000E+00,2.080915E+03,0.000000E+00,2.424345E-01,0.000000E+00,2.164510E+03,0.000000E+00,2.521737E-01,0.000000E+00,4.425960E+03,0.000000E+00,5.156360E-01,0.000000E+00,1.790445E+03,0.000000E+00,2.085980E-01,0.000000E+00,3.423560E+02,0.000000E+00,3.988570E-02,0.000000E+00,3.353708E+02,0.000000E+00,3.907191E-02,0.000000E+00,2.189758E+02,0.000000E+00,2.551100E-02,0.000000E+00,4.539444E+03,0.000000E+00,5.288571E-01,5.844260E+02,4.225641E+03,1.666065E-02,4.923140E-01,0.000000E+00,4.644446E+02,0.000000E+00,5.410899E-02,7.790405E+02,6.000557E+03,2.220866E-02,6.990880E-01,1.127481E+03,3.425122E+03,3.214188E-02,3.990359E-01,0.000000E+00,2.492570E+03,0.000000E+00,2.903910E-01,0.000000E+00,1.541000E+03,0.000000E+00,1.795304E-01,5.450971E+01,2.631747E+02,1.553948E-03,3.066052E-02,6.688456E+01,2.724111E+02,1.906726E-03,3.173661E-02,0.000000E+00,3.598772E+02,0.000000E+00,4.192663E-02,4.627525E+01,2.489936E+02,1.319202E-03,2.900840E-02,1.815261E+02,2.020825E+03,5.174899E-03,2.354314E-01,3.196297E+02,4.230794E+03,9.111909E-03,4.928986E-01,1.029117E+01,3.101089E+02,2.933787E-04,3.612850E-02,0.000000E+00,4.080464E+03,0.000000E+00,4.753848E-01,0.000000E+00,1.006985E+03,0.000000E+00,1.173163E-01,8.323493E+01,5.217206E+02,2.372837E-03,6.078182E-02
10:50:00,4.262438E+02,8.214296E+02,1.215120E-02,9.569954E-02,1.412185E+03,2.842378E+03,4.025812E-02,3.311474E-01,3.395655E+02,4.491019E+02,9.680227E-03,5.232155E-02,4.345415E+02,6.540365E+02,1.238775E-02,7.619763E-02,7.803605E+02,9.819821E+03,2.224632E-02,1.144039E+00,8.887366E+02,5.784483E+03,2.533587E-02,6.739098E-01,1.950227E+01,4.281084E+02,5.559664E-04,4.987602E-02,0.000000E+00,1.150535E+03,0.000000E+00,1.340410E-01,3.387954E+02,1.521042E+03,9.658270E-03,1.772053E-01,0.000000E+00,2.081140E+03,0.000000E+00,2.424608E-01,0.000000E+00,2.164805E+03,0.000000E+00,2.522080E-01,0.000000E+00,4.426749E+03,0.000000E+00,5.157279E-01,0.000000E+00,1.790606E+03,0.000000E+00,2.086168E-01,0.000000E+00,3.423786E+02,0.000000E+00,3.988834E-02,0.000000E+00,3.353931E+02,0.000000E+00,3.907449E-02,0.000000E+00,2.192806E+02,0.000000E+00,2.554651E-02,0.000000E+00,4.540749E+03,0.000000E+00,5.290092E-01,5.844155E+02,4.233425E+03,1.666035E-02,4.932209E-01,0.000000E+00,4.644757E+02,0.000000E+00,5.411262E-02,7.790386E+02,6.002446E+03,2.220861E-02,6.993080E-01,1.127478E+03,3.436507E+03,3.214179E-02,4.003624E-01,0.000000E+00,2.492799E+03,0.000000E+00,2.904175E-01,0.000000E+00,1.541078E+03,0.000000E+00,1.795396E-01,5.450959E+01,2.630539E+02,1.553945E-03,3.064646E-02,6.688439E+01,2.726164E+02,1.906721E-03,3.176052E-02,0.000000E+00,3.599931E+02,0.000000E+00,4.194014E-02,4.627188E+01,2.490712E+02,1.319106E-03,2.901744E-02,1.815257E+02,2.021258E+03,5.174888E-03,2.354819E-01,3.196258E+02,4.231822E+03,9.111799E-03,4.930183E-01,1.027083E+01,3.103320E+02,2.927987E-04,3.615449E-02,0.000000E+00,4.081991E+03,0.000000E+00,4.755627E-01,0.000000E+00,1.007556E+03,0.000000E+00,1.173829E-01,8.323472E+01,5.224107E+02,2.372831E-03,6.086222E-02
10:51:00,4.262432E+02,8.236612E+02,1.215118E-02,9.595953E-02,1.412181E+03,2.846116E+03,4.025801E-02,3.315828E-01,3.395652E+02,4.497663E+02,9.680218E-03,5.239896E-02,4.345407E+02,6.549703E+02,1.238772E-02,7.630642E-02,7.803319E+02,9.836199E+03,2.224551E-02,1.145947E+00,8.886904E+02,5.787616E+03,2.533455E-02,6.742748E-01,1.948670E+01,4.282046E+02,5.555224E-04,4.988723E-02,0.000000E+00,1.150643E+03,0.000000E+00,1.340537E-01,3.387924E+02,1.521222E+03,9.658185E-03,1.772263E-01,0.000000E+00,2.081366E+03,0.000000E+00,2.424870E-01,0.000000E+00,2.165100E+03,0.000000E+00,2.522424E-01,0.000000E+00,4.427540E+03,0.000000E+00,5.158200E-01,0.000000E+00,1.790767E+03,0.000000E+00,2.086356E-01,0.000000E+00,3.424012E+02,0.000000E+00,3.989097E-02,0.000000E+00,3.354151E+02,0.000000E+00,3.907707E-02,0.000000E+00,2.195857E+02,0.000000E+00,2.558206E-02,0.000000E+00,4.542055E+03,0.000000E+00,5.291613E-01,5.844051E+02,4.241179E+03,1.666005E-02,4.941243E-01,0.000000E+00,4.645067E+02,0.000000E+00,5.411623E-02,7.790368E+02,6.004335E+03,2.220856E-02,6.995282E-01,1.127475E+03,3.447876E+03,3.214170E-02,4.016868E-01,0.000000E+00,2.493028E+03,0.000000E+00,2.904442E-01,0.000000E+00,1.541157E+03,0.000000E+00,1.795488E-01,5.450948E+01,2.629367E+02,1.553941E-03,3.063280E-02,6.688422E+01,2.728240E+02,1.906716E-03,3.178471E-02,0.000000E+00,3.601095E+02,0.000000E+00,4.195369E-02,4.626851E+01,2.491490E+02,1.319010E-03,2.902651E-02,1.815253E+02,2.021694E+03,5.174877E-03,2.355327E-01,3.196220E+02,4.232850E+03,9.111689E-03,4.931381E-01,1.025057E+01,3.105552E+02,2.922212E-04,3.618050E-02,0.000000E+00,4.083518E+03,0.000000E+00,4.757406E-01,0.000000E+00,1.008127E+03,0.000000E+00,1.174494E-01,8.323451E+01,5.231003E+02,2.372825E-03,6.094256E-02
10:52:00,4.262427E+02,8.258854E+02,1.215117E-02,9.621866E-02,1.412177E+03,2.849844E+03,4.025790E-02,3.320173E-01,3.395649E+02,4.504303E+02,9.680209E-03,5.247632E-02,4.345399E+02,6.559023E+02,1.238770E-02,7.641500E-02,7.803034E+02,9.852504E+03,2.224469E-02,1.147847E+00,8.886444E+02,5.790746E+03,2.533324E-02,6.746395E-01,1.947117E+01,4.283010E+02,5.550798E-04,4.989846E-02,0.000000E+00,1.150752E+03,0.000000E+00,1.340663E-01,3.387895E+02,1.521384E+03,9.658102E-03,1.772451E-01,0.000000E+00,2.081592E+03,0.000000E+00,2.425134E-01,0.000000E+00,2.165396E+03,0.000000E+00,2.522769E-01,0.000000E+00,4.428332E+03,0.000000E+00,5.159123E-01,0.000000E+00,1.790928E+03,0.000000E+00,2.086543E-01,0.000000E+00,3.424236E+02,0.000000E+00,3.989358E-02,0.000000E+00,3.354371E+02,0.000000E+00,3.907962E-02,0.000000E+00,2.198910E+02,0.000000E+00,2.561762E-02,0.000000E+00,4.543361E+03,0.000000E+00,5.293135E-01,5.843947E+02,4.248902E+03,1.665975E-02,4.950240E-01,0.000000E+00,4.645375E+02,0.000000E+00,5.411981E-02,7.790350E+02,6.006226E+03,2.220851E-02,6.997485E-01,1.127472E+03,3.459227E+03,3.214161E-02,4.030092E-01,0.000000E+00,2.493258E+03,0.000000E+00,2.904710E-01,0.000000E+00,1.541235E+03,0.000000E+00,1.795579E-01,5.450936E+01,2.628228E+02,1.553938E-03,3.061953E-02,6.688404E+01,2.730339E+02,1.906711E-03,3.180917E-02,0.000000E+00,3.602262E+02,0.000000E+00,4.196729E-02,4.626515E+01,2.492271E+02,1.318914E-03,2.903560E-02,1.815249E+02,2.022133E+03,5.174865E-03,2.355838E-01,3.196181E+02,4.233879E+03,9.111580E-03,4.932579E-01,1.023039E+01,3.107785E+02,2.916460E-04,3.620651E-02,0.000000E+00,4.085044E+03,0.000000E+00,4.759184E-01,0.000000E+00,1.008697E+03,0.000000E+00,1.175158E-01,8.323431E+01,5.237893E+02,2.372820E-03,6.102284E-02
10:53:00,4.262422E+02,8.281023E+02,1.215115E-02,9.647693E-02,1.412173E+03,2.853565E+03,4.025778E-02,3.324507E-01,3.395645E+02,4.510939E+02,9.680200E-03,5.255362E-02,4.345391E+02,6.568325E+02,1.238768E-02,7.652337E-02,7.802750E+02,9.868736E+03,2.224388E-02,1.149738E+00,8.885986E+02,5.793873E+03,2.533193E-02,6.750038E-01,1.945570E+01,4.283977E+02,5.546387E-04,4.990972E-02,0.000000E+00,1.150860E+03,0.000000E+00,1.340789E-01,3.387866E+02,1.521526E+03,9.658018E-03,1.772618E-01,0.000000E+00,2.081818E+03,0.000000E+00,2.425397E-01,0.000000E+00,2.165693E+03,0.000000E+00,2.523115E-01,0.000000E+00,4.429126E+03,0.000000E+00,5.160047E-01,0.000000E+00,1.791088E+03,0.000000E+00,2.086729E-01,0.000000E+00,3.424459E+02,0.000000E+00,3.989618E-02,0.000000E+00,3.354589E+02,0.000000E+00,3.908216E-02,0.000000E+00,2.201965E+02,0.000000E+00,2.565321E-02,0.000000E+00,4.544668E+03,0.000000E+00,5.294657E-01,5.843843E+02,4.256594E+03,1.665946E-02,4.959202E-01,0.000000E+00,4.645681E+02,0.000000E+00,5.412338E-02,7.790332E+02,6.008119E+03,2.220846E-02,6.999689E-01,1.127469E+03,3.470559E+03,3.214152E-02,4.043295E-01,0.000000E+00,2.493488E+03,0.000000E+00,2.904979E-01,0.000000E+00,1.541314E+03,0.000000E+00,1.795671E-01,5.450924E+01,2.627124E+02,1.553934E-03,3.060667E-02,6.688387E+01,2.732461E+02,1.906706E-03,3.183389E-02,0.000000E+00,3.603433E+02,0.000000E+00,4.198093E-02,4.626180E+01,2.493054E+02,1.318819E-03,2.904473E-02,1.815245E+02,2.022575E+03,5.174854E-03,2.356353E-01,3.196143E+02,4.234907E+03,9.111471E-03,4.933777E-01,1.021030E+01,3.110018E+02,2.910733E-04,3.623253E-02,0.000000E+00,4.086570E+03,0.000000E+00,4.760962E-01,0.000000E+00,1.009265E+03,0.000000E+00,1.175821E-01,8.323410E+01,5.244779E+02,2.372814E-03,6.110305E-02
10:54:00,4.262416E+02,8.303116E+02,1.215114E-02,9.673432E-02,1.412169E+03,2.857278E+03,4.025767E-02,3.328833E-01,3.395642E+02,4.517569E+02,9.680191E-03,5.263087E-02,4.345383E+02,6.577609E+02,1.238766E-02,7.663154E-02,7.802468E+02,9.884893E+03,2.224308E-02,1.151620E+00,8.885531E+02,5.796998E+03,2.533063E-02,6.753678E-01,1.944028E+01,4.284945E+02,5.541991E-04,4.992100E-02,0.000000E+00,1.150968E+03,0.000000E+00,1.340915E-01,3.387836E+02,1.521651E+03,9.657935E-03,1.772762E-01,0.000000E+00,2.082044E+03,0.000000E+00,2.425661E-01,0.000000E+00,2.165992E+03,0.000000E+00,2.523463E-01,0.000000E+00,4.429921E+03,0.000000E+00,5.160974E-01,0.000000E+00,1.791247E+03,0.000000E+00,2.086915E-01,0.000000E+00,3.424682E+02,0.000000E+00,3.989877E-02,0.000000E+00,3.354806E+02,0.000000E+00,3.908469E-02,0.000000E+00,2.205021E+02,0.000000E+00,2.568882E-02,0.000000E+00,4.545975E+03,0.000000E+00,5.296180E-01,5.843739E+02,4.264254E+03,1.665916E-02,4.968127E-01,0.000000E+00,4.645986E+02,0.000000E+00,5.412693E-02,7.790314E+02,6.010012E+03,2.220841E-02,7.001895E-01,1.127466E+03,3.481872E+03,3.214143E-02,4.056475E-01,0.000000E+00,2.493720E+03,0.000000E+00,2.905249E-01,0.000000E+00,1.541393E+03,0.000000E+00,1.795763E-01,5.450912E+01,2.626053E+02,1.553931E-03,3.059420E-02,6.688370E+01,2.734605E+02,1.906702E-03,3.185887E-02,0.000000E+00,3.604608E+02,0.000000E+00,4.199462E-02,4.625846E+01,2.493839E+02,1.318723E-03,2.905387E-02,1.815241E+02,2.023020E+03,5.174842E-03,2.356871E-01,3.196105E+02,4.235936E+03,9.111362E-03,4.934976E-01,1.019030E+01,3.112252E+02,2.905029E-04,3.625856E-02,0.000000E+00,4.088096E+03,0.000000E+00,4.762739E-01,0.000000E+00,1.009833E+03,0.000000E+00,1.176482E-01,8.323389E+01,5.251658E+02,2.372808E-03,6.118320E-02
10:55:00,4.262411E+02,8.325134E+02,1.215112E-02,9.699083E-02,1.412165E+03,2.860982E+03,4.025756E-02,3.333148E-01,3.395639E+02,4.524195E+02,9.680182E-03,5.270806E-02,4.345374E+02,6.586876E+02,1.238763E-02,7.673950E-02,7.802187E+02,9.900975E+03,2.224228E-02,1.153494E+00,8.885077E+02,5.800119E+03,2.532934E-02,6.757315E-01,1.942491E+01,4.285915E+02,5.537610E-04,4.993230E-02,0.000000E+00,1.151076E+03,0.000000E+00,1.341041E-01,3.387807E+02,1.521756E+03,9.657852E-03,1.772886E-01,0.000000E+00,2.082271E+03,0.000000E+00,2.425925E-01,0.000000E+00,2.166291E+03,0.000000E+00,2.523812E-01,0.000000E+00,4.430717E+03,0.000000E+00,5.161901E-01,0.000000E+00,1.791406E+03,0.000000E+00,2.087100E-01,0.000000E+00,3.424903E+02,0.000000E+00,3.990134E-02,0.000000E+00,3.355021E+02,0.000000E+00,3.908720E-02,0.000000E+00,2.208079E+02,0.000000E+00,2.572445E-02,0.000000E+00,4.547282E+03,0.000000E+00,5.297703E-01,5.843635E+02,4.271883E+03,1.665887E-02,4.977015E-01,0.000000E+00,4.646289E+02,0.000000E+00,5.413046E-02,7.790296E+02,6.011906E+03,2.220835E-02,7.004102E-01,1.127462E+03,3.493166E+03,3.214134E-02,4.069632E-01,0.000000E+00,2.493953E+03,0.000000E+00,2.905520E-01,0.000000E+00,1.541472E+03,0.000000E+00,1.795855E-01,5.450900E+01,2.625016E+02,1.553928E-03,3.058211E-02,6.688353E+01,2.736772E+02,1.906697E-03,3.188411E-02,0.000000E+00,3.605787E+02,0.000000E+00,4.200835E-02,4.625513E+01,2.494627E+02,1.318629E-03,2.906305E-02,1.815237E+02,2.023468E+03,5.174831E-03,2.357393E-01,3.196067E+02,4.236965E+03,9.111254E-03,4.936174E-01,1.017037E+01,3.114486E+02,2.899349E-04,3.628458E-02,0.000000E+00,4.089621E+03,0.000000E+00,4.764516E-01,0.000000E+00,1.010400E+03,0.000000E+00,1.177142E-01,8.323369E+01,5.258531E+02,2.372802E-03,6.126327E-02
10:56:00,4.262406E+02,8.347074E+02,1.215111E-02,9.724644E-02,1.412161E+03,2.864677E+03,4.025746E-02,3.337454E-01,3.395636E+02,4.530815E+02,9.680173E-03,5.278519E-02,4.345367E+02,6.596125E+02,1.238761E-02,7.684725E-02,7.801908E+02,9.916981E+03,2.224148E-02,1.155359E+00,8.884626E+02,5.803237E+03,2.532806E-02,6.760948E-01,1.940959E+01,4.286888E+02,5.533242E-04,4.994363E-02,0.000000E+00,1.151183E+03,0.000000E+00,1.341166E-01,3.387778E+02,1.521844E+03,9.657769E-03,1.772988E-01,0.000000E+00,2.082498E+03,0.000000E+00,2.426189E-01,0.000000E+00,2.166591E+03,0.000000E+00,2.524161E-01,0.000000E+00,4.431515E+03,0.000000E+00,5.162831E-01,0.000000E+00,1.791564E+03,0.000000E+00,2.087284E-01,0.000000E+00,3.425123E+02,0.000000E+00,3.990391E-02,0.000000E+00,3.355235E+02,0.000000E+00,3.908969E-02,0.000000E+00,2.211140E+02,0.000000E+00,2.576010E-02,0.000000E+00,4.548589E+03,0.000000E+00,5.299226E-01,5.843532E+02,4.279479E+03,1.665857E-02,4.985865E-01,0.000000E+00,4.646590E+02,0.000000E+00,5.413398E-02,7.790278E+02,6.013802E+03,2.220830E-02,7.006310E-01,1.127459E+03,3.504439E+03,3.214125E-02,4.082765E-01,0.000000E+00,2.494187E+03,0.000000E+00,2.905792E-01,0.000000E+00,1.541551E+03,0.000000E+00,1.795947E-01,5.450889E+01,2.624012E+02,1.553924E-03,3.057042E-02,6.688336E+01,2.738961E+02,1.906692E-03,3.190961E-02,0.000000E+00,3.606969E+02,0.000000E+00,4.202213E-02,4.625181E+01,2.495417E+02,1.318534E-03,2.907225E-02,1.815233E+02,2.023919E+03,5.174820E-03,2.357918E-01,3.196029E+02,4.237993E+03,9.111146E-03,4.937373E-01,1.015053E+01,3.116721E+02,2.893693E-04,3.631061E-02,0.000000E+00,4.091145E+03,0.000000E+00,4.766292E-01,0.000000E+00,1.010965E+03,0.000000E+00,1.177801E-01,8.323348E+01,5.265398E+02,2.372796E-03,6.134327E-02
10:57:00,4.262401E+02,8.368935E+02,1.215109E-02,9.750114E-02,1.412158E+03,2.868365E+03,4.025735E-02,3.341750E-01,3.395633E+02,4.537430E+02,9.680164E-03,5.286225E-02,4.345359E+02,6.605355E+02,1.238759E-02,7.695479E-02,7.801630E+02,9.932909E+03,2.224069E-02,1.157214E+00,8.884177E+02,5.806352E+03,2.532677E-02,6.764577E-01,1.939432E+01,4.287862E+02,5.528890E-04,4.995499E-02,0.000000E+00,1.151291E+03,0.000000E+00,1.341291E-01,3.387749E+02,1.521914E+03,9.657687E-03,1.773069E-01,0.000000E+00,2.082725E+03,0.000000E+00,2.426454E-01,0.000000E+00,2.166892E+03,0.000000E+00,2.524512E-01,0.000000E+00,4.432314E+03,0.000000E+00,5.163762E-01,0.000000E+00,1.791721E+03,0.000000E+00,2.087467E-01,0.000000E+00,3.425342E+02,0.000000E+00,3.990646E-02,0.000000E+00,3.355448E+02,0.000000E+00,3.909217E-02,0.000000E+00,2.214201E+02,0.000000E+00,2.579577E-02,0.000000E+00,4.549897E+03,0.000000E+00,5.300749E-01,5.843429E+02,4.287043E+03,1.665828E-02,4.994677E-01,0.000000E+00,4.646890E+02,0.000000E+00,5.413747E-02,7.790260E+02,6.015698E+03,2.220825E-02,7.008519E-01,1.127456E+03,3.515689E+03,3.214116E-02,4.095872E-01,0.000000E+00,2.494421E+03,0.000000E+00,2.906066E-01,0.000000E+00,1.541630E+03,0.000000E+00,1.796039E-01,5.450877E+01,2.623041E+02,1.553921E-03,3.055910E-02,6.688319E+01,2.741171E+02,1.906687E-03,3.193536E-02,0.000000E+00,3.608156E+02,0.000000E+00,4.203596E-02,4.624850E+01,2.496209E+02,1.318439E-03,2.908148E-02,1.815229E+02,2.024373E+03,5.174808E-03,2.358447E-01,3.195991E+02,4.239022E+03,9.111038E-03,4.938572E-01,1.013077E+01,3.118955E+02,2.888059E-04,3.633664E-02,0.000000E+00,4.092669E+03,0.000000E+00,4.768067E-01,0.000000E+00,1.011530E+03,0.000000E+00,1.178459E-01,8.323328E+01,5.272258E+02,2.372790E-03,6.142319E-02
10:58:00,4.262396E+02,8.390717E+02,1.215108E-02,9.775490E-02,1.412154E+03,2.872044E+03,4.025724E-02,3.346036E-01,3.395630E+02,4.544039E+02,9.680156E-03,5.293925E-02,4.345351E+02,6.614568E+02,1.238757E-02,7.706212E-02,7.801353E+02,9.948758E+03,2.223990E-02,1.159061E+00,8.883729E+02,5.809465E+03,2.532550E-02,6.768203E-01,1.937910E+01,4.288839E+02,5.524551E-04,4.996636E-02,0.000000E+00,1.151398E+03,0.000000E+00,1.341416E-01,3.387721E+02,1.521966E+03,9.657605E-03,1.773130E-01,0.000000E+00,2.082953E+03,0.000000E+00,2.426719E-01,0.000000E+00,2.167195E+03,0.000000E+00,2.524865E-01,0.000000E+00,4.433114E+03,0.000000E+00,5.164695E-01,0.000000E+00,1.791878E+03,0.000000E+00,2.087650E-01,0.000000E+00,3.425559E+02,0.000000E+00,3.990900E-02,0.000000E+00,3.355660E+02,0.000000E+00,3.909464E-02,0.000000E+00,2.217265E+02,0.000000E+00,2.583146E-02,0.000000E+00,4.551205E+03,0.000000E+00,5.302273E-01,5.843326E+02,4.294573E+03,1.665799E-02,5.003450E-01,0.000000E+00,4.647188E+02,0.000000E+00,5.414095E-02,7.790242E+02,6.017595E+03,2.220820E-02,7.010730E-01,1.127453E+03,3.526918E+03,3.214108E-02,4.108954E-01,0.000000E+00,2.494657E+03,0.000000E+00,2.906340E-01,0.000000E+00,1.541709E+03,0.000000E+00,1.796131E-01,5.450866E+01,2.622103E+02,1.553918E-03,3.054817E-02,6.688302E+01,2.743403E+02,1.906682E-03,3.196136E-02,0.000000E+00,3.609347E+02,0.000000E+00,4.204983E-02,4.624520E+01,2.497004E+02,1.318345E-03,2.909074E-02,1.815225E+02,2.024829E+03,5.174797E-03,2.358979E-01,3.195954E+02,4.240051E+03,9.110931E-03,4.939770E-01,1.011109E+01,3.121188E+02,2.882449E-04,3.636266E-02,0.000000E+00,4.094192E+03,0.000000E+00,4.769842E-01,0.000000E+00,1.012093E+03,0.000000E+00,1.179115E-01,8.323307E+01,5.279110E+02,2.372784E-03,6.150302E-02
10:59:00,4.262390E+02,8.412418E+02,1.215106E-02,9.800773E-02,1.412150E+03,2.875714E+03,4.025713E-02,3.350312E-01,3.395627E+02,4.550642E+02,9.680147E-03,5.301617E-02,4.345343E+02,6.623762E+02,1.238754E-02,7.716924E-02,7.801078E+02,9.964529E+03,2.223912E-02,1.160898E+00,8.883284E+02,5.812574E+03,2.532423E-02,6.771825E-01,1.936393E+01,4.289817E+02,5.520226E-04,4.997776E-02,0.000000E+00,1.151505E+03,0.000000E+00,1.341541E-01,3.387692E+02,1.522001E+03,9.657523E-03,1.773170E-01,0.000000E+00,2.083181E+03,0.000000E+00,2.426985E-01,0.000000E+00,2.167498E+03,0.000000E+00,2.525218E-01,0.000000E+00,4.433916E+03,0.000000E+00,5.165629E-01,0.000000E+00,1.792035E+03,0.000000E+00,2.087832E-01,0.000000E+00,3.425776E+02,0.000000E+00,3.991152E-02,0.000000E+00,3.355870E+02,0.000000E+00,3.909709E-02,0.000000E+00,2.220329E+02,0.000000E+00,2.586716E-02,0.000000E+00,4.552513E+03,0.000000E+00,5.303797E-01,5.843223E+02,4.302070E+03,1.665769E-02,5.012184E-01,0.000000E+00,4.647485E+02,0.000000E+00,5.414440E-02,7.790225E+02,6.019494E+03,2.220815E-02,7.012941E-01,1.127450E+03,3.538123E+03,3.214099E-02,4.122008E-01,0.000000E+00,2.494893E+03,0.000000E+00,2.906615E-01,0.000000E+00,1.541788E+03,0.000000E+00,1.796223E-01,5.450854E+01,2.621196E+02,1.553915E-03,3.053761E-02,6.688285E+01,2.745656E+02,1.906677E-03,3.198761E-02,0.000000E+00,3.610541E+02,0.000000E+00,4.206375E-02,4.624191E+01,2.497801E+02,1.318251E-03,2.910003E-02,1.815221E+02,2.025289E+03,5.174786E-03,2.359515E-01,3.195916E+02,4.241080E+03,9.110824E-03,4.940969E-01,1.009149E+01,3.123421E+02,2.876862E-04,3.638867E-02,0.000000E+00,4.095714E+03,0.000000E+00,4.771615E-01,0.000000E+00,1.012655E+03,0.000000E+00,1.179770E-01,8.323287E+01,5.285955E+02,2.372779E-03,6.158276E-02
11:00:00,4.262385E+02,8.434038E+02,1.215105E-02,9.825961E-02,1.412146E+03,2.879376E+03,4.025703E-02,3.354578E-01,3.395624E+02,4.557238E+02,9.680139E-03,5.309303E-02,4.345335E+02,6.632938E+02,1.238752E-02,7.727614E-02,7.800805E+02,9.980221E+03,2.223834E-02,1.162726E+00,8.882841E+02,5.815680E+03,2.532297E-02,6.775443E-01,1.934881E+01,4.290798E+02,5.515916E-04,4.998918E-02,0.000000E+00,1.151612E+03,0.000000E+00,1.341666E-01,3.387663E+02,1.522018E+03,9.657442E-03,1.773190E-01,0.000000E+00,2.083409E+03,0.000000E+00,2.427251E-01,0.000000E+00,2.167802E+03,0.000000E+00,2.525572E-01,0.000000E+00,4.434720E+03,0.000000E+00,5.166565E-01,0.000000E+00,1.792190E+03,0.000000E+00,2.088014E-01,0.000000E+00,3.425992E+02,0.000000E+00,3.991404E-02,0.000000E+00,3.356079E+02,0.000000E+00,3.909953E-02,0.000000E+00,2.223396E+02,0.000000E+00,2.590289E-02,0.000000E+00,4.553821E+03,0.000000E+00,5.305321E-01,5.843121E+02,4.309533E+03,1.665740E-02,5.020879E-01,0.000000E+00,4.647780E+02,0.000000E+00,5.414784E-02,7.790207E+02,6.021393E+03,2.220810E-02,7.015154E-01,1.127447E+03,3.549304E+03,3.214090E-02,4.135034E-01,0.000000E+00,2.495130E+03,0.000000E+00,2.906892E-01,0.000000E+00,1.541867E+03,0.000000E+00,1.796315E-01,5.450842E+01,2.620322E+02,1.553911E-03,3.052743E-02,6.688268E+01,2.747930E+02,1.906672E-03,3.201411E-02,0.000000E+00,3.611740E+02,0.000000E+00,4.207771E-02,4.623862E+01,2.498600E+02,1.318158E-03,2.910934E-02,1.815217E+02,2.025751E+03,5.174774E-03,2.360053E-01,3.195879E+02,4.242109E+03,9.110717E-03,4.942168E-01,1.007197E+01,3.125653E+02,2.871297E-04,3.641467E-02,0.000000E+00,4.097236E+03,0.000000E+00,4.773388E-01,0.000000E+00,1.013216E+03,0.000000E+00,1.180423E-01,8.323266E+01,5.292791E+02,2.372773E-03,6.166241E-02
11:01:00,4.262380E+02,8.455562E+02,1.215103E-02,9.851037E-02,1.412143E+03,2.883023E+03,4.025692E-02,3.358827E-01,3.395621E+02,4.563816E+02,9.680131E-03,5.316965E-02,4.345327E+02,6.642081E+02,1.238750E-02,7.738265E-02,7.800533E+02,9.995825E+03,2.223756E-02,1.164544E+00,8.882400E+02,5.818777E+03,2.532171E-02,6.779051E-01,1.933374E+01,4.291779E+02,5.511619E-04,5.000062E-02,0.000000E+00,1.151719E+03,0.000000E+00,1.341790E-01,3.387635E+02,1.522017E+03,9.657361E-03,1.773189E-01,0.000000E+00,2.083637E+03,0.000000E+00,2.427517E-01,0.000000E+00,2.168107E+03,0.000000E+00,2.525927E-01,0.000000E+00,4.435523E+03,0.000000E+00,5.167501E-01,0.000000E+00,1.792345E+03,0.000000E+00,2.088194E-01,0.000000E+00,3.426206E+02,0.000000E+00,3.991653E-02,0.000000E+00,3.356287E+02,0.000000E+00,3.910194E-02,0.000000E+00,2.226462E+02,0.000000E+00,2.593861E-02,0.000000E+00,4.555129E+03,0.000000E+00,5.306844E-01,5.843019E+02,4.316958E+03,1.665711E-02,5.029530E-01,0.000000E+00,4.648073E+02,0.000000E+00,5.415125E-02,7.790189E+02,6.023291E+03,2.220805E-02,7.017366E-01,1.127444E+03,3.560456E+03,3.214082E-02,4.148027E-01,0.000000E+00,2.495368E+03,0.000000E+00,2.907169E-01,0.000000E+00,1.541946E+03,0.000000E+00,1.796407E-01,5.450831E+01,2.619479E+02,1.553908E-03,3.051760E-02,6.688251E+01,2.750224E+02,1.906668E-03,3.204083E-02,0.000000E+00,3.612940E+02,0.000000E+00,4.209170E-02,4.623535E+01,2.499401E+02,1.318065E-03,2.911867E-02,1.815213E+02,2.026216E+03,5.174763E-03,2.360595E-01,3.195841E+02,4.243137E+03,9.110611E-03,4.943366E-01,1.005253E+01,3.127882E+02,2.865755E-04,3.644065E-02,0.000000E+00,4.098756E+03,0.000000E+00,4.775159E-01,0.000000E+00,1.013776E+03,0.000000E+00,1.181075E-01,8.323246E+01,5.299618E+02,2.372767E-03,6.174195E-02
11:02:00,4.262375E+02,8.476989E+02,1.215102E-02,9.876001E-02,1.412139E+03,2.886658E+03,4.025682E-02,3.363061E-01,3.395618E+02,4.570377E+02,9.680123E-03,5.324609E-02,4.345320E+02,6.651194E+02,1.238748E-02,7.748883E-02,7.800262E+02,1.001134E+04,2.223679E-02,1.166352E+00,8.881960E+02,5.821865E+03,2.532046E-02,6.782649E-01,1.931872E+01,4.292761E+02,5.507336E-04,5.001206E-02,0.000000E+00,1.151825E+03,0.000000E+00,1.341914E-01,3.387607E+02,1.521998E+03,9.657281E-03,1.773167E-01,0.000000E+00,2.083865E+03,0.000000E+00,2.427782E-01,0.000000E+00,2.168413E+03,0.000000E+00,2.526283E-01,0.000000E+00,4.436328E+03,0.000000E+00,5.168438E-01,0.000000E+00,1.792499E+03,0.000000E+00,2.088374E-01,0.000000E+00,3.426419E+02,0.000000E+00,3.991901E-02,0.000000E+00,3.356492E+02,0.000000E+00,3.910434E-02,0.000000E+00,2.229528E+02,0.000000E+00,2.597433E-02,0.000000E+00,4.556435E+03,0.000000E+00,5.308366E-01,5.842917E+02,4.324346E+03,1.665682E-02,5.038137E-01,0.000000E+00,4.648363E+02,0.000000E+00,5.415463E-02,7.790172E+02,6.025189E+03,2.220800E-02,7.019577E-01,1.127441E+03,3.571579E+03,3.214073E-02,4.160985E-01,0.000000E+00,2.495606E+03,0.000000E+00,2.907446E-01,0.000000E+00,1.542025E+03,0.000000E+00,1.796499E-01,5.450819E+01,2.618666E+02,1.553905E-03,3.050813E-02,6.688235E+01,2.752538E+02,1.906663E-03,3.206778E-02,0.000000E+00,3.614143E+02,0.000000E+00,4.210571E-02,4.623208E+01,2.500203E+02,1.317971E-03,2.912801E-02,1.815209E+02,2.026684E+03,5.174752E-03,2.361140E-01,3.195804E+02,4.244165E+03,9.110505E-03,4.944563E-01,1.003317E+01,3.130109E+02,2.860235E-04,3.646660E-02,0.000000E+00,4.100274E+03,0.000000E+00,4.776927E-01,0.000000E+00,1.014334E+03,0.000000E+00,1.181725E-01,8.323226E+01,5.306435E+02,2.372761E-03,6.182136E-02
11:03:00,4.262370E+02,8.498319E+02,1.215101E-02,9.900851E-02,1.412135E+03,2.890278E+03,4.025671E-02,3.367280E-01,3.395616E+02,4.576922E+02,9.680115E-03,5.332234E-02,4.345312E+02,6.660277E+02,1.238746E-02,7.759464E-02,7.799993E+02,1.002676E+04,2.223602E-02,1.168149E+00,8.881523E+02,5.824943E+03,2.531921E-02,6.786235E-01,1.930374E+01,4.293744E+02,5.503067E-04,5.002352E-02,0.000000E+00,1.151931E+03,0.000000E+00,1.342037E-01,3.387579E+02,1.521961E+03,9.657200E-03,1.773123E-01,0.000000E+00,2.084093E+03,0.000000E+00,2.428048E-01,0.000000E+00,2.168719E+03,0.000000E+00,2.526640E-01,0.000000E+00,4.437132E+03,0.000000E+00,5.169376E-01,0.000000E+00,1.792652E+03,0.000000E+00,2.088552E-01,0.000000E+00,3.426631E+02,0.000000E+00,3.992148E-02,0.000000E+00,3.356697E+02,0.000000E+00,3.910672E-02,0.000000E+00,2.232594E+02,0.000000E+00,2.601005E-02,0.000000E+00,4.557740E+03,0.000000E+00,5.309887E-01,5.842816E+02,4.331695E+03,1.665653E-02,5.046699E-01,0.000000E+00,4.648651E+02,0.000000E+00,5.415798E-02,7.790154E+02,6.027087E+03,2.220795E-02,7.021788E-01,1.127438E+03,3.582670E+03,3.214065E-02,4.173907E-01,0.000000E+00,2.495845E+03,0.000000E+00,2.907725E-01,0.000000E+00,1.542104E+03,0.000000E+00,1.796591E-01,5.450808E+01,2.617883E+02,1.553901E-03,3.049901E-02,6.688218E+01,2.754870E+02,1.906658E-03,3.209496E-02,0.000000E+00,3.615348E+02,0.000000E+00,4.211975E-02,4.622883E+01,2.501006E+02,1.317879E-03,2.913737E-02,1.815206E+02,2.027153E+03,5.174741E-03,2.361687E-01,3.195767E+02,4.245192E+03,9.110399E-03,4.945759E-01,1.001388E+01,3.132334E+02,2.854738E-04,3.649251E-02,0.000000E+00,4.101789E+03,0.000000E+00,4.778692E-01,0.000000E+00,1.014890E+03,0.000000E+00,1.182374E-01,8.323206E+01,5.313241E+02,2.372756E-03,6.190066E-02
11:04:00,4.262366E+02,8.519551E+02,1.215099E-02,9.925586E-02,1.412132E+03,2.893885E+03,4.025661E-02,3.371482E-01,3.395613E+02,4.583449E+02,9.680107E-03,5.339839E-02,4.345305E+02,6.669329E+02,1.238743E-02,7.770010E-02,7.799725E+02,1.004210E+04,2.223526E-02,1.169935E+00,8.881088E+02,5.828012E+03,2.531797E-02,6.789810E-01,1.928882E+01,4.294729E+02,5.498812E-04,5.003498E-02,0.000000E+00,1.152036E+03,0.000000E+00,1.342160E-01,3.387551E+02,1.521906E+03,9.657121E-03,1.773060E-01,0.000000E+00,2.084321E+03,0.000000E+00,2.428314E-01,0.000000E+00,2.169025E+03,0.000000E+00,2.526997E-01,0.000000E+00,4.437938E+03,0.000000E+00,5.170314E-01,0.000000E+00,1.792805E+03,0.000000E+00,2.088730E-01,0.000000E+00,3.426841E+02,0.000000E+00,3.992392E-02,0.000000E+00,3.356899E+02,0.000000E+00,3.910908E-02,0.000000E+00,2.235660E+02,0.000000E+00,2.604577E-02,0.000000E+00,4.559044E+03,0.000000E+00,5.311406E-01,5.842714E+02,4.339005E+03,1.665624E-02,5.055215E-01,0.000000E+00,4.648936E+02,0.000000E+00,5.416130E-02,7.790136E+02,6.028984E+03,2.220790E-02,7.023998E-01,1.127435E+03,3.593729E+03,3.214056E-02,4.186791E-01,0.000000E+00,2.496085E+03,0.000000E+00,2.908004E-01,0.000000E+00,1.542182E+03,0.000000E+00,1.796682E-01,5.450797E+01,2.617130E+02,1.553898E-03,3.049024E-02,6.688201E+01,2.757222E+02,1.906653E-03,3.212235E-02,0.000000E+00,3.616555E+02,0.000000E+00,4.213381E-02,4.622558E+01,2.501810E+02,1.317786E-03,2.914674E-02,1.815202E+02,2.027625E+03,5.174730E-03,2.362237E-01,3.195730E+02,4.246218E+03,9.110293E-03,4.946955E-01,9.994679E+00,3.134556E+02,2.849263E-04,3.651840E-02,0.000000E+00,4.103303E+03,0.000000E+00,4.780456E-01,0.000000E+00,1.015445E+03,0.000000E+00,1.183021E-01,8.323186E+01,5.320036E+02,2.372750E-03,6.197982E-02
11:05:00,4.262361E+02,8.540683E+02,1.215098E-02,9.950206E-02,1.412128E+03,2.897479E+03,4.025651E-02,3.375669E-01,3.395610E+02,4.589959E+02,9.680099E-03,5.347423E-02,4.345297E+02,6.678350E+02,1.238741E-02,7.780520E-02,7.799458E+02,1.005734E+04,2.223450E-02,1.171711E+00,8.880654E+02,5.831070E+03,2.531673E-02,6.793374E-01,1.927394E+01,4.295714E+02,5.494570E-04,5.004646E-02,0.000000E+00,1.152142E+03,0.000000E+00,1.342282E-01,3.387523E+02,1.521834E+03,9.657041E-03,1.772976E-01,0.000000E+00,2.084549E+03,0.000000E+00,2.428579E-01,0.000000E+00,2.169333E+03,0.000000E+00,2.527356E-01,0.000000E+00,4.438743E+03,0.000000E+00,5.171252E-01,0.000000E+00,1.792957E+03,0.000000E+00,2.088907E-01,0.000000E+00,3.427049E+02,0.000000E+00,3.992636E-02,0.000000E+00,3.357100E+02,0.000000E+00,3.911142E-02,0.000000E+00,2.238725E+02,0.000000E+00,2.608148E-02,0.000000E+00,4.560347E+03,0.000000E+00,5.312924E-01,5.842613E+02,4.346275E+03,1.665595E-02,5.063686E-01,0.000000E+00,4.649218E+02,0.000000E+00,5.416460E-02,7.790119E+02,6.030880E+03,2.220785E-02,7.026207E-01,1.127432E+03,3.604757E+03,3.214048E-02,4.199638E-01,0.000000E+00,2.496324E+03,0.000000E+00,2.908283E-01,0.000000E+00,1.542261E+03,0.000000E+00,1.796774E-01,5.450785E+01,2.616407E+02,1.553895E-03,3.048182E-02,6.688184E+01,2.759592E+02,1.906649E-03,3.214997E-02,0.000000E+00,3.617764E+02,0.000000E+00,4.214790E-02,4.622234E+01,2.502615E+02,1.317694E-03,2.915612E-02,1.815198E+02,2.028100E+03,5.174718E-03,2.362789E-01,3.195693E+02,4.247243E+03,9.110188E-03,4.948149E-01,9.975550E+00,3.136774E+02,2.843810E-04,3.654424E-02,0.000000E+00,4.104814E+03,0.000000E+00,4.782216E-01,0.000000E+00,1.015999E+03,0.000000E+00,1.183666E-01,8.323166E+01,5.326820E+02,2.372744E-03,6.205886E-02
11:06:00,4.262356E+02,8.561714E+02,1.215097E-02,9.974708E-02,1.412124E+03,2.901059E+03,4.025640E-02,3.379839E-01,3.395607E+02,4.596452E+02,9.680091E-03,5.354987E-02,4.345290E+02,6.687339E+02,1.238739E-02,7.790993E-02,7.799193E+02,1.007249E+04,2.223374E-02,1.173476E+00,8.880223E+02,5.834119E+03,2.531550E-02,6.796926E-01,1.925910E+01,4.296699E+02,5.490342E-04,5.005794E-02,0.000000E+00,1.152247E+03,0.000000E+00,1.342405E-01,3.387495E+02,1.521745E+03,9.656962E-03,1.772872E-01,0.000000E+00,2.084777E+03,0.000000E+00,2.428845E-01,0.000000E+00,2.169641E+03,0.000000E+00,2.527714E-01,0.000000E+00,4.439549E+03,0.000000E+00,5.172191E-01,0.000000E+00,1.793107E+03,0.000000E+00,2.089082E-01,0.000000E+00,3.427257E+02,0.000000E+00,3.992877E-02,0.000000E+00,3.357299E+02,0.000000E+00,3.911374E-02,0.000000E+00,2.241790E+02,0.000000E+00,2.611719E-02,0.000000E+00,4.561649E+03,0.000000E+00,5.314440E-01,5.842512E+02,4.353507E+03,1.665567E-02,5.072111E-01,0.000000E+00,4.649499E+02,0.000000E+00,5.416786E-02,7.790101E+02,6.032776E+03,2.220780E-02,7.028416E-01,1.127429E+03,3.615750E+03,3.214039E-02,4.212446E-01,0.000000E+00,2.496565E+03,0.000000E+00,2.908563E-01,0.000000E+00,1.542339E+03,0.000000E+00,1.796865E-01,5.450774E+01,2.615713E+02,1.553892E-03,3.047373E-02,6.688168E+01,2.761980E+02,1.906644E-03,3.217780E-02,0.000000E+00,3.618976E+02,0.000000E+00,4.216201E-02,4.621911E+01,2.503422E+02,1.317602E-03,2.916552E-02,1.815194E+02,2.028577E+03,5.174707E-03,2.363345E-01,3.195656E+02,4.248268E+03,9.110083E-03,4.949343E-01,9.956496E+00,3.138990E+02,2.838378E-04,3.657005E-02,0.000000E+00,4.106323E+03,0.000000E+00,4.783974E-01,0.000000E+00,1.016551E+03,0.000000E+00,1.184309E-01,8.323146E+01,5.333593E+02,2.372738E-03,6.213776E-02
11:07:00,4.262351E+02,8.582644E+02,1.215095E-02,9.999092E-02,1.412121E+03,2.904625E+03,4.025630E-02,3.383994E-01,3.395605E+02,4.602926E+02,9.680084E-03,5.362530E-02,4.345282E+02,6.696298E+02,1.238737E-02,7.801430E-02,7.798929E+02,1.008755E+04,2.223299E-02,1.175230E+00,8.879793E+02,5.837158E+03,2.531428E-02,6.800466E-01,1.924432E+01,4.297686E+02,5.486127E-04,5.006944E-02,0.000000E+00,1.152351E+03,0.000000E+00,1.342526E-01,3.387467E+02,1.521639E+03,9.656883E-03,1.772749E-01,0.000000E+00,2.085005E+03,0.000000E+00,2.429110E-01,0.000000E+00,2.169950E+03,0.000000E+00,2.528074E-01,0.000000E+00,4.440356E+03,0.000000E+00,5.173131E-01,0.000000E+00,1.793257E+03,0.000000E+00,2.089257E-01,0.000000E+00,3.427463E+02,0.000000E+00,3.993117E-02,0.000000E+00,3.357497E+02,0.000000E+00,3.911604E-02,0.000000E+00,2.244855E+02,0.000000E+00,2.615289E-02,0.000000E+00,4.562949E+03,0.000000E+00,5.315956E-01,5.842411E+02,4.360698E+03,1.665538E-02,5.080489E-01,0.000000E+00,4.649776E+02,0.000000E+00,5.417110E-02,7.790084E+02,6.034671E+03,2.220775E-02,7.030623E-01,1.127426E+03,3.626711E+03,3.214031E-02,4.225215E-01,0.000000E+00,2.496806E+03,0.000000E+00,2.908844E-01,0.000000E+00,1.542417E+03,0.000000E+00,1.796956E-01,5.450762E+01,2.615049E+02,1.553888E-03,3.046599E-02,6.688151E+01,2.764387E+02,1.906639E-03,3.220584E-02,0.000000E+00,3.620189E+02,0.000000E+00,4.217615E-02,4.621589E+01,2.504230E+02,1.317510E-03,2.917493E-02,1.815190E+02,2.029056E+03,5.174696E-03,2.363903E-01,3.195619E+02,4.249291E+03,9.109979E-03,4.950535E-01,9.937515E+00,3.141202E+02,2.832967E-04,3.659582E-02,0.000000E+00,4.107830E+03,0.000000E+00,4.785730E-01,0.000000E+00,1.017102E+03,0.000000E+00,1.184950E-01,8.323126E+01,5.340353E+02,2.372733E-03,6.221652E-02
11:08:00,4.262346E+02,8.603659E+02,1.215094E-02,1.002358E-01,1.412117E+03,2.908085E+03,4.025620E-02,3.388025E-01,3.395602E+02,4.609217E+02,9.680076E-03,5.369859E-02,4.345275E+02,6.705014E+02,1.238735E-02,7.811585E-02,7.798666E+02,1.010288E+04,2.223224E-02,1.177017E+00,8.879365E+02,5.840187E+03,2.531306E-02,6.803995E-01,1.922958E+01,4.298674E+02,5.481924E-04,5.008094E-02,0.000000E+00,1.152455E+03,0.000000E+00,1.342648E-01,3.387439E+02,1.521583E+03,9.656804E-03,1.772684E-01,0.000000E+00,2.085232E+03,0.000000E+00,2.429375E-01,0.000000E+00,2.170259E+03,0.000000E+00,2.528434E-01,0.000000E+00,4.441163E+03,0.000000E+00,5.174071E-01,0.000000E+00,1.793407E+03,0.000000E+00,2.089431E-01,0.000000E+00,3.427667E+02,0.000000E+00,3.993355E-02,0.000000E+00,3.357693E+02,0.000000E+00,3.911833E-02,0.000000E+00,2.247919E+02,0.000000E+00,2.618859E-02,0.000000E+00,4.564249E+03,0.000000E+00,5.317469E-01,5.842311E+02,4.367995E+03,1.665509E-02,5.088991E-01,0.000000E+00,4.650052E+02,0.000000E+00,5.417430E-02,7.790067E+02,6.036565E+03,2.220770E-02,7.032830E-01,1.127423E+03,3.637801E+03,3.214023E-02,4.238136E-01,0.000000E+00,2.497048E+03,0.000000E+00,2.909126E-01,0.000000E+00,1.542495E+03,0.000000E+00,1.797047E-01,5.450751E+01,2.614413E+02,1.553885E-03,3.045859E-02,6.688135E+01,2.766812E+02,1.906635E-03,3.223409E-02,0.000000E+00,3.621405E+02,0.000000E+00,4.219031E-02,4.621268E+01,2.505040E+02,1.317418E-03,2.918436E-02,1.815186E+02,2.029537E+03,5.174685E-03,2.364464E-01,3.195583E+02,4.250314E+03,9.109874E-03,4.951727E-01,9.918606E+00,3.143410E+02,2.827576E-04,3.662155E-02,0.000000E+00,4.109334E+03,0.000000E+00,4.787483E-01,0.000000E+00,1.017650E+03,0.000000E+00,1.185589E-01,8.323106E+01,5.347101E+02,2.372727E-03,6.229514E-02
11:09:00,4.262342E+02,8.624604E+02,1.215092E-02,1.004798E-01,1.412114E+03,2.911515E+03,4.025610E-02,3.392021E-01,3.395599E+02,4.615455E+02,9.680068E-03,5.377127E-02,4.345267E+02,6.713657E+02,1.238733E-02,7.821655E-02,7.798404E+02,1.011820E+04,2.223150E-02,1.178801E+00,8.878938E+02,5.843205E+03,2.531184E-02,6.807511E-01,1.921488E+01,4.299662E+02,5.477735E-04,5.009246E-02,0.000000E+00,1.152559E+03,0.000000E+00,1.342769E-01,3.387412E+02,1.521523E+03,9.656726E-03,1.772613E-01,0.000000E+00,2.085460E+03,0.000000E+00,2.429640E-01,0.000000E+00,2.170569E+03,0.000000E+00,2.528795E-01,0.000000E+00,4.441970E+03,0.000000E+00,5.175011E-01,0.000000E+00,1.793555E+03,0.000000E+00,2.089604E-01,0.000000E+00,3.427870E+02,0.000000E+00,3.993592E-02,0.000000E+00,3.357888E+02,0.000000E+00,3.912060E-02,0.000000E+00,2.250983E+02,0.000000E+00,2.622428E-02,0.000000E+00,4.565547E+03,0.000000E+00,5.318982E-01,5.842211E+02,4.375277E+03,1.665481E-02,5.097475E-01,0.000000E+00,4.650325E+02,0.000000E+00,5.417748E-02,7.790049E+02,6.038458E+03,2.220765E-02,7.035036E-01,1.127420E+03,3.648886E+03,3.214015E-02,4.251050E-01,0.000000E+00,2.497290E+03,0.000000E+00,2.909408E-01,0.000000E+00,1.542573E+03,0.000000E+00,1.797138E-01,5.450740E+01,2.613806E+02,1.553882E-03,3.045152E-02,6.688118E+01,2.769254E+02,1.906630E-03,3.226254E-02,0.000000E+00,3.622623E+02,0.000000E+00,4.220450E-02,4.620948E+01,2.505850E+02,1.317327E-03,2.919381E-02,1.815182E+02,2.030021E+03,5.174674E-03,2.365027E-01,3.195546E+02,4.251336E+03,9.109770E-03,4.952917E-01,9.899770E+00,3.145614E+02,2.822206E-04,3.664723E-02,0.000000E+00,4.110836E+03,0.000000E+00,4.789233E-01,0.000000E+00,1.018198E+03,0.000000E+00,1.186227E-01,8.323086E+01,5.353837E+02,2.372721E-03,6.237361E-02
11:10:00,4.262337E+02,8.645455E+02,1.215091E-02,1.007227E-01,1.412110E+03,2.914927E+03,4.025600E-02,3.395996E-01,3.395597E+02,4.621665E+02,9.680061E-03,5.384362E-02,4.345260E+02,6.722260E+02,1.238731E-02,7.831677E-02,7.798144E+02,1.013343E+04,2.223075E-02,1.180576E+00,8.878514E+02,5.846213E+03,2.531063E-02,6.811016E-01,1.920023E+01,4.300651E+02,5.473558E-04,5.010399E-02,0.000000E+00,1.152663E+03,0.000000E+00,1.342889E-01,3.387385E+02,1.521449E+03,9.656648E-03,1.772527E-01,0.000000E+00,2.085687E+03,0.000000E+00,2.429905E-01,0.000000E+00,2.170879E+03,0.000000E+00,2.529157E-01,0.000000E+00,4.442778E+03,0.000000E+00,5.175952E-01,0.000000E+00,1.793703E+03,0.000000E+00,2.089776E-01,0.000000E+00,3.428072E+02,0.000000E+00,3.993827E-02,0.000000E+00,3.358081E+02,0.000000E+00,3.912284E-02,0.000000E+00,2.254046E+02,0.000000E+00,2.625996E-02,0.000000E+00,4.566843E+03,0.000000E+00,5.320492E-01,5.842111E+02,4.382523E+03,1.665452E-02,5.105917E-01,0.000000E+00,4.650595E+02,0.000000E+00,5.418064E-02,7.790032E+02,6.040350E+03,2.220760E-02,7.037240E-01,1.127417E+03,3.659939E+03,3.214006E-02,4.263927E-01,0.000000E+00,2.497533E+03,0.000000E+00,2.909691E-01,0.000000E+00,1.542651E+03,0.000000E+00,1.797228E-01,5.450729E+01,2.613227E+02,1.553879E-03,3.044477E-02,6.688102E+01,2.771714E+02,1.906625E-03,3.229119E-02,0.000000E+00,3.623842E+02,0.000000E+00,4.221871E-02,4.620628E+01,2.506662E+02,1.317236E-03,2.920326E-02,1.815178E+02,2.030507E+03,5.174663E-03,2.365594E-01,3.195510E+02,4.252357E+03,9.109667E-03,4.954107E-01,9.881004E+00,3.147814E+02,2.816857E-04,3.667286E-02,0.000000E+00,4.112336E+03,0.000000E+00,4.790980E-01,0.000000E+00,1.018743E+03,0.000000E+00,1.186862E-01,8.323066E+01,5.360559E+02,2.372716E-03,6.245192E-02
11:11:00,4.262332E+02,8.666210E+02,1.215090E-02,1.009645E-01,1.412107E+03,2.918323E+03,4.025590E-02,3.399952E-01,3.395594E+02,4.627847E+02,9.680054E-03,5.391563E-02,4.345253E+02,6.730823E+02,1.238729E-02,7.841653E-02,7.797884E+02,1.014857E+04,2.223001E-02,1.182340E+00,8.878091E+02,5.849211E+03,2.530943E-02,6.814508E-01,1.918562E+01,4.301642E+02,5.469394E-04,5.011552E-02,0.000000E+00,1.152766E+03,0.000000E+00,1.343010E-01,3.387357E+02,1.521362E+03,9.656570E-03,1.772425E-01,0.000000E+00,2.085915E+03,0.000000E+00,2.430170E-01,0.000000E+00,2.171190E+03,0.000000E+00,2.529520E-01,0.000000E+00,4.443586E+03,0.000000E+00,5.176894E-01,0.000000E+00,1.793849E+03,0.000000E+00,2.089947E-01,0.000000E+00,3.428273E+02,0.000000E+00,3.994060E-02,0.000000E+00,3.358272E+02,0.000000E+00,3.912507E-02,0.000000E+00,2.257107E+02,0.000000E+00,2.629563E-02,0.000000E+00,4.568139E+03,0.000000E+00,5.322002E-01,5.842011E+02,4.389733E+03,1.665424E-02,5.114317E-01,0.000000E+00,4.650863E+02,0.000000E+00,5.418376E-02,7.790015E+02,6.042242E+03,2.220755E-02,7.039444E-01,1.127415E+03,3.670961E+03,3.213998E-02,4.276767E-01,0.000000E+00,2.497776E+03,0.000000E+00,2.909974E-01,0.000000E+00,1.542729E+03,0.000000E+00,1.797319E-01,5.450717E+01,2.612675E+02,1.553876E-03,3.043833E-02,6.688086E+01,2.774190E+02,1.906621E-03,3.232004E-02,0.000000E+00,3.625064E+02,0.000000E+00,4.223294E-02,4.620310E+01,2.507475E+02,1.317145E-03,2.921274E-02,1.815174E+02,2.030995E+03,5.174652E-03,2.366162E-01,3.195474E+02,4.253377E+03,9.109563E-03,4.955295E-01,9.862310E+00,3.150009E+02,2.811528E-04,3.669843E-02,0.000000E+00,4.113834E+03,0.000000E+00,4.792724E-01,0.000000E+00,1.019287E+03,0.000000E+00,1.187496E-01,8.323047E+01,5.367268E+02,2.372710E-03,6.253008E-02
11:12:00,4.262327E+02,8.686867E+02,1.215088E-02,1.012052E-01,1.412103E+03,2.921703E+03,4.025581E-02,3.403890E-01,3.395591E+02,4.634001E+02,9.680047E-03,5.398733E-02,4.345246E+02,6.739347E+02,1.238727E-02,7.851584E-02,7.797626E+02,1.016363E+04,2.222928E-02,1.184094E+00,8.877670E+02,5.852198E+03,2.530823E-02,6.817988E-01,1.917106E+01,4.302633E+02,5.465243E-04,5.012707E-02,0.000000E+00,1.152869E+03,0.000000E+00,1.343130E-01,3.387330E+02,1.521261E+03,9.656493E-03,1.772309E-01,0.000000E+00,2.086142E+03,0.000000E+00,2.430435E-01,0.000000E+00,2.171502E+03,0.000000E+00,2.529883E-01,0.000000E+00,4.444394E+03,0.000000E+00,5.177836E-01,0.000000E+00,1.793996E+03,0.000000E+00,2.090117E-01,0.000000E+00,3.428472E+02,0.000000E+00,3.994293E-02,0.000000E+00,3.358462E+02,0.000000E+00,3.912729E-02,0.000000E+00,2.260169E+02,0.000000E+00,2.633129E-02,0.000000E+00,4.569433E+03,0.000000E+00,5.323509E-01,5.841911E+02,4.396905E+03,1.665395E-02,5.122673E-01,0.000000E+00,4.651129E+02,0.000000E+00,5.418686E-02,7.789997E+02,6.044132E+03,2.220750E-02,7.041647E-01,1.127412E+03,3.681948E+03,3.213990E-02,4.289568E-01,0.000000E+00,2.498020E+03,0.000000E+00,2.910258E-01,0.000000E+00,1.542806E+03,0.000000E+00,1.797409E-01,5.450706E+01,2.612149E+02,1.553872E-03,3.043221E-02,6.688069E+01,2.776682E+02,1.906616E-03,3.234907E-02,0.000000E+00,3.626288E+02,0.000000E+00,4.224720E-02,4.619992E+01,2.508289E+02,1.317055E-03,2.922222E-02,1.815170E+02,2.031486E+03,5.174640E-03,2.366734E-01,3.195437E+02,4.254395E+03,9.109460E-03,4.956482E-01,9.843686E+00,3.152199E+02,2.806218E-04,3.672394E-02,0.000000E+00,4.115329E+03,0.000000E+00,4.794466E-01,0.000000E+00,1.019829E+03,0.000000E+00,1.188128E-01,8.323027E+01,5.373963E+02,2.372705E-03,6.260808E-02
11:13:00,4.262323E+02,8.707425E+02,1.215087E-02,1.014447E-01,1.412100E+03,2.925067E+03,4.025571E-02,3.407809E-01,3.395589E+02,4.640129E+02,9.680039E-03,5.405872E-02,4.345239E+02,6.747833E+02,1.238725E-02,7.861471E-02,7.797369E+02,1.017859E+04,2.222855E-02,1.185837E+00,8.877251E+02,5.855175E+03,2.530703E-02,6.821457E-01,1.915654E+01,4.303624E+02,5.461104E-04,5.013862E-02,0.000000E+00,1.152971E+03,0.000000E+00,1.343249E-01,3.387303E+02,1.521148E+03,9.656416E-03,1.772176E-01,0.000000E+00,2.086370E+03,0.000000E+00,2.430700E-01,0.000000E+00,2.171815E+03,0.000000E+00,2.530247E-01,0.000000E+00,4.445203E+03,0.000000E+00,5.178778E-01,0.000000E+00,1.794141E+03,0.000000E+00,2.090287E-01,0.000000E+00,3.428670E+02,0.000000E+00,3.994523E-02,0.000000E+00,3.358650E+02,0.000000E+00,3.912948E-02,0.000000E+00,2.263229E+02,0.000000E+00,2.636695E-02,0.000000E+00,4.570725E+03,0.000000E+00,5.325015E-01,5.841812E+02,4.404039E+03,1.665367E-02,5.130984E-01,0.000000E+00,4.651393E+02,0.000000E+00,5.418993E-02,7.789980E+02,6.046022E+03,2.220745E-02,7.043848E-01,1.127409E+03,3.692901E+03,3.213982E-02,4.302329E-01,0.000000E+00,2.498264E+03,0.000000E+00,2.910543E-01,0.000000E+00,1.542884E+03,0.000000E+00,1.797500E-01,5.450695E+01,2.611649E+02,1.553869E-03,3.042639E-02,6.688053E+01,2.779190E+02,1.906611E-03,3.237829E-02,0.000000E+00,3.627515E+02,0.000000E+00,4.226149E-02,4.619675E+01,2.509105E+02,1.316964E-03,2.923173E-02,1.815166E+02,2.031978E+03,5.174629E-03,2.367308E-01,3.195401E+02,4.255413E+03,9.109357E-03,4.957667E-01,9.825132E+00,3.154383E+02,2.800929E-04,3.674939E-02,0.000000E+00,4.116821E+03,0.000000E+00,4.796205E-01,0.000000E+00,1.020370E+03,0.000000E+00,1.188757E-01,8.323007E+01,5.380645E+02,2.372699E-03,6.268592E-02
11:14:00,4.262318E+02,8.727884E+02,1.215086E-02,1.016830E-01,1.412097E+03,2.928415E+03,4.025561E-02,3.411710E-01,3.395586E+02,4.646230E+02,9.680032E-03,5.412980E-02,4.345231E+02,6.756280E+02,1.238723E-02,7.871312E-02,7.797114E+02,1.019347E+04,2.222782E-02,1.187570E+00,8.876833E+02,5.858141E+03,2.530584E-02,6.824912E-01,1.914207E+01,4.304617E+02,5.456977E-04,5.015019E-02,0.000000E+00,1.153073E+03,0.000000E+00,1.343368E-01,3.387276E+02,1.521022E+03,9.656339E-03,1.772030E-01,0.000000E+00,2.086597E+03,0.000000E+00,2.430965E-01,0.000000E+00,2.172128E+03,0.000000E+00,2.530612E-01,0.000000E+00,4.446012E+03,0.000000E+00,5.179720E-01,0.000000E+00,1.794286E+03,0.000000E+00,2.090455E-01,0.000000E+00,3.428866E+02,0.000000E+00,3.994752E-02,0.000000E+00,3.358837E+02,0.000000E+00,3.913166E-02,0.000000E+00,2.266288E+02,0.000000E+00,2.640258E-02,0.000000E+00,4.572017E+03,0.000000E+00,5.326519E-01,5.841713E+02,4.411135E+03,1.665339E-02,5.139252E-01,0.000000E+00,4.651654E+02,0.000000E+00,5.419297E-02,7.789963E+02,6.047911E+03,2.220741E-02,7.046048E-01,1.127406E+03,3.703820E+03,3.213974E-02,4.315050E-01,0.000000E+00,2.498509E+03,0.000000E+00,2.910828E-01,0.000000E+00,1.542961E+03,0.000000E+00,1.797590E-01,5.450684E+01,2.611176E+02,1.553866E-03,3.042087E-02,6.688037E+01,2.781714E+02,1.906607E-03,3.240770E-02,0.000000E+00,3.628743E+02,0.000000E+00,4.227580E-02,4.619360E+01,2.509922E+02,1.316874E-03,2.924124E-02,1.815163E+02,2.032473E+03,5.174618E-03,2.367885E-01,3.195365E+02,4.256430E+03,9.109255E-03,4.958852E-01,9.806647E+00,3.156563E+02,2.795659E-04,3.677478E-02,0.000000E+00,4.118311E+03,0.000000E+00,4.797941E-01,0.000000E+00,1.020909E+03,0.000000E+00,1.189385E-01,8.322988E+01,5.387312E+02,2.372693E-03,6.276360E-02
11:15:00,4.262314E+02,8.748242E+02,1.215085E-02,1.019202E-01,1.412093E+03,2.931746E+03,4.025552E-02,3.415591E-01,3.395584E+02,4.652304E+02,9.680025E-03,5.420057E-02,4.345224E+02,6.764688E+02,1.238721E-02,7.881107E-02,7.796859E+02,1.020826E+04,2.222709E-02,1.189293E+00,8.876417E+02,5.861097E+03,2.530465E-02,6.828355E-01,1.912764E+01,4.305610E+02,5.452864E-04,5.016176E-02,0.000000E+00,1.153175E+03,0.000000E+00,1.343487E-01,3.387249E+02,1.520884E+03,9.656262E-03,1.771869E-01,0.000000E+00,2.086824E+03,0.000000E+00,2.431230E-01,0.000000E+00,2.172441E+03,0.000000E+00,2.530977E-01,0.000000E+00,4.446821E+03,0.000000E+00,5.180663E-01,0.000000E+00,1.794430E+03,0.000000E+00,2.090623E-01,0.000000E+00,3.429062E+02,0.000000E+00,3.994980E-02,0.000000E+00,3.359023E+02,0.000000E+00,3.913382E-02,0.000000E+00,2.269346E+02,0.000000E+00,2.643821E-02,0.000000E+00,4.573306E+03,0.000000E+00,5.328022E-01,5.841614E+02,4.418195E+03,1.665311E-02,5.147476E-01,0.000000E+00,4.651913E+02,0.000000E+00,5.419599E-02,7.789946E+02,6.049798E+03,2.220736E-02,7.048247E-01,1.127403E+03,3.714704E+03,3.213966E-02,4.327730E-01,0.000000E+00,2.498754E+03,0.000000E+00,2.911114E-01,0.000000E+00,1.543038E+03,0.000000E+00,1.797680E-01,5.450673E+01,2.610728E+02,1.553863E-03,3.041566E-02,6.688021E+01,2.784254E+02,1.906602E-03,3.243729E-02,0.000000E+00,3.629973E+02,0.000000E+00,4.229013E-02,4.619045E+01,2.510740E+02,1.316784E-03,2.925078E-02,1.815159E+02,2.032971E+03,5.174607E-03,2.368464E-01,3.195330E+02,4.257445E+03,9.109153E-03,4.960034E-01,9.788234E+00,3.158736E+02,2.790410E-04,3.680010E-02,0.000000E+00,4.119799E+03,0.000000E+00,4.799675E-01,0.000000E+00,1.021446E+03,0.000000E+00,1.190011E-01,8.322968E+01,5.393966E+02,2.372688E-03,6.284112E-02
