Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
11:16:00,4.262309E+02,8.768498E+02,1.215083E-02,1.021562E-01,1.412090E+03,2.935060E+03,4.025542E-02,3.419452E-01,3.395582E+02,4.658351E+02,9.680018E-03,5.427102E-02,4.345217E+02,6.773057E+02,1.238719E-02,7.890857E-02,7.796606E+02,1.022296E+04,2.222637E-02,1.191006E+00,8.876003E+02,5.864041E+03,2.530347E-02,6.831786E-01,1.911325E+01,4.306605E+02,5.448762E-04,5.017334E-02,0.000000E+00,1.153277E+03,0.000000E+00,1.343605E-01,3.387222E+02,1.520734E+03,9.656186E-03,1.771695E-01,0.000000E+00,2.087051E+03,0.000000E+00,2.431495E-01,0.000000E+00,2.172756E+03,0.000000E+00,2.531343E-01,0.000000E+00,4.447631E+03,0.000000E+00,5.181606E-01,0.000000E+00,1.794573E+03,0.000000E+00,2.090790E-01,0.000000E+00,3.429256E+02,0.000000E+00,3.995206E-02,0.000000E+00,3.359207E+02,0.000000E+00,3.913596E-02,0.000000E+00,2.272402E+02,0.000000E+00,2.647382E-02,0.000000E+00,4.574594E+03,0.000000E+00,5.329522E-01,5.841515E+02,4.425216E+03,1.665283E-02,5.155657E-01,0.000000E+00,4.652170E+02,0.000000E+00,5.419898E-02,7.789929E+02,6.051684E+03,2.220731E-02,7.050445E-01,1.127401E+03,3.725553E+03,3.213958E-02,4.340369E-01,0.000000E+00,2.499000E+03,0.000000E+00,2.911400E-01,0.000000E+00,1.543116E+03,0.000000E+00,1.797770E-01,5.450662E+01,2.610307E+02,1.553860E-03,3.041074E-02,6.688005E+01,2.786810E+02,1.906597E-03,3.246706E-02,0.000000E+00,3.631206E+02,0.000000E+00,4.230449E-02,4.618730E+01,2.511560E+02,1.316695E-03,2.926032E-02,1.815155E+02,2.033470E+03,5.174596E-03,2.369046E-01,3.195294E+02,4.258459E+03,9.109051E-03,4.961216E-01,9.769890E+00,3.160903E+02,2.785181E-04,3.682535E-02,0.000000E+00,4.121285E+03,0.000000E+00,4.801405E-01,0.000000E+00,1.021982E+03,0.000000E+00,1.190635E-01,8.322949E+01,5.400605E+02,2.372682E-03,6.291847E-02
11:17:00,4.262305E+02,8.788652E+02,1.215082E-02,1.023910E-01,1.412087E+03,2.938359E+03,4.025532E-02,3.423295E-01,3.395579E+02,4.664371E+02,9.680012E-03,5.434115E-02,4.345210E+02,6.781387E+02,1.238717E-02,7.900562E-02,7.796354E+02,1.023757E+04,2.222565E-02,1.192708E+00,8.875590E+02,5.866975E+03,2.530230E-02,6.835204E-01,1.909891E+01,4.307600E+02,5.444674E-04,5.018493E-02,0.000000E+00,1.153378E+03,0.000000E+00,1.343723E-01,3.387196E+02,1.520573E+03,9.656110E-03,1.771507E-01,0.000000E+00,2.087279E+03,0.000000E+00,2.431759E-01,0.000000E+00,2.173071E+03,0.000000E+00,2.531710E-01,0.000000E+00,4.448441E+03,0.000000E+00,5.182550E-01,0.000000E+00,1.794715E+03,0.000000E+00,2.090956E-01,0.000000E+00,3.429449E+02,0.000000E+00,3.995431E-02,0.000000E+00,3.359389E+02,0.000000E+00,3.913809E-02,0.000000E+00,2.275458E+02,0.000000E+00,2.650942E-02,0.000000E+00,4.575881E+03,0.000000E+00,5.331021E-01,5.841417E+02,4.432200E+03,1.665254E-02,5.163793E-01,0.000000E+00,4.652424E+02,0.000000E+00,5.420194E-02,7.789912E+02,6.053570E+03,2.220726E-02,7.052641E-01,1.127398E+03,3.736366E+03,3.213950E-02,4.352966E-01,0.000000E+00,2.499246E+03,0.000000E+00,2.911687E-01,0.000000E+00,1.543193E+03,0.000000E+00,1.797859E-01,5.450651E+01,2.609910E+02,1.553857E-03,3.040612E-02,6.687988E+01,2.789381E+02,1.906593E-03,3.249702E-02,0.000000E+00,3.632440E+02,0.000000E+00,4.231887E-02,4.618417E+01,2.512381E+02,1.316606E-03,2.926989E-02,1.815151E+02,2.033972E+03,5.174585E-03,2.369630E-01,3.195258E+02,4.259472E+03,9.108949E-03,4.962396E-01,9.751616E+00,3.163065E+02,2.779971E-04,3.685053E-02,0.000000E+00,4.122768E+03,0.000000E+00,4.803133E-01,0.000000E+00,1.022516E+03,0.000000E+00,1.191258E-01,8.322930E+01,5.407230E+02,2.372677E-03,6.299566E-02
11:18:00,4.262300E+02,8.808701E+02,1.215081E-02,1.026246E-01,1.412083E+03,2.941640E+03,4.025523E-02,3.427118E-01,3.395577E+02,4.670364E+02,9.680005E-03,5.441097E-02,4.345203E+02,6.789678E+02,1.238715E-02,7.910221E-02,7.796103E+02,1.025209E+04,2.222494E-02,1.194400E+00,8.875179E+02,5.869898E+03,2.530113E-02,6.838609E-01,1.908461E+01,4.308595E+02,5.440597E-04,5.019653E-02,0.000000E+00,1.153479E+03,0.000000E+00,1.343841E-01,3.387169E+02,1.520400E+03,9.656035E-03,1.771306E-01,0.000000E+00,2.087506E+03,0.000000E+00,2.432024E-01,0.000000E+00,2.173386E+03,0.000000E+00,2.532078E-01,0.000000E+00,4.449251E+03,0.000000E+00,5.183494E-01,0.000000E+00,1.794857E+03,0.000000E+00,2.091121E-01,0.000000E+00,3.429641E+02,0.000000E+00,3.995654E-02,0.000000E+00,3.359570E+02,0.000000E+00,3.914020E-02,0.000000E+00,2.278512E+02,0.000000E+00,2.654500E-02,0.000000E+00,4.577166E+03,0.000000E+00,5.332518E-01,5.841319E+02,4.439145E+03,1.665226E-02,5.171885E-01,0.000000E+00,4.652676E+02,0.000000E+00,5.420488E-02,7.789895E+02,6.055454E+03,2.220721E-02,7.054836E-01,1.127395E+03,3.747141E+03,3.213943E-02,4.365519E-01,0.000000E+00,2.499493E+03,0.000000E+00,2.911975E-01,0.000000E+00,1.543270E+03,0.000000E+00,1.797949E-01,5.450640E+01,2.609539E+02,1.553854E-03,3.040180E-02,6.687972E+01,2.791967E+02,1.906588E-03,3.252715E-02,0.000000E+00,3.633677E+02,0.000000E+00,4.233328E-02,4.618105E+01,2.513203E+02,1.316517E-03,2.927946E-02,1.815147E+02,2.034475E+03,5.174574E-03,2.370217E-01,3.195223E+02,4.260483E+03,9.108848E-03,4.963574E-01,9.733411E+00,3.165220E+02,2.774781E-04,3.687564E-02,0.000000E+00,4.124249E+03,0.000000E+00,4.804858E-01,0.000000E+00,1.023048E+03,0.000000E+00,1.191878E-01,8.322910E+01,5.413841E+02,2.372671E-03,6.307267E-02
11:19:00,4.262296E+02,8.828645E+02,1.215079E-02,1.028569E-01,1.412080E+03,2.944905E+03,4.025514E-02,3.430921E-01,3.395574E+02,4.676329E+02,9.679998E-03,5.448047E-02,4.345196E+02,6.797929E+02,1.238713E-02,7.919834E-02,7.795853E+02,1.026652E+04,2.222422E-02,1.196081E+00,8.874770E+02,5.872809E+03,2.529996E-02,6.842001E-01,1.907035E+01,4.309592E+02,5.436533E-04,5.020814E-02,0.000000E+00,1.153580E+03,0.000000E+00,1.343958E-01,3.387143E+02,1.520217E+03,9.655959E-03,1.771092E-01,0.000000E+00,2.087733E+03,0.000000E+00,2.432288E-01,0.000000E+00,2.173702E+03,0.000000E+00,2.532446E-01,0.000000E+00,4.450061E+03,0.000000E+00,5.184438E-01,0.000000E+00,1.794998E+03,0.000000E+00,2.091285E-01,0.000000E+00,3.429831E+02,0.000000E+00,3.995876E-02,0.000000E+00,3.359750E+02,0.000000E+00,3.914229E-02,0.000000E+00,2.281565E+02,0.000000E+00,2.658057E-02,0.000000E+00,4.578449E+03,0.000000E+00,5.334014E-01,5.841221E+02,4.446051E+03,1.665199E-02,5.179931E-01,0.000000E+00,4.652926E+02,0.000000E+00,5.420779E-02,7.789878E+02,6.057337E+03,2.220716E-02,7.057030E-01,1.127392E+03,3.757878E+03,3.213935E-02,4.378028E-01,0.000000E+00,2.499741E+03,0.000000E+00,2.912264E-01,0.000000E+00,1.543346E+03,0.000000E+00,1.798038E-01,5.450629E+01,2.609193E+02,1.553850E-03,3.039777E-02,6.687956E+01,2.794570E+02,1.906584E-03,3.255747E-02,0.000000E+00,3.634916E+02,0.000000E+00,4.234771E-02,4.617793E+01,2.514026E+02,1.316428E-03,2.928906E-02,1.815143E+02,2.034981E+03,5.174563E-03,2.370807E-01,3.195187E+02,4.261493E+03,9.108747E-03,4.964751E-01,9.715274E+00,3.167369E+02,2.769611E-04,3.690068E-02,0.000000E+00,4.125727E+03,0.000000E+00,4.806581E-01,0.000000E+00,1.023579E+03,0.000000E+00,1.192496E-01,8.322891E+01,5.420437E+02,2.372666E-03,6.314951E-02
11:20:00,4.262292E+02,8.848482E+02,1.215078E-02,1.030880E-01,1.412077E+03,2.948153E+03,4.025504E-02,3.434706E-01,3.395572E+02,4.682267E+02,9.679992E-03,5.454964E-02,4.345190E+02,6.806142E+02,1.238711E-02,7.929402E-02,7.795605E+02,1.028086E+04,2.222352E-02,1.197752E+00,8.874363E+02,5.875710E+03,2.529880E-02,6.845380E-01,1.905614E+01,4.310589E+02,5.432482E-04,5.021976E-02,0.000000E+00,1.153680E+03,0.000000E+00,1.344074E-01,3.387117E+02,1.520022E+03,9.655884E-03,1.770865E-01,0.000000E+00,2.087960E+03,0.000000E+00,2.432553E-01,0.000000E+00,2.174019E+03,0.000000E+00,2.532815E-01,0.000000E+00,4.450872E+03,0.000000E+00,5.185383E-01,0.000000E+00,1.795138E+03,0.000000E+00,2.091448E-01,0.000000E+00,3.430020E+02,0.000000E+00,3.996097E-02,0.000000E+00,3.359928E+02,0.000000E+00,3.914437E-02,0.000000E+00,2.284616E+02,0.000000E+00,2.661611E-02,0.000000E+00,4.579731E+03,0.000000E+00,5.335507E-01,5.841123E+02,4.452918E+03,1.665171E-02,5.187930E-01,0.000000E+00,4.653173E+02,0.000000E+00,5.421067E-02,7.789862E+02,6.059218E+03,2.220712E-02,7.059222E-01,1.127390E+03,3.768575E+03,3.213927E-02,4.390490E-01,0.000000E+00,2.499989E+03,0.000000E+00,2.912553E-01,0.000000E+00,1.543423E+03,0.000000E+00,1.798128E-01,5.450618E+01,2.608873E+02,1.553847E-03,3.039404E-02,6.687940E+01,2.797187E+02,1.906579E-03,3.258796E-02,0.000000E+00,3.636156E+02,0.000000E+00,4.236217E-02,4.617483E+01,2.514851E+02,1.316339E-03,2.929867E-02,1.815139E+02,2.035490E+03,5.174552E-03,2.371399E-01,3.195152E+02,4.262502E+03,9.108646E-03,4.965926E-01,9.697205E+00,3.169511E+02,2.764460E-04,3.692564E-02,0.000000E+00,4.127203E+03,0.000000E+00,4.808300E-01,0.000000E+00,1.024108E+03,0.000000E+00,1.193113E-01,8.322872E+01,5.427017E+02,2.372660E-03,6.322618E-02
11:21:00,4.262287E+02,8.868211E+02,1.215077E-02,1.033179E-01,1.412073E+03,2.951386E+03,4.025495E-02,3.438472E-01,3.395570E+02,4.688177E+02,9.679985E-03,5.461849E-02,4.345183E+02,6.814316E+02,1.238709E-02,7.938926E-02,7.795357E+02,1.029510E+04,2.222281E-02,1.199411E+00,8.873957E+02,5.878599E+03,2.529764E-02,6.848746E-01,1.904197E+01,4.311587E+02,5.428442E-04,5.023139E-02,0.000000E+00,1.153780E+03,0.000000E+00,1.344191E-01,3.387090E+02,1.519817E+03,9.655810E-03,1.770625E-01,0.000000E+00,2.088187E+03,0.000000E+00,2.432817E-01,0.000000E+00,2.174336E+03,0.000000E+00,2.533185E-01,0.000000E+00,4.451683E+03,0.000000E+00,5.186328E-01,0.000000E+00,1.795278E+03,0.000000E+00,2.091611E-01,0.000000E+00,3.430209E+02,0.000000E+00,3.996316E-02,0.000000E+00,3.360105E+02,0.000000E+00,3.914643E-02,0.000000E+00,2.287666E+02,0.000000E+00,2.665165E-02,0.000000E+00,4.581011E+03,0.000000E+00,5.336998E-01,5.841025E+02,4.459743E+03,1.665143E-02,5.195883E-01,0.000000E+00,4.653419E+02,0.000000E+00,5.421353E-02,7.789845E+02,6.061099E+03,2.220707E-02,7.061413E-01,1.127387E+03,3.779230E+03,3.213919E-02,4.402904E-01,0.000000E+00,2.500238E+03,0.000000E+00,2.912842E-01,0.000000E+00,1.543500E+03,0.000000E+00,1.798217E-01,5.450607E+01,2.608578E+02,1.553844E-03,3.039060E-02,6.687925E+01,2.799819E+02,1.906575E-03,3.261863E-02,0.000000E+00,3.637400E+02,0.000000E+00,4.237665E-02,4.617173E+01,2.515677E+02,1.316251E-03,2.930829E-02,1.815136E+02,2.036000E+03,5.174542E-03,2.371993E-01,3.195117E+02,4.263510E+03,9.108546E-03,4.967100E-01,9.679203E+00,3.171647E+02,2.759328E-04,3.695052E-02,0.000000E+00,4.128677E+03,0.000000E+00,4.810017E-01,0.000000E+00,1.024636E+03,0.000000E+00,1.193728E-01,8.322853E+01,5.433583E+02,2.372655E-03,6.330266E-02
11:22:00,4.262283E+02,8.887830E+02,1.215076E-02,1.035464E-01,1.412070E+03,2.954602E+03,4.025486E-02,3.442218E-01,3.395568E+02,4.694059E+02,9.679979E-03,5.468702E-02,4.345176E+02,6.822452E+02,1.238707E-02,7.948404E-02,7.795111E+02,1.030925E+04,2.222211E-02,1.201059E+00,8.873553E+02,5.881477E+03,2.529649E-02,6.852099E-01,1.902784E+01,4.312586E+02,5.424414E-04,5.024303E-02,0.000000E+00,1.153879E+03,0.000000E+00,1.344307E-01,3.387064E+02,1.519601E+03,9.655735E-03,1.770374E-01,0.000000E+00,2.088414E+03,0.000000E+00,2.433082E-01,0.000000E+00,2.174654E+03,0.000000E+00,2.533555E-01,0.000000E+00,4.452495E+03,0.000000E+00,5.187273E-01,0.000000E+00,1.795417E+03,0.000000E+00,2.091773E-01,0.000000E+00,3.430395E+02,0.000000E+00,3.996534E-02,0.000000E+00,3.360281E+02,0.000000E+00,3.914847E-02,0.000000E+00,2.290714E+02,0.000000E+00,2.668716E-02,0.000000E+00,4.582290E+03,0.000000E+00,5.338488E-01,5.840928E+02,4.466528E+03,1.665115E-02,5.203787E-01,0.000000E+00,4.653662E+02,0.000000E+00,5.421636E-02,7.789828E+02,6.062978E+03,2.220702E-02,7.063602E-01,1.127384E+03,3.789844E+03,3.213912E-02,4.415269E-01,0.000000E+00,2.500487E+03,0.000000E+00,2.913133E-01,0.000000E+00,1.543576E+03,0.000000E+00,1.798306E-01,5.450596E+01,2.608307E+02,1.553841E-03,3.038745E-02,6.687909E+01,2.802467E+02,1.906570E-03,3.264947E-02,0.000000E+00,3.638645E+02,0.000000E+00,4.239116E-02,4.616864E+01,2.516504E+02,1.316163E-03,2.931793E-02,1.815132E+02,2.036513E+03,5.174531E-03,2.372591E-01,3.195082E+02,4.264516E+03,9.108446E-03,4.968272E-01,9.661269E+00,3.173775E+02,2.754215E-04,3.697531E-02,0.000000E+00,4.130148E+03,0.000000E+00,4.811731E-01,0.000000E+00,1.025162E+03,0.000000E+00,1.194341E-01,8.322834E+01,5.440132E+02,2.372650E-03,6.337897E-02
11:23:00,4.262279E+02,8.907340E+02,1.215075E-02,1.037737E-01,1.412067E+03,2.957801E+03,4.025477E-02,3.445946E-01,3.395565E+02,4.699914E+02,9.679972E-03,5.475523E-02,4.345169E+02,6.830549E+02,1.238705E-02,7.957838E-02,7.794866E+02,1.032330E+04,2.222141E-02,1.202696E+00,8.873150E+02,5.884344E+03,2.529534E-02,6.855439E-01,1.901376E+01,4.313586E+02,5.420399E-04,5.025468E-02,0.000000E+00,1.153978E+03,0.000000E+00,1.344422E-01,3.387038E+02,1.519375E+03,9.655661E-03,1.770111E-01,0.000000E+00,2.088641E+03,0.000000E+00,2.433346E-01,0.000000E+00,2.174973E+03,0.000000E+00,2.533927E-01,0.000000E+00,4.453306E+03,0.000000E+00,5.188218E-01,0.000000E+00,1.795555E+03,0.000000E+00,2.091934E-01,0.000000E+00,3.430581E+02,0.000000E+00,3.996750E-02,0.000000E+00,3.360455E+02,0.000000E+00,3.915050E-02,0.000000E+00,2.293761E+02,0.000000E+00,2.672265E-02,0.000000E+00,4.583567E+03,0.000000E+00,5.339975E-01,5.840831E+02,4.473271E+03,1.665087E-02,5.211644E-01,0.000000E+00,4.653903E+02,0.000000E+00,5.421917E-02,7.789811E+02,6.064856E+03,2.220697E-02,7.065790E-01,1.127381E+03,3.800414E+03,3.213904E-02,4.427584E-01,0.000000E+00,2.500737E+03,0.000000E+00,2.913424E-01,0.000000E+00,1.543652E+03,0.000000E+00,1.798395E-01,5.450585E+01,2.608061E+02,1.553838E-03,3.038458E-02,6.687893E+01,2.805129E+02,1.906566E-03,3.268049E-02,0.000000E+00,3.639892E+02,0.000000E+00,4.240569E-02,4.616556E+01,2.517333E+02,1.316075E-03,2.932759E-02,1.815128E+02,2.037027E+03,5.174520E-03,2.373190E-01,3.195047E+02,4.265520E+03,9.108346E-03,4.969442E-01,9.643401E+00,3.175897E+02,2.749121E-04,3.700003E-02,0.000000E+00,4.131617E+03,0.000000E+00,4.813442E-01,0.000000E+00,1.025686E+03,0.000000E+00,1.194951E-01,8.322815E+01,5.446665E+02,2.372644E-03,6.345508E-02
11:24:00,4.262274E+02,8.926739E+02,1.215073E-02,1.039997E-01,1.412064E+03,2.960985E+03,4.025468E-02,3.449655E-01,3.395563E+02,4.705740E+02,9.679966E-03,5.482311E-02,4.345162E+02,6.838608E+02,1.238703E-02,7.967226E-02,7.794622E+02,1.033726E+04,2.222071E-02,1.204322E+00,8.872749E+02,5.887199E+03,2.529420E-02,6.858765E-01,1.899971E+01,4.314586E+02,5.416395E-04,5.026633E-02,0.000000E+00,1.154077E+03,0.000000E+00,1.344538E-01,3.387012E+02,1.519140E+03,9.655588E-03,1.769837E-01,0.000000E+00,2.088868E+03,0.000000E+00,2.433611E-01,0.000000E+00,2.175292E+03,0.000000E+00,2.534298E-01,0.000000E+00,4.454118E+03,0.000000E+00,5.189164E-01,0.000000E+00,1.795692E+03,0.000000E+00,2.092094E-01,0.000000E+00,3.430766E+02,0.000000E+00,3.996965E-02,0.000000E+00,3.360627E+02,0.000000E+00,3.915251E-02,0.000000E+00,2.296806E+02,0.000000E+00,2.675812E-02,0.000000E+00,4.584842E+03,0.000000E+00,5.341461E-01,5.840734E+02,4.479973E+03,1.665060E-02,5.219452E-01,0.000000E+00,4.654141E+02,0.000000E+00,5.422195E-02,7.789795E+02,6.066732E+03,2.220693E-02,7.067976E-01,1.127379E+03,3.810940E+03,3.213896E-02,4.439847E-01,0.000000E+00,2.500987E+03,0.000000E+00,2.913715E-01,0.000000E+00,1.543729E+03,0.000000E+00,1.798484E-01,5.450575E+01,2.607839E+02,1.553835E-03,3.038200E-02,6.687877E+01,2.807805E+02,1.906561E-03,3.271167E-02,0.000000E+00,3.641142E+02,0.000000E+00,4.242025E-02,4.616249E+01,2.518163E+02,1.315987E-03,2.933726E-02,1.815124E+02,2.037544E+03,5.174509E-03,2.373793E-01,3.195012E+02,4.266523E+03,9.108247E-03,4.970611E-01,9.625598E+00,3.178011E+02,2.744046E-04,3.702466E-02,0.000000E+00,4.133083E+03,0.000000E+00,4.815151E-01,0.000000E+00,1.026209E+03,0.000000E+00,1.195560E-01,8.322796E+01,5.453183E+02,2.372639E-03,6.353101E-02
11:25:00,4.262270E+02,8.946026E+02,1.215072E-02,1.042244E-01,1.412061E+03,2.964152E+03,4.025459E-02,3.453345E-01,3.395561E+02,4.711538E+02,9.679960E-03,5.489066E-02,4.345156E+02,6.846628E+02,1.238701E-02,7.976570E-02,7.794379E+02,1.035111E+04,2.222002E-02,1.205936E+00,8.872350E+02,5.890043E+03,2.529306E-02,6.862079E-01,1.898571E+01,4.315587E+02,5.412403E-04,5.027799E-02,0.000000E+00,1.154176E+03,0.000000E+00,1.344652E-01,3.386987E+02,1.518895E+03,9.655514E-03,1.769552E-01,0.000000E+00,2.089095E+03,0.000000E+00,2.433875E-01,0.000000E+00,2.175612E+03,0.000000E+00,2.534671E-01,0.000000E+00,4.454930E+03,0.000000E+00,5.190110E-01,0.000000E+00,1.795829E+03,0.000000E+00,2.092253E-01,0.000000E+00,3.430949E+02,0.000000E+00,3.997179E-02,0.000000E+00,3.360798E+02,0.000000E+00,3.915451E-02,0.000000E+00,2.299849E+02,0.000000E+00,2.679357E-02,0.000000E+00,4.586115E+03,0.000000E+00,5.342944E-01,5.840637E+02,4.486634E+03,1.665032E-02,5.227212E-01,0.000000E+00,4.654378E+02,0.000000E+00,5.422470E-02,7.789778E+02,6.068607E+03,2.220688E-02,7.070160E-01,1.127376E+03,3.821422E+03,3.213889E-02,4.452058E-01,0.000000E+00,2.501238E+03,0.000000E+00,2.914007E-01,0.000000E+00,1.543805E+03,0.000000E+00,1.798573E-01,5.450564E+01,2.607642E+02,1.553832E-03,3.037970E-02,6.687861E+01,2.810495E+02,1.906557E-03,3.274301E-02,0.000000E+00,3.642393E+02,0.000000E+00,4.243483E-02,4.615942E+01,2.518995E+02,1.315900E-03,2.934695E-02,1.815120E+02,2.038064E+03,5.174498E-03,2.374397E-01,3.194977E+02,4.267525E+03,9.108147E-03,4.971778E-01,9.607862E+00,3.180118E+02,2.738990E-04,3.704921E-02,0.000000E+00,4.134547E+03,0.000000E+00,4.816856E-01,0.000000E+00,1.026730E+03,0.000000E+00,1.196167E-01,8.322777E+01,5.459683E+02,2.372633E-03,6.360674E-02
11:26:00,4.262266E+02,8.965200E+02,1.215071E-02,1.044478E-01,1.412057E+03,2.967303E+03,4.025450E-02,3.457016E-01,3.395559E+02,4.717308E+02,9.679954E-03,5.495788E-02,4.345149E+02,6.854610E+02,1.238699E-02,7.985870E-02,7.794137E+02,1.036487E+04,2.221933E-02,1.207539E+00,8.871952E+02,5.892875E+03,2.529193E-02,6.865378E-01,1.897175E+01,4.316589E+02,5.408423E-04,5.028966E-02,0.000000E+00,1.154274E+03,0.000000E+00,1.344767E-01,3.386961E+02,1.518641E+03,9.655441E-03,1.769256E-01,0.000000E+00,2.089322E+03,0.000000E+00,2.434139E-01,0.000000E+00,2.175933E+03,0.000000E+00,2.535044E-01,0.000000E+00,4.455742E+03,0.000000E+00,5.191056E-01,0.000000E+00,1.795965E+03,0.000000E+00,2.092412E-01,0.000000E+00,3.431131E+02,0.000000E+00,3.997391E-02,0.000000E+00,3.360968E+02,0.000000E+00,3.915649E-02,0.000000E+00,2.302890E+02,0.000000E+00,2.682900E-02,0.000000E+00,4.587386E+03,0.000000E+00,5.344425E-01,5.840541E+02,4.493252E+03,1.665005E-02,5.234922E-01,0.000000E+00,4.654612E+02,0.000000E+00,5.422743E-02,7.789761E+02,6.070480E+03,2.220683E-02,7.072343E-01,1.127374E+03,3.831856E+03,3.213881E-02,4.464215E-01,0.000000E+00,2.501489E+03,0.000000E+00,2.914300E-01,0.000000E+00,1.543881E+03,0.000000E+00,1.798661E-01,5.450553E+01,2.607468E+02,1.553829E-03,3.037767E-02,6.687846E+01,2.813200E+02,1.906552E-03,3.277452E-02,0.000000E+00,3.643647E+02,0.000000E+00,4.244944E-02,4.615637E+01,2.519828E+02,1.315813E-03,2.935665E-02,1.815117E+02,2.038585E+03,5.174487E-03,2.375005E-01,3.194942E+02,4.268524E+03,9.108048E-03,4.972942E-01,9.590190E+00,3.182217E+02,2.733952E-04,3.707367E-02,0.000000E+00,4.136008E+03,0.000000E+00,4.818558E-01,0.000000E+00,1.027249E+03,0.000000E+00,1.196772E-01,8.322758E+01,5.466166E+02,2.372628E-03,6.368227E-02
11:27:00,4.262262E+02,8.984259E+02,1.215070E-02,1.046699E-01,1.412054E+03,2.970438E+03,4.025441E-02,3.460668E-01,3.395557E+02,4.723050E+02,9.679948E-03,5.502477E-02,4.345143E+02,6.862554E+02,1.238697E-02,7.995124E-02,7.793896E+02,1.037853E+04,2.221865E-02,1.209130E+00,8.871556E+02,5.895696E+03,2.529080E-02,6.868665E-01,1.895782E+01,4.317592E+02,5.404454E-04,5.030134E-02,0.000000E+00,1.154372E+03,0.000000E+00,1.344881E-01,3.386935E+02,1.518379E+03,9.655368E-03,1.768950E-01,0.000000E+00,2.089548E+03,0.000000E+00,2.434404E-01,0.000000E+00,2.176254E+03,0.000000E+00,2.535419E-01,0.000000E+00,4.456554E+03,0.000000E+00,5.192002E-01,0.000000E+00,1.796101E+03,0.000000E+00,2.092570E-01,0.000000E+00,3.431312E+02,0.000000E+00,3.997602E-02,0.000000E+00,3.361137E+02,0.000000E+00,3.915845E-02,0.000000E+00,2.305929E+02,0.000000E+00,2.686441E-02,0.000000E+00,4.588656E+03,0.000000E+00,5.345904E-01,5.840444E+02,4.499826E+03,1.664977E-02,5.242582E-01,0.000000E+00,4.654844E+02,0.000000E+00,5.423013E-02,7.789745E+02,6.072352E+03,2.220678E-02,7.074524E-01,1.127371E+03,3.842243E+03,3.213874E-02,4.476316E-01,0.000000E+00,2.501741E+03,0.000000E+00,2.914594E-01,0.000000E+00,1.543957E+03,0.000000E+00,1.798750E-01,5.450542E+01,2.607318E+02,1.553826E-03,3.037593E-02,6.687830E+01,2.815918E+02,1.906548E-03,3.280618E-02,0.000000E+00,3.644903E+02,0.000000E+00,4.246407E-02,4.615332E+01,2.520662E+02,1.315726E-03,2.936637E-02,1.815113E+02,2.039108E+03,5.174476E-03,2.375614E-01,3.194908E+02,4.269523E+03,9.107950E-03,4.974105E-01,9.572582E+00,3.184309E+02,2.728933E-04,3.709803E-02,0.000000E+00,4.137466E+03,0.000000E+00,4.820257E-01,0.000000E+00,1.027766E+03,0.000000E+00,1.197375E-01,8.322739E+01,5.472632E+02,2.372623E-03,6.375760E-02
11:28:00,4.262258E+02,9.003204E+02,1.215069E-02,1.048906E-01,1.412051E+03,2.973557E+03,4.025432E-02,3.464302E-01,3.395555E+02,4.728763E+02,9.679942E-03,5.509133E-02,4.345136E+02,6.870460E+02,1.238695E-02,8.004335E-02,7.793657E+02,1.039209E+04,2.221796E-02,1.210710E+00,8.871161E+02,5.898505E+03,2.528967E-02,6.871937E-01,1.894394E+01,4.318595E+02,5.400497E-04,5.031303E-02,0.000000E+00,1.154469E+03,0.000000E+00,1.344994E-01,3.386910E+02,1.518108E+03,9.655295E-03,1.768635E-01,0.000000E+00,2.089775E+03,0.000000E+00,2.434668E-01,0.000000E+00,2.176575E+03,0.000000E+00,2.535793E-01,0.000000E+00,4.457367E+03,0.000000E+00,5.192949E-01,0.000000E+00,1.796235E+03,0.000000E+00,2.092726E-01,0.000000E+00,3.431492E+02,0.000000E+00,3.997811E-02,0.000000E+00,3.361304E+02,0.000000E+00,3.916040E-02,0.000000E+00,2.308966E+02,0.000000E+00,2.689979E-02,0.000000E+00,4.589924E+03,0.000000E+00,5.347381E-01,5.840348E+02,4.506358E+03,1.664950E-02,5.250192E-01,0.000000E+00,4.655074E+02,0.000000E+00,5.423281E-02,7.789728E+02,6.074222E+03,2.220674E-02,7.076703E-01,1.127368E+03,3.852581E+03,3.213867E-02,4.488360E-01,0.000000E+00,2.501993E+03,0.000000E+00,2.914888E-01,0.000000E+00,1.544033E+03,0.000000E+00,1.798838E-01,5.450532E+01,2.607191E+02,1.553823E-03,3.037445E-02,6.687815E+01,2.818649E+02,1.906543E-03,3.283800E-02,0.000000E+00,3.646161E+02,0.000000E+00,4.247872E-02,4.615028E+01,2.521497E+02,1.315640E-03,2.937610E-02,1.815109E+02,2.039634E+03,5.174466E-03,2.376226E-01,3.194873E+02,4.270519E+03,9.107852E-03,4.975266E-01,9.555039E+00,3.186392E+02,2.723931E-04,3.712231E-02,0.000000E+00,4.138922E+03,0.000000E+00,4.821953E-01,0.000000E+00,1.028282E+03,0.000000E+00,1.197975E-01,8.322720E+01,5.479081E+02,2.372617E-03,6.383273E-02
11:29:00,4.262254E+02,9.022033E+02,1.215067E-02,1.051100E-01,1.412048E+03,2.976659E+03,4.025423E-02,3.467916E-01,3.395552E+02,4.734448E+02,9.679936E-03,5.515757E-02,4.345129E+02,6.878327E+02,1.238694E-02,8.013501E-02,7.793418E+02,1.040554E+04,2.221728E-02,1.212278E+00,8.870768E+02,5.901302E+03,2.528855E-02,6.875196E-01,1.893010E+01,4.319599E+02,5.396551E-04,5.032473E-02,0.000000E+00,1.154567E+03,0.000000E+00,1.345108E-01,3.386884E+02,1.517829E+03,9.655223E-03,1.768310E-01,0.000000E+00,2.090002E+03,0.000000E+00,2.434932E-01,0.000000E+00,2.176898E+03,0.000000E+00,2.536169E-01,0.000000E+00,4.458179E+03,0.000000E+00,5.193896E-01,0.000000E+00,1.796369E+03,0.000000E+00,2.092883E-01,0.000000E+00,3.431671E+02,0.000000E+00,3.998020E-02,0.000000E+00,3.361470E+02,0.000000E+00,3.916233E-02,0.000000E+00,2.312001E+02,0.000000E+00,2.693515E-02,0.000000E+00,4.591189E+03,0.000000E+00,5.348856E-01,5.840252E+02,4.512846E+03,1.664922E-02,5.257751E-01,0.000000E+00,4.655301E+02,0.000000E+00,5.423546E-02,7.789712E+02,6.076091E+03,2.220669E-02,7.078880E-01,1.127366E+03,3.862869E+03,3.213859E-02,4.500345E-01,0.000000E+00,2.502246E+03,0.000000E+00,2.915182E-01,0.000000E+00,1.544109E+03,0.000000E+00,1.798926E-01,5.450521E+01,2.607088E+02,1.553820E-03,3.037325E-02,6.687799E+01,2.821394E+02,1.906539E-03,3.286998E-02,0.000000E+00,3.647421E+02,0.000000E+00,4.249340E-02,4.614725E+01,2.522334E+02,1.315553E-03,2.938585E-02,1.815105E+02,2.040161E+03,5.174455E-03,2.376841E-01,3.194839E+02,4.271514E+03,9.107754E-03,4.976425E-01,9.537559E+00,3.188468E+02,2.718948E-04,3.714648E-02,0.000000E+00,4.140375E+03,0.000000E+00,4.823645E-01,0.000000E+00,1.028795E+03,0.000000E+00,1.198574E-01,8.322701E+01,5.485511E+02,2.372612E-03,6.390764E-02
11:30:00,4.262249E+02,9.040746E+02,1.215066E-02,1.053280E-01,1.412045E+03,2.979746E+03,4.025414E-02,3.471512E-01,3.395550E+02,4.740105E+02,9.679930E-03,5.522346E-02,4.345123E+02,6.886157E+02,1.238692E-02,8.022622E-02,7.793181E+02,1.041890E+04,2.221661E-02,1.213833E+00,8.870377E+02,5.904088E+03,2.528744E-02,6.878442E-01,1.891630E+01,4.320603E+02,5.392617E-04,5.033643E-02,0.000000E+00,1.154663E+03,0.000000E+00,1.345220E-01,3.386859E+02,1.517543E+03,9.655151E-03,1.767977E-01,0.000000E+00,2.090229E+03,0.000000E+00,2.435196E-01,0.000000E+00,2.177220E+03,0.000000E+00,2.536545E-01,0.000000E+00,4.458992E+03,0.000000E+00,5.194842E-01,0.000000E+00,1.796503E+03,0.000000E+00,2.093038E-01,0.000000E+00,3.431849E+02,0.000000E+00,3.998227E-02,0.000000E+00,3.361634E+02,0.000000E+00,3.916424E-02,0.000000E+00,2.315033E+02,0.000000E+00,2.697048E-02,0.000000E+00,4.592453E+03,0.000000E+00,5.350328E-01,5.840156E+02,4.519291E+03,1.664895E-02,5.265259E-01,0.000000E+00,4.655527E+02,0.000000E+00,5.423809E-02,7.789696E+02,6.077958E+03,2.220664E-02,7.081055E-01,1.127363E+03,3.873106E+03,3.213852E-02,4.512271E-01,0.000000E+00,2.502500E+03,0.000000E+00,2.915478E-01,0.000000E+00,1.544184E+03,0.000000E+00,1.799015E-01,5.450510E+01,2.607008E+02,1.553817E-03,3.037231E-02,6.687783E+01,2.824151E+02,1.906534E-03,3.290211E-02,0.000000E+00,3.648683E+02,0.000000E+00,4.250811E-02,4.614423E+01,2.523172E+02,1.315467E-03,2.939561E-02,1.815101E+02,2.040691E+03,5.174444E-03,2.377458E-01,3.194804E+02,4.272507E+03,9.107656E-03,4.977582E-01,9.520141E+00,3.190535E+02,2.713983E-04,3.717057E-02,0.000000E+00,4.141825E+03,0.000000E+00,4.825335E-01,0.000000E+00,1.029307E+03,0.000000E+00,1.199170E-01,8.322683E+01,5.491922E+02,2.372607E-03,6.398234E-02
11:31:00,4.262245E+02,9.059342E+02,1.215065E-02,1.055446E-01,1.412042E+03,2.982816E+03,4.025405E-02,3.475089E-01,3.395548E+02,4.745732E+02,9.679924E-03,5.528903E-02,4.345117E+02,6.893948E+02,1.238690E-02,8.031699E-02,7.792944E+02,1.043215E+04,2.221593E-02,1.215377E+00,8.869987E+02,5.906862E+03,2.528633E-02,6.881673E-01,1.890254E+01,4.321608E+02,5.388694E-04,5.034814E-02,0.000000E+00,1.154760E+03,0.000000E+00,1.345333E-01,3.386834E+02,1.517250E+03,9.655079E-03,1.767635E-01,0.000000E+00,2.090455E+03,0.000000E+00,2.435460E-01,0.000000E+00,2.177544E+03,0.000000E+00,2.536922E-01,0.000000E+00,4.459805E+03,0.000000E+00,5.195789E-01,0.000000E+00,1.796635E+03,0.000000E+00,2.093192E-01,0.000000E+00,3.432025E+02,0.000000E+00,3.998432E-02,0.000000E+00,3.361797E+02,0.000000E+00,3.916614E-02,0.000000E+00,2.318064E+02,0.000000E+00,2.700578E-02,0.000000E+00,4.593715E+03,0.000000E+00,5.351798E-01,5.840061E+02,4.525691E+03,1.664868E-02,5.272715E-01,0.000000E+00,4.655750E+02,0.000000E+00,5.424069E-02,7.789679E+02,6.079823E+03,2.220660E-02,7.083228E-01,1.127361E+03,3.883290E+03,3.213845E-02,4.524136E-01,0.000000E+00,2.502754E+03,0.000000E+00,2.915773E-01,0.000000E+00,1.544260E+03,0.000000E+00,1.799103E-01,5.450500E+01,2.606950E+02,1.553814E-03,3.037164E-02,6.687768E+01,2.826922E+02,1.906530E-03,3.293438E-02,0.000000E+00,3.649947E+02,0.000000E+00,4.252283E-02,4.614122E+01,2.524012E+02,1.315381E-03,2.940539E-02,1.815098E+02,2.041222E+03,5.174433E-03,2.378077E-01,3.194770E+02,4.273498E+03,9.107558E-03,4.978737E-01,9.502787E+00,3.192593E+02,2.709036E-04,3.719455E-02,0.000000E+00,4.143272E+03,0.000000E+00,4.827021E-01,0.000000E+00,1.029817E+03,0.000000E+00,1.199764E-01,8.322664E+01,5.498315E+02,2.372601E-03,6.405682E-02
11:32:00,4.262241E+02,9.077819E+02,1.215064E-02,1.057599E-01,1.412039E+03,2.985871E+03,4.025397E-02,3.478648E-01,3.395546E+02,4.751331E+02,9.679919E-03,5.535426E-02,4.345110E+02,6.901701E+02,1.238688E-02,8.040732E-02,7.792709E+02,1.044530E+04,2.221526E-02,1.216909E+00,8.869599E+02,5.909624E+03,2.528522E-02,6.884891E-01,1.888882E+01,4.322614E+02,5.384783E-04,5.035986E-02,0.000000E+00,1.154856E+03,0.000000E+00,1.345445E-01,3.386809E+02,1.516950E+03,9.655008E-03,1.767286E-01,0.000000E+00,2.090682E+03,0.000000E+00,2.435724E-01,0.000000E+00,2.177868E+03,0.000000E+00,2.537299E-01,0.000000E+00,4.460618E+03,0.000000E+00,5.196737E-01,0.000000E+00,1.796767E+03,0.000000E+00,2.093346E-01,0.000000E+00,3.432200E+02,0.000000E+00,3.998637E-02,0.000000E+00,3.361959E+02,0.000000E+00,3.916803E-02,0.000000E+00,2.321092E+02,0.000000E+00,2.704106E-02,0.000000E+00,4.594975E+03,0.000000E+00,5.353266E-01,5.839966E+02,4.532047E+03,1.664841E-02,5.280120E-01,0.000000E+00,4.655971E+02,0.000000E+00,5.424326E-02,7.789663E+02,6.081687E+03,2.220655E-02,7.085399E-01,1.127358E+03,3.893420E+03,3.213837E-02,4.535938E-01,0.000000E+00,2.503008E+03,0.000000E+00,2.916070E-01,0.000000E+00,1.544335E+03,0.000000E+00,1.799190E-01,5.450489E+01,2.606915E+02,1.553811E-03,3.037124E-02,6.687753E+01,2.829704E+02,1.906526E-03,3.296680E-02,0.000000E+00,3.651213E+02,0.000000E+00,4.253759E-02,4.613821E+01,2.524853E+02,1.315296E-03,2.941519E-02,1.815094E+02,2.041756E+03,5.174423E-03,2.378699E-01,3.194736E+02,4.274488E+03,9.107461E-03,4.979890E-01,9.485494E+00,3.194643E+02,2.704106E-04,3.721843E-02,0.000000E+00,4.144717E+03,0.000000E+00,4.828704E-01,0.000000E+00,1.030325E+03,0.000000E+00,1.200356E-01,8.322646E+01,5.504689E+02,2.372596E-03,6.413107E-02
11:33:00,4.262237E+02,9.096177E+02,1.215063E-02,1.059738E-01,1.412036E+03,2.988909E+03,4.025388E-02,3.482188E-01,3.395544E+02,4.756901E+02,9.679913E-03,5.541915E-02,4.345104E+02,6.909417E+02,1.238686E-02,8.049721E-02,7.792475E+02,1.045835E+04,2.221459E-02,1.218429E+00,8.869212E+02,5.912374E+03,2.528412E-02,6.888095E-01,1.887514E+01,4.323621E+02,5.380882E-04,5.037159E-02,0.000000E+00,1.154952E+03,0.000000E+00,1.345556E-01,3.386784E+02,1.516643E+03,9.654936E-03,1.766929E-01,0.000000E+00,2.090909E+03,0.000000E+00,2.435988E-01,0.000000E+00,2.178192E+03,0.000000E+00,2.537677E-01,0.000000E+00,4.461431E+03,0.000000E+00,5.197684E-01,0.000000E+00,1.796898E+03,0.000000E+00,2.093499E-01,0.000000E+00,3.432375E+02,0.000000E+00,3.998840E-02,0.000000E+00,3.362119E+02,0.000000E+00,3.916989E-02,0.000000E+00,2.324117E+02,0.000000E+00,2.707631E-02,0.000000E+00,4.596232E+03,0.000000E+00,5.354731E-01,5.839871E+02,4.538357E+03,1.664814E-02,5.287472E-01,0.000000E+00,4.656190E+02,0.000000E+00,5.424582E-02,7.789647E+02,6.083548E+03,2.220650E-02,7.087568E-01,1.127356E+03,3.903495E+03,3.213830E-02,4.547676E-01,0.000000E+00,2.503263E+03,0.000000E+00,2.916367E-01,0.000000E+00,1.544410E+03,0.000000E+00,1.799278E-01,5.450478E+01,2.606903E+02,1.553808E-03,3.037109E-02,6.687737E+01,2.832499E+02,1.906521E-03,3.299936E-02,0.000000E+00,3.652481E+02,0.000000E+00,4.255236E-02,4.613522E+01,2.525695E+02,1.315210E-03,2.942500E-02,1.815090E+02,2.042292E+03,5.174412E-03,2.379323E-01,3.194702E+02,4.275476E+03,9.107364E-03,4.981041E-01,9.468263E+00,3.196685E+02,2.699194E-04,3.724222E-02,0.000000E+00,4.146158E+03,0.000000E+00,4.830383E-01,0.000000E+00,1.030831E+03,0.000000E+00,1.200945E-01,8.322627E+01,5.511044E+02,2.372591E-03,6.420510E-02
11:34:00,4.262233E+02,9.114415E+02,1.215062E-02,1.061862E-01,1.412033E+03,2.991931E+03,4.025380E-02,3.485709E-01,3.395542E+02,4.762443E+02,9.679907E-03,5.548371E-02,4.345097E+02,6.917094E+02,1.238684E-02,8.058665E-02,7.792242E+02,1.047129E+04,2.221393E-02,1.219937E+00,8.868827E+02,5.915112E+03,2.528302E-02,6.891285E-01,1.886150E+01,4.324628E+02,5.376993E-04,5.038332E-02,0.000000E+00,1.155047E+03,0.000000E+00,1.345668E-01,3.386759E+02,1.516331E+03,9.654865E-03,1.766565E-01,0.000000E+00,2.091135E+03,0.000000E+00,2.436252E-01,0.000000E+00,2.178517E+03,0.000000E+00,2.538056E-01,0.000000E+00,4.462244E+03,0.000000E+00,5.198631E-01,0.000000E+00,1.797029E+03,0.000000E+00,2.093651E-01,0.000000E+00,3.432548E+02,0.000000E+00,3.999041E-02,0.000000E+00,3.362278E+02,0.000000E+00,3.917175E-02,0.000000E+00,2.327140E+02,0.000000E+00,2.711153E-02,0.000000E+00,4.597488E+03,0.000000E+00,5.356194E-01,5.839776E+02,4.544622E+03,1.664787E-02,5.294772E-01,0.000000E+00,4.656407E+02,0.000000E+00,5.424834E-02,7.789630E+02,6.085408E+03,2.220646E-02,7.089734E-01,1.127353E+03,3.913513E+03,3.213823E-02,4.559347E-01,0.000000E+00,2.503519E+03,0.000000E+00,2.916665E-01,0.000000E+00,1.544486E+03,0.000000E+00,1.799366E-01,5.450468E+01,2.606912E+02,1.553805E-03,3.037120E-02,6.687722E+01,2.835306E+02,1.906517E-03,3.303206E-02,0.000000E+00,3.653752E+02,0.000000E+00,4.256716E-02,4.613223E+01,2.526538E+02,1.315125E-03,2.943483E-02,1.815086E+02,2.042830E+03,5.174401E-03,2.379950E-01,3.194668E+02,4.276461E+03,9.107268E-03,4.982189E-01,9.451094E+00,3.198717E+02,2.694299E-04,3.726589E-02,0.000000E+00,4.147596E+03,0.000000E+00,4.832059E-01,0.000000E+00,1.031335E+03,0.000000E+00,1.201533E-01,8.322609E+01,5.517378E+02,2.372585E-03,6.427890E-02
11:35:00,4.262229E+02,9.132532E+02,1.215061E-02,1.063973E-01,1.412030E+03,2.994937E+03,4.025371E-02,3.489211E-01,3.395540E+02,4.767955E+02,9.679902E-03,5.554793E-02,4.345091E+02,6.924733E+02,1.238683E-02,8.067565E-02,7.792009E+02,1.048412E+04,2.221327E-02,1.221432E+00,8.868443E+02,5.917838E+03,2.528192E-02,6.894461E-01,1.884789E+01,4.325635E+02,5.373114E-04,5.039506E-02,0.000000E+00,1.155142E+03,0.000000E+00,1.345778E-01,3.386734E+02,1.516013E+03,9.654795E-03,1.766194E-01,0.000000E+00,2.091362E+03,0.000000E+00,2.436516E-01,0.000000E+00,2.178843E+03,0.000000E+00,2.538435E-01,0.000000E+00,4.463057E+03,0.000000E+00,5.199578E-01,0.000000E+00,1.797159E+03,0.000000E+00,2.093802E-01,0.000000E+00,3.432720E+02,0.000000E+00,3.999242E-02,0.000000E+00,3.362436E+02,0.000000E+00,3.917359E-02,0.000000E+00,2.330161E+02,0.000000E+00,2.714671E-02,0.000000E+00,4.598741E+03,0.000000E+00,5.357654E-01,5.839681E+02,4.550842E+03,1.664760E-02,5.302018E-01,0.000000E+00,4.656621E+02,0.000000E+00,5.425084E-02,7.789614E+02,6.087266E+03,2.220641E-02,7.091899E-01,1.127351E+03,3.923472E+03,3.213816E-02,4.570950E-01,0.000000E+00,2.503775E+03,0.000000E+00,2.916963E-01,0.000000E+00,1.544561E+03,0.000000E+00,1.799453E-01,5.450457E+01,2.606944E+02,1.553802E-03,3.037157E-02,6.687707E+01,2.838125E+02,1.906513E-03,3.306490E-02,0.000000E+00,3.655024E+02,0.000000E+00,4.258198E-02,4.612925E+01,2.527383E+02,1.315040E-03,2.944467E-02,1.815083E+02,2.043369E+03,5.174391E-03,2.380579E-01,3.194634E+02,4.277445E+03,9.107171E-03,4.983336E-01,9.433985E+00,3.200740E+02,2.689422E-04,3.728946E-02,0.000000E+00,4.149032E+03,0.000000E+00,4.833731E-01,0.000000E+00,1.031838E+03,0.000000E+00,1.202118E-01,8.322590E+01,5.523692E+02,2.372580E-03,6.435246E-02
11:36:00,4.262225E+02,9.150528E+02,1.215059E-02,1.066070E-01,1.412027E+03,2.997928E+03,4.025363E-02,3.492695E-01,3.395539E+02,4.773438E+02,9.679896E-03,5.561181E-02,4.345085E+02,6.932335E+02,1.238681E-02,8.076421E-02,7.791778E+02,1.049685E+04,2.221261E-02,1.222915E+00,8.868060E+02,5.920552E+03,2.528083E-02,6.897623E-01,1.883432E+01,4.326644E+02,5.369247E-04,5.040680E-02,0.000000E+00,1.155237E+03,0.000000E+00,1.345889E-01,3.386709E+02,1.515689E+03,9.654724E-03,1.765817E-01,0.000000E+00,2.091588E+03,0.000000E+00,2.436780E-01,0.000000E+00,2.179169E+03,0.000000E+00,2.538815E-01,0.000000E+00,4.463870E+03,0.000000E+00,5.200525E-01,0.000000E+00,1.797288E+03,0.000000E+00,2.093953E-01,0.000000E+00,3.432891E+02,0.000000E+00,3.999441E-02,0.000000E+00,3.362592E+02,0.000000E+00,3.917541E-02,0.000000E+00,2.333179E+02,0.000000E+00,2.718187E-02,0.000000E+00,4.599992E+03,0.000000E+00,5.359112E-01,5.839587E+02,4.557016E+03,1.664733E-02,5.309211E-01,0.000000E+00,4.656834E+02,0.000000E+00,5.425332E-02,7.789598E+02,6.089122E+03,2.220637E-02,7.094061E-01,1.127348E+03,3.933372E+03,3.213809E-02,4.582483E-01,0.000000E+00,2.504031E+03,0.000000E+00,2.917262E-01,0.000000E+00,1.544636E+03,0.000000E+00,1.799541E-01,5.450447E+01,2.606998E+02,1.553799E-03,3.037220E-02,6.687691E+01,2.840954E+02,1.906508E-03,3.309787E-02,0.000000E+00,3.656299E+02,0.000000E+00,4.259683E-02,4.612628E+01,2.528229E+02,1.314955E-03,2.945453E-02,1.815079E+02,2.043911E+03,5.174380E-03,2.381210E-01,3.194601E+02,4.278427E+03,9.107075E-03,4.984479E-01,9.416936E+00,3.202754E+02,2.684561E-04,3.731293E-02,0.000000E+00,4.150464E+03,0.000000E+00,4.835400E-01,0.000000E+00,1.032338E+03,0.000000E+00,1.202700E-01,8.322572E+01,5.529986E+02,2.372575E-03,6.442578E-02
11:37:00,4.262222E+02,9.168401E+02,1.215058E-02,1.068152E-01,1.412024E+03,3.000902E+03,4.025354E-02,3.496160E-01,3.395537E+02,4.778893E+02,9.679891E-03,5.567535E-02,4.345079E+02,6.939899E+02,1.238679E-02,8.085234E-02,7.791548E+02,1.050948E+04,2.221195E-02,1.224386E+00,8.867679E+02,5.923255E+03,2.527975E-02,6.900771E-01,1.882080E+01,4.327652E+02,5.365391E-04,5.041856E-02,0.000000E+00,1.155331E+03,0.000000E+00,1.345999E-01,3.386685E+02,1.515361E+03,9.654654E-03,1.765434E-01,0.000000E+00,2.091815E+03,0.000000E+00,2.437044E-01,0.000000E+00,2.179496E+03,0.000000E+00,2.539196E-01,0.000000E+00,4.464683E+03,0.000000E+00,5.201473E-01,0.000000E+00,1.797416E+03,0.000000E+00,2.094103E-01,0.000000E+00,3.433061E+02,0.000000E+00,3.999639E-02,0.000000E+00,3.362748E+02,0.000000E+00,3.917722E-02,0.000000E+00,2.336194E+02,0.000000E+00,2.721700E-02,0.000000E+00,4.601241E+03,0.000000E+00,5.360567E-01,5.839492E+02,4.563144E+03,1.664706E-02,5.316350E-01,0.000000E+00,4.657044E+02,0.000000E+00,5.425577E-02,7.789582E+02,6.090976E+03,2.220632E-02,7.096221E-01,1.127346E+03,3.943210E+03,3.213802E-02,4.593945E-01,0.000000E+00,2.504289E+03,0.000000E+00,2.917562E-01,0.000000E+00,1.544711E+03,0.000000E+00,1.799628E-01,5.450437E+01,2.607073E+02,1.553796E-03,3.037307E-02,6.687676E+01,2.843796E+02,1.906504E-03,3.313097E-02,0.000000E+00,3.657575E+02,0.000000E+00,4.261170E-02,4.612332E+01,2.529076E+02,1.314871E-03,2.946440E-02,1.815075E+02,2.044455E+03,5.174369E-03,2.381843E-01,3.194567E+02,4.279407E+03,9.106980E-03,4.985621E-01,9.399947E+00,3.204759E+02,2.679718E-04,3.733628E-02,0.000000E+00,4.151894E+03,0.000000E+00,4.837065E-01,0.000000E+00,1.032836E+03,0.000000E+00,1.203281E-01,8.322553E+01,5.536258E+02,2.372570E-03,6.449886E-02
11:38:00,4.262218E+02,9.186152E+02,1.215057E-02,1.070220E-01,1.412021E+03,3.003860E+03,4.025346E-02,3.499606E-01,3.395535E+02,4.784318E+02,9.679886E-03,5.573856E-02,4.345072E+02,6.947425E+02,1.238677E-02,8.094002E-02,7.791319E+02,1.052199E+04,2.221130E-02,1.225844E+00,8.867300E+02,5.925944E+03,2.527866E-02,6.903905E-01,1.880731E+01,4.328662E+02,5.361545E-04,5.043032E-02,0.000000E+00,1.155426E+03,0.000000E+00,1.346108E-01,3.386660E+02,1.515027E+03,9.654584E-03,1.765046E-01,0.000000E+00,2.092041E+03,0.000000E+00,2.437308E-01,0.000000E+00,2.179823E+03,0.000000E+00,2.539577E-01,0.000000E+00,4.465496E+03,0.000000E+00,5.202420E-01,0.000000E+00,1.797544E+03,0.000000E+00,2.094252E-01,0.000000E+00,3.433230E+02,0.000000E+00,3.999836E-02,0.000000E+00,3.362901E+02,0.000000E+00,3.917901E-02,0.000000E+00,2.339206E+02,0.000000E+00,2.725209E-02,0.000000E+00,4.602488E+03,0.000000E+00,5.362020E-01,5.839398E+02,4.569225E+03,1.664679E-02,5.323435E-01,0.000000E+00,4.657252E+02,0.000000E+00,5.425819E-02,7.789566E+02,6.092828E+03,2.220627E-02,7.098379E-01,1.127343E+03,3.952985E+03,3.213795E-02,4.605333E-01,0.000000E+00,2.504546E+03,0.000000E+00,2.917862E-01,0.000000E+00,1.544785E+03,0.000000E+00,1.799715E-01,5.450426E+01,2.607169E+02,1.553793E-03,3.037420E-02,6.687661E+01,2.846648E+02,1.906500E-03,3.316419E-02,0.000000E+00,3.658853E+02,0.000000E+00,4.262660E-02,4.612036E+01,2.529925E+02,1.314787E-03,2.947429E-02,1.815071E+02,2.045000E+03,5.174359E-03,2.382479E-01,3.194534E+02,4.280385E+03,9.106884E-03,4.986760E-01,9.383017E+00,3.206754E+02,2.674892E-04,3.735953E-02,0.000000E+00,4.153320E+03,0.000000E+00,4.838727E-01,0.000000E+00,1.033332E+03,0.000000E+00,1.203858E-01,8.322535E+01,5.542510E+02,2.372564E-03,6.457169E-02
11:39:00,4.262214E+02,9.203778E+02,1.215056E-02,1.072273E-01,1.412018E+03,3.006802E+03,4.025338E-02,3.503033E-01,3.395533E+02,4.789714E+02,9.679881E-03,5.580142E-02,4.345066E+02,6.954913E+02,1.238675E-02,8.102726E-02,7.791091E+02,1.053440E+04,2.221065E-02,1.227290E+00,8.866922E+02,5.928622E+03,2.527759E-02,6.907025E-01,1.879385E+01,4.329672E+02,5.357710E-04,5.044208E-02,0.000000E+00,1.155519E+03,0.000000E+00,1.346217E-01,3.386636E+02,1.514690E+03,9.654515E-03,1.764653E-01,0.000000E+00,2.092267E+03,0.000000E+00,2.437571E-01,0.000000E+00,2.180151E+03,0.000000E+00,2.539959E-01,0.000000E+00,4.466309E+03,0.000000E+00,5.203367E-01,0.000000E+00,1.797671E+03,0.000000E+00,2.094400E-01,0.000000E+00,3.433397E+02,0.000000E+00,4.000031E-02,0.000000E+00,3.363054E+02,0.000000E+00,3.918079E-02,0.000000E+00,2.342215E+02,0.000000E+00,2.728715E-02,0.000000E+00,4.603733E+03,0.000000E+00,5.363469E-01,5.839304E+02,4.575260E+03,1.664652E-02,5.330466E-01,0.000000E+00,4.657459E+02,0.000000E+00,5.426060E-02,7.789550E+02,6.094677E+03,2.220623E-02,7.100534E-01,1.127341E+03,3.962694E+03,3.213788E-02,4.616643E-01,0.000000E+00,2.504804E+03,0.000000E+00,2.918162E-01,0.000000E+00,1.544860E+03,0.000000E+00,1.799802E-01,5.450416E+01,2.607287E+02,1.553790E-03,3.037557E-02,6.687646E+01,2.849510E+02,1.906495E-03,3.319755E-02,0.000000E+00,3.660134E+02,0.000000E+00,4.264151E-02,4.611742E+01,2.530775E+02,1.314703E-03,2.948419E-02,1.815068E+02,2.045548E+03,5.174348E-03,2.383117E-01,3.194500E+02,4.281361E+03,9.106789E-03,4.987897E-01,9.366146E+00,3.208740E+02,2.670082E-04,3.738266E-02,0.000000E+00,4.154742E+03,0.000000E+00,4.840384E-01,0.000000E+00,1.033825E+03,0.000000E+00,1.204434E-01,8.322517E+01,5.548739E+02,2.372559E-03,6.464427E-02
11:40:00,4.262210E+02,9.221280E+02,1.215055E-02,1.074312E-01,1.412015E+03,3.009728E+03,4.025329E-02,3.506442E-01,3.395531E+02,4.795080E+02,9.679875E-03,5.586394E-02,4.345060E+02,6.962364E+02,1.238674E-02,8.111406E-02,7.790864E+02,1.054670E+04,2.221000E-02,1.228723E+00,8.866545E+02,5.931288E+03,2.527651E-02,6.910130E-01,1.878044E+01,4.330682E+02,5.353886E-04,5.045385E-02,0.000000E+00,1.155613E+03,0.000000E+00,1.346326E-01,3.386611E+02,1.514351E+03,9.654445E-03,1.764257E-01,0.000000E+00,2.092494E+03,0.000000E+00,2.437835E-01,0.000000E+00,2.180479E+03,0.000000E+00,2.540342E-01,0.000000E+00,4.467122E+03,0.000000E+00,5.204314E-01,0.000000E+00,1.797798E+03,0.000000E+00,2.094547E-01,0.000000E+00,3.433564E+02,0.000000E+00,4.000225E-02,0.000000E+00,3.363205E+02,0.000000E+00,3.918255E-02,0.000000E+00,2.345221E+02,0.000000E+00,2.732217E-02,0.000000E+00,4.604975E+03,0.000000E+00,5.364917E-01,5.839211E+02,4.581247E+03,1.664626E-02,5.337441E-01,0.000000E+00,4.657663E+02,0.000000E+00,5.426297E-02,7.789534E+02,6.096525E+03,2.220618E-02,7.102686E-01,1.127338E+03,3.972334E+03,3.213781E-02,4.627875E-01,0.000000E+00,2.505063E+03,0.000000E+00,2.918463E-01,0.000000E+00,1.544935E+03,0.000000E+00,1.799889E-01,5.450405E+01,2.607426E+02,1.553787E-03,3.037719E-02,6.687631E+01,2.852384E+02,1.906491E-03,3.323102E-02,0.000000E+00,3.661416E+02,0.000000E+00,4.265645E-02,4.611448E+01,2.531627E+02,1.314619E-03,2.949411E-02,1.815064E+02,2.046098E+03,5.174338E-03,2.383757E-01,3.194467E+02,4.282335E+03,9.106694E-03,4.989032E-01,9.349333E+00,3.210715E+02,2.665289E-04,3.740567E-02,0.000000E+00,4.156162E+03,0.000000E+00,4.842038E-01,0.000000E+00,1.034317E+03,0.000000E+00,1.205007E-01,8.322499E+01,5.554947E+02,2.372554E-03,6.471659E-02
11:41:00,4.262206E+02,9.238656E+02,1.215054E-02,1.076337E-01,1.412012E+03,3.012638E+03,4.025321E-02,3.509833E-01,3.395529E+02,4.800418E+02,9.679870E-03,5.592612E-02,4.345054E+02,6.969777E+02,1.238672E-02,8.120042E-02,7.790637E+02,1.055889E+04,2.220936E-02,1.230143E+00,8.866170E+02,5.933941E+03,2.527544E-02,6.913221E-01,1.876706E+01,4.331693E+02,5.350072E-04,5.046563E-02,0.000000E+00,1.155706E+03,0.000000E+00,1.346435E-01,3.386587E+02,1.514008E+03,9.654376E-03,1.763859E-01,0.000000E+00,2.092720E+03,0.000000E+00,2.438099E-01,0.000000E+00,2.180808E+03,0.000000E+00,2.540725E-01,0.000000E+00,4.467935E+03,0.000000E+00,5.205261E-01,0.000000E+00,1.797924E+03,0.000000E+00,2.094694E-01,0.000000E+00,3.433730E+02,0.000000E+00,4.000418E-02,0.000000E+00,3.363355E+02,0.000000E+00,3.918430E-02,0.000000E+00,2.348225E+02,0.000000E+00,2.735716E-02,0.000000E+00,4.606215E+03,0.000000E+00,5.366361E-01,5.839117E+02,4.587187E+03,1.664599E-02,5.344361E-01,0.000000E+00,4.657864E+02,0.000000E+00,5.426532E-02,7.789518E+02,6.098371E+03,2.220614E-02,7.104836E-01,1.127336E+03,3.981905E+03,3.213774E-02,4.639025E-01,0.000000E+00,2.505322E+03,0.000000E+00,2.918765E-01,0.000000E+00,1.545009E+03,0.000000E+00,1.799976E-01,5.450395E+01,2.607585E+02,1.553784E-03,3.037904E-02,6.687616E+01,2.855267E+02,1.906487E-03,3.326461E-02,0.000000E+00,3.662701E+02,0.000000E+00,4.267142E-02,4.611155E+01,2.532479E+02,1.314535E-03,2.950404E-02,1.815060E+02,2.046649E+03,5.174327E-03,2.384400E-01,3.194434E+02,4.283306E+03,9.106599E-03,4.990163E-01,9.332579E+00,3.212681E+02,2.660513E-04,3.742857E-02,0.000000E+00,4.157578E+03,0.000000E+00,4.843688E-01,0.000000E+00,1.034807E+03,0.000000E+00,1.205577E-01,8.322481E+01,5.561132E+02,2.372549E-03,6.478865E-02
11:42:00,4.262202E+02,9.255906E+02,1.215053E-02,1.078347E-01,1.412009E+03,3.015532E+03,4.025313E-02,3.513204E-01,3.395527E+02,4.805725E+02,9.679865E-03,5.598796E-02,4.345048E+02,6.977152E+02,1.238670E-02,8.128635E-02,7.790412E+02,1.057097E+04,2.220871E-02,1.231551E+00,8.865796E+02,5.936582E+03,2.527438E-02,6.916298E-01,1.875372E+01,4.332704E+02,5.346269E-04,5.047741E-02,0.000000E+00,1.155798E+03,0.000000E+00,1.346542E-01,3.386563E+02,1.513664E+03,9.654307E-03,1.763458E-01,0.000000E+00,2.092946E+03,0.000000E+00,2.438362E-01,0.000000E+00,2.181137E+03,0.000000E+00,2.541108E-01,0.000000E+00,4.468748E+03,0.000000E+00,5.206208E-01,0.000000E+00,1.798049E+03,0.000000E+00,2.094840E-01,0.000000E+00,3.433894E+02,0.000000E+00,4.000610E-02,0.000000E+00,3.363504E+02,0.000000E+00,3.918603E-02,0.000000E+00,2.351225E+02,0.000000E+00,2.739211E-02,0.000000E+00,4.607452E+03,0.000000E+00,5.367803E-01,5.839024E+02,4.593079E+03,1.664572E-02,5.351226E-01,0.000000E+00,4.658064E+02,0.000000E+00,5.426765E-02,7.789502E+02,6.100214E+03,2.220609E-02,7.106984E-01,1.127333E+03,3.991403E+03,3.213767E-02,4.650091E-01,0.000000E+00,2.505581E+03,0.000000E+00,2.919068E-01,0.000000E+00,1.545083E+03,0.000000E+00,1.800062E-01,5.450385E+01,2.607766E+02,1.553781E-03,3.038114E-02,6.687601E+01,2.858160E+02,1.906482E-03,3.329832E-02,0.000000E+00,3.663987E+02,0.000000E+00,4.268640E-02,4.610863E+01,2.533333E+02,1.314452E-03,2.951399E-02,1.815057E+02,2.047202E+03,5.174316E-03,2.385044E-01,3.194401E+02,4.284275E+03,9.106505E-03,4.991293E-01,9.315882E+00,3.214636E+02,2.655753E-04,3.745135E-02,0.000000E+00,4.158991E+03,0.000000E+00,4.845334E-01,0.000000E+00,1.035294E+03,0.000000E+00,1.206145E-01,8.322463E+01,5.567294E+02,2.372544E-03,6.486044E-02
