Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
11:43:00,4.262199E+02,9.273030E+02,1.215052E-02,1.080341E-01,1.412007E+03,3.018410E+03,4.025305E-02,3.516558E-01,3.395526E+02,4.811004E+02,9.679860E-03,5.604946E-02,4.345042E+02,6.984490E+02,1.238669E-02,8.137183E-02,7.790188E+02,1.058295E+04,2.220807E-02,1.232945E+00,8.865424E+02,5.939210E+03,2.527332E-02,6.919360E-01,1.874042E+01,4.333716E+02,5.342476E-04,5.048920E-02,0.000000E+00,1.155890E+03,0.000000E+00,1.346650E-01,3.386539E+02,1.513319E+03,9.654239E-03,1.763056E-01,0.000000E+00,2.093172E+03,0.000000E+00,2.438626E-01,0.000000E+00,2.181467E+03,0.000000E+00,2.541493E-01,0.000000E+00,4.469561E+03,0.000000E+00,5.207155E-01,0.000000E+00,1.798174E+03,0.000000E+00,2.094985E-01,0.000000E+00,3.434058E+02,0.000000E+00,4.000801E-02,0.000000E+00,3.363652E+02,0.000000E+00,3.918775E-02,0.000000E+00,2.354222E+02,0.000000E+00,2.742703E-02,0.000000E+00,4.608687E+03,0.000000E+00,5.369241E-01,5.838931E+02,4.598923E+03,1.664546E-02,5.358035E-01,0.000000E+00,4.658262E+02,0.000000E+00,5.426996E-02,7.789486E+02,6.102055E+03,2.220605E-02,7.109128E-01,1.127331E+03,4.000826E+03,3.213761E-02,4.661069E-01,0.000000E+00,2.505841E+03,0.000000E+00,2.919371E-01,0.000000E+00,1.545158E+03,0.000000E+00,1.800149E-01,5.450374E+01,2.607966E+02,1.553778E-03,3.038348E-02,6.687586E+01,2.861063E+02,1.906478E-03,3.333214E-02,0.000000E+00,3.665275E+02,0.000000E+00,4.270141E-02,4.610571E+01,2.534188E+02,1.314369E-03,2.952395E-02,1.815053E+02,2.047758E+03,5.174306E-03,2.385691E-01,3.194368E+02,4.285243E+03,9.106411E-03,4.992420E-01,9.299243E+00,3.216581E+02,2.651010E-04,3.747402E-02,0.000000E+00,4.160401E+03,0.000000E+00,4.846976E-01,0.000000E+00,1.035779E+03,0.000000E+00,1.206710E-01,8.322445E+01,5.573433E+02,2.372539E-03,6.493196E-02
11:44:00,4.262195E+02,9.290026E+02,1.215051E-02,1.082322E-01,1.412004E+03,3.021272E+03,4.025297E-02,3.519892E-01,3.395524E+02,4.816253E+02,9.679855E-03,5.611061E-02,4.345036E+02,6.991790E+02,1.238667E-02,8.145688E-02,7.789965E+02,1.059481E+04,2.220744E-02,1.234327E+00,8.865053E+02,5.941826E+03,2.527226E-02,6.922408E-01,1.872715E+01,4.334729E+02,5.338694E-04,5.050099E-02,0.000000E+00,1.155982E+03,0.000000E+00,1.346757E-01,3.386515E+02,1.512974E+03,9.654171E-03,1.762653E-01,0.000000E+00,2.093398E+03,0.000000E+00,2.438889E-01,0.000000E+00,2.181798E+03,0.000000E+00,2.541878E-01,0.000000E+00,4.470373E+03,0.000000E+00,5.208102E-01,0.000000E+00,1.798297E+03,0.000000E+00,2.095129E-01,0.000000E+00,3.434220E+02,0.000000E+00,4.000990E-02,0.000000E+00,3.363798E+02,0.000000E+00,3.918945E-02,0.000000E+00,2.357215E+02,0.000000E+00,2.746190E-02,0.000000E+00,4.609920E+03,0.000000E+00,5.370677E-01,5.838838E+02,4.604720E+03,1.664519E-02,5.364788E-01,0.000000E+00,4.658458E+02,0.000000E+00,5.427223E-02,7.789470E+02,6.103893E+03,2.220600E-02,7.111270E-01,1.127329E+03,4.010172E+03,3.213754E-02,4.671957E-01,0.000000E+00,2.506102E+03,0.000000E+00,2.919674E-01,0.000000E+00,1.545232E+03,0.000000E+00,1.800235E-01,5.450364E+01,2.608187E+02,1.553775E-03,3.038605E-02,6.687571E+01,2.863975E+02,1.906474E-03,3.336607E-02,0.000000E+00,3.666566E+02,0.000000E+00,4.271644E-02,4.610281E+01,2.535045E+02,1.314286E-03,2.953393E-02,1.815049E+02,2.048315E+03,5.174295E-03,2.386340E-01,3.194335E+02,4.286208E+03,9.106317E-03,4.993544E-01,9.282660E+00,3.218516E+02,2.646282E-04,3.749656E-02,0.000000E+00,4.161807E+03,0.000000E+00,4.848614E-01,0.000000E+00,1.036262E+03,0.000000E+00,1.207272E-01,8.322427E+01,5.579549E+02,2.372534E-03,6.500321E-02
11:45:00,4.262191E+02,9.306894E+02,1.215050E-02,1.084287E-01,1.412001E+03,3.024119E+03,4.025289E-02,3.523208E-01,3.395522E+02,4.821472E+02,9.679850E-03,5.617142E-02,4.345030E+02,6.999052E+02,1.238665E-02,8.154149E-02,7.789742E+02,1.060656E+04,2.220680E-02,1.235696E+00,8.864684E+02,5.944430E+03,2.527121E-02,6.925441E-01,1.871392E+01,4.335741E+02,5.334922E-04,5.051279E-02,0.000000E+00,1.156074E+03,0.000000E+00,1.346864E-01,3.386491E+02,1.512628E+03,9.654103E-03,1.762251E-01,0.000000E+00,2.093624E+03,0.000000E+00,2.439152E-01,0.000000E+00,2.182129E+03,0.000000E+00,2.542263E-01,0.000000E+00,4.471186E+03,0.000000E+00,5.209049E-01,0.000000E+00,1.798421E+03,0.000000E+00,2.095273E-01,0.000000E+00,3.434382E+02,0.000000E+00,4.001178E-02,0.000000E+00,3.363943E+02,0.000000E+00,3.919114E-02,0.000000E+00,2.360205E+02,0.000000E+00,2.749674E-02,0.000000E+00,4.611150E+03,0.000000E+00,5.372110E-01,5.838745E+02,4.610467E+03,1.664493E-02,5.371484E-01,0.000000E+00,4.658651E+02,0.000000E+00,5.427449E-02,7.789455E+02,6.105729E+03,2.220596E-02,7.113410E-01,1.127326E+03,4.019440E+03,3.213747E-02,4.682754E-01,0.000000E+00,2.506363E+03,0.000000E+00,2.919978E-01,0.000000E+00,1.545306E+03,0.000000E+00,1.800321E-01,5.450354E+01,2.608428E+02,1.553772E-03,3.038886E-02,6.687556E+01,2.866897E+02,1.906470E-03,3.340010E-02,0.000000E+00,3.667858E+02,0.000000E+00,4.273150E-02,4.609991E+01,2.535903E+02,1.314204E-03,2.954393E-02,1.815046E+02,2.048874E+03,5.174285E-03,2.386991E-01,3.194302E+02,4.287170E+03,9.106223E-03,4.994665E-01,9.266133E+00,3.220441E+02,2.641571E-04,3.751898E-02,0.000000E+00,4.163209E+03,0.000000E+00,4.850248E-01,0.000000E+00,1.036743E+03,0.000000E+00,1.207832E-01,8.322409E+01,5.585641E+02,2.372528E-03,6.507418E-02
11:46:00,4.262188E+02,9.323632E+02,1.215049E-02,1.086237E-01,1.411998E+03,3.026949E+03,4.025281E-02,3.526505E-01,3.395521E+02,4.826662E+02,9.679845E-03,5.623188E-02,4.345024E+02,7.006277E+02,1.238663E-02,8.162567E-02,7.789521E+02,1.061819E+04,2.220617E-02,1.237052E+00,8.864315E+02,5.947021E+03,2.527016E-02,6.928460E-01,1.870072E+01,4.336755E+02,5.331160E-04,5.052460E-02,0.000000E+00,1.156165E+03,0.000000E+00,1.346970E-01,3.386467E+02,1.512284E+03,9.654035E-03,1.761849E-01,0.000000E+00,2.093851E+03,0.000000E+00,2.439416E-01,0.000000E+00,2.182460E+03,0.000000E+00,2.542649E-01,0.000000E+00,4.471998E+03,0.000000E+00,5.209995E-01,0.000000E+00,1.798543E+03,0.000000E+00,2.095415E-01,0.000000E+00,3.434542E+02,0.000000E+00,4.001365E-02,0.000000E+00,3.364087E+02,0.000000E+00,3.919282E-02,0.000000E+00,2.363192E+02,0.000000E+00,2.753153E-02,0.000000E+00,4.612377E+03,0.000000E+00,5.373541E-01,5.838653E+02,4.616166E+03,1.664467E-02,5.378123E-01,0.000000E+00,4.658843E+02,0.000000E+00,5.427672E-02,7.789439E+02,6.107563E+03,2.220591E-02,7.115546E-01,1.127324E+03,4.028628E+03,3.213740E-02,4.693459E-01,0.000000E+00,2.506624E+03,0.000000E+00,2.920283E-01,0.000000E+00,1.545380E+03,0.000000E+00,1.800408E-01,5.450344E+01,2.608689E+02,1.553769E-03,3.039190E-02,6.687541E+01,2.869827E+02,1.906465E-03,3.343424E-02,0.000000E+00,3.669152E+02,0.000000E+00,4.274657E-02,4.609702E+01,2.536762E+02,1.314121E-03,2.955393E-02,1.815042E+02,2.049434E+03,5.174274E-03,2.387645E-01,3.194269E+02,4.288131E+03,9.106130E-03,4.995784E-01,9.249663E+00,3.222354E+02,2.636876E-04,3.754127E-02,0.000000E+00,4.164608E+03,0.000000E+00,4.851878E-01,0.000000E+00,1.037221E+03,0.000000E+00,1.208390E-01,8.322391E+01,5.591708E+02,2.372523E-03,6.514486E-02
11:47:00,4.262184E+02,9.340242E+02,1.215048E-02,1.088172E-01,1.411995E+03,3.029763E+03,4.025273E-02,3.529784E-01,3.395519E+02,4.831822E+02,9.679841E-03,5.629200E-02,4.345018E+02,7.013465E+02,1.238662E-02,8.170940E-02,7.789301E+02,1.062972E+04,2.220554E-02,1.238395E+00,8.863949E+02,5.949600E+03,2.526911E-02,6.931464E-01,1.868756E+01,4.337768E+02,5.327409E-04,5.053641E-02,0.000000E+00,1.156256E+03,0.000000E+00,1.347076E-01,3.386444E+02,1.511941E+03,9.653967E-03,1.761450E-01,0.000000E+00,2.094076E+03,0.000000E+00,2.439679E-01,0.000000E+00,2.182792E+03,0.000000E+00,2.543036E-01,0.000000E+00,4.472810E+03,0.000000E+00,5.210941E-01,0.000000E+00,1.798665E+03,0.000000E+00,2.095557E-01,0.000000E+00,3.434702E+02,0.000000E+00,4.001551E-02,0.000000E+00,3.364229E+02,0.000000E+00,3.919448E-02,0.000000E+00,2.366175E+02,0.000000E+00,2.756629E-02,0.000000E+00,4.613602E+03,0.000000E+00,5.374968E-01,5.838560E+02,4.621815E+03,1.664440E-02,5.384706E-01,0.000000E+00,4.659032E+02,0.000000E+00,5.427893E-02,7.789423E+02,6.109395E+03,2.220587E-02,7.117680E-01,1.127322E+03,4.037737E+03,3.213734E-02,4.704071E-01,0.000000E+00,2.506886E+03,0.000000E+00,2.920588E-01,0.000000E+00,1.545454E+03,0.000000E+00,1.800494E-01,5.450334E+01,2.608969E+02,1.553766E-03,3.039517E-02,6.687526E+01,2.872766E+02,1.906461E-03,3.346848E-02,0.000000E+00,3.670448E+02,0.000000E+00,4.276167E-02,4.609414E+01,2.537622E+02,1.314039E-03,2.956396E-02,1.815038E+02,2.049997E+03,5.174264E-03,2.388300E-01,3.194236E+02,4.289088E+03,9.106037E-03,4.996900E-01,9.233248E+00,3.224257E+02,2.632196E-04,3.756344E-02,0.000000E+00,4.166004E+03,0.000000E+00,4.853504E-01,0.000000E+00,1.037697E+03,0.000000E+00,1.208944E-01,8.322373E+01,5.597750E+02,2.372518E-03,6.521525E-02
11:48:00,4.262180E+02,9.356720E+02,1.215047E-02,1.090092E-01,1.411993E+03,3.032561E+03,4.025265E-02,3.533044E-01,3.395517E+02,4.836953E+02,9.679836E-03,5.635177E-02,4.345012E+02,7.020615E+02,1.238660E-02,8.179271E-02,7.789081E+02,1.064113E+04,2.220492E-02,1.239724E+00,8.863583E+02,5.952166E+03,2.526807E-02,6.934454E-01,1.867444E+01,4.338782E+02,5.323667E-04,5.054822E-02,0.000000E+00,1.156346E+03,0.000000E+00,1.347181E-01,3.386420E+02,1.511600E+03,9.653900E-03,1.761052E-01,0.000000E+00,2.094302E+03,0.000000E+00,2.439942E-01,0.000000E+00,2.183124E+03,0.000000E+00,2.543423E-01,0.000000E+00,4.473622E+03,0.000000E+00,5.211887E-01,0.000000E+00,1.798786E+03,0.000000E+00,2.095699E-01,0.000000E+00,3.434860E+02,0.000000E+00,4.001735E-02,0.000000E+00,3.364371E+02,0.000000E+00,3.919612E-02,0.000000E+00,2.369155E+02,0.000000E+00,2.760100E-02,0.000000E+00,4.614825E+03,0.000000E+00,5.376392E-01,5.838468E+02,4.627415E+03,1.664414E-02,5.391229E-01,0.000000E+00,4.659219E+02,0.000000E+00,5.428111E-02,7.789408E+02,6.111223E+03,2.220582E-02,7.119810E-01,1.127319E+03,4.046765E+03,3.213727E-02,4.714589E-01,0.000000E+00,2.507148E+03,0.000000E+00,2.920893E-01,0.000000E+00,1.545527E+03,0.000000E+00,1.800579E-01,5.450323E+01,2.609269E+02,1.553763E-03,3.039866E-02,6.687512E+01,2.875713E+02,1.906457E-03,3.350281E-02,0.000000E+00,3.671745E+02,0.000000E+00,4.277679E-02,4.609127E+01,2.538483E+02,1.313957E-03,2.957399E-02,1.815035E+02,2.050561E+03,5.174254E-03,2.388957E-01,3.194204E+02,4.290044E+03,9.105944E-03,4.998013E-01,9.216888E+00,3.226149E+02,2.627532E-04,3.758548E-02,0.000000E+00,4.167395E+03,0.000000E+00,4.855125E-01,0.000000E+00,1.038171E+03,0.000000E+00,1.209496E-01,8.322355E+01,5.603767E+02,2.372513E-03,6.528536E-02
11:49:00,4.262177E+02,9.373069E+02,1.215046E-02,1.091996E-01,1.411990E+03,3.035343E+03,4.025257E-02,3.536285E-01,3.395516E+02,4.842053E+02,9.679831E-03,5.641119E-02,4.345006E+02,7.027728E+02,1.238658E-02,8.187557E-02,7.788863E+02,1.065243E+04,2.220430E-02,1.241041E+00,8.863219E+02,5.954719E+03,2.526703E-02,6.937428E-01,1.866135E+01,4.339797E+02,5.319936E-04,5.056004E-02,0.000000E+00,1.156437E+03,0.000000E+00,1.347286E-01,3.386396E+02,1.511261E+03,9.653833E-03,1.760658E-01,0.000000E+00,2.094528E+03,0.000000E+00,2.440205E-01,0.000000E+00,2.183457E+03,0.000000E+00,2.543810E-01,0.000000E+00,4.474434E+03,0.000000E+00,5.212833E-01,0.000000E+00,1.798907E+03,0.000000E+00,2.095839E-01,0.000000E+00,3.435018E+02,0.000000E+00,4.001919E-02,0.000000E+00,3.364511E+02,0.000000E+00,3.919776E-02,0.000000E+00,2.372131E+02,0.000000E+00,2.763567E-02,0.000000E+00,4.616044E+03,0.000000E+00,5.377813E-01,5.838376E+02,4.632965E+03,1.664388E-02,5.397695E-01,0.000000E+00,4.659404E+02,0.000000E+00,5.428327E-02,7.789392E+02,6.113050E+03,2.220578E-02,7.121938E-01,1.127317E+03,4.055712E+03,3.213721E-02,4.725013E-01,0.000000E+00,2.507411E+03,0.000000E+00,2.921200E-01,0.000000E+00,1.545601E+03,0.000000E+00,1.800665E-01,5.450313E+01,2.609589E+02,1.553761E-03,3.040238E-02,6.687497E+01,2.878668E+02,1.906453E-03,3.353724E-02,0.000000E+00,3.673045E+02,0.000000E+00,4.279193E-02,4.608841E+01,2.539346E+02,1.313876E-03,2.958404E-02,1.815031E+02,2.051127E+03,5.174243E-03,2.389617E-01,3.194171E+02,4.290997E+03,9.105852E-03,4.999124E-01,9.200583E+00,3.228030E+02,2.622884E-04,3.760740E-02,0.000000E+00,4.168783E+03,0.000000E+00,4.856742E-01,0.000000E+00,1.038642E+03,0.000000E+00,1.210045E-01,8.322337E+01,5.609759E+02,2.372508E-03,6.535516E-02
11:50:00,4.262173E+02,9.389282E+02,1.215044E-02,1.093885E-01,1.411987E+03,3.038110E+03,4.025250E-02,3.539508E-01,3.395514E+02,4.847124E+02,9.679827E-03,5.647027E-02,4.345000E+02,7.034803E+02,1.238657E-02,8.195801E-02,7.788645E+02,1.066362E+04,2.220368E-02,1.242344E+00,8.862856E+02,5.957260E+03,2.526600E-02,6.940388E-01,1.864830E+01,4.340811E+02,5.316215E-04,5.057186E-02,0.000000E+00,1.156526E+03,0.000000E+00,1.347391E-01,3.386373E+02,1.510926E+03,9.653766E-03,1.760268E-01,0.000000E+00,2.094754E+03,0.000000E+00,2.440468E-01,0.000000E+00,2.183790E+03,0.000000E+00,2.544199E-01,0.000000E+00,4.475246E+03,0.000000E+00,5.213778E-01,0.000000E+00,1.799027E+03,0.000000E+00,2.095979E-01,0.000000E+00,3.435174E+02,0.000000E+00,4.002101E-02,0.000000E+00,3.364650E+02,0.000000E+00,3.919937E-02,0.000000E+00,2.375103E+02,0.000000E+00,2.767030E-02,0.000000E+00,4.617262E+03,0.000000E+00,5.379231E-01,5.838284E+02,4.638465E+03,1.664362E-02,5.404103E-01,0.000000E+00,4.659588E+02,0.000000E+00,5.428540E-02,7.789376E+02,6.114873E+03,2.220573E-02,7.124062E-01,1.127315E+03,4.064575E+03,3.213714E-02,4.735338E-01,0.000000E+00,2.507675E+03,0.000000E+00,2.921506E-01,0.000000E+00,1.545674E+03,0.000000E+00,1.800751E-01,5.450303E+01,2.609927E+02,1.553758E-03,3.040633E-02,6.687482E+01,2.881631E+02,1.906449E-03,3.357176E-02,0.000000E+00,3.674347E+02,0.000000E+00,4.280710E-02,4.608555E+01,2.540210E+02,1.313794E-03,2.959411E-02,1.815027E+02,2.051695E+03,5.174233E-03,2.390278E-01,3.194139E+02,4.291948E+03,9.105760E-03,5.000231E-01,9.184332E+00,3.229900E+02,2.618251E-04,3.762918E-02,0.000000E+00,4.170168E+03,0.000000E+00,4.858355E-01,0.000000E+00,1.039111E+03,0.000000E+00,1.210591E-01,8.322320E+01,5.615725E+02,2.372503E-03,6.542466E-02
11:51:00,4.262170E+02,9.405364E+02,1.215043E-02,1.095759E-01,1.411984E+03,3.040860E+03,4.025242E-02,3.542712E-01,3.395512E+02,4.852165E+02,9.679822E-03,5.652900E-02,4.344995E+02,7.041841E+02,1.238655E-02,8.204000E-02,7.788428E+02,1.067469E+04,2.220306E-02,1.243634E+00,8.862495E+02,5.959788E+03,2.526497E-02,6.943334E-01,1.863528E+01,4.341826E+02,5.312503E-04,5.058369E-02,0.000000E+00,1.156616E+03,0.000000E+00,1.347495E-01,3.386350E+02,1.510596E+03,9.653700E-03,1.759883E-01,0.000000E+00,2.094980E+03,0.000000E+00,2.440731E-01,0.000000E+00,2.184124E+03,0.000000E+00,2.544587E-01,0.000000E+00,4.476057E+03,0.000000E+00,5.214724E-01,0.000000E+00,1.799146E+03,0.000000E+00,2.096118E-01,0.000000E+00,3.435329E+02,0.000000E+00,4.002282E-02,0.000000E+00,3.364787E+02,0.000000E+00,3.920098E-02,0.000000E+00,2.378072E+02,0.000000E+00,2.770488E-02,0.000000E+00,4.618476E+03,0.000000E+00,5.380646E-01,5.838193E+02,4.643915E+03,1.664335E-02,5.410453E-01,0.000000E+00,4.659769E+02,0.000000E+00,5.428751E-02,7.789361E+02,6.116694E+03,2.220569E-02,7.126184E-01,1.127312E+03,4.073355E+03,3.213708E-02,4.745567E-01,0.000000E+00,2.507938E+03,0.000000E+00,2.921814E-01,0.000000E+00,1.545748E+03,0.000000E+00,1.800836E-01,5.450293E+01,2.610285E+02,1.553755E-03,3.041049E-02,6.687468E+01,2.884601E+02,1.906444E-03,3.360636E-02,0.000000E+00,3.675650E+02,0.000000E+00,4.282228E-02,4.608270E+01,2.541076E+02,1.313713E-03,2.960419E-02,1.815024E+02,2.052265E+03,5.174222E-03,2.390942E-01,3.194107E+02,4.292896E+03,9.105668E-03,5.001336E-01,9.168136E+00,3.231758E+02,2.613634E-04,3.765083E-02,0.000000E+00,4.171548E+03,0.000000E+00,4.859963E-01,0.000000E+00,1.039577E+03,0.000000E+00,1.211135E-01,8.322302E+01,5.621664E+02,2.372498E-03,6.549386E-02
11:52:00,4.262166E+02,9.421314E+02,1.215042E-02,1.097617E-01,1.411982E+03,3.043595E+03,4.025234E-02,3.545898E-01,3.395511E+02,4.857177E+02,9.679818E-03,5.658738E-02,4.344989E+02,7.048842E+02,1.238653E-02,8.212156E-02,7.788213E+02,1.068564E+04,2.220244E-02,1.244910E+00,8.862135E+02,5.962303E+03,2.526394E-02,6.946264E-01,1.862229E+01,4.342842E+02,5.308801E-04,5.059552E-02,0.000000E+00,1.156705E+03,0.000000E+00,1.347599E-01,3.386326E+02,1.510270E+03,9.653633E-03,1.759503E-01,0.000000E+00,2.095205E+03,0.000000E+00,2.440994E-01,0.000000E+00,2.184458E+03,0.000000E+00,2.544977E-01,0.000000E+00,4.476868E+03,0.000000E+00,5.215668E-01,0.000000E+00,1.799265E+03,0.000000E+00,2.096256E-01,0.000000E+00,3.435484E+02,0.000000E+00,4.002462E-02,0.000000E+00,3.364924E+02,0.000000E+00,3.920257E-02,0.000000E+00,2.381036E+02,0.000000E+00,2.773942E-02,0.000000E+00,4.619688E+03,0.000000E+00,5.382057E-01,5.838101E+02,4.649315E+03,1.664309E-02,5.416745E-01,0.000000E+00,4.659948E+02,0.000000E+00,5.428960E-02,7.789345E+02,6.118512E+03,2.220565E-02,7.128302E-01,1.127310E+03,4.082051E+03,3.213701E-02,4.755698E-01,0.000000E+00,2.508202E+03,0.000000E+00,2.922121E-01,0.000000E+00,1.545821E+03,0.000000E+00,1.800922E-01,5.450283E+01,2.610661E+02,1.553752E-03,3.041488E-02,6.687453E+01,2.887578E+02,1.906440E-03,3.364105E-02,0.000000E+00,3.676955E+02,0.000000E+00,4.283749E-02,4.607986E+01,2.541942E+02,1.313632E-03,2.961429E-02,1.815020E+02,2.052836E+03,5.174212E-03,2.391608E-01,3.194075E+02,4.293842E+03,9.105576E-03,5.002438E-01,9.151992E+00,3.233605E+02,2.609032E-04,3.767235E-02,0.000000E+00,4.172925E+03,0.000000E+00,4.861567E-01,0.000000E+00,1.040041E+03,0.000000E+00,1.211675E-01,8.322285E+01,5.627576E+02,2.372493E-03,6.556274E-02
11:53:00,4.262162E+02,9.437130E+02,1.215041E-02,1.099460E-01,1.411979E+03,3.046313E+03,4.025227E-02,3.549065E-01,3.395509E+02,4.862158E+02,9.679813E-03,5.664542E-02,4.344983E+02,7.055806E+02,1.238652E-02,8.220269E-02,7.787998E+02,1.069649E+04,2.220183E-02,1.246173E+00,8.861776E+02,5.964806E+03,2.526292E-02,6.949179E-01,1.860934E+01,4.343858E+02,5.305110E-04,5.060735E-02,0.000000E+00,1.156793E+03,0.000000E+00,1.347702E-01,3.386303E+02,1.509950E+03,9.653567E-03,1.759130E-01,0.000000E+00,2.095431E+03,0.000000E+00,2.441257E-01,0.000000E+00,2.184792E+03,0.000000E+00,2.545366E-01,0.000000E+00,4.477679E+03,0.000000E+00,5.216613E-01,0.000000E+00,1.799383E+03,0.000000E+00,2.096394E-01,0.000000E+00,3.435637E+02,0.000000E+00,4.002640E-02,0.000000E+00,3.365059E+02,0.000000E+00,3.920414E-02,0.000000E+00,2.383997E+02,0.000000E+00,2.777391E-02,0.000000E+00,4.620896E+03,0.000000E+00,5.383466E-01,5.838010E+02,4.654665E+03,1.664283E-02,5.422977E-01,0.000000E+00,4.660125E+02,0.000000E+00,5.429166E-02,7.789330E+02,6.120328E+03,2.220560E-02,7.130417E-01,1.127308E+03,4.090662E+03,3.213695E-02,4.765730E-01,0.000000E+00,2.508467E+03,0.000000E+00,2.922430E-01,0.000000E+00,1.545894E+03,0.000000E+00,1.801007E-01,5.450273E+01,2.611056E+02,1.553749E-03,3.041948E-02,6.687438E+01,2.890563E+02,1.906436E-03,3.367582E-02,0.000000E+00,3.678262E+02,0.000000E+00,4.285271E-02,4.607703E+01,2.542810E+02,1.313551E-03,2.962439E-02,1.815016E+02,2.053409E+03,5.174202E-03,2.392275E-01,3.194043E+02,4.294785E+03,9.105485E-03,5.003537E-01,9.135902E+00,3.235440E+02,2.604445E-04,3.769373E-02,0.000000E+00,4.174298E+03,0.000000E+00,4.863167E-01,0.000000E+00,1.040503E+03,0.000000E+00,1.212213E-01,8.322267E+01,5.633462E+02,2.372488E-03,6.563130E-02
11:54:00,4.262159E+02,9.452812E+02,1.215040E-02,1.101287E-01,1.411976E+03,3.049016E+03,4.025219E-02,3.552214E-01,3.395508E+02,4.867109E+02,9.679809E-03,5.670310E-02,4.344977E+02,7.062732E+02,1.238650E-02,8.228339E-02,7.787784E+02,1.070721E+04,2.220122E-02,1.247423E+00,8.861418E+02,5.967295E+03,2.526190E-02,6.952080E-01,1.859643E+01,4.344874E+02,5.301427E-04,5.061919E-02,0.000000E+00,1.156882E+03,0.000000E+00,1.347805E-01,3.386280E+02,1.509635E+03,9.653501E-03,1.758764E-01,0.000000E+00,2.095656E+03,0.000000E+00,2.441520E-01,0.000000E+00,2.185127E+03,0.000000E+00,2.545757E-01,0.000000E+00,4.478489E+03,0.000000E+00,5.217557E-01,0.000000E+00,1.799501E+03,0.000000E+00,2.096531E-01,0.000000E+00,3.435789E+02,0.000000E+00,4.002818E-02,0.000000E+00,3.365193E+02,0.000000E+00,3.920570E-02,0.000000E+00,2.386953E+02,0.000000E+00,2.780835E-02,0.000000E+00,4.622103E+03,0.000000E+00,5.384871E-01,5.837919E+02,4.659964E+03,1.664257E-02,5.429150E-01,0.000000E+00,4.660300E+02,0.000000E+00,5.429370E-02,7.789314E+02,6.122140E+03,2.220556E-02,7.132529E-01,1.127306E+03,4.099188E+03,3.213688E-02,4.775663E-01,0.000000E+00,2.508732E+03,0.000000E+00,2.922738E-01,0.000000E+00,1.545967E+03,0.000000E+00,1.801092E-01,5.450263E+01,2.611469E+02,1.553746E-03,3.042429E-02,6.687424E+01,2.893554E+02,1.906432E-03,3.371066E-02,0.000000E+00,3.679571E+02,0.000000E+00,4.286796E-02,4.607421E+01,2.543679E+02,1.313471E-03,2.963452E-02,1.815013E+02,2.053984E+03,5.174191E-03,2.392945E-01,3.194011E+02,4.295726E+03,9.105394E-03,5.004632E-01,9.119865E+00,3.237264E+02,2.599873E-04,3.771498E-02,0.000000E+00,4.175667E+03,0.000000E+00,4.864761E-01,0.000000E+00,1.040962E+03,0.000000E+00,1.212748E-01,8.322250E+01,5.639319E+02,2.372483E-03,6.569955E-02
11:55:00,4.262155E+02,9.468359E+02,1.215039E-02,1.103098E-01,1.411974E+03,3.051702E+03,4.025211E-02,3.555344E-01,3.395506E+02,4.872031E+02,9.679805E-03,5.676044E-02,4.344972E+02,7.069621E+02,1.238649E-02,8.236365E-02,7.787571E+02,1.071782E+04,2.220061E-02,1.248659E+00,8.861062E+02,5.969772E+03,2.526088E-02,6.954965E-01,1.858354E+01,4.345890E+02,5.297755E-04,5.063103E-02,0.000000E+00,1.156970E+03,0.000000E+00,1.347907E-01,3.386257E+02,1.509328E+03,9.653436E-03,1.758406E-01,0.000000E+00,2.095882E+03,0.000000E+00,2.441782E-01,0.000000E+00,2.185463E+03,0.000000E+00,2.546147E-01,0.000000E+00,4.479299E+03,0.000000E+00,5.218501E-01,0.000000E+00,1.799617E+03,0.000000E+00,2.096667E-01,0.000000E+00,3.435941E+02,0.000000E+00,4.002994E-02,0.000000E+00,3.365326E+02,0.000000E+00,3.920725E-02,0.000000E+00,2.389906E+02,0.000000E+00,2.784275E-02,0.000000E+00,4.623306E+03,0.000000E+00,5.386272E-01,5.837828E+02,4.665212E+03,1.664232E-02,5.435264E-01,0.000000E+00,4.660473E+02,0.000000E+00,5.429571E-02,7.789299E+02,6.123950E+03,2.220551E-02,7.134638E-01,1.127303E+03,4.107628E+03,3.213682E-02,4.785496E-01,0.000000E+00,2.508998E+03,0.000000E+00,2.923048E-01,0.000000E+00,1.546040E+03,0.000000E+00,1.801177E-01,5.450253E+01,2.611901E+02,1.553743E-03,3.042932E-02,6.687409E+01,2.896551E+02,1.906428E-03,3.374558E-02,0.000000E+00,3.680881E+02,0.000000E+00,4.288323E-02,4.607139E+01,2.544549E+02,1.313391E-03,2.964465E-02,1.815009E+02,2.054560E+03,5.174181E-03,2.393616E-01,3.193979E+02,4.296663E+03,9.105303E-03,5.005725E-01,9.103880E+00,3.239076E+02,2.595316E-04,3.773609E-02,0.000000E+00,4.177032E+03,0.000000E+00,4.866352E-01,0.000000E+00,1.041419E+03,0.000000E+00,1.213280E-01,8.322232E+01,5.645149E+02,2.372478E-03,6.576746E-02
11:56:00,4.262152E+02,9.483771E+02,1.215038E-02,1.104894E-01,1.411971E+03,3.054373E+03,4.025204E-02,3.558455E-01,3.395505E+02,4.876922E+02,9.679800E-03,5.681743E-02,4.344966E+02,7.076473E+02,1.238647E-02,8.244347E-02,7.787358E+02,1.072832E+04,2.220001E-02,1.249881E+00,8.860707E+02,5.972236E+03,2.525987E-02,6.957836E-01,1.857069E+01,4.346907E+02,5.294092E-04,5.064287E-02,0.000000E+00,1.157057E+03,0.000000E+00,1.348009E-01,3.386234E+02,1.509028E+03,9.653371E-03,1.758056E-01,0.000000E+00,2.096107E+03,0.000000E+00,2.442045E-01,0.000000E+00,2.185798E+03,0.000000E+00,2.546539E-01,0.000000E+00,4.480109E+03,0.000000E+00,5.219444E-01,0.000000E+00,1.799733E+03,0.000000E+00,2.096802E-01,0.000000E+00,3.436091E+02,0.000000E+00,4.003170E-02,0.000000E+00,3.365457E+02,0.000000E+00,3.920879E-02,0.000000E+00,2.392854E+02,0.000000E+00,2.787709E-02,0.000000E+00,4.624506E+03,0.000000E+00,5.387671E-01,5.837737E+02,4.670408E+03,1.664206E-02,5.441319E-01,0.000000E+00,4.660644E+02,0.000000E+00,5.429770E-02,7.789284E+02,6.125757E+03,2.220547E-02,7.136743E-01,1.127301E+03,4.115981E+03,3.213676E-02,4.795227E-01,0.000000E+00,2.509263E+03,0.000000E+00,2.923357E-01,0.000000E+00,1.546113E+03,0.000000E+00,1.801262E-01,5.450243E+01,2.612350E+02,1.553741E-03,3.043456E-02,6.687395E+01,2.899555E+02,1.906424E-03,3.378058E-02,0.000000E+00,3.682194E+02,0.000000E+00,4.289851E-02,4.606859E+01,2.545420E+02,1.313311E-03,2.965480E-02,1.815006E+02,2.055138E+03,5.174171E-03,2.394290E-01,3.193947E+02,4.297599E+03,9.105212E-03,5.006815E-01,9.087947E+00,3.240876E+02,2.590774E-04,3.775706E-02,0.000000E+00,4.178393E+03,0.000000E+00,4.867937E-01,0.000000E+00,1.041873E+03,0.000000E+00,1.213809E-01,8.322215E+01,5.650950E+02,2.372473E-03,6.583505E-02
11:57:00,4.262149E+02,9.499048E+02,1.215037E-02,1.106673E-01,1.411969E+03,3.057028E+03,4.025197E-02,3.561548E-01,3.395503E+02,4.881784E+02,9.679796E-03,5.687406E-02,4.344960E+02,7.083288E+02,1.238645E-02,8.252287E-02,7.787147E+02,1.073869E+04,2.219941E-02,1.251090E+00,8.860353E+02,5.974687E+03,2.525886E-02,6.960691E-01,1.855788E+01,4.347924E+02,5.290439E-04,5.065472E-02,0.000000E+00,1.157144E+03,0.000000E+00,1.348111E-01,3.386211E+02,1.508737E+03,9.653306E-03,1.757717E-01,0.000000E+00,2.096332E+03,0.000000E+00,2.442307E-01,0.000000E+00,2.186135E+03,0.000000E+00,2.546930E-01,0.000000E+00,4.480918E+03,0.000000E+00,5.220387E-01,0.000000E+00,1.799849E+03,0.000000E+00,2.096937E-01,0.000000E+00,3.436241E+02,0.000000E+00,4.003344E-02,0.000000E+00,3.365588E+02,0.000000E+00,3.921031E-02,0.000000E+00,2.395798E+02,0.000000E+00,2.791139E-02,0.000000E+00,4.625704E+03,0.000000E+00,5.389066E-01,5.837647E+02,4.675553E+03,1.664180E-02,5.447313E-01,0.000000E+00,4.660813E+02,0.000000E+00,5.429967E-02,7.789269E+02,6.127561E+03,2.220543E-02,7.138844E-01,1.127299E+03,4.124246E+03,3.213669E-02,4.804856E-01,0.000000E+00,2.509530E+03,0.000000E+00,2.923668E-01,0.000000E+00,1.546186E+03,0.000000E+00,1.801346E-01,5.450233E+01,2.612818E+02,1.553738E-03,3.044001E-02,6.687381E+01,2.902564E+02,1.906420E-03,3.381563E-02,0.000000E+00,3.683507E+02,0.000000E+00,4.291382E-02,4.606579E+01,2.546292E+02,1.313231E-03,2.966497E-02,1.815002E+02,2.055718E+03,5.174161E-03,2.394965E-01,3.193915E+02,4.298531E+03,9.105122E-03,5.007901E-01,9.072066E+00,3.242664E+02,2.586247E-04,3.777789E-02,0.000000E+00,4.179750E+03,0.000000E+00,4.869518E-01,0.000000E+00,1.042324E+03,0.000000E+00,1.214335E-01,8.322197E+01,5.656722E+02,2.372468E-03,6.590230E-02
11:58:00,4.262145E+02,9.514187E+02,1.215037E-02,1.108437E-01,1.411966E+03,3.059667E+03,4.025189E-02,3.564623E-01,3.395502E+02,4.886615E+02,9.679792E-03,5.693035E-02,4.344955E+02,7.090066E+02,1.238644E-02,8.260183E-02,7.786936E+02,1.074895E+04,2.219881E-02,1.252286E+00,8.860001E+02,5.977124E+03,2.525786E-02,6.963531E-01,1.854510E+01,4.348941E+02,5.286795E-04,5.066657E-02,0.000000E+00,1.157231E+03,0.000000E+00,1.348212E-01,3.386189E+02,1.508454E+03,9.653241E-03,1.757388E-01,0.000000E+00,2.096558E+03,0.000000E+00,2.442570E-01,0.000000E+00,2.186471E+03,0.000000E+00,2.547322E-01,0.000000E+00,4.481727E+03,0.000000E+00,5.221330E-01,0.000000E+00,1.799964E+03,0.000000E+00,2.097070E-01,0.000000E+00,3.436389E+02,0.000000E+00,4.003517E-02,0.000000E+00,3.365717E+02,0.000000E+00,3.921181E-02,0.000000E+00,2.398737E+02,0.000000E+00,2.794564E-02,0.000000E+00,4.626898E+03,0.000000E+00,5.390458E-01,5.837557E+02,4.680647E+03,1.664154E-02,5.453247E-01,0.000000E+00,4.660980E+02,0.000000E+00,5.430162E-02,7.789253E+02,6.129362E+03,2.220538E-02,7.140943E-01,1.127297E+03,4.132423E+03,3.213663E-02,4.814382E-01,0.000000E+00,2.509796E+03,0.000000E+00,2.923978E-01,0.000000E+00,1.546258E+03,0.000000E+00,1.801431E-01,5.450223E+01,2.613303E+02,1.553735E-03,3.044566E-02,6.687366E+01,2.905579E+02,1.906416E-03,3.385076E-02,0.000000E+00,3.684823E+02,0.000000E+00,4.292915E-02,4.606300E+01,2.547166E+02,1.313151E-03,2.967515E-02,1.814998E+02,2.056299E+03,5.174150E-03,2.395642E-01,3.193884E+02,4.299461E+03,9.105032E-03,5.008985E-01,9.056237E+00,3.244440E+02,2.581734E-04,3.779858E-02,0.000000E+00,4.181102E+03,0.000000E+00,4.871094E-01,0.000000E+00,1.042773E+03,0.000000E+00,1.214858E-01,8.322180E+01,5.662465E+02,2.372463E-03,6.596920E-02
11:59:00,4.262142E+02,9.529190E+02,1.215036E-02,1.110185E-01,1.411963E+03,3.062290E+03,4.025182E-02,3.567679E-01,3.395500E+02,4.891417E+02,9.679788E-03,5.698629E-02,4.344949E+02,7.096806E+02,1.238642E-02,8.268036E-02,7.786727E+02,1.075909E+04,2.219821E-02,1.253467E+00,8.859650E+02,5.979549E+03,2.525686E-02,6.966356E-01,1.853235E+01,4.349958E+02,5.283160E-04,5.067842E-02,0.000000E+00,1.157317E+03,0.000000E+00,1.348312E-01,3.386166E+02,1.508181E+03,9.653176E-03,1.757070E-01,0.000000E+00,2.096783E+03,0.000000E+00,2.442832E-01,0.000000E+00,2.186808E+03,0.000000E+00,2.547715E-01,0.000000E+00,4.482536E+03,0.000000E+00,5.222272E-01,0.000000E+00,1.800078E+03,0.000000E+00,2.097204E-01,0.000000E+00,3.436537E+02,0.000000E+00,4.003688E-02,0.000000E+00,3.365845E+02,0.000000E+00,3.921331E-02,0.000000E+00,2.401672E+02,0.000000E+00,2.797983E-02,0.000000E+00,4.628090E+03,0.000000E+00,5.391846E-01,5.837466E+02,4.685688E+03,1.664128E-02,5.459121E-01,0.000000E+00,4.661145E+02,0.000000E+00,5.430354E-02,7.789238E+02,6.131160E+03,2.220534E-02,7.143037E-01,1.127295E+03,4.140510E+03,3.213657E-02,4.823804E-01,0.000000E+00,2.510064E+03,0.000000E+00,2.924290E-01,0.000000E+00,1.546331E+03,0.000000E+00,1.801515E-01,5.450214E+01,2.613806E+02,1.553732E-03,3.045152E-02,6.687352E+01,2.908598E+02,1.906412E-03,3.388594E-02,0.000000E+00,3.686140E+02,0.000000E+00,4.294450E-02,4.606022E+01,2.548041E+02,1.313072E-03,2.968534E-02,1.814995E+02,2.056882E+03,5.174140E-03,2.396321E-01,3.193852E+02,4.300388E+03,9.104942E-03,5.010065E-01,9.040458E+00,3.246204E+02,2.577236E-04,3.781913E-02,0.000000E+00,4.182451E+03,0.000000E+00,4.872666E-01,0.000000E+00,1.043220E+03,0.000000E+00,1.215378E-01,8.322163E+01,5.668179E+02,2.372458E-03,6.603577E-02
12:00:00,4.262138E+02,9.544055E+02,1.215035E-02,1.111917E-01,1.411961E+03,3.064897E+03,4.025174E-02,3.570716E-01,3.395499E+02,4.896188E+02,9.679784E-03,5.704187E-02,4.344944E+02,7.103510E+02,1.238641E-02,8.275846E-02,7.786518E+02,1.076912E+04,2.219761E-02,1.254635E+00,8.859300E+02,5.981961E+03,2.525586E-02,6.969166E-01,1.851963E+01,4.350975E+02,5.279535E-04,5.069028E-02,0.000000E+00,1.157404E+03,0.000000E+00,1.348413E-01,3.386143E+02,1.507919E+03,9.653112E-03,1.756765E-01,0.000000E+00,2.097008E+03,0.000000E+00,2.443094E-01,0.000000E+00,2.187146E+03,0.000000E+00,2.548108E-01,0.000000E+00,4.483344E+03,0.000000E+00,5.223213E-01,0.000000E+00,1.800192E+03,0.000000E+00,2.097336E-01,0.000000E+00,3.436683E+02,0.000000E+00,4.003859E-02,0.000000E+00,3.365972E+02,0.000000E+00,3.921479E-02,0.000000E+00,2.404603E+02,0.000000E+00,2.801397E-02,0.000000E+00,4.629278E+03,0.000000E+00,5.393231E-01,5.837376E+02,4.690678E+03,1.664103E-02,5.464934E-01,0.000000E+00,4.661307E+02,0.000000E+00,5.430544E-02,7.789223E+02,6.132955E+03,2.220530E-02,7.145128E-01,1.127292E+03,4.148509E+03,3.213651E-02,4.833122E-01,0.000000E+00,2.510331E+03,0.000000E+00,2.924601E-01,0.000000E+00,1.546403E+03,0.000000E+00,1.801600E-01,5.450204E+01,2.614327E+02,1.553729E-03,3.045759E-02,6.687338E+01,2.911623E+02,1.906407E-03,3.392118E-02,0.000000E+00,3.687460E+02,0.000000E+00,4.295986E-02,4.605745E+01,2.548917E+02,1.312993E-03,2.969554E-02,1.814991E+02,2.057466E+03,5.174130E-03,2.397002E-01,3.193821E+02,4.301313E+03,9.104852E-03,5.011142E-01,9.024730E+00,3.247955E+02,2.572752E-04,3.783953E-02,0.000000E+00,4.183796E+03,0.000000E+00,4.874232E-01,0.000000E+00,1.043664E+03,0.000000E+00,1.215895E-01,8.322146E+01,5.673862E+02,2.372454E-03,6.610198E-02
12:01:00,4.262135E+02,9.558798E+02,1.215034E-02,1.113634E-01,1.411958E+03,3.067494E+03,4.025167E-02,3.573742E-01,3.395497E+02,4.900942E+02,9.679780E-03,5.709726E-02,4.344938E+02,7.110192E+02,1.238639E-02,8.283631E-02,7.786310E+02,1.077903E+04,2.219702E-02,1.255790E+00,8.858951E+02,5.984365E+03,2.525487E-02,6.971967E-01,1.850695E+01,4.351994E+02,5.275920E-04,5.070214E-02,0.000000E+00,1.157489E+03,0.000000E+00,1.348513E-01,3.386121E+02,1.507669E+03,9.653048E-03,1.756473E-01,0.000000E+00,2.097233E+03,0.000000E+00,2.443357E-01,0.000000E+00,2.187484E+03,0.000000E+00,2.548502E-01,0.000000E+00,4.484153E+03,0.000000E+00,5.224155E-01,0.000000E+00,1.800305E+03,0.000000E+00,2.097468E-01,0.000000E+00,3.436829E+02,0.000000E+00,4.004029E-02,0.000000E+00,3.366099E+02,0.000000E+00,3.921626E-02,0.000000E+00,2.407530E+02,0.000000E+00,2.804808E-02,0.000000E+00,4.630465E+03,0.000000E+00,5.394613E-01,5.837287E+02,4.695619E+03,1.664077E-02,5.470691E-01,0.000000E+00,4.661469E+02,0.000000E+00,5.430732E-02,7.789208E+02,6.134748E+03,2.220525E-02,7.147217E-01,1.127290E+03,4.156421E+03,3.213645E-02,4.842341E-01,0.000000E+00,2.510599E+03,0.000000E+00,2.924914E-01,0.000000E+00,1.546476E+03,0.000000E+00,1.801684E-01,5.450194E+01,2.614866E+02,1.553727E-03,3.046386E-02,6.687323E+01,2.914654E+02,1.906403E-03,3.395649E-02,0.000000E+00,3.688782E+02,0.000000E+00,4.297527E-02,4.605468E+01,2.549795E+02,1.312914E-03,2.970577E-02,1.814988E+02,2.058053E+03,5.174120E-03,2.397685E-01,3.193789E+02,4.302235E+03,9.104763E-03,5.012216E-01,9.009052E+00,3.249695E+02,2.568283E-04,3.785980E-02,0.000000E+00,4.185137E+03,0.000000E+00,4.875795E-01,0.000000E+00,1.044105E+03,0.000000E+00,1.216410E-01,8.322129E+01,5.679516E+02,2.372449E-03,6.616785E-02
12:02:00,4.262132E+02,9.573412E+02,1.215033E-02,1.115337E-01,1.411956E+03,3.070080E+03,4.025160E-02,3.576755E-01,3.395496E+02,4.905675E+02,9.679776E-03,5.715240E-02,4.344933E+02,7.116847E+02,1.238637E-02,8.291385E-02,7.786103E+02,1.078883E+04,2.219643E-02,1.256932E+00,8.858603E+02,5.986762E+03,2.525387E-02,6.974759E-01,1.849430E+01,4.353014E+02,5.272313E-04,5.071403E-02,0.000000E+00,1.157575E+03,0.000000E+00,1.348612E-01,3.386098E+02,1.507432E+03,9.652984E-03,1.756198E-01,0.000000E+00,2.097459E+03,0.000000E+00,2.443620E-01,0.000000E+00,2.187822E+03,0.000000E+00,2.548897E-01,0.000000E+00,4.484962E+03,0.000000E+00,5.225098E-01,0.000000E+00,1.800418E+03,0.000000E+00,2.097599E-01,0.000000E+00,3.436975E+02,0.000000E+00,4.004199E-02,0.000000E+00,3.366224E+02,0.000000E+00,3.921772E-02,0.000000E+00,2.410454E+02,0.000000E+00,2.808214E-02,0.000000E+00,4.631650E+03,0.000000E+00,5.395993E-01,5.837197E+02,4.700510E+03,1.664052E-02,5.476389E-01,0.000000E+00,4.661630E+02,0.000000E+00,5.430919E-02,7.789193E+02,6.136539E+03,2.220521E-02,7.149304E-01,1.127288E+03,4.164247E+03,3.213639E-02,4.851458E-01,0.000000E+00,2.510868E+03,0.000000E+00,2.925227E-01,0.000000E+00,1.546548E+03,0.000000E+00,1.801768E-01,5.450184E+01,2.615423E+02,1.553724E-03,3.047035E-02,6.687309E+01,2.917690E+02,1.906399E-03,3.399186E-02,0.000000E+00,3.690108E+02,0.000000E+00,4.299072E-02,4.605193E+01,2.550675E+02,1.312836E-03,2.971603E-02,1.814984E+02,2.058641E+03,5.174109E-03,2.398371E-01,3.193758E+02,4.303154E+03,9.104674E-03,5.013287E-01,8.993424E+00,3.251424E+02,2.563827E-04,3.787994E-02,0.000000E+00,4.186476E+03,0.000000E+00,4.877355E-01,0.000000E+00,1.044544E+03,0.000000E+00,1.216921E-01,8.322112E+01,5.685141E+02,2.372444E-03,6.623339E-02
12:03:00,4.262128E+02,9.587904E+02,1.215032E-02,1.117025E-01,1.411953E+03,3.072658E+03,4.025153E-02,3.579758E-01,3.395495E+02,4.910393E+02,9.679772E-03,5.720736E-02,4.344927E+02,7.123481E+02,1.238636E-02,8.299113E-02,7.785897E+02,1.079852E+04,2.219584E-02,1.258060E+00,8.858257E+02,5.989151E+03,2.525289E-02,6.977542E-01,1.848168E+01,4.354036E+02,5.268716E-04,5.072593E-02,0.000000E+00,1.157660E+03,0.000000E+00,1.348712E-01,3.386076E+02,1.507210E+03,9.652920E-03,1.755939E-01,0.000000E+00,2.097685E+03,0.000000E+00,2.443883E-01,0.000000E+00,2.188162E+03,0.000000E+00,2.549292E-01,0.000000E+00,4.485771E+03,0.000000E+00,5.226041E-01,0.000000E+00,1.800530E+03,0.000000E+00,2.097730E-01,0.000000E+00,3.437120E+02,0.000000E+00,4.004368E-02,0.000000E+00,3.366349E+02,0.000000E+00,3.921917E-02,0.000000E+00,2.413375E+02,0.000000E+00,2.811617E-02,0.000000E+00,4.632832E+03,0.000000E+00,5.397371E-01,5.837108E+02,4.705352E+03,1.664026E-02,5.482030E-01,0.000000E+00,4.661790E+02,0.000000E+00,5.431106E-02,7.789178E+02,6.138329E+03,2.220517E-02,7.151389E-01,1.127286E+03,4.171985E+03,3.213632E-02,4.860473E-01,0.000000E+00,2.511138E+03,0.000000E+00,2.925542E-01,0.000000E+00,1.546621E+03,0.000000E+00,1.801853E-01,5.450174E+01,2.615998E+02,1.553721E-03,3.047705E-02,6.687295E+01,2.920731E+02,1.906395E-03,3.402729E-02,0.000000E+00,3.691437E+02,0.000000E+00,4.300620E-02,4.604918E+01,2.551558E+02,1.312757E-03,2.972632E-02,1.814980E+02,2.059232E+03,5.174099E-03,2.399059E-01,3.193727E+02,4.304072E+03,9.104585E-03,5.014356E-01,8.977845E+00,3.253140E+02,2.559386E-04,3.789994E-02,0.000000E+00,4.187811E+03,0.000000E+00,4.878910E-01,0.000000E+00,1.044980E+03,0.000000E+00,1.217429E-01,8.322094E+01,5.690737E+02,2.372439E-03,6.629857E-02
12:04:00,4.262125E+02,9.602290E+02,1.215031E-02,1.118701E-01,1.411951E+03,3.075243E+03,4.025145E-02,3.582769E-01,3.395493E+02,4.915124E+02,9.679768E-03,5.726248E-02,4.344922E+02,7.130111E+02,1.238634E-02,8.306837E-02,7.785691E+02,1.080810E+04,2.219526E-02,1.259176E+00,8.857912E+02,5.991533E+03,2.525190E-02,6.980318E-01,1.846909E+01,4.355058E+02,5.265128E-04,5.073784E-02,0.000000E+00,1.157746E+03,0.000000E+00,1.348811E-01,3.386054E+02,1.507004E+03,9.652857E-03,1.755698E-01,0.000000E+00,2.097911E+03,0.000000E+00,2.444146E-01,0.000000E+00,2.188502E+03,0.000000E+00,2.549689E-01,0.000000E+00,4.486581E+03,0.000000E+00,5.226984E-01,0.000000E+00,1.800642E+03,0.000000E+00,2.097861E-01,0.000000E+00,3.437264E+02,0.000000E+00,4.004536E-02,0.000000E+00,3.366473E+02,0.000000E+00,3.922062E-02,0.000000E+00,2.416292E+02,0.000000E+00,2.815016E-02,0.000000E+00,4.634013E+03,0.000000E+00,5.398746E-01,5.837018E+02,4.710144E+03,1.664001E-02,5.487613E-01,0.000000E+00,4.661948E+02,0.000000E+00,5.431290E-02,7.789163E+02,6.140116E+03,2.220513E-02,7.153471E-01,1.127284E+03,4.179636E+03,3.213626E-02,4.869386E-01,0.000000E+00,2.511409E+03,0.000000E+00,2.925857E-01,0.000000E+00,1.546693E+03,0.000000E+00,1.801938E-01,5.450165E+01,2.616590E+02,1.553718E-03,3.048396E-02,6.687281E+01,2.923778E+02,1.906391E-03,3.406278E-02,0.000000E+00,3.692770E+02,0.000000E+00,4.302173E-02,4.604644E+01,2.552443E+02,1.312679E-03,2.973663E-02,1.814977E+02,2.059825E+03,5.174089E-03,2.399750E-01,3.193696E+02,4.304987E+03,9.104496E-03,5.015422E-01,8.962316E+00,3.254846E+02,2.554959E-04,3.791980E-02,0.000000E+00,4.189144E+03,0.000000E+00,4.880463E-01,0.000000E+00,1.045414E+03,0.000000E+00,1.217935E-01,8.322077E+01,5.696302E+02,2.372434E-03,6.636341E-02
12:05:00,4.262122E+02,9.616577E+02,1.215030E-02,1.120366E-01,1.411948E+03,3.077841E+03,4.025138E-02,3.585796E-01,3.395492E+02,4.919879E+02,9.679764E-03,5.731788E-02,4.344916E+02,7.136743E+02,1.238633E-02,8.314564E-02,7.785487E+02,1.081756E+04,2.219467E-02,1.260279E+00,8.857568E+02,5.993909E+03,2.525092E-02,6.983085E-01,1.845654E+01,4.356082E+02,5.261548E-04,5.074977E-02,0.000000E+00,1.157831E+03,0.000000E+00,1.348910E-01,3.386031E+02,1.506813E+03,9.652793E-03,1.755476E-01,0.000000E+00,2.098138E+03,0.000000E+00,2.444410E-01,0.000000E+00,2.188843E+03,0.000000E+00,2.550086E-01,0.000000E+00,4.487391E+03,0.000000E+00,5.227928E-01,0.000000E+00,1.800754E+03,0.000000E+00,2.097991E-01,0.000000E+00,3.437408E+02,0.000000E+00,4.004704E-02,0.000000E+00,3.366596E+02,0.000000E+00,3.922206E-02,0.000000E+00,2.419206E+02,0.000000E+00,2.818410E-02,0.000000E+00,4.635191E+03,0.000000E+00,5.400119E-01,5.836929E+02,4.714886E+03,1.663975E-02,5.493138E-01,0.000000E+00,4.662106E+02,0.000000E+00,5.431474E-02,7.789148E+02,6.141902E+03,2.220508E-02,7.155551E-01,1.127282E+03,4.187198E+03,3.213620E-02,4.878196E-01,0.000000E+00,2.511680E+03,0.000000E+00,2.926173E-01,0.000000E+00,1.546766E+03,0.000000E+00,1.802022E-01,5.450155E+01,2.617201E+02,1.553715E-03,3.049107E-02,6.687267E+01,2.926829E+02,1.906387E-03,3.409832E-02,0.000000E+00,3.694106E+02,0.000000E+00,4.303729E-02,4.604371E+01,2.553330E+02,1.312602E-03,2.974696E-02,1.814973E+02,2.060419E+03,5.174079E-03,2.400442E-01,3.193665E+02,4.305899E+03,9.104408E-03,5.016485E-01,8.946835E+00,3.256539E+02,2.550546E-04,3.793953E-02,0.000000E+00,4.190473E+03,0.000000E+00,4.882011E-01,0.000000E+00,1.045846E+03,0.000000E+00,1.218438E-01,8.322061E+01,5.701836E+02,2.372429E-03,6.642788E-02
12:06:00,4.262118E+02,9.630774E+02,1.215029E-02,1.122020E-01,1.411946E+03,3.080457E+03,4.025131E-02,3.588844E-01,3.395490E+02,4.924670E+02,9.679760E-03,5.737370E-02,4.344911E+02,7.143387E+02,1.238631E-02,8.322304E-02,7.785283E+02,1.082691E+04,2.219409E-02,1.261368E+00,8.857226E+02,5.996277E+03,2.524995E-02,6.985844E-01,1.844401E+01,4.357107E+02,5.257978E-04,5.076171E-02,0.000000E+00,1.157915E+03,0.000000E+00,1.349009E-01,3.386009E+02,1.506639E+03,9.652730E-03,1.755273E-01,0.000000E+00,2.098364E+03,0.000000E+00,2.444674E-01,0.000000E+00,2.189185E+03,0.000000E+00,2.550484E-01,0.000000E+00,4.488201E+03,0.000000E+00,5.228872E-01,0.000000E+00,1.800866E+03,0.000000E+00,2.098121E-01,0.000000E+00,3.437552E+02,0.000000E+00,4.004871E-02,0.000000E+00,3.366719E+02,0.000000E+00,3.922349E-02,0.000000E+00,2.422116E+02,0.000000E+00,2.821801E-02,0.000000E+00,4.636368E+03,0.000000E+00,5.401490E-01,5.836840E+02,4.719578E+03,1.663950E-02,5.498605E-01,0.000000E+00,4.662263E+02,0.000000E+00,5.431656E-02,7.789133E+02,6.143685E+03,2.220504E-02,7.157629E-01,1.127280E+03,4.194671E+03,3.213614E-02,4.886903E-01,0.000000E+00,2.511952E+03,0.000000E+00,2.926490E-01,0.000000E+00,1.546839E+03,0.000000E+00,1.802107E-01,5.450145E+01,2.617829E+02,1.553713E-03,3.049839E-02,6.687253E+01,2.929884E+02,1.906383E-03,3.413392E-02,0.000000E+00,3.695445E+02,0.000000E+00,4.305290E-02,4.604099E+01,2.554220E+02,1.312524E-03,2.975733E-02,1.814970E+02,2.061016E+03,5.174069E-03,2.401138E-01,3.193634E+02,4.306809E+03,9.104320E-03,5.017545E-01,8.931403E+00,3.258220E+02,2.546147E-04,3.795912E-02,0.000000E+00,4.191799E+03,0.000000E+00,4.883556E-01,0.000000E+00,1.046275E+03,0.000000E+00,1.218937E-01,8.322044E+01,5.707340E+02,2.372424E-03,6.649200E-02
12:07:00,4.262115E+02,9.644887E+02,1.215028E-02,1.123664E-01,1.411943E+03,3.083099E+03,4.025124E-02,3.591922E-01,3.395489E+02,4.929510E+02,9.679756E-03,5.743009E-02,4.344906E+02,7.150048E+02,1.238630E-02,8.330064E-02,7.785080E+02,1.083615E+04,2.219351E-02,1.262445E+00,8.856884E+02,5.998639E+03,2.524897E-02,6.988596E-01,1.843152E+01,4.358133E+02,5.254417E-04,5.077366E-02,0.000000E+00,1.158000E+03,0.000000E+00,1.349107E-01,3.385987E+02,1.506481E+03,9.652668E-03,1.755089E-01,0.000000E+00,2.098591E+03,0.000000E+00,2.444939E-01,0.000000E+00,2.189527E+03,0.000000E+00,2.550883E-01,0.000000E+00,4.489012E+03,0.000000E+00,5.229816E-01,0.000000E+00,1.800977E+03,0.000000E+00,2.098250E-01,0.000000E+00,3.437695E+02,0.000000E+00,4.005038E-02,0.000000E+00,3.366841E+02,0.000000E+00,3.922491E-02,0.000000E+00,2.425023E+02,0.000000E+00,2.825187E-02,0.000000E+00,4.637542E+03,0.000000E+00,5.402858E-01,5.836751E+02,4.724221E+03,1.663925E-02,5.504013E-01,0.000000E+00,4.662418E+02,0.000000E+00,5.431838E-02,7.789118E+02,6.145466E+03,2.220500E-02,7.159705E-01,1.127278E+03,4.202055E+03,3.213609E-02,4.895506E-01,0.000000E+00,2.512225E+03,0.000000E+00,2.926807E-01,0.000000E+00,1.546912E+03,0.000000E+00,1.802192E-01,5.450136E+01,2.618474E+02,1.553710E-03,3.050591E-02,6.687239E+01,2.932943E+02,1.906379E-03,3.416956E-02,0.000000E+00,3.696788E+02,0.000000E+00,4.306854E-02,4.603827E+01,2.555112E+02,1.312446E-03,2.976771E-02,1.814966E+02,2.061615E+03,5.174059E-03,2.401835E-01,3.193603E+02,4.307717E+03,9.104232E-03,5.018603E-01,8.916020E+00,3.259890E+02,2.541761E-04,3.797857E-02,0.000000E+00,4.193121E+03,0.000000E+00,4.885097E-01,0.000000E+00,1.046701E+03,0.000000E+00,1.219434E-01,8.322027E+01,5.712812E+02,2.372420E-03,6.655576E-02
12:08:00,4.262112E+02,9.658924E+02,1.215027E-02,1.125299E-01,1.411941E+03,3.085773E+03,4.025117E-02,3.595038E-01,3.395488E+02,4.934411E+02,9.679753E-03,5.748718E-02,4.344900E+02,7.156735E+02,1.238628E-02,8.337856E-02,7.784878E+02,1.084528E+04,2.219294E-02,1.263508E+00,8.856544E+02,6.000993E+03,2.524800E-02,6.991339E-01,1.841906E+01,4.359160E+02,5.250865E-04,5.078563E-02,0.000000E+00,1.158084E+03,0.000000E+00,1.349206E-01,3.385965E+02,1.506339E+03,9.652605E-03,1.754923E-01,0.000000E+00,2.098819E+03,0.000000E+00,2.445204E-01,0.000000E+00,2.189870E+03,0.000000E+00,2.551282E-01,0.000000E+00,4.489823E+03,0.000000E+00,5.230761E-01,0.000000E+00,1.801087E+03,0.000000E+00,2.098379E-01,0.000000E+00,3.437837E+02,0.000000E+00,4.005204E-02,0.000000E+00,3.366962E+02,0.000000E+00,3.922632E-02,0.000000E+00,2.427926E+02,0.000000E+00,2.828569E-02,0.000000E+00,4.638714E+03,0.000000E+00,5.404224E-01,5.836663E+02,4.728813E+03,1.663899E-02,5.509363E-01,0.000000E+00,4.662573E+02,0.000000E+00,5.432018E-02,7.789103E+02,6.147246E+03,2.220496E-02,7.161777E-01,1.127276E+03,4.209350E+03,3.213603E-02,4.904004E-01,0.000000E+00,2.512498E+03,0.000000E+00,2.927126E-01,0.000000E+00,1.546984E+03,0.000000E+00,1.802277E-01,5.450126E+01,2.619137E+02,1.553707E-03,3.051363E-02,6.687225E+01,2.936007E+02,1.906375E-03,3.420525E-02,0.000000E+00,3.698133E+02,0.000000E+00,4.308422E-02,4.603557E+01,2.556005E+02,1.312369E-03,2.977813E-02,1.814963E+02,2.062215E+03,5.174049E-03,2.402535E-01,3.193572E+02,4.308622E+03,9.104144E-03,5.019657E-01,8.900684E+00,3.261547E+02,2.537389E-04,3.799788E-02,0.000000E+00,4.194441E+03,0.000000E+00,4.886634E-01,0.000000E+00,1.047125E+03,0.000000E+00,1.219928E-01,8.322010E+01,5.718253E+02,2.372415E-03,6.661915E-02
12:09:00,4.262109E+02,9.672893E+02,1.215026E-02,1.126927E-01,1.411938E+03,3.088485E+03,4.025110E-02,3.598197E-01,3.395487E+02,4.939385E+02,9.679749E-03,5.754512E-02,4.344895E+02,7.163457E+02,1.238627E-02,8.345686E-02,7.784677E+02,1.085429E+04,2.219236E-02,1.264558E+00,8.856205E+02,6.003341E+03,2.524704E-02,6.994075E-01,1.840663E+01,4.360189E+02,5.247321E-04,5.079761E-02,0.000000E+00,1.158168E+03,0.000000E+00,1.349303E-01,3.385944E+02,1.506213E+03,9.652543E-03,1.754777E-01,0.000000E+00,2.099047E+03,0.000000E+00,2.445469E-01,0.000000E+00,2.190214E+03,0.000000E+00,2.551683E-01,0.000000E+00,4.490634E+03,0.000000E+00,5.231706E-01,0.000000E+00,1.801198E+03,0.000000E+00,2.098508E-01,0.000000E+00,3.437979E+02,0.000000E+00,4.005369E-02,0.000000E+00,3.367083E+02,0.000000E+00,3.922773E-02,0.000000E+00,2.430825E+02,0.000000E+00,2.831947E-02,0.000000E+00,4.639884E+03,0.000000E+00,5.405587E-01,5.836574E+02,4.733354E+03,1.663874E-02,5.514654E-01,0.000000E+00,4.662726E+02,0.000000E+00,5.432196E-02,7.789088E+02,6.149023E+03,2.220491E-02,7.163848E-01,1.127273E+03,4.216554E+03,3.213597E-02,4.912396E-01,0.000000E+00,2.512772E+03,0.000000E+00,2.927445E-01,0.000000E+00,1.547057E+03,0.000000E+00,1.802362E-01,5.450116E+01,2.619817E+02,1.553704E-03,3.052154E-02,6.687211E+01,2.939073E+02,1.906371E-03,3.424098E-02,0.000000E+00,3.699483E+02,0.000000E+00,4.309994E-02,4.603287E+01,2.556902E+02,1.312292E-03,2.978857E-02,1.814959E+02,2.062818E+03,5.174039E-03,2.403237E-01,3.193542E+02,4.309525E+03,9.104057E-03,5.020709E-01,8.885395E+00,3.263192E+02,2.533031E-04,3.801704E-02,0.000000E+00,4.195757E+03,0.000000E+00,4.888167E-01,0.000000E+00,1.047546E+03,0.000000E+00,1.220419E-01,8.321993E+01,5.723662E+02,2.372410E-03,6.668216E-02
