Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
12:10:00,4.262106E+02,9.686801E+02,1.215025E-02,1.128547E-01,1.411936E+03,3.091241E+03,4.025103E-02,3.601408E-01,3.395485E+02,4.944443E+02,9.679745E-03,5.760405E-02,4.344890E+02,7.170219E+02,1.238625E-02,8.353564E-02,7.784476E+02,1.086319E+04,2.219179E-02,1.265594E+00,8.855867E+02,6.005683E+03,2.524607E-02,6.996802E-01,1.839423E+01,4.361218E+02,5.243786E-04,5.080961E-02,0.000000E+00,1.158252E+03,0.000000E+00,1.349401E-01,3.385922E+02,1.506104E+03,9.652481E-03,1.754650E-01,0.000000E+00,2.099275E+03,0.000000E+00,2.445735E-01,0.000000E+00,2.190558E+03,0.000000E+00,2.552084E-01,0.000000E+00,4.491445E+03,0.000000E+00,5.232651E-01,0.000000E+00,1.801307E+03,0.000000E+00,2.098636E-01,0.000000E+00,3.438121E+02,0.000000E+00,4.005534E-02,0.000000E+00,3.367203E+02,0.000000E+00,3.922912E-02,0.000000E+00,2.433720E+02,0.000000E+00,2.835320E-02,0.000000E+00,4.641052E+03,0.000000E+00,5.406947E-01,5.836486E+02,4.737845E+03,1.663849E-02,5.519886E-01,0.000000E+00,4.662879E+02,0.000000E+00,5.432374E-02,7.789073E+02,6.150797E+03,2.220487E-02,7.165915E-01,1.127271E+03,4.223667E+03,3.213591E-02,4.920683E-01,0.000000E+00,2.513047E+03,0.000000E+00,2.927766E-01,0.000000E+00,1.547131E+03,0.000000E+00,1.802447E-01,5.450107E+01,2.620513E+02,1.553702E-03,3.052966E-02,6.687197E+01,2.942144E+02,1.906367E-03,3.427675E-02,0.000000E+00,3.700835E+02,0.000000E+00,4.311569E-02,4.603018E+01,2.557800E+02,1.312216E-03,2.979903E-02,1.814956E+02,2.063422E+03,5.174029E-03,2.403941E-01,3.193511E+02,4.310424E+03,9.103970E-03,5.021757E-01,8.870154E+00,3.264825E+02,2.528686E-04,3.803606E-02,0.000000E+00,4.197069E+03,0.000000E+00,4.889696E-01,0.000000E+00,1.047965E+03,0.000000E+00,1.220907E-01,8.321976E+01,5.729038E+02,2.372405E-03,6.674480E-02
12:11:00,4.262102E+02,9.700654E+02,1.215024E-02,1.130161E-01,1.411933E+03,3.094046E+03,4.025096E-02,3.604676E-01,3.395484E+02,4.949597E+02,9.679742E-03,5.766410E-02,4.344884E+02,7.177029E+02,1.238624E-02,8.361499E-02,7.784277E+02,1.087197E+04,2.219122E-02,1.266618E+00,8.855530E+02,6.008017E+03,2.524511E-02,6.999522E-01,1.838186E+01,4.362249E+02,5.240260E-04,5.082162E-02,0.000000E+00,1.158336E+03,0.000000E+00,1.349499E-01,3.385900E+02,1.506011E+03,9.652419E-03,1.754541E-01,0.000000E+00,2.099503E+03,0.000000E+00,2.446001E-01,0.000000E+00,2.190903E+03,0.000000E+00,2.552486E-01,0.000000E+00,4.492257E+03,0.000000E+00,5.233597E-01,0.000000E+00,1.801417E+03,0.000000E+00,2.098763E-01,0.000000E+00,3.438262E+02,0.000000E+00,4.005698E-02,0.000000E+00,3.367322E+02,0.000000E+00,3.923051E-02,0.000000E+00,2.436612E+02,0.000000E+00,2.838688E-02,0.000000E+00,4.642217E+03,0.000000E+00,5.408305E-01,5.836398E+02,4.742285E+03,1.663824E-02,5.525059E-01,0.000000E+00,4.663030E+02,0.000000E+00,5.432550E-02,7.789059E+02,6.152570E+03,2.220483E-02,7.167981E-01,1.127269E+03,4.230689E+03,3.213585E-02,4.928864E-01,0.000000E+00,2.513323E+03,0.000000E+00,2.928087E-01,0.000000E+00,1.547204E+03,0.000000E+00,1.802532E-01,5.450097E+01,2.621226E+02,1.553699E-03,3.053797E-02,6.687183E+01,2.945217E+02,1.906363E-03,3.431255E-02,0.000000E+00,3.702190E+02,0.000000E+00,4.313148E-02,4.602749E+01,2.558700E+02,1.312139E-03,2.980952E-02,1.814952E+02,2.064028E+03,5.174019E-03,2.404647E-01,3.193481E+02,4.311322E+03,9.103883E-03,5.022802E-01,8.854960E+00,3.266445E+02,2.524354E-04,3.805494E-02,0.000000E+00,4.198378E+03,0.000000E+00,4.891221E-01,0.000000E+00,1.048381E+03,0.000000E+00,1.221391E-01,8.321960E+01,5.734382E+02,2.372401E-03,6.680705E-02
12:12:00,4.262099E+02,9.714460E+02,1.215023E-02,1.131770E-01,1.411931E+03,3.096907E+03,4.025090E-02,3.608009E-01,3.395483E+02,4.954859E+02,9.679738E-03,5.772541E-02,4.344879E+02,7.183895E+02,1.238622E-02,8.369498E-02,7.784078E+02,1.088064E+04,2.219066E-02,1.267628E+00,8.855194E+02,6.010345E+03,2.524416E-02,7.002234E-01,1.836952E+01,4.363281E+02,5.236743E-04,5.083364E-02,0.000000E+00,1.158419E+03,0.000000E+00,1.349596E-01,3.385878E+02,1.505934E+03,9.652357E-03,1.754452E-01,0.000000E+00,2.099731E+03,0.000000E+00,2.446267E-01,0.000000E+00,2.191249E+03,0.000000E+00,2.552889E-01,0.000000E+00,4.493069E+03,0.000000E+00,5.234543E-01,0.000000E+00,1.801526E+03,0.000000E+00,2.098891E-01,0.000000E+00,3.438402E+02,0.000000E+00,4.005862E-02,0.000000E+00,3.367441E+02,0.000000E+00,3.923189E-02,0.000000E+00,2.439499E+02,0.000000E+00,2.842052E-02,0.000000E+00,4.643380E+03,0.000000E+00,5.409660E-01,5.836310E+02,4.746674E+03,1.663799E-02,5.530173E-01,0.000000E+00,4.663180E+02,0.000000E+00,5.432726E-02,7.789044E+02,6.154340E+03,2.220479E-02,7.170043E-01,1.127267E+03,4.237619E+03,3.213579E-02,4.936938E-01,0.000000E+00,2.513599E+03,0.000000E+00,2.928408E-01,0.000000E+00,1.547277E+03,0.000000E+00,1.802618E-01,5.450088E+01,2.621956E+02,1.553696E-03,3.054647E-02,6.687169E+01,2.948293E+02,1.906360E-03,3.434839E-02,0.000000E+00,3.703549E+02,0.000000E+00,4.314731E-02,4.602481E+01,2.559603E+02,1.312063E-03,2.982004E-02,1.814949E+02,2.064636E+03,5.174009E-03,2.405356E-01,3.193450E+02,4.312217E+03,9.103796E-03,5.023845E-01,8.839812E+00,3.268053E+02,2.520036E-04,3.807367E-02,0.000000E+00,4.199684E+03,0.000000E+00,4.892743E-01,0.000000E+00,1.048795E+03,0.000000E+00,1.221873E-01,8.321943E+01,5.739693E+02,2.372396E-03,6.686892E-02
12:13:00,4.262096E+02,9.728226E+02,1.215023E-02,1.133373E-01,1.411929E+03,3.099829E+03,4.025083E-02,3.611413E-01,3.395482E+02,4.960241E+02,9.679735E-03,5.778811E-02,4.344874E+02,7.190823E+02,1.238621E-02,8.377569E-02,7.783879E+02,1.088920E+04,2.219009E-02,1.268625E+00,8.854860E+02,6.012667E+03,2.524320E-02,7.004939E-01,1.835722E+01,4.364314E+02,5.233234E-04,5.084567E-02,0.000000E+00,1.158502E+03,0.000000E+00,1.349693E-01,3.385857E+02,1.505873E+03,9.652296E-03,1.754381E-01,0.000000E+00,2.099960E+03,0.000000E+00,2.446533E-01,0.000000E+00,2.191595E+03,0.000000E+00,2.553292E-01,0.000000E+00,4.493880E+03,0.000000E+00,5.235488E-01,0.000000E+00,1.801635E+03,0.000000E+00,2.099018E-01,0.000000E+00,3.438542E+02,0.000000E+00,4.006025E-02,0.000000E+00,3.367559E+02,0.000000E+00,3.923327E-02,0.000000E+00,2.442382E+02,0.000000E+00,2.845411E-02,0.000000E+00,4.644541E+03,0.000000E+00,5.411012E-01,5.836222E+02,4.751013E+03,1.663774E-02,5.535227E-01,0.000000E+00,4.663330E+02,0.000000E+00,5.432900E-02,7.789029E+02,6.156108E+03,2.220475E-02,7.172103E-01,1.127265E+03,4.244458E+03,3.213574E-02,4.944906E-01,0.000000E+00,2.513876E+03,0.000000E+00,2.928731E-01,0.000000E+00,1.547350E+03,0.000000E+00,1.802703E-01,5.450078E+01,2.622703E+02,1.553694E-03,3.055517E-02,6.687156E+01,2.951372E+02,1.906356E-03,3.438426E-02,0.000000E+00,3.704911E+02,0.000000E+00,4.316318E-02,4.602214E+01,2.560508E+02,1.311987E-03,2.983058E-02,1.814945E+02,2.065246E+03,5.173999E-03,2.406066E-01,3.193420E+02,4.313109E+03,9.103710E-03,5.024884E-01,8.824711E+00,3.269648E+02,2.515731E-04,3.809226E-02,0.000000E+00,4.200987E+03,0.000000E+00,4.894260E-01,0.000000E+00,1.049205E+03,0.000000E+00,1.222352E-01,8.321927E+01,5.744970E+02,2.372391E-03,6.693041E-02
12:14:00,4.262093E+02,9.741960E+02,1.215022E-02,1.134973E-01,1.411926E+03,3.102818E+03,4.025076E-02,3.614896E-01,3.395480E+02,4.965754E+02,9.679731E-03,5.785234E-02,4.344869E+02,7.197822E+02,1.238619E-02,8.385723E-02,7.783682E+02,1.089764E+04,2.218953E-02,1.269608E+00,8.854527E+02,6.014982E+03,2.524225E-02,7.007636E-01,1.834494E+01,4.365348E+02,5.229734E-04,5.085772E-02,0.000000E+00,1.158585E+03,0.000000E+00,1.349789E-01,3.385835E+02,1.505828E+03,9.652235E-03,1.754328E-01,0.000000E+00,2.100189E+03,0.000000E+00,2.446800E-01,0.000000E+00,2.191942E+03,0.000000E+00,2.553696E-01,0.000000E+00,4.494693E+03,0.000000E+00,5.236435E-01,0.000000E+00,1.801744E+03,0.000000E+00,2.099144E-01,0.000000E+00,3.438682E+02,0.000000E+00,4.006187E-02,0.000000E+00,3.367676E+02,0.000000E+00,3.923463E-02,0.000000E+00,2.445261E+02,0.000000E+00,2.848765E-02,0.000000E+00,4.645699E+03,0.000000E+00,5.412362E-01,5.836135E+02,4.755300E+03,1.663749E-02,5.540222E-01,0.000000E+00,4.663478E+02,0.000000E+00,5.433072E-02,7.789015E+02,6.157874E+03,2.220470E-02,7.174159E-01,1.127263E+03,4.251205E+03,3.213568E-02,4.952765E-01,0.000000E+00,2.514153E+03,0.000000E+00,2.929054E-01,0.000000E+00,1.547423E+03,0.000000E+00,1.802788E-01,5.450069E+01,2.623465E+02,1.553691E-03,3.056405E-02,6.687142E+01,2.954453E+02,1.906352E-03,3.442015E-02,0.000000E+00,3.706276E+02,0.000000E+00,4.317908E-02,4.601948E+01,2.561414E+02,1.311911E-03,2.984114E-02,1.814942E+02,2.065858E+03,5.173989E-03,2.406779E-01,3.193390E+02,4.313998E+03,9.103624E-03,5.025920E-01,8.809654E+00,3.271231E+02,2.511439E-04,3.811070E-02,0.000000E+00,4.202286E+03,0.000000E+00,4.895773E-01,0.000000E+00,1.049614E+03,0.000000E+00,1.222827E-01,8.321910E+01,5.750214E+02,2.372386E-03,6.699150E-02
12:15:00,4.262090E+02,9.755670E+02,1.215021E-02,1.136571E-01,1.411924E+03,3.105882E+03,4.025069E-02,3.618465E-01,3.395479E+02,4.971411E+02,9.679728E-03,5.791825E-02,4.344864E+02,7.204900E+02,1.238618E-02,8.393968E-02,7.783485E+02,1.090596E+04,2.218897E-02,1.270578E+00,8.854194E+02,6.017290E+03,2.524131E-02,7.010325E-01,1.833269E+01,4.366383E+02,5.226242E-04,5.086978E-02,0.000000E+00,1.158668E+03,0.000000E+00,1.349885E-01,3.385814E+02,1.505799E+03,9.652174E-03,1.754295E-01,0.000000E+00,2.100418E+03,0.000000E+00,2.447067E-01,0.000000E+00,2.192290E+03,0.000000E+00,2.554101E-01,0.000000E+00,4.495505E+03,0.000000E+00,5.237381E-01,0.000000E+00,1.801852E+03,0.000000E+00,2.099270E-01,0.000000E+00,3.438821E+02,0.000000E+00,4.006349E-02,0.000000E+00,3.367792E+02,0.000000E+00,3.923599E-02,0.000000E+00,2.448136E+02,0.000000E+00,2.852114E-02,0.000000E+00,4.646855E+03,0.000000E+00,5.413708E-01,5.836047E+02,4.759536E+03,1.663724E-02,5.545157E-01,0.000000E+00,4.663625E+02,0.000000E+00,5.433244E-02,7.789000E+02,6.159637E+03,2.220466E-02,7.176213E-01,1.127261E+03,4.257858E+03,3.213562E-02,4.960517E-01,0.000000E+00,2.514432E+03,0.000000E+00,2.929379E-01,0.000000E+00,1.547497E+03,0.000000E+00,1.802874E-01,5.450059E+01,2.624244E+02,1.553688E-03,3.057312E-02,6.687128E+01,2.957536E+02,1.906348E-03,3.445607E-02,0.000000E+00,3.707644E+02,0.000000E+00,4.319502E-02,4.601682E+01,2.562323E+02,1.311835E-03,2.985173E-02,1.814938E+02,2.066472E+03,5.173979E-03,2.407494E-01,3.193360E+02,4.314885E+03,9.103538E-03,5.026953E-01,8.794641E+00,3.272801E+02,2.507159E-04,3.812899E-02,0.000000E+00,4.203581E+03,0.000000E+00,4.897282E-01,0.000000E+00,1.050019E+03,0.000000E+00,1.223300E-01,8.321893E+01,5.755424E+02,2.372382E-03,6.705219E-02
12:16:00,4.262087E+02,9.769362E+02,1.215020E-02,1.138166E-01,1.411921E+03,3.109025E+03,4.025062E-02,3.622127E-01,3.395478E+02,4.977223E+02,9.679725E-03,5.798596E-02,4.344859E+02,7.212062E+02,1.238616E-02,8.402313E-02,7.783289E+02,1.091417E+04,2.218841E-02,1.271535E+00,8.853863E+02,6.019592E+03,2.524036E-02,7.013007E-01,1.832047E+01,4.367419E+02,5.222758E-04,5.088185E-02,0.000000E+00,1.158750E+03,0.000000E+00,1.349982E-01,3.385793E+02,1.505787E+03,9.652113E-03,1.754280E-01,0.000000E+00,2.100648E+03,0.000000E+00,2.447335E-01,0.000000E+00,2.192638E+03,0.000000E+00,2.554507E-01,0.000000E+00,4.496317E+03,0.000000E+00,5.238327E-01,0.000000E+00,1.801959E+03,0.000000E+00,2.099396E-01,0.000000E+00,3.438959E+02,0.000000E+00,4.006511E-02,0.000000E+00,3.367908E+02,0.000000E+00,3.923734E-02,0.000000E+00,2.451007E+02,0.000000E+00,2.855458E-02,0.000000E+00,4.648009E+03,0.000000E+00,5.415052E-01,5.835960E+02,4.763720E+03,1.663699E-02,5.550032E-01,0.000000E+00,4.663772E+02,0.000000E+00,5.433415E-02,7.788986E+02,6.161397E+03,2.220462E-02,7.178264E-01,1.127259E+03,4.264419E+03,3.213557E-02,4.968160E-01,0.000000E+00,2.514711E+03,0.000000E+00,2.929703E-01,0.000000E+00,1.547570E+03,0.000000E+00,1.802959E-01,5.450050E+01,2.625038E+02,1.553686E-03,3.058238E-02,6.687115E+01,2.960621E+02,1.906344E-03,3.449201E-02,0.000000E+00,3.709016E+02,0.000000E+00,4.321100E-02,4.601417E+01,2.563234E+02,1.311759E-03,2.986235E-02,1.814935E+02,2.067087E+03,5.173969E-03,2.408211E-01,3.193330E+02,4.315768E+03,9.103452E-03,5.027983E-01,8.779671E+00,3.274358E+02,2.502891E-04,3.814713E-02,0.000000E+00,4.204873E+03,0.000000E+00,4.898787E-01,0.000000E+00,1.050422E+03,0.000000E+00,1.223769E-01,8.321877E+01,5.760599E+02,2.372377E-03,6.711248E-02
12:17:00,4.262084E+02,9.783043E+02,1.215019E-02,1.139760E-01,1.411919E+03,3.112253E+03,4.025056E-02,3.625887E-01,3.395477E+02,4.983202E+02,9.679721E-03,5.805561E-02,4.344853E+02,7.219317E+02,1.238615E-02,8.410765E-02,7.783094E+02,1.092227E+04,2.218785E-02,1.272478E+00,8.853533E+02,6.021888E+03,2.523942E-02,7.015682E-01,1.830828E+01,4.368456E+02,5.219282E-04,5.089393E-02,0.000000E+00,1.158832E+03,0.000000E+00,1.350077E-01,3.385771E+02,1.505790E+03,9.652052E-03,1.754284E-01,0.000000E+00,2.100878E+03,0.000000E+00,2.447603E-01,0.000000E+00,2.192986E+03,0.000000E+00,2.554913E-01,0.000000E+00,4.497129E+03,0.000000E+00,5.239273E-01,0.000000E+00,1.802067E+03,0.000000E+00,2.099521E-01,0.000000E+00,3.439097E+02,0.000000E+00,4.006672E-02,0.000000E+00,3.368023E+02,0.000000E+00,3.923868E-02,0.000000E+00,2.453873E+02,0.000000E+00,2.858797E-02,0.000000E+00,4.649160E+03,0.000000E+00,5.416393E-01,5.835873E+02,4.767853E+03,1.663674E-02,5.554847E-01,0.000000E+00,4.663917E+02,0.000000E+00,5.433584E-02,7.788971E+02,6.163155E+03,2.220458E-02,7.180313E-01,1.127257E+03,4.270886E+03,3.213551E-02,4.975694E-01,0.000000E+00,2.514990E+03,0.000000E+00,2.930029E-01,0.000000E+00,1.547644E+03,0.000000E+00,1.803045E-01,5.450041E+01,2.625849E+02,1.553683E-03,3.059182E-02,6.687101E+01,2.963707E+02,1.906340E-03,3.452797E-02,0.000000E+00,3.710390E+02,0.000000E+00,4.322701E-02,4.601152E+01,2.564148E+02,1.311684E-03,2.987299E-02,1.814931E+02,2.067705E+03,5.173959E-03,2.408930E-01,3.193300E+02,4.316649E+03,9.103367E-03,5.029009E-01,8.764744E+00,3.275902E+02,2.498636E-04,3.816511E-02,0.000000E+00,4.206161E+03,0.000000E+00,4.900288E-01,0.000000E+00,1.050823E+03,0.000000E+00,1.224236E-01,8.321861E+01,5.765739E+02,2.372372E-03,6.717237E-02
12:18:00,4.262081E+02,9.796722E+02,1.215018E-02,1.141353E-01,1.411917E+03,3.115571E+03,4.025049E-02,3.629753E-01,3.395476E+02,4.989358E+02,9.679718E-03,5.812733E-02,4.344848E+02,7.226671E+02,1.238613E-02,8.419333E-02,7.782899E+02,1.093025E+04,2.218730E-02,1.273407E+00,8.853203E+02,6.024177E+03,2.523848E-02,7.018349E-01,1.829611E+01,4.369494E+02,5.215815E-04,5.090602E-02,0.000000E+00,1.158914E+03,0.000000E+00,1.350173E-01,3.385750E+02,1.505809E+03,9.651992E-03,1.754306E-01,0.000000E+00,2.101108E+03,0.000000E+00,2.447871E-01,0.000000E+00,2.193336E+03,0.000000E+00,2.555320E-01,0.000000E+00,4.497942E+03,0.000000E+00,5.240220E-01,0.000000E+00,1.802174E+03,0.000000E+00,2.099645E-01,0.000000E+00,3.439235E+02,0.000000E+00,4.006832E-02,0.000000E+00,3.368138E+02,0.000000E+00,3.924001E-02,0.000000E+00,2.456734E+02,0.000000E+00,2.862131E-02,0.000000E+00,4.650309E+03,0.000000E+00,5.417731E-01,5.835786E+02,4.771935E+03,1.663650E-02,5.559603E-01,0.000000E+00,4.664061E+02,0.000000E+00,5.433752E-02,7.788957E+02,6.164910E+03,2.220454E-02,7.182358E-01,1.127255E+03,4.277259E+03,3.213545E-02,4.983120E-01,0.000000E+00,2.515270E+03,0.000000E+00,2.930356E-01,0.000000E+00,1.547717E+03,0.000000E+00,1.803131E-01,5.450031E+01,2.626675E+02,1.553680E-03,3.060144E-02,6.687087E+01,2.966794E+02,1.906336E-03,3.456394E-02,0.000000E+00,3.711767E+02,0.000000E+00,4.324306E-02,4.600889E+01,2.565063E+02,1.311609E-03,2.988365E-02,1.814928E+02,2.068324E+03,5.173949E-03,2.409651E-01,3.193270E+02,4.317528E+03,9.103282E-03,5.030032E-01,8.749860E+00,3.277433E+02,2.494393E-04,3.818295E-02,0.000000E+00,4.207445E+03,0.000000E+00,4.901784E-01,0.000000E+00,1.051220E+03,0.000000E+00,1.224699E-01,8.321844E+01,5.770845E+02,2.372368E-03,6.723185E-02
12:19:00,4.262078E+02,9.810404E+02,1.215017E-02,1.142947E-01,1.411914E+03,3.118985E+03,4.025043E-02,3.633731E-01,3.395474E+02,4.995704E+02,9.679715E-03,5.820126E-02,4.344843E+02,7.234132E+02,1.238612E-02,8.428025E-02,7.782706E+02,1.093812E+04,2.218674E-02,1.274324E+00,8.852875E+02,6.026461E+03,2.523754E-02,7.021009E-01,1.828397E+01,4.370533E+02,5.212355E-04,5.091813E-02,0.000000E+00,1.158996E+03,0.000000E+00,1.350268E-01,3.385729E+02,1.505843E+03,9.651932E-03,1.754346E-01,0.000000E+00,2.101338E+03,0.000000E+00,2.448139E-01,0.000000E+00,2.193686E+03,0.000000E+00,2.555727E-01,0.000000E+00,4.498754E+03,0.000000E+00,5.241166E-01,0.000000E+00,1.802281E+03,0.000000E+00,2.099770E-01,0.000000E+00,3.439372E+02,0.000000E+00,4.006992E-02,0.000000E+00,3.368252E+02,0.000000E+00,3.924134E-02,0.000000E+00,2.459591E+02,0.000000E+00,2.865459E-02,0.000000E+00,4.651454E+03,0.000000E+00,5.419066E-01,5.835699E+02,4.775965E+03,1.663625E-02,5.564298E-01,0.000000E+00,4.664205E+02,0.000000E+00,5.433919E-02,7.788942E+02,6.166663E+03,2.220450E-02,7.184399E-01,1.127253E+03,4.283540E+03,3.213540E-02,4.990437E-01,0.000000E+00,2.515551E+03,0.000000E+00,2.930683E-01,0.000000E+00,1.547791E+03,0.000000E+00,1.803216E-01,5.450022E+01,2.627515E+02,1.553678E-03,3.061123E-02,6.687074E+01,2.969883E+02,1.906332E-03,3.459992E-02,0.000000E+00,3.713147E+02,0.000000E+00,4.325914E-02,4.600625E+01,2.565980E+02,1.311534E-03,2.989433E-02,1.814924E+02,2.068944E+03,5.173939E-03,2.410374E-01,3.193240E+02,4.318403E+03,9.103197E-03,5.031052E-01,8.735018E+00,3.278950E+02,2.490162E-04,3.820063E-02,0.000000E+00,4.208726E+03,0.000000E+00,4.903277E-01,0.000000E+00,1.051615E+03,0.000000E+00,1.225159E-01,8.321828E+01,5.775915E+02,2.372363E-03,6.729092E-02
12:20:00,4.262075E+02,9.824099E+02,1.215016E-02,1.144543E-01,1.411912E+03,3.122502E+03,4.025036E-02,3.637828E-01,3.395473E+02,5.002252E+02,9.679711E-03,5.827754E-02,4.344838E+02,7.241707E+02,1.238611E-02,8.436851E-02,7.782512E+02,1.094587E+04,2.218619E-02,1.275227E+00,8.852548E+02,6.028738E+03,2.523661E-02,7.023663E-01,1.827187E+01,4.371573E+02,5.208903E-04,5.093024E-02,0.000000E+00,1.159078E+03,0.000000E+00,1.350363E-01,3.385708E+02,1.505894E+03,9.651872E-03,1.754405E-01,0.000000E+00,2.101568E+03,0.000000E+00,2.448407E-01,0.000000E+00,2.194036E+03,0.000000E+00,2.556136E-01,0.000000E+00,4.499566E+03,0.000000E+00,5.242113E-01,0.000000E+00,1.802387E+03,0.000000E+00,2.099894E-01,0.000000E+00,3.439509E+02,0.000000E+00,4.007151E-02,0.000000E+00,3.368365E+02,0.000000E+00,3.924266E-02,0.000000E+00,2.462443E+02,0.000000E+00,2.868782E-02,0.000000E+00,4.652598E+03,0.000000E+00,5.420398E-01,5.835613E+02,4.779943E+03,1.663600E-02,5.568933E-01,0.000000E+00,4.664347E+02,0.000000E+00,5.434085E-02,7.788928E+02,6.168413E+03,2.220446E-02,7.186438E-01,1.127252E+03,4.289726E+03,3.213534E-02,4.997644E-01,0.000000E+00,2.515833E+03,0.000000E+00,2.931011E-01,0.000000E+00,1.547864E+03,0.000000E+00,1.803302E-01,5.450013E+01,2.628370E+02,1.553675E-03,3.062120E-02,6.687060E+01,2.972971E+02,1.906328E-03,3.463590E-02,0.000000E+00,3.714530E+02,0.000000E+00,4.327525E-02,4.600363E+01,2.566899E+02,1.311459E-03,2.990504E-02,1.814921E+02,2.069566E+03,5.173930E-03,2.411099E-01,3.193210E+02,4.319275E+03,9.103112E-03,5.032068E-01,8.720218E+00,3.280455E+02,2.485943E-04,3.821816E-02,0.000000E+00,4.210003E+03,0.000000E+00,4.904764E-01,0.000000E+00,1.052007E+03,0.000000E+00,1.225616E-01,8.321812E+01,5.780950E+02,2.372358E-03,6.734957E-02
12:21:00,4.262072E+02,9.837813E+02,1.215016E-02,1.146141E-01,1.411910E+03,3.126128E+03,4.025029E-02,3.642052E-01,3.395472E+02,5.009012E+02,9.679708E-03,5.835631E-02,4.344833E+02,7.249405E+02,1.238609E-02,8.445819E-02,7.782320E+02,1.095351E+04,2.218564E-02,1.276117E+00,8.852221E+02,6.031010E+03,2.523568E-02,7.026309E-01,1.825979E+01,4.372614E+02,5.205459E-04,5.094237E-02,0.000000E+00,1.159159E+03,0.000000E+00,1.350458E-01,3.385687E+02,1.505959E+03,9.651812E-03,1.754481E-01,0.000000E+00,2.101799E+03,0.000000E+00,2.448676E-01,0.000000E+00,2.194387E+03,0.000000E+00,2.556544E-01,0.000000E+00,4.500379E+03,0.000000E+00,5.243059E-01,0.000000E+00,1.802493E+03,0.000000E+00,2.100017E-01,0.000000E+00,3.439645E+02,0.000000E+00,4.007310E-02,0.000000E+00,3.368478E+02,0.000000E+00,3.924397E-02,0.000000E+00,2.465290E+02,0.000000E+00,2.872099E-02,0.000000E+00,4.653738E+03,0.000000E+00,5.421727E-01,5.835526E+02,4.783870E+03,1.663575E-02,5.573508E-01,0.000000E+00,4.664488E+02,0.000000E+00,5.434249E-02,7.788913E+02,6.170160E+03,2.220442E-02,7.188473E-01,1.127250E+03,4.295818E+03,3.213529E-02,5.004741E-01,0.000000E+00,2.516115E+03,0.000000E+00,2.931339E-01,0.000000E+00,1.547938E+03,0.000000E+00,1.803388E-01,5.450003E+01,2.629240E+02,1.553672E-03,3.063133E-02,6.687047E+01,2.976060E+02,1.906325E-03,3.467188E-02,0.000000E+00,3.715916E+02,0.000000E+00,4.329139E-02,4.600101E+01,2.567820E+02,1.311384E-03,2.991577E-02,1.814917E+02,2.070190E+03,5.173920E-03,2.411826E-01,3.193180E+02,4.320145E+03,9.103027E-03,5.033081E-01,8.705460E+00,3.281946E+02,2.481735E-04,3.823552E-02,0.000000E+00,4.211276E+03,0.000000E+00,4.906248E-01,0.000000E+00,1.052397E+03,0.000000E+00,1.226070E-01,8.321795E+01,5.785948E+02,2.372354E-03,6.740781E-02
12:22:00,4.262069E+02,9.851554E+02,1.215015E-02,1.147741E-01,1.411908E+03,3.129867E+03,4.025023E-02,3.646409E-01,3.395471E+02,5.015997E+02,9.679705E-03,5.843768E-02,4.344828E+02,7.257232E+02,1.238608E-02,8.454938E-02,7.782128E+02,1.096103E+04,2.218510E-02,1.276993E+00,8.851896E+02,6.033276E+03,2.523475E-02,7.028949E-01,1.824773E+01,4.373656E+02,5.202023E-04,5.095451E-02,0.000000E+00,1.159240E+03,0.000000E+00,1.350552E-01,3.385666E+02,1.506040E+03,9.651752E-03,1.754576E-01,0.000000E+00,2.102030E+03,0.000000E+00,2.448945E-01,0.000000E+00,2.194738E+03,0.000000E+00,2.556954E-01,0.000000E+00,4.501191E+03,0.000000E+00,5.244005E-01,0.000000E+00,1.802599E+03,0.000000E+00,2.100140E-01,0.000000E+00,3.439781E+02,0.000000E+00,4.007468E-02,0.000000E+00,3.368590E+02,0.000000E+00,3.924528E-02,0.000000E+00,2.468133E+02,0.000000E+00,2.875411E-02,0.000000E+00,4.654876E+03,0.000000E+00,5.423053E-01,5.835440E+02,4.787745E+03,1.663551E-02,5.578022E-01,0.000000E+00,4.664629E+02,0.000000E+00,5.434413E-02,7.788899E+02,6.171904E+03,2.220438E-02,7.190505E-01,1.127248E+03,4.301815E+03,3.213523E-02,5.011728E-01,0.000000E+00,2.516397E+03,0.000000E+00,2.931669E-01,0.000000E+00,1.548012E+03,0.000000E+00,1.803474E-01,5.449994E+01,2.630124E+02,1.553670E-03,3.064163E-02,6.687033E+01,2.979148E+02,1.906321E-03,3.470786E-02,0.000000E+00,3.717305E+02,0.000000E+00,4.330757E-02,4.599839E+01,2.568743E+02,1.311310E-03,2.992652E-02,1.814914E+02,2.070816E+03,5.173910E-03,2.412554E-01,3.193151E+02,4.321011E+03,9.102943E-03,5.034091E-01,8.690744E+00,3.283423E+02,2.477540E-04,3.825274E-02,0.000000E+00,4.212546E+03,0.000000E+00,4.907727E-01,0.000000E+00,1.052784E+03,0.000000E+00,1.226520E-01,8.321779E+01,5.790910E+02,2.372349E-03,6.746562E-02
12:23:00,4.262066E+02,9.865328E+02,1.215014E-02,1.149346E-01,1.411905E+03,3.133725E+03,4.025016E-02,3.650904E-01,3.395470E+02,5.023218E+02,9.679702E-03,5.852180E-02,4.344823E+02,7.265195E+02,1.238606E-02,8.464214E-02,7.781937E+02,1.096844E+04,2.218455E-02,1.277856E+00,8.851572E+02,6.035536E+03,2.523383E-02,7.031582E-01,1.823571E+01,4.374698E+02,5.198595E-04,5.096665E-02,0.000000E+00,1.159321E+03,0.000000E+00,1.350647E-01,3.385645E+02,1.506136E+03,9.651693E-03,1.754687E-01,0.000000E+00,2.102261E+03,0.000000E+00,2.449215E-01,0.000000E+00,2.195090E+03,0.000000E+00,2.557364E-01,0.000000E+00,4.502003E+03,0.000000E+00,5.244951E-01,0.000000E+00,1.802704E+03,0.000000E+00,2.100263E-01,0.000000E+00,3.439916E+02,0.000000E+00,4.007626E-02,0.000000E+00,3.368701E+02,0.000000E+00,3.924657E-02,0.000000E+00,2.470970E+02,0.000000E+00,2.878717E-02,0.000000E+00,4.656011E+03,0.000000E+00,5.424375E-01,5.835354E+02,4.791568E+03,1.663526E-02,5.582476E-01,0.000000E+00,4.664768E+02,0.000000E+00,5.434575E-02,7.788885E+02,6.173645E+03,2.220434E-02,7.192534E-01,1.127246E+03,4.307718E+03,3.213518E-02,5.018605E-01,0.000000E+00,2.516681E+03,0.000000E+00,2.931999E-01,0.000000E+00,1.548086E+03,0.000000E+00,1.803560E-01,5.449985E+01,2.631023E+02,1.553667E-03,3.065210E-02,6.687020E+01,2.982236E+02,1.906317E-03,3.474384E-02,0.000000E+00,3.718697E+02,0.000000E+00,4.332379E-02,4.599578E+01,2.569668E+02,1.311235E-03,2.993730E-02,1.814911E+02,2.071443E+03,5.173900E-03,2.413285E-01,3.193121E+02,4.321875E+03,9.102859E-03,5.035097E-01,8.676070E+00,3.284887E+02,2.473357E-04,3.826979E-02,0.000000E+00,4.213811E+03,0.000000E+00,4.909201E-01,0.000000E+00,1.053168E+03,0.000000E+00,1.226968E-01,8.321763E+01,5.795836E+02,2.372345E-03,6.752300E-02
12:24:00,4.262063E+02,9.879142E+02,1.215013E-02,1.150956E-01,1.411903E+03,3.137708E+03,4.025010E-02,3.655543E-01,3.395469E+02,5.030686E+02,9.679699E-03,5.860881E-02,4.344818E+02,7.273300E+02,1.238605E-02,8.473657E-02,7.781746E+02,1.097573E+04,2.218401E-02,1.278706E+00,8.851249E+02,6.037790E+03,2.523291E-02,7.034209E-01,1.822371E+01,4.375742E+02,5.195175E-04,5.097881E-02,0.000000E+00,1.159402E+03,0.000000E+00,1.350741E-01,3.385624E+02,1.506247E+03,9.651634E-03,1.754817E-01,0.000000E+00,2.102493E+03,0.000000E+00,2.449484E-01,0.000000E+00,2.195443E+03,0.000000E+00,2.557775E-01,0.000000E+00,4.502815E+03,0.000000E+00,5.245897E-01,0.000000E+00,1.802809E+03,0.000000E+00,2.100385E-01,0.000000E+00,3.440051E+02,0.000000E+00,4.007783E-02,0.000000E+00,3.368812E+02,0.000000E+00,3.924786E-02,0.000000E+00,2.473803E+02,0.000000E+00,2.882016E-02,0.000000E+00,4.657144E+03,0.000000E+00,5.425695E-01,5.835268E+02,4.795339E+03,1.663502E-02,5.586870E-01,0.000000E+00,4.664906E+02,0.000000E+00,5.434736E-02,7.788871E+02,6.175383E+03,2.220429E-02,7.194559E-01,1.127244E+03,4.313527E+03,3.213513E-02,5.025372E-01,0.000000E+00,2.516964E+03,0.000000E+00,2.932329E-01,0.000000E+00,1.548159E+03,0.000000E+00,1.803646E-01,5.449975E+01,2.631935E+02,1.553664E-03,3.066273E-02,6.687007E+01,2.985324E+02,1.906313E-03,3.477981E-02,0.000000E+00,3.720091E+02,0.000000E+00,4.334003E-02,4.599318E+01,2.570595E+02,1.311161E-03,2.994810E-02,1.814907E+02,2.072071E+03,5.173890E-03,2.414017E-01,3.193092E+02,4.322735E+03,9.102775E-03,5.036099E-01,8.661437E+00,3.286337E+02,2.469186E-04,3.828668E-02,0.000000E+00,4.215073E+03,0.000000E+00,4.910671E-01,0.000000E+00,1.053549E+03,0.000000E+00,1.227412E-01,8.321747E+01,5.800724E+02,2.372340E-03,6.757995E-02
12:25:00,4.262060E+02,9.893004E+02,1.215012E-02,1.152570E-01,1.411901E+03,3.141819E+03,4.025004E-02,3.660333E-01,3.395468E+02,5.038412E+02,9.679696E-03,5.869882E-02,4.344813E+02,7.281554E+02,1.238603E-02,8.483274E-02,7.781556E+02,1.098291E+04,2.218347E-02,1.279542E+00,8.850927E+02,6.040039E+03,2.523199E-02,7.036829E-01,1.821174E+01,4.376786E+02,5.191763E-04,5.099098E-02,0.000000E+00,1.159482E+03,0.000000E+00,1.350834E-01,3.385604E+02,1.506372E+03,9.651575E-03,1.754963E-01,0.000000E+00,2.102724E+03,0.000000E+00,2.449754E-01,0.000000E+00,2.195796E+03,0.000000E+00,2.558186E-01,0.000000E+00,4.503627E+03,0.000000E+00,5.246843E-01,0.000000E+00,1.802914E+03,0.000000E+00,2.100507E-01,0.000000E+00,3.440185E+02,0.000000E+00,4.007939E-02,0.000000E+00,3.368922E+02,0.000000E+00,3.924915E-02,0.000000E+00,2.476630E+02,0.000000E+00,2.885310E-02,0.000000E+00,4.658273E+03,0.000000E+00,5.427011E-01,5.835182E+02,4.799058E+03,1.663477E-02,5.591202E-01,0.000000E+00,4.665044E+02,0.000000E+00,5.434896E-02,7.788856E+02,6.177118E+03,2.220425E-02,7.196580E-01,1.127242E+03,4.319241E+03,3.213507E-02,5.032029E-01,0.000000E+00,2.517249E+03,0.000000E+00,2.932661E-01,0.000000E+00,1.548233E+03,0.000000E+00,1.803732E-01,5.449966E+01,2.632861E+02,1.553662E-03,3.067352E-02,6.686993E+01,2.988410E+02,1.906309E-03,3.481577E-02,0.000000E+00,3.721488E+02,0.000000E+00,4.335631E-02,4.599058E+01,2.571523E+02,1.311087E-03,2.995892E-02,1.814904E+02,2.072701E+03,5.173881E-03,2.414751E-01,3.193063E+02,4.323592E+03,9.102691E-03,5.037098E-01,8.646847E+00,3.287773E+02,2.465026E-04,3.830342E-02,0.000000E+00,4.216331E+03,0.000000E+00,4.912136E-01,0.000000E+00,1.053928E+03,0.000000E+00,1.227853E-01,8.321731E+01,5.805576E+02,2.372335E-03,6.763648E-02
12:26:00,4.262057E+02,9.906919E+02,1.215011E-02,1.154192E-01,1.411899E+03,3.146067E+03,4.024997E-02,3.665282E-01,3.395467E+02,5.046408E+02,9.679693E-03,5.879198E-02,4.344808E+02,7.289967E+02,1.238602E-02,8.493075E-02,7.781367E+02,1.098997E+04,2.218293E-02,1.280365E+00,8.850605E+02,6.042283E+03,2.523107E-02,7.039443E-01,1.819980E+01,4.377831E+02,5.188358E-04,5.100316E-02,0.000000E+00,1.159562E+03,0.000000E+00,1.350928E-01,3.385583E+02,1.506512E+03,9.651516E-03,1.755126E-01,0.000000E+00,2.102956E+03,0.000000E+00,2.450024E-01,0.000000E+00,2.196149E+03,0.000000E+00,2.558598E-01,0.000000E+00,4.504438E+03,0.000000E+00,5.247789E-01,0.000000E+00,1.803018E+03,0.000000E+00,2.100629E-01,0.000000E+00,3.440319E+02,0.000000E+00,4.008095E-02,0.000000E+00,3.369031E+02,0.000000E+00,3.925042E-02,0.000000E+00,2.479452E+02,0.000000E+00,2.888598E-02,0.000000E+00,4.659400E+03,0.000000E+00,5.428323E-01,5.835096E+02,4.802724E+03,1.663453E-02,5.595473E-01,0.000000E+00,4.665180E+02,0.000000E+00,5.435055E-02,7.788842E+02,6.178850E+03,2.220421E-02,7.198598E-01,1.127240E+03,4.324859E+03,3.213502E-02,5.038574E-01,0.000000E+00,2.517534E+03,0.000000E+00,2.932993E-01,0.000000E+00,1.548307E+03,0.000000E+00,1.803818E-01,5.449957E+01,2.633802E+02,1.553659E-03,3.068447E-02,6.686980E+01,2.991496E+02,1.906306E-03,3.485171E-02,0.000000E+00,3.722888E+02,0.000000E+00,4.337262E-02,4.598799E+01,2.572454E+02,1.311013E-03,2.996976E-02,1.814900E+02,2.073333E+03,5.173871E-03,2.415487E-01,3.193033E+02,4.324447E+03,9.102608E-03,5.038093E-01,8.632298E+00,3.289195E+02,2.460878E-04,3.831999E-02,0.000000E+00,4.217585E+03,0.000000E+00,4.913597E-01,0.000000E+00,1.054303E+03,0.000000E+00,1.228291E-01,8.321715E+01,5.810390E+02,2.372331E-03,6.769256E-02
12:27:00,4.262054E+02,9.920897E+02,1.215011E-02,1.155820E-01,1.411896E+03,3.150456E+03,4.024991E-02,3.670396E-01,3.395466E+02,5.054686E+02,9.679690E-03,5.888842E-02,4.344803E+02,7.298544E+02,1.238601E-02,8.503067E-02,7.781179E+02,1.099691E+04,2.218239E-02,1.281173E+00,8.850285E+02,6.044521E+03,2.523016E-02,7.042051E-01,1.818789E+01,4.378878E+02,5.184962E-04,5.101534E-02,0.000000E+00,1.159642E+03,0.000000E+00,1.351021E-01,3.385563E+02,1.506667E+03,9.651458E-03,1.755305E-01,0.000000E+00,2.103188E+03,0.000000E+00,2.450294E-01,0.000000E+00,2.196503E+03,0.000000E+00,2.559010E-01,0.000000E+00,4.505250E+03,0.000000E+00,5.248734E-01,0.000000E+00,1.803122E+03,0.000000E+00,2.100750E-01,0.000000E+00,3.440453E+02,0.000000E+00,4.008251E-02,0.000000E+00,3.369140E+02,0.000000E+00,3.925169E-02,0.000000E+00,2.482269E+02,0.000000E+00,2.891880E-02,0.000000E+00,4.660524E+03,0.000000E+00,5.429633E-01,5.835010E+02,4.806337E+03,1.663428E-02,5.599682E-01,0.000000E+00,4.665315E+02,0.000000E+00,5.435213E-02,7.788828E+02,6.180580E+03,2.220417E-02,7.200613E-01,1.127238E+03,4.330381E+03,3.213497E-02,5.045008E-01,0.000000E+00,2.517819E+03,0.000000E+00,2.933325E-01,0.000000E+00,1.548381E+03,0.000000E+00,1.803904E-01,5.449948E+01,2.634756E+02,1.553656E-03,3.069559E-02,6.686967E+01,2.994580E+02,1.906302E-03,3.488765E-02,0.000000E+00,3.724291E+02,0.000000E+00,4.338896E-02,4.598540E+01,2.573387E+02,1.310939E-03,2.998063E-02,1.814897E+02,2.073966E+03,5.173861E-03,2.416225E-01,3.193004E+02,4.325298E+03,9.102525E-03,5.039085E-01,8.617790E+00,3.290604E+02,2.456742E-04,3.833640E-02,0.000000E+00,4.218835E+03,0.000000E+00,4.915053E-01,0.000000E+00,1.054677E+03,0.000000E+00,1.228726E-01,8.321699E+01,5.815166E+02,2.372326E-03,6.774820E-02
12:28:00,4.262051E+02,9.934943E+02,1.215010E-02,1.157457E-01,1.411894E+03,3.154993E+03,4.024985E-02,3.675681E-01,3.395465E+02,5.063258E+02,9.679687E-03,5.898828E-02,4.344799E+02,7.307293E+02,1.238599E-02,8.513260E-02,7.780991E+02,1.100374E+04,2.218186E-02,1.281969E+00,8.849966E+02,6.046755E+03,2.522925E-02,7.044652E-01,1.817600E+01,4.379925E+02,5.181573E-04,5.102754E-02,0.000000E+00,1.159722E+03,0.000000E+00,1.351114E-01,3.385542E+02,1.506835E+03,9.651399E-03,1.755501E-01,0.000000E+00,2.103420E+03,0.000000E+00,2.450565E-01,0.000000E+00,2.196858E+03,0.000000E+00,2.559423E-01,0.000000E+00,4.506061E+03,0.000000E+00,5.249679E-01,0.000000E+00,1.803226E+03,0.000000E+00,2.100871E-01,0.000000E+00,3.440586E+02,0.000000E+00,4.008406E-02,0.000000E+00,3.369248E+02,0.000000E+00,3.925295E-02,0.000000E+00,2.485081E+02,0.000000E+00,2.895156E-02,0.000000E+00,4.661646E+03,0.000000E+00,5.430939E-01,5.834925E+02,4.809896E+03,1.663404E-02,5.603830E-01,0.000000E+00,4.665450E+02,0.000000E+00,5.435370E-02,7.788814E+02,6.182306E+03,2.220413E-02,7.202624E-01,1.127236E+03,4.335807E+03,3.213491E-02,5.051330E-01,0.000000E+00,2.518106E+03,0.000000E+00,2.933659E-01,0.000000E+00,1.548455E+03,0.000000E+00,1.803990E-01,5.449939E+01,2.635724E+02,1.553654E-03,3.070687E-02,6.686954E+01,2.997663E+02,1.906298E-03,3.492357E-02,0.000000E+00,3.725696E+02,0.000000E+00,4.340533E-02,4.598282E+01,2.574321E+02,1.310866E-03,2.999151E-02,1.814893E+02,2.074601E+03,5.173852E-03,2.416965E-01,3.192975E+02,4.326146E+03,9.102442E-03,5.040073E-01,8.603322E+00,3.291998E+02,2.452618E-04,3.835264E-02,0.000000E+00,4.220081E+03,0.000000E+00,4.916505E-01,0.000000E+00,1.055047E+03,0.000000E+00,1.229157E-01,8.321683E+01,5.819904E+02,2.372322E-03,6.780340E-02
12:29:00,4.262048E+02,9.949065E+02,1.215009E-02,1.159102E-01,1.411892E+03,3.159682E+03,4.024978E-02,3.681144E-01,3.395464E+02,5.072134E+02,9.679684E-03,5.909169E-02,4.344794E+02,7.316220E+02,1.238598E-02,8.523661E-02,7.780804E+02,1.101044E+04,2.218132E-02,1.282750E+00,8.849648E+02,6.048983E+03,2.522834E-02,7.047248E-01,1.816414E+01,4.380972E+02,5.178192E-04,5.103975E-02,0.000000E+00,1.159801E+03,0.000000E+00,1.351206E-01,3.385522E+02,1.507017E+03,9.651341E-03,1.755713E-01,0.000000E+00,2.103653E+03,0.000000E+00,2.450836E-01,0.000000E+00,2.197213E+03,0.000000E+00,2.559837E-01,0.000000E+00,4.506873E+03,0.000000E+00,5.250625E-01,0.000000E+00,1.803329E+03,0.000000E+00,2.100991E-01,0.000000E+00,3.440719E+02,0.000000E+00,4.008561E-02,0.000000E+00,3.369356E+02,0.000000E+00,3.925421E-02,0.000000E+00,2.487887E+02,0.000000E+00,2.898425E-02,0.000000E+00,4.662764E+03,0.000000E+00,5.432242E-01,5.834840E+02,4.813402E+03,1.663380E-02,5.607915E-01,0.000000E+00,4.665584E+02,0.000000E+00,5.435526E-02,7.788800E+02,6.184029E+03,2.220409E-02,7.204631E-01,1.127235E+03,4.341138E+03,3.213486E-02,5.057540E-01,0.000000E+00,2.518392E+03,0.000000E+00,2.933993E-01,0.000000E+00,1.548529E+03,0.000000E+00,1.804077E-01,5.449930E+01,2.636706E+02,1.553651E-03,3.071831E-02,6.686940E+01,3.000745E+02,1.906294E-03,3.495947E-02,0.000000E+00,3.727105E+02,0.000000E+00,4.342174E-02,4.598024E+01,2.575258E+02,1.310792E-03,3.000242E-02,1.814890E+02,2.075238E+03,5.173842E-03,2.417706E-01,3.192946E+02,4.326991E+03,9.102359E-03,5.041057E-01,8.588895E+00,3.293379E+02,2.448505E-04,3.836872E-02,0.000000E+00,4.221323E+03,0.000000E+00,4.917952E-01,0.000000E+00,1.055414E+03,0.000000E+00,1.229585E-01,8.321667E+01,5.824603E+02,2.372317E-03,6.785815E-02
12:30:00,4.262045E+02,9.963269E+02,1.215008E-02,1.160757E-01,1.411890E+03,3.164527E+03,4.024972E-02,3.686789E-01,3.395463E+02,5.081325E+02,9.679681E-03,5.919877E-02,4.344789E+02,7.325332E+02,1.238597E-02,8.534277E-02,7.780617E+02,1.101703E+04,2.218079E-02,1.283517E+00,8.849331E+02,6.051206E+03,2.522744E-02,7.049839E-01,1.815230E+01,4.382021E+02,5.174818E-04,5.105197E-02,0.000000E+00,1.159881E+03,0.000000E+00,1.351299E-01,3.385501E+02,1.507212E+03,9.651283E-03,1.755941E-01,0.000000E+00,2.103885E+03,0.000000E+00,2.451107E-01,0.000000E+00,2.197568E+03,0.000000E+00,2.560251E-01,0.000000E+00,4.507684E+03,0.000000E+00,5.251570E-01,0.000000E+00,1.803432E+03,0.000000E+00,2.101111E-01,0.000000E+00,3.440851E+02,0.000000E+00,4.008715E-02,0.000000E+00,3.369463E+02,0.000000E+00,3.925545E-02,0.000000E+00,2.490688E+02,0.000000E+00,2.901688E-02,0.000000E+00,4.663880E+03,0.000000E+00,5.433542E-01,5.834755E+02,4.816855E+03,1.663356E-02,5.611937E-01,0.000000E+00,4.665717E+02,0.000000E+00,5.435680E-02,7.788786E+02,6.185749E+03,2.220405E-02,7.206635E-01,1.127233E+03,4.346373E+03,3.213481E-02,5.063638E-01,0.000000E+00,2.518680E+03,0.000000E+00,2.934328E-01,0.000000E+00,1.548603E+03,0.000000E+00,1.804163E-01,5.449920E+01,2.637701E+02,1.553649E-03,3.072990E-02,6.686927E+01,3.003825E+02,1.906291E-03,3.499535E-02,0.000000E+00,3.728516E+02,0.000000E+00,4.343818E-02,4.597767E+01,2.576196E+02,1.310719E-03,3.001336E-02,1.814887E+02,2.075876E+03,5.173832E-03,2.418449E-01,3.192917E+02,4.327833E+03,9.102276E-03,5.042038E-01,8.574509E+00,3.294745E+02,2.444404E-04,3.838464E-02,0.000000E+00,4.222561E+03,0.000000E+00,4.919395E-01,0.000000E+00,1.055779E+03,0.000000E+00,1.230010E-01,8.321651E+01,5.829264E+02,2.372313E-03,6.791245E-02
12:31:00,4.262042E+02,9.977562E+02,1.215007E-02,1.162422E-01,1.411888E+03,3.169534E+03,4.024966E-02,3.692622E-01,3.395462E+02,5.090844E+02,9.679679E-03,5.930967E-02,4.344784E+02,7.334636E+02,1.238595E-02,8.545116E-02,7.780432E+02,1.102350E+04,2.218026E-02,1.284271E+00,8.849014E+02,6.053425E+03,2.522654E-02,7.052423E-01,1.814050E+01,4.383071E+02,5.171452E-04,5.106420E-02,0.000000E+00,1.159960E+03,0.000000E+00,1.351391E-01,3.385481E+02,1.507420E+03,9.651225E-03,1.756183E-01,0.000000E+00,2.104118E+03,0.000000E+00,2.451378E-01,0.000000E+00,2.197924E+03,0.000000E+00,2.560666E-01,0.000000E+00,4.508495E+03,0.000000E+00,5.252514E-01,0.000000E+00,1.803535E+03,0.000000E+00,2.101231E-01,0.000000E+00,3.440983E+02,0.000000E+00,4.008869E-02,0.000000E+00,3.369570E+02,0.000000E+00,3.925669E-02,0.000000E+00,2.493484E+02,0.000000E+00,2.904945E-02,0.000000E+00,4.664992E+03,0.000000E+00,5.434838E-01,5.834670E+02,4.820255E+03,1.663331E-02,5.615898E-01,0.000000E+00,4.665849E+02,0.000000E+00,5.435834E-02,7.788772E+02,6.187466E+03,2.220401E-02,7.208635E-01,1.127231E+03,4.351512E+03,3.213476E-02,5.069626E-01,0.000000E+00,2.518968E+03,0.000000E+00,2.934663E-01,0.000000E+00,1.548678E+03,0.000000E+00,1.804250E-01,5.449911E+01,2.638710E+02,1.553646E-03,3.074166E-02,6.686914E+01,3.006903E+02,1.906287E-03,3.503121E-02,0.000000E+00,3.729930E+02,0.000000E+00,4.345465E-02,4.597510E+01,2.577136E+02,1.310646E-03,3.002431E-02,1.814883E+02,2.076515E+03,5.173823E-03,2.419194E-01,3.192888E+02,4.328671E+03,9.102194E-03,5.043015E-01,8.560162E+00,3.296097E+02,2.440314E-04,3.840039E-02,0.000000E+00,4.223795E+03,0.000000E+00,4.920833E-01,0.000000E+00,1.056141E+03,0.000000E+00,1.230432E-01,8.321636E+01,5.833886E+02,2.372308E-03,6.796630E-02
12:32:00,4.262040E+02,9.991954E+02,1.215006E-02,1.164099E-01,1.411885E+03,3.174710E+03,4.024960E-02,3.698652E-01,3.395461E+02,5.100701E+02,9.679676E-03,5.942450E-02,4.344779E+02,7.344140E+02,1.238594E-02,8.556189E-02,7.780247E+02,1.102985E+04,2.217973E-02,1.285011E+00,8.848699E+02,6.055639E+03,2.522564E-02,7.055003E-01,1.812871E+01,4.384121E+02,5.168093E-04,5.107643E-02,0.000000E+00,1.160039E+03,0.000000E+00,1.351483E-01,3.385461E+02,1.507641E+03,9.651168E-03,1.756441E-01,0.000000E+00,2.104352E+03,0.000000E+00,2.451650E-01,0.000000E+00,2.198281E+03,0.000000E+00,2.561081E-01,0.000000E+00,4.509305E+03,0.000000E+00,5.253459E-01,0.000000E+00,1.803637E+03,0.000000E+00,2.101350E-01,0.000000E+00,3.441115E+02,0.000000E+00,4.009022E-02,0.000000E+00,3.369676E+02,0.000000E+00,3.925793E-02,0.000000E+00,2.496273E+02,0.000000E+00,2.908195E-02,0.000000E+00,4.666102E+03,0.000000E+00,5.436131E-01,5.834585E+02,4.823600E+03,1.663307E-02,5.619796E-01,0.000000E+00,4.665980E+02,0.000000E+00,5.435987E-02,7.788758E+02,6.189179E+03,2.220397E-02,7.210631E-01,1.127229E+03,4.356556E+03,3.213471E-02,5.075503E-01,0.000000E+00,2.519256E+03,0.000000E+00,2.934999E-01,0.000000E+00,1.548752E+03,0.000000E+00,1.804336E-01,5.449902E+01,2.639732E+02,1.553643E-03,3.075356E-02,6.686901E+01,3.009978E+02,1.906283E-03,3.506704E-02,0.000000E+00,3.731346E+02,0.000000E+00,4.347116E-02,4.597254E+01,2.578078E+02,1.310573E-03,3.003529E-02,1.814880E+02,2.077156E+03,5.173813E-03,2.419941E-01,3.192859E+02,4.329506E+03,9.102112E-03,5.043988E-01,8.545855E+00,3.297434E+02,2.436235E-04,3.841597E-02,0.000000E+00,4.225026E+03,0.000000E+00,4.922266E-01,0.000000E+00,1.056500E+03,0.000000E+00,1.230850E-01,8.321620E+01,5.838469E+02,2.372304E-03,6.801969E-02
12:33:00,4.262037E+02,1.000645E+03,1.215006E-02,1.165788E-01,1.411883E+03,3.180060E+03,4.024954E-02,3.704886E-01,3.395460E+02,5.110908E+02,9.679673E-03,5.954342E-02,4.344775E+02,7.353852E+02,1.238592E-02,8.567504E-02,7.780062E+02,1.103608E+04,2.217921E-02,1.285737E+00,8.848385E+02,6.057849E+03,2.522474E-02,7.057577E-01,1.811696E+01,4.385172E+02,5.164742E-04,5.108868E-02,0.000000E+00,1.160117E+03,0.000000E+00,1.351575E-01,3.385441E+02,1.507875E+03,9.651110E-03,1.756713E-01,0.000000E+00,2.104585E+03,0.000000E+00,2.451922E-01,0.000000E+00,2.198638E+03,0.000000E+00,2.561497E-01,0.000000E+00,4.510116E+03,0.000000E+00,5.254403E-01,0.000000E+00,1.803739E+03,0.000000E+00,2.101469E-01,0.000000E+00,3.441246E+02,0.000000E+00,4.009175E-02,0.000000E+00,3.369781E+02,0.000000E+00,3.925916E-02,0.000000E+00,2.499057E+02,0.000000E+00,2.911438E-02,0.000000E+00,4.667209E+03,0.000000E+00,5.437420E-01,5.834500E+02,4.826892E+03,1.663283E-02,5.623631E-01,0.000000E+00,4.666110E+02,0.000000E+00,5.436139E-02,7.788744E+02,6.190889E+03,2.220393E-02,7.212624E-01,1.127227E+03,4.361505E+03,3.213466E-02,5.081268E-01,0.000000E+00,2.519545E+03,0.000000E+00,2.935336E-01,0.000000E+00,1.548826E+03,0.000000E+00,1.804423E-01,5.449893E+01,2.640767E+02,1.553641E-03,3.076562E-02,6.686888E+01,3.013051E+02,1.906279E-03,3.510284E-02,0.000000E+00,3.732765E+02,0.000000E+00,4.348769E-02,4.596998E+01,2.579022E+02,1.310500E-03,3.004628E-02,1.814877E+02,2.077798E+03,5.173803E-03,2.420689E-01,3.192831E+02,4.330339E+03,9.102030E-03,5.044957E-01,8.531587E+00,3.298757E+02,2.432168E-04,3.843139E-02,0.000000E+00,4.226252E+03,0.000000E+00,4.923695E-01,0.000000E+00,1.056856E+03,0.000000E+00,1.231265E-01,8.321604E+01,5.843012E+02,2.372299E-03,6.807262E-02
12:34:00,4.262034E+02,1.002107E+03,1.215005E-02,1.167490E-01,1.411881E+03,3.185590E+03,4.024947E-02,3.711328E-01,3.395459E+02,5.121477E+02,9.679670E-03,5.966656E-02,4.344770E+02,7.363779E+02,1.238591E-02,8.579070E-02,7.779878E+02,1.104220E+04,2.217868E-02,1.286450E+00,8.848071E+02,6.060054E+03,2.522385E-02,7.060146E-01,1.810523E+01,4.386224E+02,5.161399E-04,5.110094E-02,0.000000E+00,1.160196E+03,0.000000E+00,1.351666E-01,3.385421E+02,1.508121E+03,9.651053E-03,1.757000E-01,0.000000E+00,2.104819E+03,0.000000E+00,2.452194E-01,0.000000E+00,2.198995E+03,0.000000E+00,2.561914E-01,0.000000E+00,4.510926E+03,0.000000E+00,5.255347E-01,0.000000E+00,1.803841E+03,0.000000E+00,2.101588E-01,0.000000E+00,3.441377E+02,0.000000E+00,4.009327E-02,0.000000E+00,3.369886E+02,0.000000E+00,3.926038E-02,0.000000E+00,2.501835E+02,0.000000E+00,2.914675E-02,0.000000E+00,4.668312E+03,0.000000E+00,5.438706E-01,5.834416E+02,4.830130E+03,1.663259E-02,5.627403E-01,0.000000E+00,4.666239E+02,0.000000E+00,5.436289E-02,7.788730E+02,6.192596E+03,2.220389E-02,7.214613E-01,1.127225E+03,4.366360E+03,3.213460E-02,5.086924E-01,0.000000E+00,2.519835E+03,0.000000E+00,2.935674E-01,0.000000E+00,1.548901E+03,0.000000E+00,1.804509E-01,5.449884E+01,2.641815E+02,1.553638E-03,3.077783E-02,6.686875E+01,3.016121E+02,1.906276E-03,3.513861E-02,0.000000E+00,3.734187E+02,0.000000E+00,4.350425E-02,4.596743E+01,2.579968E+02,1.310427E-03,3.005730E-02,1.814873E+02,2.078442E+03,5.173794E-03,2.421439E-01,3.192802E+02,4.331167E+03,9.101949E-03,5.045923E-01,8.517358E+00,3.300066E+02,2.428112E-04,3.844663E-02,0.000000E+00,4.227474E+03,0.000000E+00,4.925118E-01,0.000000E+00,1.057210E+03,0.000000E+00,1.231677E-01,8.321589E+01,5.847515E+02,2.372295E-03,6.812508E-02
12:35:00,4.262031E+02,1.003580E+03,1.215004E-02,1.169206E-01,1.411879E+03,3.191305E+03,4.024941E-02,3.717986E-01,3.395458E+02,5.132420E+02,9.679668E-03,5.979404E-02,4.344765E+02,7.373929E+02,1.238590E-02,8.590894E-02,7.779695E+02,1.104819E+04,2.217816E-02,1.287148E+00,8.847759E+02,6.062255E+03,2.522296E-02,7.062711E-01,1.809353E+01,4.387277E+02,5.158063E-04,5.111320E-02,0.000000E+00,1.160274E+03,0.000000E+00,1.351757E-01,3.385401E+02,1.508379E+03,9.650996E-03,1.757301E-01,0.000000E+00,2.105052E+03,0.000000E+00,2.452466E-01,0.000000E+00,2.199353E+03,0.000000E+00,2.562331E-01,0.000000E+00,4.511736E+03,0.000000E+00,5.256291E-01,0.000000E+00,1.803942E+03,0.000000E+00,2.101706E-01,0.000000E+00,3.441507E+02,0.000000E+00,4.009479E-02,0.000000E+00,3.369990E+02,0.000000E+00,3.926160E-02,0.000000E+00,2.504608E+02,0.000000E+00,2.917905E-02,0.000000E+00,4.669413E+03,0.000000E+00,5.439989E-01,5.834331E+02,4.833313E+03,1.663235E-02,5.631112E-01,0.000000E+00,4.666368E+02,0.000000E+00,5.436439E-02,7.788716E+02,6.194300E+03,2.220386E-02,7.216597E-01,1.127224E+03,4.371120E+03,3.213455E-02,5.092470E-01,0.000000E+00,2.520125E+03,0.000000E+00,2.936012E-01,0.000000E+00,1.548975E+03,0.000000E+00,1.804596E-01,5.449875E+01,2.642876E+02,1.553636E-03,3.079019E-02,6.686862E+01,3.019189E+02,1.906272E-03,3.517435E-02,0.000000E+00,3.735612E+02,0.000000E+00,4.352085E-02,4.596489E+01,2.580916E+02,1.310354E-03,3.006834E-02,1.814870E+02,2.079087E+03,5.173784E-03,2.422191E-01,3.192773E+02,4.331993E+03,9.101867E-03,5.046884E-01,8.503168E+00,3.301360E+02,2.424066E-04,3.846171E-02,0.000000E+00,4.228692E+03,0.000000E+00,4.926537E-01,0.000000E+00,1.057560E+03,0.000000E+00,1.232085E-01,8.321573E+01,5.851979E+02,2.372290E-03,6.817708E-02
12:36:00,4.262028E+02,1.005065E+03,1.215003E-02,1.170936E-01,1.411877E+03,3.197209E+03,4.024935E-02,3.724865E-01,3.395457E+02,5.143747E+02,9.679665E-03,5.992601E-02,4.344760E+02,7.384309E+02,1.238588E-02,8.602987E-02,7.779513E+02,1.105407E+04,2.217764E-02,1.287833E+00,8.847447E+02,6.064452E+03,2.522207E-02,7.065271E-01,1.808185E+01,4.388331E+02,5.154734E-04,5.112548E-02,0.000000E+00,1.160352E+03,0.000000E+00,1.351848E-01,3.385381E+02,1.508649E+03,9.650939E-03,1.757615E-01,0.000000E+00,2.105286E+03,0.000000E+00,2.452739E-01,0.000000E+00,2.199712E+03,0.000000E+00,2.562748E-01,0.000000E+00,4.512546E+03,0.000000E+00,5.257234E-01,0.000000E+00,1.804044E+03,0.000000E+00,2.101824E-01,0.000000E+00,3.441637E+02,0.000000E+00,4.009631E-02,0.000000E+00,3.370094E+02,0.000000E+00,3.926280E-02,0.000000E+00,2.507374E+02,0.000000E+00,2.921128E-02,0.000000E+00,4.670511E+03,0.000000E+00,5.441267E-01,5.834247E+02,4.836443E+03,1.663211E-02,5.634758E-01,0.000000E+00,4.666496E+02,0.000000E+00,5.436588E-02,7.788703E+02,6.196000E+03,2.220382E-02,7.218578E-01,1.127222E+03,4.375787E+03,3.213450E-02,5.097907E-01,0.000000E+00,2.520416E+03,0.000000E+00,2.936350E-01,0.000000E+00,1.549050E+03,0.000000E+00,1.804683E-01,5.449866E+01,2.643949E+02,1.553633E-03,3.080270E-02,6.686849E+01,3.022253E+02,1.906268E-03,3.521005E-02,0.000000E+00,3.737039E+02,0.000000E+00,4.353748E-02,4.596234E+01,2.581865E+02,1.310282E-03,3.007940E-02,1.814867E+02,2.079734E+03,5.173775E-03,2.422944E-01,3.192745E+02,4.332815E+03,9.101786E-03,5.047842E-01,8.489017E+00,3.302640E+02,2.420032E-04,3.847662E-02,0.000000E+00,4.229906E+03,0.000000E+00,4.927951E-01,0.000000E+00,1.057908E+03,0.000000E+00,1.232491E-01,8.321557E+01,5.856402E+02,2.372286E-03,6.822861E-02
