Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
12:37:00,4.262026E+02,1.006562E+03,1.215002E-02,1.172681E-01,1.411875E+03,3.203310E+03,4.024929E-02,3.731973E-01,3.395456E+02,5.155472E+02,9.679662E-03,6.006261E-02,4.344756E+02,7.394923E+02,1.238587E-02,8.615353E-02,7.779331E+02,1.105983E+04,2.217712E-02,1.288504E+00,8.847137E+02,6.066646E+03,2.522119E-02,7.067826E-01,1.807020E+01,4.389385E+02,5.151412E-04,5.113776E-02,0.000000E+00,1.160430E+03,0.000000E+00,1.351939E-01,3.385361E+02,1.508930E+03,9.650883E-03,1.757943E-01,0.000000E+00,2.105521E+03,0.000000E+00,2.453012E-01,0.000000E+00,2.200071E+03,0.000000E+00,2.563166E-01,0.000000E+00,4.513355E+03,0.000000E+00,5.258177E-01,0.000000E+00,1.804144E+03,0.000000E+00,2.101941E-01,0.000000E+00,3.441767E+02,0.000000E+00,4.009782E-02,0.000000E+00,3.370197E+02,0.000000E+00,3.926401E-02,0.000000E+00,2.510135E+02,0.000000E+00,2.924344E-02,0.000000E+00,4.671605E+03,0.000000E+00,5.442543E-01,5.834163E+02,4.839518E+03,1.663187E-02,5.638341E-01,0.000000E+00,4.666623E+02,0.000000E+00,5.436736E-02,7.788689E+02,6.197696E+03,2.220378E-02,7.220555E-01,1.127220E+03,4.380361E+03,3.213445E-02,5.103236E-01,0.000000E+00,2.520707E+03,0.000000E+00,2.936690E-01,0.000000E+00,1.549124E+03,0.000000E+00,1.804770E-01,5.449857E+01,2.645036E+02,1.553631E-03,3.081535E-02,6.686836E+01,3.025314E+02,1.906265E-03,3.524571E-02,0.000000E+00,3.738468E+02,0.000000E+00,4.355413E-02,4.595981E+01,2.582816E+02,1.310210E-03,3.009048E-02,1.814863E+02,2.080382E+03,5.173765E-03,2.423699E-01,3.192716E+02,4.333633E+03,9.101705E-03,5.048796E-01,8.474903E+00,3.303905E+02,2.416009E-04,3.849135E-02,0.000000E+00,4.231115E+03,0.000000E+00,4.929360E-01,0.000000E+00,1.058253E+03,0.000000E+00,1.232892E-01,8.321542E+01,5.860785E+02,2.372282E-03,6.827967E-02
12:38:00,4.262023E+02,1.008073E+03,1.215002E-02,1.174441E-01,1.411873E+03,3.209614E+03,4.024923E-02,3.739318E-01,3.395455E+02,5.167611E+02,9.679660E-03,6.020403E-02,4.344751E+02,7.405777E+02,1.238586E-02,8.627998E-02,7.779149E+02,1.106547E+04,2.217661E-02,1.289161E+00,8.846827E+02,6.068835E+03,2.522030E-02,7.070377E-01,1.805857E+01,4.390440E+02,5.148098E-04,5.115005E-02,0.000000E+00,1.160508E+03,0.000000E+00,1.352029E-01,3.385341E+02,1.509223E+03,9.650826E-03,1.758283E-01,0.000000E+00,2.105755E+03,0.000000E+00,2.453285E-01,0.000000E+00,2.200430E+03,0.000000E+00,2.563585E-01,0.000000E+00,4.514164E+03,0.000000E+00,5.259119E-01,0.000000E+00,1.804245E+03,0.000000E+00,2.102058E-01,0.000000E+00,3.441896E+02,0.000000E+00,4.009933E-02,0.000000E+00,3.370300E+02,0.000000E+00,3.926520E-02,0.000000E+00,2.512889E+02,0.000000E+00,2.927552E-02,0.000000E+00,4.672697E+03,0.000000E+00,5.443814E-01,5.834079E+02,4.842539E+03,1.663163E-02,5.641860E-01,0.000000E+00,4.666749E+02,0.000000E+00,5.436883E-02,7.788675E+02,6.199390E+03,2.220374E-02,7.222527E-01,1.127218E+03,4.384843E+03,3.213440E-02,5.108458E-01,0.000000E+00,2.520999E+03,0.000000E+00,2.937030E-01,0.000000E+00,1.549199E+03,0.000000E+00,1.804857E-01,5.449849E+01,2.646134E+02,1.553628E-03,3.082815E-02,6.686823E+01,3.028372E+02,1.906261E-03,3.528133E-02,0.000000E+00,3.739901E+02,0.000000E+00,4.357082E-02,4.595727E+01,2.583769E+02,1.310137E-03,3.010159E-02,1.814860E+02,2.081031E+03,5.173756E-03,2.424455E-01,3.192688E+02,4.334449E+03,9.101624E-03,5.049746E-01,8.460828E+00,3.305155E+02,2.411996E-04,3.850592E-02,0.000000E+00,4.232320E+03,0.000000E+00,4.930765E-01,0.000000E+00,1.058595E+03,0.000000E+00,1.233291E-01,8.321526E+01,5.865127E+02,2.372277E-03,6.833026E-02
12:39:00,4.262020E+02,1.009598E+03,1.215001E-02,1.176218E-01,1.411870E+03,3.216123E+03,4.024917E-02,3.746900E-01,3.395454E+02,5.180170E+02,9.679657E-03,6.035034E-02,4.344746E+02,7.416876E+02,1.238584E-02,8.640929E-02,7.778969E+02,1.107099E+04,2.217609E-02,1.289804E+00,8.846519E+02,6.071021E+03,2.521942E-02,7.072924E-01,1.804697E+01,4.391496E+02,5.144791E-04,5.116235E-02,0.000000E+00,1.160585E+03,0.000000E+00,1.352120E-01,3.385321E+02,1.509525E+03,9.650770E-03,1.758636E-01,0.000000E+00,2.105990E+03,0.000000E+00,2.453558E-01,0.000000E+00,2.200789E+03,0.000000E+00,2.564004E-01,0.000000E+00,4.514973E+03,0.000000E+00,5.260062E-01,0.000000E+00,1.804345E+03,0.000000E+00,2.102175E-01,0.000000E+00,3.442025E+02,0.000000E+00,4.010083E-02,0.000000E+00,3.370402E+02,0.000000E+00,3.926639E-02,0.000000E+00,2.515637E+02,0.000000E+00,2.930754E-02,0.000000E+00,4.673785E+03,0.000000E+00,5.445082E-01,5.833995E+02,4.845506E+03,1.663139E-02,5.645316E-01,0.000000E+00,4.666874E+02,0.000000E+00,5.437028E-02,7.788662E+02,6.201079E+03,2.220370E-02,7.224496E-01,1.127217E+03,4.389234E+03,3.213435E-02,5.113573E-01,0.000000E+00,2.521291E+03,0.000000E+00,2.937370E-01,0.000000E+00,1.549273E+03,0.000000E+00,1.804944E-01,5.449840E+01,2.647245E+02,1.553626E-03,3.084109E-02,6.686810E+01,3.031425E+02,1.906257E-03,3.531690E-02,0.000000E+00,3.741335E+02,0.000000E+00,4.358753E-02,4.595474E+01,2.584724E+02,1.310065E-03,3.011271E-02,1.814856E+02,2.081682E+03,5.173746E-03,2.425213E-01,3.192660E+02,4.335261E+03,9.101544E-03,5.050692E-01,8.446791E+00,3.306390E+02,2.407995E-04,3.852031E-02,0.000000E+00,4.233522E+03,0.000000E+00,4.932164E-01,0.000000E+00,1.058934E+03,0.000000E+00,1.233686E-01,8.321511E+01,5.869428E+02,2.372273E-03,6.838037E-02
12:40:00,4.262017E+02,1.011137E+03,1.215000E-02,1.178011E-01,1.411868E+03,3.222839E+03,4.024911E-02,3.754725E-01,3.395453E+02,5.193154E+02,9.679655E-03,6.050161E-02,4.344742E+02,7.428226E+02,1.238583E-02,8.654152E-02,7.778789E+02,1.107639E+04,2.217558E-02,1.290433E+00,8.846211E+02,6.073204E+03,2.521855E-02,7.075467E-01,1.803540E+01,4.392553E+02,5.141491E-04,5.117466E-02,0.000000E+00,1.160662E+03,0.000000E+00,1.352210E-01,3.385301E+02,1.509837E+03,9.650714E-03,1.758999E-01,0.000000E+00,2.106225E+03,0.000000E+00,2.453832E-01,0.000000E+00,2.201149E+03,0.000000E+00,2.564423E-01,0.000000E+00,4.515781E+03,0.000000E+00,5.261003E-01,0.000000E+00,1.804445E+03,0.000000E+00,2.102291E-01,0.000000E+00,3.442154E+02,0.000000E+00,4.010233E-02,0.000000E+00,3.370504E+02,0.000000E+00,3.926758E-02,0.000000E+00,2.518379E+02,0.000000E+00,2.933949E-02,0.000000E+00,4.674870E+03,0.000000E+00,5.446347E-01,5.833912E+02,4.848417E+03,1.663115E-02,5.648709E-01,0.000000E+00,4.666998E+02,0.000000E+00,5.437173E-02,7.788648E+02,6.202765E+03,2.220366E-02,7.226460E-01,1.127215E+03,4.393536E+03,3.213430E-02,5.118584E-01,0.000000E+00,2.521584E+03,0.000000E+00,2.937711E-01,0.000000E+00,1.549348E+03,0.000000E+00,1.805031E-01,5.449831E+01,2.648368E+02,1.553623E-03,3.085417E-02,6.686798E+01,3.034475E+02,1.906254E-03,3.535244E-02,0.000000E+00,3.742773E+02,0.000000E+00,4.360428E-02,4.595222E+01,2.585681E+02,1.309993E-03,3.012385E-02,1.814853E+02,2.082333E+03,5.173737E-03,2.425973E-01,3.192632E+02,4.336069E+03,9.101463E-03,5.051634E-01,8.432791E+00,3.307611E+02,2.404003E-04,3.853453E-02,0.000000E+00,4.234718E+03,0.000000E+00,4.933558E-01,0.000000E+00,1.059271E+03,0.000000E+00,1.234078E-01,8.321495E+01,5.873688E+02,2.372268E-03,6.843000E-02
12:41:00,4.262015E+02,1.012691E+03,1.214999E-02,1.179822E-01,1.411866E+03,3.229767E+03,4.024905E-02,3.762796E-01,3.395452E+02,5.206573E+02,9.679652E-03,6.065795E-02,4.344737E+02,7.439831E+02,1.238582E-02,8.667672E-02,7.778609E+02,1.108167E+04,2.217507E-02,1.291048E+00,8.845904E+02,6.075384E+03,2.521767E-02,7.078006E-01,1.802385E+01,4.393610E+02,5.138198E-04,5.118698E-02,0.000000E+00,1.160740E+03,0.000000E+00,1.352299E-01,3.385282E+02,1.510158E+03,9.650658E-03,1.759374E-01,0.000000E+00,2.106460E+03,0.000000E+00,2.454106E-01,0.000000E+00,2.201510E+03,0.000000E+00,2.564843E-01,0.000000E+00,4.516589E+03,0.000000E+00,5.261945E-01,0.000000E+00,1.804545E+03,0.000000E+00,2.102408E-01,0.000000E+00,3.442282E+02,0.000000E+00,4.010382E-02,0.000000E+00,3.370605E+02,0.000000E+00,3.926875E-02,0.000000E+00,2.521115E+02,0.000000E+00,2.937136E-02,0.000000E+00,4.675952E+03,0.000000E+00,5.447607E-01,5.833828E+02,4.851274E+03,1.663092E-02,5.652037E-01,0.000000E+00,4.667122E+02,0.000000E+00,5.437317E-02,7.788634E+02,6.204448E+03,2.220362E-02,7.228420E-01,1.127213E+03,4.397748E+03,3.213426E-02,5.123492E-01,0.000000E+00,2.521878E+03,0.000000E+00,2.938053E-01,0.000000E+00,1.549423E+03,0.000000E+00,1.805118E-01,5.449822E+01,2.649503E+02,1.553621E-03,3.086740E-02,6.686785E+01,3.037521E+02,1.906250E-03,3.538792E-02,0.000000E+00,3.744212E+02,0.000000E+00,4.362105E-02,4.594970E+01,2.586639E+02,1.309921E-03,3.013501E-02,1.814850E+02,2.082987E+03,5.173727E-03,2.426734E-01,3.192604E+02,4.336874E+03,9.101383E-03,5.052571E-01,8.418828E+00,3.308817E+02,2.400023E-04,3.854858E-02,0.000000E+00,4.235911E+03,0.000000E+00,4.934948E-01,0.000000E+00,1.059604E+03,0.000000E+00,1.234467E-01,8.321480E+01,5.877907E+02,2.372264E-03,6.847915E-02
12:42:00,4.262012E+02,1.014261E+03,1.214999E-02,1.181650E-01,1.411864E+03,3.236909E+03,4.024900E-02,3.771117E-01,3.395452E+02,5.220435E+02,9.679650E-03,6.081944E-02,4.344732E+02,7.451695E+02,1.238580E-02,8.681495E-02,7.778431E+02,1.108683E+04,2.217456E-02,1.291650E+00,8.845598E+02,6.077560E+03,2.521680E-02,7.080541E-01,1.801232E+01,4.394668E+02,5.134912E-04,5.119930E-02,0.000000E+00,1.160816E+03,0.000000E+00,1.352389E-01,3.385262E+02,1.510488E+03,9.650602E-03,1.759757E-01,0.000000E+00,2.106695E+03,0.000000E+00,2.454380E-01,0.000000E+00,2.201871E+03,0.000000E+00,2.565263E-01,0.000000E+00,4.517397E+03,0.000000E+00,5.262885E-01,0.000000E+00,1.804644E+03,0.000000E+00,2.102523E-01,0.000000E+00,3.442410E+02,0.000000E+00,4.010531E-02,0.000000E+00,3.370705E+02,0.000000E+00,3.926993E-02,0.000000E+00,2.523844E+02,0.000000E+00,2.940315E-02,0.000000E+00,4.677031E+03,0.000000E+00,5.448864E-01,5.833745E+02,4.854077E+03,1.663068E-02,5.655302E-01,0.000000E+00,4.667244E+02,0.000000E+00,5.437460E-02,7.788621E+02,6.206127E+03,2.220358E-02,7.230376E-01,1.127212E+03,4.401874E+03,3.213421E-02,5.128299E-01,0.000000E+00,2.522171E+03,0.000000E+00,2.938396E-01,0.000000E+00,1.549498E+03,0.000000E+00,1.805205E-01,5.449813E+01,2.650649E+02,1.553618E-03,3.088076E-02,6.686772E+01,3.040562E+02,1.906246E-03,3.542335E-02,0.000000E+00,3.745654E+02,0.000000E+00,4.363785E-02,4.594718E+01,2.587599E+02,1.309850E-03,3.014620E-02,1.814847E+02,2.083641E+03,5.173718E-03,2.427497E-01,3.192575E+02,4.337675E+03,9.101303E-03,5.053505E-01,8.404902E+00,3.310007E+02,2.396053E-04,3.856245E-02,0.000000E+00,4.237099E+03,0.000000E+00,4.936332E-01,0.000000E+00,1.059935E+03,0.000000E+00,1.234852E-01,8.321465E+01,5.882085E+02,2.372260E-03,6.852782E-02
12:43:00,4.262009E+02,1.015846E+03,1.214998E-02,1.183497E-01,1.411862E+03,3.244269E+03,4.024894E-02,3.779691E-01,3.395451E+02,5.234748E+02,9.679647E-03,6.098619E-02,4.344728E+02,7.463825E+02,1.238579E-02,8.695626E-02,7.778252E+02,1.109188E+04,2.217405E-02,1.292237E+00,8.845293E+02,6.079734E+03,2.521593E-02,7.083074E-01,1.800082E+01,4.395726E+02,5.131633E-04,5.121164E-02,0.000000E+00,1.160893E+03,0.000000E+00,1.352478E-01,3.385243E+02,1.510825E+03,9.650547E-03,1.760150E-01,0.000000E+00,2.106930E+03,0.000000E+00,2.454654E-01,0.000000E+00,2.202232E+03,0.000000E+00,2.565684E-01,0.000000E+00,4.518204E+03,0.000000E+00,5.263826E-01,0.000000E+00,1.804743E+03,0.000000E+00,2.102639E-01,0.000000E+00,3.442537E+02,0.000000E+00,4.010679E-02,0.000000E+00,3.370805E+02,0.000000E+00,3.927109E-02,0.000000E+00,2.526567E+02,0.000000E+00,2.943487E-02,0.000000E+00,4.678107E+03,0.000000E+00,5.450117E-01,5.833662E+02,4.856824E+03,1.663044E-02,5.658503E-01,0.000000E+00,4.667366E+02,0.000000E+00,5.437602E-02,7.788607E+02,6.207802E+03,2.220354E-02,7.232327E-01,1.127210E+03,4.405915E+03,3.213416E-02,5.133007E-01,0.000000E+00,2.522466E+03,0.000000E+00,2.938739E-01,0.000000E+00,1.549573E+03,0.000000E+00,1.805292E-01,5.449804E+01,2.651808E+02,1.553616E-03,3.089425E-02,6.686760E+01,3.043599E+02,1.906243E-03,3.545873E-02,0.000000E+00,3.747099E+02,0.000000E+00,4.365468E-02,4.594467E+01,2.588560E+02,1.309778E-03,3.015740E-02,1.814843E+02,2.084297E+03,5.173708E-03,2.428261E-01,3.192547E+02,4.338473E+03,9.101223E-03,5.054435E-01,8.391013E+00,3.311183E+02,2.392094E-04,3.857615E-02,0.000000E+00,4.238283E+03,0.000000E+00,4.937711E-01,0.000000E+00,1.060262E+03,0.000000E+00,1.235233E-01,8.321450E+01,5.886221E+02,2.372255E-03,6.857601E-02
12:44:00,4.262006E+02,1.017448E+03,1.214997E-02,1.185364E-01,1.411860E+03,3.251852E+03,4.024888E-02,3.788526E-01,3.395450E+02,5.249522E+02,9.679645E-03,6.115832E-02,4.344723E+02,7.476226E+02,1.238578E-02,8.710075E-02,7.778075E+02,1.109680E+04,2.217354E-02,1.292811E+00,8.844989E+02,6.081905E+03,2.521506E-02,7.085603E-01,1.798934E+01,4.396785E+02,5.128361E-04,5.122398E-02,0.000000E+00,1.160969E+03,0.000000E+00,1.352567E-01,3.385223E+02,1.511170E+03,9.650491E-03,1.760552E-01,0.000000E+00,2.107166E+03,0.000000E+00,2.454929E-01,0.000000E+00,2.202593E+03,0.000000E+00,2.566105E-01,0.000000E+00,4.519011E+03,0.000000E+00,5.264766E-01,0.000000E+00,1.804842E+03,0.000000E+00,2.102754E-01,0.000000E+00,3.442665E+02,0.000000E+00,4.010828E-02,0.000000E+00,3.370905E+02,0.000000E+00,3.927225E-02,0.000000E+00,2.529283E+02,0.000000E+00,2.946652E-02,0.000000E+00,4.679179E+03,0.000000E+00,5.451366E-01,5.833579E+02,4.859516E+03,1.663020E-02,5.661640E-01,0.000000E+00,4.667487E+02,0.000000E+00,5.437743E-02,7.788594E+02,6.209473E+03,2.220351E-02,7.234275E-01,1.127208E+03,4.409872E+03,3.213411E-02,5.137617E-01,0.000000E+00,2.522761E+03,0.000000E+00,2.939082E-01,0.000000E+00,1.549647E+03,0.000000E+00,1.805379E-01,5.449796E+01,2.652978E+02,1.553613E-03,3.090788E-02,6.686747E+01,3.046631E+02,1.906239E-03,3.549405E-02,0.000000E+00,3.748546E+02,0.000000E+00,4.367154E-02,4.594216E+01,2.589523E+02,1.309707E-03,3.016862E-02,1.814840E+02,2.084954E+03,5.173699E-03,2.429026E-01,3.192520E+02,4.339268E+03,9.101144E-03,5.055360E-01,8.377161E+00,3.312344E+02,2.388145E-04,3.858967E-02,0.000000E+00,4.239463E+03,0.000000E+00,4.939085E-01,0.000000E+00,1.060587E+03,0.000000E+00,1.235612E-01,8.321434E+01,5.890315E+02,2.372251E-03,6.862371E-02
12:45:00,4.262004E+02,1.019067E+03,1.214996E-02,1.187250E-01,1.411858E+03,3.259662E+03,4.024882E-02,3.797626E-01,3.395449E+02,5.264766E+02,9.679643E-03,6.133591E-02,4.344719E+02,7.488905E+02,1.238577E-02,8.724846E-02,7.777898E+02,1.110161E+04,2.217304E-02,1.293371E+00,8.844686E+02,6.084073E+03,2.521420E-02,7.088129E-01,1.797789E+01,4.397845E+02,5.125096E-04,5.123633E-02,0.000000E+00,1.161046E+03,0.000000E+00,1.352656E-01,3.385204E+02,1.511521E+03,9.650436E-03,1.760961E-01,0.000000E+00,2.107402E+03,0.000000E+00,2.455203E-01,0.000000E+00,2.202955E+03,0.000000E+00,2.566527E-01,0.000000E+00,4.519817E+03,0.000000E+00,5.265705E-01,0.000000E+00,1.804940E+03,0.000000E+00,2.102868E-01,0.000000E+00,3.442791E+02,0.000000E+00,4.010975E-02,0.000000E+00,3.371004E+02,0.000000E+00,3.927340E-02,0.000000E+00,2.531993E+02,0.000000E+00,2.949809E-02,0.000000E+00,4.680248E+03,0.000000E+00,5.452611E-01,5.833496E+02,4.862154E+03,1.662997E-02,5.664712E-01,0.000000E+00,4.667608E+02,0.000000E+00,5.437883E-02,7.788580E+02,6.211140E+03,2.220347E-02,7.236217E-01,1.127206E+03,4.413745E+03,3.213406E-02,5.142128E-01,0.000000E+00,2.523056E+03,0.000000E+00,2.939426E-01,0.000000E+00,1.549722E+03,0.000000E+00,1.805467E-01,5.449787E+01,2.654159E+02,1.553611E-03,3.092165E-02,6.686734E+01,3.049658E+02,1.906236E-03,3.552932E-02,0.000000E+00,3.749995E+02,0.000000E+00,4.368842E-02,4.593966E+01,2.590488E+02,1.309635E-03,3.017986E-02,1.814837E+02,2.085612E+03,5.173690E-03,2.429793E-01,3.192492E+02,4.340059E+03,9.101065E-03,5.056282E-01,8.363345E+00,3.313490E+02,2.384206E-04,3.860302E-02,0.000000E+00,4.240638E+03,0.000000E+00,4.940454E-01,0.000000E+00,1.060909E+03,0.000000E+00,1.235987E-01,8.321419E+01,5.894367E+02,2.372247E-03,6.867091E-02
12:46:00,4.262001E+02,1.020704E+03,1.214996E-02,1.189157E-01,1.411856E+03,3.267704E+03,4.024876E-02,3.806994E-01,3.395448E+02,5.280488E+02,9.679640E-03,6.151908E-02,4.344714E+02,7.501867E+02,1.238575E-02,8.739946E-02,7.777721E+02,1.110629E+04,2.217254E-02,1.293917E+00,8.844383E+02,6.086239E+03,2.521334E-02,7.090653E-01,1.796646E+01,4.398906E+02,5.121839E-04,5.124868E-02,0.000000E+00,1.161122E+03,0.000000E+00,1.352744E-01,3.385185E+02,1.511878E+03,9.650381E-03,1.761377E-01,0.000000E+00,2.107638E+03,0.000000E+00,2.455478E-01,0.000000E+00,2.203318E+03,0.000000E+00,2.566949E-01,0.000000E+00,4.520623E+03,0.000000E+00,5.266644E-01,0.000000E+00,1.805038E+03,0.000000E+00,2.102983E-01,0.000000E+00,3.442918E+02,0.000000E+00,4.011123E-02,0.000000E+00,3.371102E+02,0.000000E+00,3.927455E-02,0.000000E+00,2.534696E+02,0.000000E+00,2.952958E-02,0.000000E+00,4.681313E+03,0.000000E+00,5.453853E-01,5.833413E+02,4.864736E+03,1.662973E-02,5.667720E-01,0.000000E+00,4.667727E+02,0.000000E+00,5.438023E-02,7.788567E+02,6.212804E+03,2.220343E-02,7.238156E-01,1.127205E+03,4.417533E+03,3.213402E-02,5.146541E-01,0.000000E+00,2.523352E+03,0.000000E+00,2.939771E-01,0.000000E+00,1.549797E+03,0.000000E+00,1.805554E-01,5.449778E+01,2.655352E+02,1.553608E-03,3.093555E-02,6.686722E+01,3.052680E+02,1.906232E-03,3.556453E-02,0.000000E+00,3.751447E+02,0.000000E+00,4.370533E-02,4.593716E+01,2.591455E+02,1.309564E-03,3.019112E-02,1.814833E+02,2.086272E+03,5.173680E-03,2.430561E-01,3.192464E+02,4.340846E+03,9.100985E-03,5.057199E-01,8.349564E+00,3.314620E+02,2.380277E-04,3.861619E-02,0.000000E+00,4.241808E+03,0.000000E+00,4.941818E-01,0.000000E+00,1.061228E+03,0.000000E+00,1.236359E-01,8.321404E+01,5.898377E+02,2.372242E-03,6.871763E-02
12:47:00,4.261999E+02,1.022359E+03,1.214995E-02,1.191085E-01,1.411854E+03,3.275979E+03,4.024871E-02,3.816635E-01,3.395447E+02,5.296697E+02,9.679638E-03,6.170791E-02,4.344710E+02,7.515114E+02,1.238574E-02,8.755381E-02,7.777546E+02,1.111086E+04,2.217203E-02,1.294449E+00,8.844082E+02,6.088403E+03,2.521248E-02,7.093174E-01,1.795506E+01,4.399967E+02,5.118587E-04,5.126104E-02,0.000000E+00,1.161197E+03,0.000000E+00,1.352833E-01,3.385165E+02,1.512240E+03,9.650326E-03,1.761798E-01,0.000000E+00,2.107874E+03,0.000000E+00,2.455753E-01,0.000000E+00,2.203680E+03,0.000000E+00,2.567372E-01,0.000000E+00,4.521428E+03,0.000000E+00,5.267582E-01,0.000000E+00,1.805136E+03,0.000000E+00,2.103097E-01,0.000000E+00,3.443044E+02,0.000000E+00,4.011269E-02,0.000000E+00,3.371200E+02,0.000000E+00,3.927569E-02,0.000000E+00,2.537393E+02,0.000000E+00,2.956099E-02,0.000000E+00,4.682376E+03,0.000000E+00,5.455090E-01,5.833330E+02,4.867262E+03,1.662950E-02,5.670664E-01,0.000000E+00,4.667846E+02,0.000000E+00,5.438161E-02,7.788553E+02,6.214464E+03,2.220339E-02,7.240089E-01,1.127203E+03,4.421236E+03,3.213397E-02,5.150856E-01,0.000000E+00,2.523648E+03,0.000000E+00,2.940116E-01,0.000000E+00,1.549872E+03,0.000000E+00,1.805642E-01,5.449769E+01,2.656556E+02,1.553606E-03,3.094957E-02,6.686709E+01,3.055697E+02,1.906228E-03,3.559967E-02,0.000000E+00,3.752900E+02,0.000000E+00,4.372227E-02,4.593466E+01,2.592423E+02,1.309493E-03,3.020240E-02,1.814830E+02,2.086933E+03,5.173671E-03,2.431331E-01,3.192436E+02,4.341630E+03,9.100906E-03,5.058112E-01,8.335820E+00,3.315736E+02,2.376359E-04,3.862919E-02,0.000000E+00,4.242974E+03,0.000000E+00,4.943177E-01,0.000000E+00,1.061544E+03,0.000000E+00,1.236727E-01,8.321389E+01,5.902345E+02,2.372238E-03,6.876385E-02
12:48:00,4.261996E+02,1.024032E+03,1.214994E-02,1.193035E-01,1.411852E+03,3.284491E+03,4.024865E-02,3.826551E-01,3.395447E+02,5.313401E+02,9.679636E-03,6.190252E-02,4.344705E+02,7.528654E+02,1.238573E-02,8.771155E-02,7.777370E+02,1.111531E+04,2.217154E-02,1.294967E+00,8.843781E+02,6.090565E+03,2.521162E-02,7.095693E-01,1.794368E+01,4.401029E+02,5.115343E-04,5.127341E-02,0.000000E+00,1.161273E+03,0.000000E+00,1.352921E-01,3.385146E+02,1.512606E+03,9.650272E-03,1.762225E-01,0.000000E+00,2.108110E+03,0.000000E+00,2.456029E-01,0.000000E+00,2.204043E+03,0.000000E+00,2.567795E-01,0.000000E+00,4.522233E+03,0.000000E+00,5.268520E-01,0.000000E+00,1.805234E+03,0.000000E+00,2.103210E-01,0.000000E+00,3.443169E+02,0.000000E+00,4.011416E-02,0.000000E+00,3.371298E+02,0.000000E+00,3.927683E-02,0.000000E+00,2.540082E+02,0.000000E+00,2.959233E-02,0.000000E+00,4.683435E+03,0.000000E+00,5.456324E-01,5.833248E+02,4.869735E+03,1.662926E-02,5.673545E-01,0.000000E+00,4.667964E+02,0.000000E+00,5.438298E-02,7.788540E+02,6.216120E+03,2.220335E-02,7.242018E-01,1.127201E+03,4.424856E+03,3.213392E-02,5.155073E-01,0.000000E+00,2.523945E+03,0.000000E+00,2.940462E-01,0.000000E+00,1.549948E+03,0.000000E+00,1.805729E-01,5.449761E+01,2.657771E+02,1.553603E-03,3.096373E-02,6.686697E+01,3.058708E+02,1.906225E-03,3.563475E-02,0.000000E+00,3.754356E+02,0.000000E+00,4.373923E-02,4.593217E+01,2.593392E+02,1.309422E-03,3.021369E-02,1.814827E+02,2.087595E+03,5.173662E-03,2.432102E-01,3.192409E+02,4.342410E+03,9.100828E-03,5.059021E-01,8.322111E+00,3.316836E+02,2.372451E-04,3.864201E-02,0.000000E+00,4.244136E+03,0.000000E+00,4.944530E-01,0.000000E+00,1.061858E+03,0.000000E+00,1.237092E-01,8.321374E+01,5.906270E+02,2.372234E-03,6.880959E-02
12:49:00,4.261993E+02,1.025725E+03,1.214993E-02,1.195006E-01,1.411850E+03,3.293243E+03,4.024859E-02,3.836748E-01,3.395446E+02,5.330608E+02,9.679634E-03,6.210299E-02,4.344701E+02,7.542489E+02,1.238571E-02,8.787274E-02,7.777196E+02,1.111963E+04,2.217104E-02,1.295471E+00,8.843481E+02,6.092725E+03,2.521077E-02,7.098209E-01,1.793232E+01,4.402091E+02,5.112106E-04,5.128579E-02,0.000000E+00,1.161348E+03,0.000000E+00,1.353008E-01,3.385127E+02,1.512977E+03,9.650217E-03,1.762657E-01,0.000000E+00,2.108347E+03,0.000000E+00,2.456304E-01,0.000000E+00,2.204407E+03,0.000000E+00,2.568218E-01,0.000000E+00,4.523037E+03,0.000000E+00,5.269457E-01,0.000000E+00,1.805331E+03,0.000000E+00,2.103324E-01,0.000000E+00,3.443295E+02,0.000000E+00,4.011562E-02,0.000000E+00,3.371395E+02,0.000000E+00,3.927796E-02,0.000000E+00,2.542765E+02,0.000000E+00,2.962358E-02,0.000000E+00,4.684490E+03,0.000000E+00,5.457554E-01,5.833165E+02,4.872152E+03,1.662903E-02,5.676360E-01,0.000000E+00,4.668081E+02,0.000000E+00,5.438434E-02,7.788527E+02,6.217772E+03,2.220331E-02,7.243943E-01,1.127200E+03,4.428391E+03,3.213387E-02,5.159191E-01,0.000000E+00,2.524242E+03,0.000000E+00,2.940808E-01,0.000000E+00,1.550023E+03,0.000000E+00,1.805817E-01,5.449752E+01,2.658997E+02,1.553601E-03,3.097801E-02,6.686684E+01,3.061714E+02,1.906221E-03,3.566977E-02,0.000000E+00,3.755815E+02,0.000000E+00,4.375622E-02,4.592968E+01,2.594363E+02,1.309351E-03,3.022501E-02,1.814824E+02,2.088258E+03,5.173652E-03,2.432875E-01,3.192381E+02,4.343186E+03,9.100749E-03,5.059925E-01,8.308437E+00,3.317921E+02,2.368553E-04,3.865465E-02,0.000000E+00,4.245293E+03,0.000000E+00,4.945878E-01,0.000000E+00,1.062168E+03,0.000000E+00,1.237453E-01,8.321359E+01,5.910153E+02,2.372229E-03,6.885483E-02
12:50:00,4.261991E+02,1.027438E+03,1.214993E-02,1.197002E-01,1.411848E+03,3.302243E+03,4.024854E-02,3.847234E-01,3.395445E+02,5.348331E+02,9.679631E-03,6.230947E-02,4.344696E+02,7.556631E+02,1.238570E-02,8.803749E-02,7.777022E+02,1.112384E+04,2.217054E-02,1.295962E+00,8.843182E+02,6.094885E+03,2.520991E-02,7.100725E-01,1.792099E+01,4.403154E+02,5.108875E-04,5.129817E-02,0.000000E+00,1.161423E+03,0.000000E+00,1.353096E-01,3.385108E+02,1.513351E+03,9.650163E-03,1.763093E-01,0.000000E+00,2.108583E+03,0.000000E+00,2.456580E-01,0.000000E+00,2.204770E+03,0.000000E+00,2.568641E-01,0.000000E+00,4.523841E+03,0.000000E+00,5.270393E-01,0.000000E+00,1.805428E+03,0.000000E+00,2.103436E-01,0.000000E+00,3.443420E+02,0.000000E+00,4.011707E-02,0.000000E+00,3.371491E+02,0.000000E+00,3.927908E-02,0.000000E+00,2.545441E+02,0.000000E+00,2.965476E-02,0.000000E+00,4.685543E+03,0.000000E+00,5.458780E-01,5.833083E+02,4.874513E+03,1.662879E-02,5.679111E-01,0.000000E+00,4.668197E+02,0.000000E+00,5.438570E-02,7.788513E+02,6.219420E+03,2.220328E-02,7.245864E-01,1.127198E+03,4.431843E+03,3.213383E-02,5.163214E-01,0.000000E+00,2.524540E+03,0.000000E+00,2.941155E-01,0.000000E+00,1.550098E+03,0.000000E+00,1.805904E-01,5.449743E+01,2.660234E+02,1.553598E-03,3.099242E-02,6.686672E+01,3.064714E+02,1.906218E-03,3.570473E-02,0.000000E+00,3.757276E+02,0.000000E+00,4.377324E-02,4.592719E+01,2.595336E+02,1.309280E-03,3.023634E-02,1.814820E+02,2.088922E+03,5.173643E-03,2.433649E-01,3.192354E+02,4.343959E+03,9.100671E-03,5.060826E-01,8.294798E+00,3.318991E+02,2.364665E-04,3.866711E-02,0.000000E+00,4.246446E+03,0.000000E+00,4.947221E-01,0.000000E+00,1.062475E+03,0.000000E+00,1.237812E-01,8.321344E+01,5.913994E+02,2.372225E-03,6.889957E-02
12:51:00,4.261988E+02,1.029170E+03,1.214992E-02,1.199021E-01,1.411846E+03,3.311493E+03,4.024848E-02,3.858011E-01,3.395444E+02,5.366577E+02,9.679629E-03,6.252204E-02,4.344692E+02,7.571081E+02,1.238569E-02,8.820584E-02,7.776848E+02,1.112793E+04,2.217005E-02,1.296438E+00,8.842884E+02,6.097043E+03,2.520906E-02,7.103239E-01,1.790968E+01,4.404217E+02,5.105651E-04,5.131056E-02,0.000000E+00,1.161498E+03,0.000000E+00,1.353183E-01,3.385089E+02,1.513727E+03,9.650109E-03,1.763531E-01,0.000000E+00,2.108820E+03,0.000000E+00,2.456856E-01,0.000000E+00,2.205134E+03,0.000000E+00,2.569065E-01,0.000000E+00,4.524645E+03,0.000000E+00,5.271329E-01,0.000000E+00,1.805525E+03,0.000000E+00,2.103549E-01,0.000000E+00,3.443544E+02,0.000000E+00,4.011853E-02,0.000000E+00,3.371587E+02,0.000000E+00,3.928020E-02,0.000000E+00,2.548111E+02,0.000000E+00,2.968586E-02,0.000000E+00,4.686592E+03,0.000000E+00,5.460002E-01,5.833001E+02,4.876818E+03,1.662856E-02,5.681797E-01,0.000000E+00,4.668312E+02,0.000000E+00,5.438704E-02,7.788500E+02,6.221065E+03,2.220324E-02,7.247780E-01,1.127197E+03,4.435211E+03,3.213378E-02,5.167137E-01,0.000000E+00,2.524839E+03,0.000000E+00,2.941503E-01,0.000000E+00,1.550173E+03,0.000000E+00,1.805992E-01,5.449735E+01,2.661481E+02,1.553596E-03,3.100695E-02,6.686659E+01,3.067709E+02,1.906214E-03,3.573961E-02,0.000000E+00,3.758739E+02,0.000000E+00,4.379028E-02,4.592471E+01,2.596311E+02,1.309209E-03,3.024770E-02,1.814817E+02,2.089588E+03,5.173634E-03,2.434424E-01,3.192326E+02,4.344729E+03,9.100593E-03,5.061722E-01,8.281194E+00,3.320045E+02,2.360787E-04,3.867940E-02,0.000000E+00,4.247594E+03,0.000000E+00,4.948559E-01,0.000000E+00,1.062780E+03,0.000000E+00,1.238166E-01,8.321329E+01,5.917792E+02,2.372221E-03,6.894382E-02
12:52:00,4.261986E+02,1.030924E+03,1.214991E-02,1.201063E-01,1.411844E+03,3.320996E+03,4.024842E-02,3.869082E-01,3.395443E+02,5.385353E+02,9.679627E-03,6.274079E-02,4.344687E+02,7.585844E+02,1.238568E-02,8.837783E-02,7.776675E+02,1.113190E+04,2.216955E-02,1.296901E+00,8.842587E+02,6.099199E+03,2.520822E-02,7.105752E-01,1.789839E+01,4.405281E+02,5.102433E-04,5.132296E-02,0.000000E+00,1.161573E+03,0.000000E+00,1.353271E-01,3.385070E+02,1.514105E+03,9.650055E-03,1.763971E-01,0.000000E+00,2.109057E+03,0.000000E+00,2.457132E-01,0.000000E+00,2.205498E+03,0.000000E+00,2.569490E-01,0.000000E+00,4.525448E+03,0.000000E+00,5.272265E-01,0.000000E+00,1.805621E+03,0.000000E+00,2.103661E-01,0.000000E+00,3.443669E+02,0.000000E+00,4.011998E-02,0.000000E+00,3.371683E+02,0.000000E+00,3.928131E-02,0.000000E+00,2.550773E+02,0.000000E+00,2.971688E-02,0.000000E+00,4.687637E+03,0.000000E+00,5.461220E-01,5.832919E+02,4.879068E+03,1.662832E-02,5.684418E-01,0.000000E+00,4.668427E+02,0.000000E+00,5.438838E-02,7.788487E+02,6.222705E+03,2.220320E-02,7.249691E-01,1.127195E+03,4.438495E+03,3.213374E-02,5.170962E-01,0.000000E+00,2.525137E+03,0.000000E+00,2.941851E-01,0.000000E+00,1.550248E+03,0.000000E+00,1.806079E-01,5.449726E+01,2.662740E+02,1.553593E-03,3.102161E-02,6.686647E+01,3.070697E+02,1.906211E-03,3.577443E-02,0.000000E+00,3.760204E+02,0.000000E+00,4.380735E-02,4.592223E+01,2.597287E+02,1.309138E-03,3.025907E-02,1.814814E+02,2.090254E+03,5.173624E-03,2.435201E-01,3.192299E+02,4.345494E+03,9.100515E-03,5.062614E-01,8.267625E+00,3.321085E+02,2.356918E-04,3.869151E-02,0.000000E+00,4.248738E+03,0.000000E+00,4.949891E-01,0.000000E+00,1.063081E+03,0.000000E+00,1.238518E-01,8.321314E+01,5.921548E+02,2.372217E-03,6.898758E-02
12:53:00,4.261983E+02,1.032699E+03,1.214990E-02,1.203131E-01,1.411842E+03,3.330754E+03,4.024837E-02,3.880451E-01,3.395443E+02,5.404666E+02,9.679625E-03,6.296579E-02,4.344683E+02,7.600924E+02,1.238566E-02,8.855352E-02,7.776503E+02,1.113575E+04,2.216906E-02,1.297349E+00,8.842291E+02,6.101355E+03,2.520737E-02,7.108264E-01,1.788713E+01,4.406346E+02,5.099222E-04,5.133536E-02,0.000000E+00,1.161648E+03,0.000000E+00,1.353357E-01,3.385051E+02,1.514484E+03,9.650001E-03,1.764413E-01,0.000000E+00,2.109295E+03,0.000000E+00,2.457409E-01,0.000000E+00,2.205863E+03,0.000000E+00,2.569915E-01,0.000000E+00,4.526250E+03,0.000000E+00,5.273200E-01,0.000000E+00,1.805717E+03,0.000000E+00,2.103773E-01,0.000000E+00,3.443793E+02,0.000000E+00,4.012142E-02,0.000000E+00,3.371778E+02,0.000000E+00,3.928242E-02,0.000000E+00,2.553428E+02,0.000000E+00,2.974781E-02,0.000000E+00,4.688679E+03,0.000000E+00,5.462434E-01,5.832837E+02,4.881261E+03,1.662809E-02,5.686974E-01,0.000000E+00,4.668541E+02,0.000000E+00,5.438971E-02,7.788474E+02,6.224342E+03,2.220316E-02,7.251597E-01,1.127193E+03,4.441693E+03,3.213369E-02,5.174689E-01,0.000000E+00,2.525437E+03,0.000000E+00,2.942200E-01,0.000000E+00,1.550324E+03,0.000000E+00,1.806167E-01,5.449718E+01,2.664008E+02,1.553591E-03,3.103639E-02,6.686635E+01,3.073679E+02,1.906207E-03,3.580917E-02,0.000000E+00,3.761671E+02,0.000000E+00,4.382445E-02,4.591975E+01,2.598264E+02,1.309068E-03,3.027045E-02,1.814811E+02,2.090922E+03,5.173615E-03,2.435979E-01,3.192272E+02,4.346256E+03,9.100437E-03,5.063502E-01,8.254090E+00,3.322109E+02,2.353060E-04,3.870344E-02,0.000000E+00,4.249876E+03,0.000000E+00,4.951218E-01,0.000000E+00,1.063380E+03,0.000000E+00,1.238866E-01,8.321299E+01,5.925261E+02,2.372212E-03,6.903083E-02
12:54:00,4.261980E+02,1.034495E+03,1.214990E-02,1.205223E-01,1.411840E+03,3.340771E+03,4.024831E-02,3.892120E-01,3.395442E+02,5.424526E+02,9.679623E-03,6.319716E-02,4.344679E+02,7.616325E+02,1.238565E-02,8.873295E-02,7.776331E+02,1.113949E+04,2.216857E-02,1.297784E+00,8.841995E+02,6.103510E+03,2.520653E-02,7.110774E-01,1.787589E+01,4.407411E+02,5.096018E-04,5.134777E-02,0.000000E+00,1.161722E+03,0.000000E+00,1.353444E-01,3.385032E+02,1.514863E+03,9.649947E-03,1.764854E-01,0.000000E+00,2.109532E+03,0.000000E+00,2.457685E-01,0.000000E+00,2.206228E+03,0.000000E+00,2.570340E-01,0.000000E+00,4.527052E+03,0.000000E+00,5.274134E-01,0.000000E+00,1.805813E+03,0.000000E+00,2.103885E-01,0.000000E+00,3.443916E+02,0.000000E+00,4.012286E-02,0.000000E+00,3.371872E+02,0.000000E+00,3.928352E-02,0.000000E+00,2.556076E+02,0.000000E+00,2.977866E-02,0.000000E+00,4.689718E+03,0.000000E+00,5.463644E-01,5.832756E+02,4.883399E+03,1.662786E-02,5.689464E-01,0.000000E+00,4.668654E+02,0.000000E+00,5.439102E-02,7.788460E+02,6.225974E+03,2.220313E-02,7.253499E-01,1.127192E+03,4.444808E+03,3.213364E-02,5.178318E-01,0.000000E+00,2.525737E+03,0.000000E+00,2.942549E-01,0.000000E+00,1.550399E+03,0.000000E+00,1.806255E-01,5.449709E+01,2.665287E+02,1.553588E-03,3.105129E-02,6.686622E+01,3.076655E+02,1.906204E-03,3.584385E-02,0.000000E+00,3.763140E+02,0.000000E+00,4.384157E-02,4.591728E+01,2.599243E+02,1.308997E-03,3.028186E-02,1.814807E+02,2.091591E+03,5.173606E-03,2.436759E-01,3.192244E+02,4.347014E+03,9.100360E-03,5.064385E-01,8.240589E+00,3.323118E+02,2.349211E-04,3.871519E-02,0.000000E+00,4.251011E+03,0.000000E+00,4.952539E-01,0.000000E+00,1.063676E+03,0.000000E+00,1.239210E-01,8.321284E+01,5.928931E+02,2.372208E-03,6.907359E-02
12:55:00,4.261978E+02,1.036313E+03,1.214989E-02,1.207342E-01,1.411838E+03,3.351049E+03,4.024826E-02,3.904094E-01,3.395441E+02,5.444939E+02,9.679621E-03,6.343498E-02,4.344674E+02,7.632052E+02,1.238564E-02,8.891617E-02,7.776160E+02,1.114310E+04,2.216809E-02,1.298205E+00,8.841701E+02,6.105664E+03,2.520569E-02,7.113284E-01,1.786467E+01,4.408477E+02,5.092821E-04,5.136019E-02,0.000000E+00,1.161796E+03,0.000000E+00,1.353530E-01,3.385014E+02,1.515242E+03,9.649894E-03,1.765296E-01,0.000000E+00,2.109770E+03,0.000000E+00,2.457962E-01,0.000000E+00,2.206593E+03,0.000000E+00,2.570765E-01,0.000000E+00,4.527853E+03,0.000000E+00,5.275067E-01,0.000000E+00,1.805908E+03,0.000000E+00,2.103996E-01,0.000000E+00,3.444040E+02,0.000000E+00,4.012430E-02,0.000000E+00,3.371966E+02,0.000000E+00,3.928461E-02,0.000000E+00,2.558718E+02,0.000000E+00,2.980943E-02,0.000000E+00,4.690753E+03,0.000000E+00,5.464850E-01,5.832674E+02,4.885481E+03,1.662763E-02,5.691890E-01,0.000000E+00,4.668766E+02,0.000000E+00,5.439233E-02,7.788447E+02,6.227602E+03,2.220309E-02,7.255396E-01,1.127190E+03,4.447838E+03,3.213360E-02,5.181848E-01,0.000000E+00,2.526037E+03,0.000000E+00,2.942899E-01,0.000000E+00,1.550474E+03,0.000000E+00,1.806343E-01,5.449700E+01,2.666576E+02,1.553586E-03,3.106630E-02,6.686610E+01,3.079625E+02,1.906200E-03,3.587844E-02,0.000000E+00,3.764612E+02,0.000000E+00,4.385871E-02,4.591481E+01,2.600224E+02,1.308927E-03,3.029328E-02,1.814804E+02,2.092261E+03,5.173597E-03,2.437539E-01,3.192217E+02,4.347769E+03,9.100282E-03,5.065264E-01,8.227122E+00,3.324111E+02,2.345372E-04,3.872676E-02,0.000000E+00,4.252140E+03,0.000000E+00,4.953855E-01,0.000000E+00,1.063969E+03,0.000000E+00,1.239551E-01,8.321269E+01,5.932558E+02,2.372204E-03,6.911585E-02
12:56:00,4.261975E+02,1.038153E+03,1.214988E-02,1.209486E-01,1.411836E+03,3.361593E+03,4.024820E-02,3.916378E-01,3.395441E+02,5.465914E+02,9.679619E-03,6.367935E-02,4.344670E+02,7.648111E+02,1.238563E-02,8.910326E-02,7.775989E+02,1.114659E+04,2.216760E-02,1.298611E+00,8.841407E+02,6.107818E+03,2.520485E-02,7.115793E-01,1.785348E+01,4.409543E+02,5.089629E-04,5.137261E-02,0.000000E+00,1.161870E+03,0.000000E+00,1.353617E-01,3.384995E+02,1.515619E+03,9.649840E-03,1.765736E-01,0.000000E+00,2.110007E+03,0.000000E+00,2.458239E-01,0.000000E+00,2.206958E+03,0.000000E+00,2.571191E-01,0.000000E+00,4.528654E+03,0.000000E+00,5.276000E-01,0.000000E+00,1.806003E+03,0.000000E+00,2.104107E-01,0.000000E+00,3.444163E+02,0.000000E+00,4.012573E-02,0.000000E+00,3.372059E+02,0.000000E+00,3.928570E-02,0.000000E+00,2.561351E+02,0.000000E+00,2.984012E-02,0.000000E+00,4.691784E+03,0.000000E+00,5.466052E-01,5.832593E+02,4.887507E+03,1.662739E-02,5.694249E-01,0.000000E+00,4.668878E+02,0.000000E+00,5.439363E-02,7.788434E+02,6.229227E+03,2.220305E-02,7.257288E-01,1.127189E+03,4.450784E+03,3.213355E-02,5.185279E-01,0.000000E+00,2.526337E+03,0.000000E+00,2.943249E-01,0.000000E+00,1.550550E+03,0.000000E+00,1.806431E-01,5.449692E+01,2.667875E+02,1.553584E-03,3.108144E-02,6.686598E+01,3.082588E+02,1.906197E-03,3.591296E-02,0.000000E+00,3.766085E+02,0.000000E+00,4.387588E-02,4.591234E+01,2.601206E+02,1.308856E-03,3.030472E-02,1.814801E+02,2.092933E+03,5.173588E-03,2.438321E-01,3.192190E+02,4.348520E+03,9.100205E-03,5.066139E-01,8.213689E+00,3.325089E+02,2.341542E-04,3.873816E-02,0.000000E+00,4.253265E+03,0.000000E+00,4.955166E-01,0.000000E+00,1.064258E+03,0.000000E+00,1.239889E-01,8.321255E+01,5.936142E+02,2.372200E-03,6.915760E-02
12:57:00,4.261973E+02,1.040017E+03,1.214987E-02,1.211657E-01,1.411834E+03,3.372406E+03,4.024815E-02,3.928976E-01,3.395440E+02,5.487460E+02,9.679617E-03,6.393036E-02,4.344666E+02,7.664506E+02,1.238561E-02,8.929428E-02,7.775819E+02,1.114996E+04,2.216711E-02,1.299004E+00,8.841114E+02,6.109971E+03,2.520402E-02,7.118302E-01,1.784230E+01,4.410610E+02,5.086445E-04,5.138504E-02,0.000000E+00,1.161944E+03,0.000000E+00,1.353703E-01,3.384976E+02,1.515995E+03,9.649787E-03,1.766173E-01,0.000000E+00,2.110245E+03,0.000000E+00,2.458516E-01,0.000000E+00,2.207324E+03,0.000000E+00,2.571617E-01,0.000000E+00,4.529454E+03,0.000000E+00,5.276933E-01,0.000000E+00,1.806098E+03,0.000000E+00,2.104217E-01,0.000000E+00,3.444285E+02,0.000000E+00,4.012716E-02,0.000000E+00,3.372152E+02,0.000000E+00,3.928678E-02,0.000000E+00,2.563978E+02,0.000000E+00,2.987072E-02,0.000000E+00,4.692812E+03,0.000000E+00,5.467249E-01,5.832511E+02,4.889476E+03,1.662716E-02,5.696544E-01,0.000000E+00,4.668989E+02,0.000000E+00,5.439492E-02,7.788421E+02,6.230846E+03,2.220301E-02,7.259176E-01,1.127187E+03,4.453645E+03,3.213351E-02,5.188613E-01,0.000000E+00,2.526639E+03,0.000000E+00,2.943600E-01,0.000000E+00,1.550625E+03,0.000000E+00,1.806519E-01,5.449683E+01,2.669183E+02,1.553581E-03,3.109668E-02,6.686585E+01,3.085544E+02,1.906193E-03,3.594740E-02,0.000000E+00,3.767561E+02,0.000000E+00,4.389307E-02,4.590987E+01,2.602189E+02,1.308786E-03,3.031618E-02,1.814798E+02,2.093605E+03,5.173578E-03,2.439104E-01,3.192163E+02,4.349267E+03,9.100128E-03,5.067009E-01,8.200289E+00,3.326052E+02,2.337722E-04,3.874937E-02,0.000000E+00,4.254386E+03,0.000000E+00,4.956471E-01,0.000000E+00,1.064545E+03,0.000000E+00,1.240223E-01,8.321240E+01,5.939683E+02,2.372196E-03,6.919886E-02
12:58:00,4.261970E+02,1.041904E+03,1.214987E-02,1.213856E-01,1.411833E+03,3.383492E+03,4.024809E-02,3.941892E-01,3.395439E+02,5.509584E+02,9.679614E-03,6.418811E-02,4.344661E+02,7.681242E+02,1.238560E-02,8.948926E-02,7.775650E+02,1.115322E+04,2.216663E-02,1.299383E+00,8.840822E+02,6.112125E+03,2.520318E-02,7.120810E-01,1.783116E+01,4.411677E+02,5.083266E-04,5.139747E-02,0.000000E+00,1.162018E+03,0.000000E+00,1.353788E-01,3.384958E+02,1.516367E+03,9.649734E-03,1.766607E-01,0.000000E+00,2.110483E+03,0.000000E+00,2.458793E-01,0.000000E+00,2.207690E+03,0.000000E+00,2.572043E-01,0.000000E+00,4.530254E+03,0.000000E+00,5.277864E-01,0.000000E+00,1.806193E+03,0.000000E+00,2.104328E-01,0.000000E+00,3.444407E+02,0.000000E+00,4.012858E-02,0.000000E+00,3.372245E+02,0.000000E+00,3.928786E-02,0.000000E+00,2.566597E+02,0.000000E+00,2.990123E-02,0.000000E+00,4.693837E+03,0.000000E+00,5.468443E-01,5.832430E+02,4.891389E+03,1.662693E-02,5.698773E-01,0.000000E+00,4.669099E+02,0.000000E+00,5.439620E-02,7.788408E+02,6.232462E+03,2.220298E-02,7.261058E-01,1.127185E+03,4.456421E+03,3.213346E-02,5.191847E-01,0.000000E+00,2.526940E+03,0.000000E+00,2.943951E-01,0.000000E+00,1.550701E+03,0.000000E+00,1.806607E-01,5.449675E+01,2.670502E+02,1.553579E-03,3.111204E-02,6.686573E+01,3.088493E+02,1.906190E-03,3.598176E-02,0.000000E+00,3.769038E+02,0.000000E+00,4.391028E-02,4.590741E+01,2.603174E+02,1.308716E-03,3.032765E-02,1.814794E+02,2.094278E+03,5.173569E-03,2.439889E-01,3.192136E+02,4.350010E+03,9.100051E-03,5.067875E-01,8.186923E+00,3.326999E+02,2.333912E-04,3.876041E-02,0.000000E+00,4.255501E+03,0.000000E+00,4.957771E-01,0.000000E+00,1.064829E+03,0.000000E+00,1.240554E-01,8.321225E+01,5.943181E+02,2.372191E-03,6.923961E-02
12:59:00,4.261968E+02,1.043815E+03,1.214986E-02,1.216082E-01,1.411831E+03,3.394853E+03,4.024804E-02,3.955128E-01,3.395438E+02,5.532293E+02,9.679613E-03,6.445268E-02,4.344657E+02,7.698323E+02,1.238559E-02,8.968826E-02,7.775481E+02,1.115635E+04,2.216615E-02,1.299749E+00,8.840530E+02,6.114278E+03,2.520235E-02,7.123319E-01,1.782003E+01,4.412744E+02,5.080094E-04,5.140991E-02,0.000000E+00,1.162091E+03,0.000000E+00,1.353874E-01,3.384939E+02,1.516736E+03,9.649681E-03,1.767037E-01,0.000000E+00,2.110721E+03,0.000000E+00,2.459071E-01,0.000000E+00,2.208056E+03,0.000000E+00,2.572469E-01,0.000000E+00,4.531053E+03,0.000000E+00,5.278795E-01,0.000000E+00,1.806287E+03,0.000000E+00,2.104438E-01,0.000000E+00,3.444529E+02,0.000000E+00,4.013000E-02,0.000000E+00,3.372337E+02,0.000000E+00,3.928894E-02,0.000000E+00,2.569209E+02,0.000000E+00,2.993166E-02,0.000000E+00,4.694858E+03,0.000000E+00,5.469632E-01,5.832349E+02,4.893246E+03,1.662670E-02,5.700936E-01,0.000000E+00,4.669208E+02,0.000000E+00,5.439748E-02,7.788395E+02,6.234074E+03,2.220294E-02,7.262935E-01,1.127184E+03,4.459113E+03,3.213342E-02,5.194984E-01,0.000000E+00,2.527242E+03,0.000000E+00,2.944303E-01,0.000000E+00,1.550777E+03,0.000000E+00,1.806695E-01,5.449667E+01,2.671830E+02,1.553576E-03,3.112752E-02,6.686561E+01,3.091435E+02,1.906186E-03,3.601603E-02,0.000000E+00,3.770518E+02,0.000000E+00,4.392752E-02,4.590495E+01,2.604160E+02,1.308646E-03,3.033914E-02,1.814791E+02,2.094953E+03,5.173560E-03,2.440675E-01,3.192109E+02,4.350749E+03,9.099975E-03,5.068737E-01,8.173589E+00,3.327931E+02,2.330111E-04,3.877127E-02,0.000000E+00,4.256612E+03,0.000000E+00,4.959064E-01,0.000000E+00,1.065110E+03,0.000000E+00,1.240881E-01,8.321211E+01,5.946637E+02,2.372187E-03,6.927987E-02
13:00:00,4.261965E+02,1.045750E+03,1.214985E-02,1.218336E-01,1.411829E+03,3.406491E+03,4.024798E-02,3.968687E-01,3.395438E+02,5.555595E+02,9.679611E-03,6.472416E-02,4.344653E+02,7.715752E+02,1.238558E-02,8.989132E-02,7.775312E+02,1.115937E+04,2.216567E-02,1.300100E+00,8.840240E+02,6.116432E+03,2.520153E-02,7.125828E-01,1.780892E+01,4.413813E+02,5.076929E-04,5.142235E-02,0.000000E+00,1.162164E+03,0.000000E+00,1.353959E-01,3.384921E+02,1.517101E+03,9.649629E-03,1.767461E-01,0.000000E+00,2.110960E+03,0.000000E+00,2.459349E-01,0.000000E+00,2.208422E+03,0.000000E+00,2.572896E-01,0.000000E+00,4.531851E+03,0.000000E+00,5.279725E-01,0.000000E+00,1.806381E+03,0.000000E+00,2.104547E-01,0.000000E+00,3.444651E+02,0.000000E+00,4.013142E-02,0.000000E+00,3.372429E+02,0.000000E+00,3.929000E-02,0.000000E+00,2.571813E+02,0.000000E+00,2.996200E-02,0.000000E+00,4.695875E+03,0.000000E+00,5.470817E-01,5.832268E+02,4.895046E+03,1.662647E-02,5.703033E-01,0.000000E+00,4.669316E+02,0.000000E+00,5.439874E-02,7.788382E+02,6.235681E+03,2.220290E-02,7.264808E-01,1.127182E+03,4.461721E+03,3.213338E-02,5.198022E-01,0.000000E+00,2.527545E+03,0.000000E+00,2.944656E-01,0.000000E+00,1.550852E+03,0.000000E+00,1.806783E-01,5.449658E+01,2.673168E+02,1.553574E-03,3.114310E-02,6.686549E+01,3.094370E+02,1.906183E-03,3.605022E-02,0.000000E+00,3.771999E+02,0.000000E+00,4.394477E-02,4.590249E+01,2.605147E+02,1.308576E-03,3.035064E-02,1.814788E+02,2.095628E+03,5.173551E-03,2.441462E-01,3.192083E+02,4.351485E+03,9.099899E-03,5.069594E-01,8.160288E+00,3.328848E+02,2.326319E-04,3.878195E-02,0.000000E+00,4.257717E+03,0.000000E+00,4.960353E-01,0.000000E+00,1.065388E+03,0.000000E+00,1.241205E-01,8.321196E+01,5.950049E+02,2.372183E-03,6.931962E-02
13:01:00,4.261963E+02,1.047709E+03,1.214985E-02,1.220619E-01,1.411827E+03,3.418407E+03,4.024793E-02,3.982570E-01,3.395437E+02,5.579493E+02,9.679609E-03,6.500257E-02,4.344648E+02,7.733530E+02,1.238556E-02,9.009843E-02,7.775144E+02,1.116226E+04,2.216519E-02,1.300437E+00,8.839950E+02,6.118583E+03,2.520070E-02,7.128334E-01,1.779784E+01,4.414881E+02,5.073770E-04,5.143479E-02,0.000000E+00,1.162237E+03,0.000000E+00,1.354044E-01,3.384902E+02,1.517459E+03,9.649576E-03,1.767879E-01,0.000000E+00,2.111198E+03,0.000000E+00,2.459627E-01,0.000000E+00,2.208788E+03,0.000000E+00,2.573323E-01,0.000000E+00,4.532648E+03,0.000000E+00,5.280654E-01,0.000000E+00,1.806475E+03,0.000000E+00,2.104656E-01,0.000000E+00,3.444772E+02,0.000000E+00,4.013283E-02,0.000000E+00,3.372520E+02,0.000000E+00,3.929106E-02,0.000000E+00,2.574410E+02,0.000000E+00,2.999225E-02,0.000000E+00,4.696888E+03,0.000000E+00,5.471998E-01,5.832187E+02,4.896788E+03,1.662624E-02,5.705063E-01,0.000000E+00,4.669424E+02,0.000000E+00,5.439999E-02,7.788369E+02,6.237283E+03,2.220287E-02,7.266675E-01,1.127181E+03,4.464243E+03,3.213333E-02,5.200960E-01,0.000000E+00,2.527848E+03,0.000000E+00,2.945009E-01,0.000000E+00,1.550928E+03,0.000000E+00,1.806871E-01,5.449650E+01,2.674514E+02,1.553571E-03,3.115879E-02,6.686537E+01,3.097297E+02,1.906179E-03,3.608433E-02,0.000000E+00,3.773482E+02,0.000000E+00,4.396205E-02,4.590003E+01,2.606136E+02,1.308506E-03,3.036216E-02,1.814785E+02,2.096304E+03,5.173542E-03,2.442250E-01,3.192056E+02,4.352217E+03,9.099822E-03,5.070446E-01,8.147020E+00,3.329749E+02,2.322537E-04,3.879245E-02,0.000000E+00,4.258818E+03,0.000000E+00,4.961635E-01,0.000000E+00,1.065663E+03,0.000000E+00,1.241526E-01,8.321182E+01,5.953417E+02,2.372179E-03,6.935887E-02
13:02:00,4.261960E+02,1.049693E+03,1.214984E-02,1.222930E-01,1.411825E+03,3.430607E+03,4.024788E-02,3.996782E-01,3.395436E+02,5.603995E+02,9.679607E-03,6.528803E-02,4.344644E+02,7.751661E+02,1.238555E-02,9.030966E-02,7.774977E+02,1.116503E+04,2.216471E-02,1.300760E+00,8.839661E+02,6.120733E+03,2.519988E-02,7.130839E-01,1.778678E+01,4.415949E+02,5.070617E-04,5.144724E-02,0.000000E+00,1.162310E+03,0.000000E+00,1.354129E-01,3.384884E+02,1.517812E+03,9.649524E-03,1.768290E-01,0.000000E+00,2.111437E+03,0.000000E+00,2.459904E-01,0.000000E+00,2.209155E+03,0.000000E+00,2.573750E-01,0.000000E+00,4.533445E+03,0.000000E+00,5.281582E-01,0.000000E+00,1.806568E+03,0.000000E+00,2.104765E-01,0.000000E+00,3.444893E+02,0.000000E+00,4.013424E-02,0.000000E+00,3.372610E+02,0.000000E+00,3.929211E-02,0.000000E+00,2.576998E+02,0.000000E+00,3.002241E-02,0.000000E+00,4.697898E+03,0.000000E+00,5.473174E-01,5.832107E+02,4.898473E+03,1.662601E-02,5.707026E-01,0.000000E+00,4.669530E+02,0.000000E+00,5.440123E-02,7.788356E+02,6.238881E+03,2.220283E-02,7.268536E-01,1.127179E+03,4.466679E+03,3.213329E-02,5.203798E-01,0.000000E+00,2.528151E+03,0.000000E+00,2.945362E-01,0.000000E+00,1.551003E+03,0.000000E+00,1.806959E-01,5.449641E+01,2.675870E+02,1.553569E-03,3.117458E-02,6.686525E+01,3.100216E+02,1.906176E-03,3.611834E-02,0.000000E+00,3.774966E+02,0.000000E+00,4.397934E-02,4.589758E+01,2.607125E+02,1.308436E-03,3.037369E-02,1.814782E+02,2.096982E+03,5.173533E-03,2.443039E-01,3.192029E+02,4.352945E+03,9.099746E-03,5.071294E-01,8.133785E+00,3.330635E+02,2.318763E-04,3.880276E-02,0.000000E+00,4.259913E+03,0.000000E+00,4.962911E-01,0.000000E+00,1.065935E+03,0.000000E+00,1.241843E-01,8.321167E+01,5.956742E+02,2.372175E-03,6.939760E-02
13:03:00,4.261958E+02,1.051702E+03,1.214983E-02,1.225270E-01,1.411823E+03,3.443088E+03,4.024782E-02,4.011324E-01,3.395436E+02,5.629103E+02,9.679605E-03,6.558055E-02,4.344640E+02,7.770146E+02,1.238554E-02,9.052502E-02,7.774810E+02,1.116768E+04,2.216424E-02,1.301068E+00,8.839373E+02,6.122881E+03,2.519905E-02,7.133342E-01,1.777574E+01,4.417017E+02,5.067470E-04,5.145968E-02,0.000000E+00,1.162382E+03,0.000000E+00,1.354213E-01,3.384866E+02,1.518156E+03,9.649472E-03,1.768691E-01,0.000000E+00,2.111675E+03,0.000000E+00,2.460182E-01,0.000000E+00,2.209521E+03,0.000000E+00,2.574176E-01,0.000000E+00,4.534241E+03,0.000000E+00,5.282509E-01,0.000000E+00,1.806661E+03,0.000000E+00,2.104873E-01,0.000000E+00,3.445013E+02,0.000000E+00,4.013564E-02,0.000000E+00,3.372700E+02,0.000000E+00,3.929316E-02,0.000000E+00,2.579579E+02,0.000000E+00,3.005247E-02,0.000000E+00,4.698903E+03,0.000000E+00,5.474345E-01,5.832026E+02,4.900100E+03,1.662578E-02,5.708922E-01,0.000000E+00,4.669636E+02,0.000000E+00,5.440246E-02,7.788344E+02,6.240474E+03,2.220279E-02,7.270392E-01,1.127178E+03,4.469029E+03,3.213325E-02,5.206535E-01,0.000000E+00,2.528455E+03,0.000000E+00,2.945716E-01,0.000000E+00,1.551079E+03,0.000000E+00,1.807047E-01,5.449633E+01,2.677234E+02,1.553567E-03,3.119048E-02,6.686513E+01,3.103128E+02,1.906173E-03,3.615226E-02,0.000000E+00,3.776451E+02,0.000000E+00,4.399664E-02,4.589512E+01,2.608116E+02,1.308366E-03,3.038523E-02,1.814778E+02,2.097660E+03,5.173524E-03,2.443829E-01,3.192003E+02,4.353668E+03,9.099671E-03,5.072137E-01,8.120581E+00,3.331504E+02,2.314999E-04,3.881290E-02,0.000000E+00,4.261004E+03,0.000000E+00,4.964181E-01,0.000000E+00,1.066204E+03,0.000000E+00,1.242156E-01,8.321153E+01,5.960024E+02,2.372171E-03,6.943583E-02
