Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
13:04:00,4.261955E+02,1.053734E+03,1.214982E-02,1.227638E-01,1.411821E+03,3.455840E+03,4.024777E-02,4.026181E-01,3.395435E+02,5.654797E+02,9.679603E-03,6.587988E-02,4.344636E+02,7.788972E+02,1.238553E-02,9.074435E-02,7.774644E+02,1.117020E+04,2.216376E-02,1.301363E+00,8.839085E+02,6.125028E+03,2.519824E-02,7.135843E-01,1.776473E+01,4.418085E+02,5.064329E-04,5.147213E-02,0.000000E+00,1.162455E+03,0.000000E+00,1.354297E-01,3.384847E+02,1.518490E+03,9.649420E-03,1.769080E-01,0.000000E+00,2.111914E+03,0.000000E+00,2.460460E-01,0.000000E+00,2.209888E+03,0.000000E+00,2.574604E-01,0.000000E+00,4.535036E+03,0.000000E+00,5.283435E-01,0.000000E+00,1.806754E+03,0.000000E+00,2.104981E-01,0.000000E+00,3.445133E+02,0.000000E+00,4.013703E-02,0.000000E+00,3.372789E+02,0.000000E+00,3.929420E-02,0.000000E+00,2.582152E+02,0.000000E+00,3.008244E-02,0.000000E+00,4.699904E+03,0.000000E+00,5.475512E-01,5.831946E+02,4.901670E+03,1.662555E-02,5.710750E-01,0.000000E+00,4.669740E+02,0.000000E+00,5.440367E-02,7.788331E+02,6.242062E+03,2.220276E-02,7.272243E-01,1.127176E+03,4.471292E+03,3.213320E-02,5.209172E-01,0.000000E+00,2.528759E+03,0.000000E+00,2.946070E-01,0.000000E+00,1.551154E+03,0.000000E+00,1.807135E-01,5.449625E+01,2.678607E+02,1.553564E-03,3.120647E-02,6.686501E+01,3.106031E+02,1.906169E-03,3.618608E-02,0.000000E+00,3.777938E+02,0.000000E+00,4.401396E-02,4.589267E+01,2.609107E+02,1.308296E-03,3.039678E-02,1.814775E+02,2.098339E+03,5.173515E-03,2.444620E-01,3.191976E+02,4.354388E+03,9.099595E-03,5.072976E-01,8.107410E+00,3.332358E+02,2.311245E-04,3.882285E-02,0.000000E+00,4.262089E+03,0.000000E+00,4.965445E-01,0.000000E+00,1.066470E+03,0.000000E+00,1.242466E-01,8.321138E+01,5.963262E+02,2.372167E-03,6.947355E-02
13:05:00,4.261953E+02,1.055788E+03,1.214982E-02,1.230032E-01,1.411819E+03,3.468859E+03,4.024772E-02,4.041348E-01,3.395434E+02,5.681071E+02,9.679601E-03,6.618599E-02,4.344631E+02,7.808135E+02,1.238552E-02,9.096761E-02,7.774478E+02,1.117261E+04,2.216329E-02,1.301643E+00,8.838799E+02,6.127174E+03,2.519742E-02,7.138343E-01,1.775373E+01,4.419154E+02,5.061195E-04,5.148457E-02,0.000000E+00,1.162526E+03,0.000000E+00,1.354381E-01,3.384829E+02,1.518815E+03,9.649368E-03,1.769459E-01,0.000000E+00,2.112152E+03,0.000000E+00,2.460738E-01,0.000000E+00,2.210254E+03,0.000000E+00,2.575031E-01,0.000000E+00,4.535830E+03,0.000000E+00,5.284360E-01,0.000000E+00,1.806846E+03,0.000000E+00,2.105088E-01,0.000000E+00,3.445252E+02,0.000000E+00,4.013842E-02,0.000000E+00,3.372877E+02,0.000000E+00,3.929523E-02,0.000000E+00,2.584716E+02,0.000000E+00,3.011232E-02,0.000000E+00,4.700902E+03,0.000000E+00,5.476674E-01,5.831866E+02,4.903181E+03,1.662532E-02,5.712511E-01,0.000000E+00,4.669843E+02,0.000000E+00,5.440488E-02,7.788318E+02,6.243646E+03,2.220272E-02,7.274087E-01,1.127175E+03,4.473470E+03,3.213316E-02,5.211710E-01,0.000000E+00,2.529063E+03,0.000000E+00,2.946425E-01,0.000000E+00,1.551230E+03,0.000000E+00,1.807223E-01,5.449616E+01,2.679989E+02,1.553562E-03,3.122257E-02,6.686489E+01,3.108926E+02,1.906166E-03,3.621981E-02,0.000000E+00,3.779426E+02,0.000000E+00,4.403129E-02,4.589023E+01,2.610099E+02,1.308226E-03,3.040834E-02,1.814772E+02,2.099019E+03,5.173506E-03,2.445412E-01,3.191950E+02,4.355104E+03,9.099520E-03,5.073810E-01,8.094271E+00,3.333197E+02,2.307499E-04,3.883262E-02,0.000000E+00,4.263168E+03,0.000000E+00,4.966703E-01,0.000000E+00,1.066733E+03,0.000000E+00,1.242772E-01,8.321124E+01,5.966456E+02,2.372163E-03,6.951077E-02
13:06:00,4.261951E+02,1.057866E+03,1.214981E-02,1.232452E-01,1.411818E+03,3.482140E+03,4.024767E-02,4.056821E-01,3.395434E+02,5.707921E+02,9.679599E-03,6.649880E-02,4.344627E+02,7.827632E+02,1.238550E-02,9.119476E-02,7.774313E+02,1.117489E+04,2.216282E-02,1.301909E+00,8.838513E+02,6.129318E+03,2.519660E-02,7.140842E-01,1.774276E+01,4.420222E+02,5.058067E-04,5.149702E-02,0.000000E+00,1.162598E+03,0.000000E+00,1.354465E-01,3.384811E+02,1.519130E+03,9.649316E-03,1.769826E-01,0.000000E+00,2.112391E+03,0.000000E+00,2.461016E-01,0.000000E+00,2.210621E+03,0.000000E+00,2.575458E-01,0.000000E+00,4.536623E+03,0.000000E+00,5.285284E-01,0.000000E+00,1.806937E+03,0.000000E+00,2.105195E-01,0.000000E+00,3.445371E+02,0.000000E+00,4.013981E-02,0.000000E+00,3.372965E+02,0.000000E+00,3.929625E-02,0.000000E+00,2.587272E+02,0.000000E+00,3.014210E-02,0.000000E+00,4.701895E+03,0.000000E+00,5.477831E-01,5.831785E+02,4.904634E+03,1.662509E-02,5.714204E-01,0.000000E+00,4.669945E+02,0.000000E+00,5.440607E-02,7.788305E+02,6.245225E+03,2.220268E-02,7.275927E-01,1.127173E+03,4.475562E+03,3.213312E-02,5.214147E-01,0.000000E+00,2.529368E+03,0.000000E+00,2.946780E-01,0.000000E+00,1.551305E+03,0.000000E+00,1.807311E-01,5.449608E+01,2.681379E+02,1.553560E-03,3.123876E-02,6.686477E+01,3.111813E+02,1.906162E-03,3.625344E-02,0.000000E+00,3.780914E+02,0.000000E+00,4.404864E-02,4.588778E+01,2.611093E+02,1.308156E-03,3.041991E-02,1.814769E+02,2.099699E+03,5.173497E-03,2.446205E-01,3.191923E+02,4.355816E+03,9.099444E-03,5.074639E-01,8.081163E+00,3.334020E+02,2.303762E-04,3.884220E-02,0.000000E+00,4.264242E+03,0.000000E+00,4.967954E-01,0.000000E+00,1.066993E+03,0.000000E+00,1.243075E-01,8.321109E+01,5.969607E+02,2.372158E-03,6.954747E-02
13:07:00,4.261948E+02,1.059965E+03,1.214980E-02,1.234897E-01,1.411816E+03,3.495681E+03,4.024761E-02,4.072596E-01,3.395433E+02,5.735341E+02,9.679597E-03,6.681825E-02,4.344623E+02,7.847457E+02,1.238549E-02,9.142573E-02,7.774148E+02,1.117705E+04,2.216235E-02,1.302161E+00,8.838228E+02,6.131462E+03,2.519579E-02,7.143339E-01,1.773181E+01,4.421290E+02,5.054945E-04,5.150947E-02,0.000000E+00,1.162670E+03,0.000000E+00,1.354548E-01,3.384793E+02,1.519435E+03,9.649265E-03,1.770181E-01,0.000000E+00,2.112630E+03,0.000000E+00,2.461294E-01,0.000000E+00,2.210988E+03,0.000000E+00,2.575885E-01,0.000000E+00,4.537415E+03,0.000000E+00,5.286207E-01,0.000000E+00,1.807029E+03,0.000000E+00,2.105302E-01,0.000000E+00,3.445489E+02,0.000000E+00,4.014119E-02,0.000000E+00,3.373053E+02,0.000000E+00,3.929727E-02,0.000000E+00,2.589821E+02,0.000000E+00,3.017179E-02,0.000000E+00,4.702884E+03,0.000000E+00,5.478984E-01,5.831705E+02,4.906029E+03,1.662487E-02,5.715829E-01,0.000000E+00,4.670046E+02,0.000000E+00,5.440725E-02,7.788292E+02,6.246798E+03,2.220265E-02,7.277760E-01,1.127172E+03,4.477568E+03,3.213308E-02,5.216484E-01,0.000000E+00,2.529673E+03,0.000000E+00,2.947135E-01,0.000000E+00,1.551381E+03,0.000000E+00,1.807399E-01,5.449600E+01,2.682777E+02,1.553557E-03,3.125505E-02,6.686465E+01,3.114691E+02,1.906159E-03,3.628697E-02,0.000000E+00,3.782405E+02,0.000000E+00,4.406600E-02,4.588534E+01,2.612087E+02,1.308087E-03,3.043149E-02,1.814766E+02,2.100381E+03,5.173488E-03,2.446999E-01,3.191897E+02,4.356524E+03,9.099369E-03,5.075464E-01,8.068086E+00,3.334827E+02,2.300034E-04,3.885161E-02,0.000000E+00,4.265311E+03,0.000000E+00,4.969200E-01,0.000000E+00,1.067250E+03,0.000000E+00,1.243374E-01,8.321095E+01,5.972714E+02,2.372154E-03,6.958367E-02
13:08:00,4.261946E+02,1.062086E+03,1.214980E-02,1.237368E-01,1.411814E+03,3.509477E+03,4.024756E-02,4.088670E-01,3.395432E+02,5.763327E+02,9.679596E-03,6.714429E-02,4.344619E+02,7.867610E+02,1.238548E-02,9.166052E-02,7.773984E+02,1.117909E+04,2.216188E-02,1.302398E+00,8.837944E+02,6.133605E+03,2.519498E-02,7.145836E-01,1.772088E+01,4.422358E+02,5.051829E-04,5.152191E-02,0.000000E+00,1.162741E+03,0.000000E+00,1.354631E-01,3.384775E+02,1.519729E+03,9.649213E-03,1.770523E-01,0.000000E+00,2.112868E+03,0.000000E+00,2.461572E-01,0.000000E+00,2.211354E+03,0.000000E+00,2.576312E-01,0.000000E+00,4.538206E+03,0.000000E+00,5.287129E-01,0.000000E+00,1.807120E+03,0.000000E+00,2.105408E-01,0.000000E+00,3.445607E+02,0.000000E+00,4.014256E-02,0.000000E+00,3.373139E+02,0.000000E+00,3.929828E-02,0.000000E+00,2.592361E+02,0.000000E+00,3.020138E-02,0.000000E+00,4.703870E+03,0.000000E+00,5.480132E-01,5.831626E+02,4.907366E+03,1.662464E-02,5.717387E-01,0.000000E+00,4.670147E+02,0.000000E+00,5.440841E-02,7.788280E+02,6.248367E+03,2.220261E-02,7.279588E-01,1.127170E+03,4.479488E+03,3.213303E-02,5.218721E-01,0.000000E+00,2.529979E+03,0.000000E+00,2.947491E-01,0.000000E+00,1.551456E+03,0.000000E+00,1.807487E-01,5.449591E+01,2.684183E+02,1.553555E-03,3.127143E-02,6.686453E+01,3.117560E+02,1.906156E-03,3.632040E-02,0.000000E+00,3.783896E+02,0.000000E+00,4.408337E-02,4.588290E+01,2.613082E+02,1.308017E-03,3.044308E-02,1.814763E+02,2.101063E+03,5.173479E-03,2.447794E-01,3.191871E+02,4.357228E+03,9.099294E-03,5.076284E-01,8.055041E+00,3.335619E+02,2.296315E-04,3.886083E-02,0.000000E+00,4.266375E+03,0.000000E+00,4.970439E-01,0.000000E+00,1.067504E+03,0.000000E+00,1.243670E-01,8.321081E+01,5.975777E+02,2.372150E-03,6.961936E-02
13:09:00,4.261943E+02,1.064228E+03,1.214979E-02,1.239864E-01,1.411812E+03,3.523527E+03,4.024751E-02,4.105039E-01,3.395432E+02,5.791873E+02,9.679594E-03,6.747686E-02,4.344615E+02,7.888085E+02,1.238547E-02,9.189906E-02,7.773820E+02,1.118101E+04,2.216142E-02,1.302622E+00,8.837660E+02,6.135748E+03,2.519417E-02,7.148332E-01,1.770997E+01,4.423427E+02,5.048719E-04,5.153436E-02,0.000000E+00,1.162812E+03,0.000000E+00,1.354714E-01,3.384757E+02,1.520012E+03,9.649162E-03,1.770853E-01,0.000000E+00,2.113107E+03,0.000000E+00,2.461850E-01,0.000000E+00,2.211721E+03,0.000000E+00,2.576739E-01,0.000000E+00,4.538997E+03,0.000000E+00,5.288050E-01,0.000000E+00,1.807211E+03,0.000000E+00,2.105513E-01,0.000000E+00,3.445725E+02,0.000000E+00,4.014393E-02,0.000000E+00,3.373225E+02,0.000000E+00,3.929929E-02,0.000000E+00,2.594893E+02,0.000000E+00,3.023088E-02,0.000000E+00,4.704851E+03,0.000000E+00,5.481275E-01,5.831546E+02,4.908645E+03,1.662441E-02,5.718877E-01,0.000000E+00,4.670246E+02,0.000000E+00,5.440957E-02,7.788267E+02,6.249931E+03,2.220258E-02,7.281410E-01,1.127169E+03,4.481322E+03,3.213299E-02,5.220857E-01,0.000000E+00,2.530285E+03,0.000000E+00,2.947848E-01,0.000000E+00,1.551532E+03,0.000000E+00,1.807575E-01,5.449583E+01,2.685597E+02,1.553553E-03,3.128791E-02,6.686441E+01,3.120421E+02,1.906152E-03,3.635373E-02,0.000000E+00,3.785388E+02,0.000000E+00,4.410076E-02,4.588046E+01,2.614077E+02,1.307948E-03,3.045468E-02,1.814759E+02,2.101747E+03,5.173470E-03,2.448590E-01,3.191844E+02,4.357928E+03,9.099220E-03,5.077099E-01,8.042027E+00,3.336396E+02,2.292605E-04,3.886988E-02,0.000000E+00,4.267433E+03,0.000000E+00,4.971672E-01,0.000000E+00,1.067754E+03,0.000000E+00,1.243962E-01,8.321067E+01,5.978798E+02,2.372146E-03,6.965455E-02
13:10:00,4.261941E+02,1.066392E+03,1.214978E-02,1.242385E-01,1.411810E+03,3.537826E+03,4.024746E-02,4.121698E-01,3.395431E+02,5.820973E+02,9.679592E-03,6.781589E-02,4.344611E+02,7.908880E+02,1.238546E-02,9.214133E-02,7.773657E+02,1.118281E+04,2.216095E-02,1.302831E+00,8.837378E+02,6.137890E+03,2.519337E-02,7.150827E-01,1.769908E+01,4.424495E+02,5.045615E-04,5.154680E-02,0.000000E+00,1.162883E+03,0.000000E+00,1.354796E-01,3.384739E+02,1.520284E+03,9.649111E-03,1.771170E-01,0.000000E+00,2.113346E+03,0.000000E+00,2.462129E-01,0.000000E+00,2.212087E+03,0.000000E+00,2.577166E-01,0.000000E+00,4.539786E+03,0.000000E+00,5.288970E-01,0.000000E+00,1.807301E+03,0.000000E+00,2.105619E-01,0.000000E+00,3.445842E+02,0.000000E+00,4.014529E-02,0.000000E+00,3.373311E+02,0.000000E+00,3.930028E-02,0.000000E+00,2.597416E+02,0.000000E+00,3.026028E-02,0.000000E+00,4.705828E+03,0.000000E+00,5.482413E-01,5.831466E+02,4.909866E+03,1.662418E-02,5.720299E-01,0.000000E+00,4.670344E+02,0.000000E+00,5.441071E-02,7.788255E+02,6.251491E+03,2.220254E-02,7.283227E-01,1.127167E+03,4.483070E+03,3.213295E-02,5.222894E-01,0.000000E+00,2.530591E+03,0.000000E+00,2.948205E-01,0.000000E+00,1.551607E+03,0.000000E+00,1.807663E-01,5.449575E+01,2.687020E+02,1.553550E-03,3.130448E-02,6.686430E+01,3.123273E+02,1.906149E-03,3.638695E-02,0.000000E+00,3.786882E+02,0.000000E+00,4.411816E-02,4.587802E+01,2.615074E+02,1.307878E-03,3.046629E-02,1.814756E+02,2.102431E+03,5.173461E-03,2.449387E-01,3.191818E+02,4.358624E+03,9.099145E-03,5.077910E-01,8.029043E+00,3.337157E+02,2.288904E-04,3.887875E-02,0.000000E+00,4.268486E+03,0.000000E+00,4.972898E-01,0.000000E+00,1.068002E+03,0.000000E+00,1.244250E-01,8.321052E+01,5.981774E+02,2.372142E-03,6.968923E-02
13:11:00,4.261939E+02,1.068575E+03,1.214978E-02,1.244929E-01,1.411808E+03,3.552371E+03,4.024741E-02,4.138643E-01,3.395431E+02,5.850624E+02,9.679590E-03,6.816133E-02,4.344606E+02,7.929990E+02,1.238545E-02,9.238727E-02,7.773495E+02,1.118448E+04,2.216049E-02,1.303026E+00,8.837096E+02,6.140031E+03,2.519256E-02,7.153322E-01,1.768821E+01,4.425563E+02,5.042517E-04,5.155925E-02,0.000000E+00,1.162953E+03,0.000000E+00,1.354878E-01,3.384721E+02,1.520546E+03,9.649060E-03,1.771475E-01,0.000000E+00,2.113585E+03,0.000000E+00,2.462407E-01,0.000000E+00,2.212454E+03,0.000000E+00,2.577593E-01,0.000000E+00,4.540575E+03,0.000000E+00,5.289889E-01,0.000000E+00,1.807391E+03,0.000000E+00,2.105723E-01,0.000000E+00,3.445958E+02,0.000000E+00,4.014665E-02,0.000000E+00,3.373396E+02,0.000000E+00,3.930127E-02,0.000000E+00,2.599932E+02,0.000000E+00,3.028958E-02,0.000000E+00,4.706802E+03,0.000000E+00,5.483547E-01,5.831387E+02,4.911028E+03,1.662396E-02,5.721653E-01,0.000000E+00,4.670441E+02,0.000000E+00,5.441184E-02,7.788242E+02,6.253045E+03,2.220250E-02,7.285038E-01,1.127166E+03,4.484732E+03,3.213291E-02,5.224830E-01,0.000000E+00,2.530898E+03,0.000000E+00,2.948562E-01,0.000000E+00,1.551683E+03,0.000000E+00,1.807751E-01,5.449567E+01,2.688450E+02,1.553548E-03,3.132114E-02,6.686418E+01,3.126116E+02,1.906146E-03,3.642007E-02,0.000000E+00,3.788376E+02,0.000000E+00,4.413557E-02,4.587558E+01,2.616071E+02,1.307809E-03,3.047791E-02,1.814753E+02,2.103116E+03,5.173452E-03,2.450185E-01,3.191792E+02,4.359316E+03,9.099071E-03,5.078716E-01,8.016091E+00,3.337902E+02,2.285211E-04,3.888743E-02,0.000000E+00,4.269533E+03,0.000000E+00,4.974118E-01,0.000000E+00,1.068247E+03,0.000000E+00,1.244535E-01,8.321038E+01,5.984707E+02,2.372138E-03,6.972340E-02
13:12:00,4.261936E+02,1.070779E+03,1.214977E-02,1.247496E-01,1.411807E+03,3.567158E+03,4.024736E-02,4.155870E-01,3.395430E+02,5.880818E+02,9.679589E-03,6.851310E-02,4.344602E+02,7.951412E+02,1.238543E-02,9.263684E-02,7.773333E+02,1.118604E+04,2.216003E-02,1.303207E+00,8.836815E+02,6.142173E+03,2.519176E-02,7.155817E-01,1.767737E+01,4.426631E+02,5.039424E-04,5.157169E-02,0.000000E+00,1.163023E+03,0.000000E+00,1.354960E-01,3.384703E+02,1.520796E+03,9.649009E-03,1.771766E-01,0.000000E+00,2.113824E+03,0.000000E+00,2.462685E-01,0.000000E+00,2.212821E+03,0.000000E+00,2.578020E-01,0.000000E+00,4.541363E+03,0.000000E+00,5.290806E-01,0.000000E+00,1.807480E+03,0.000000E+00,2.105828E-01,0.000000E+00,3.446074E+02,0.000000E+00,4.014800E-02,0.000000E+00,3.373480E+02,0.000000E+00,3.930226E-02,0.000000E+00,2.602439E+02,0.000000E+00,3.031879E-02,0.000000E+00,4.707771E+03,0.000000E+00,5.484676E-01,5.831307E+02,4.912132E+03,1.662373E-02,5.722938E-01,0.000000E+00,4.670537E+02,0.000000E+00,5.441296E-02,7.788229E+02,6.254594E+03,2.220247E-02,7.286843E-01,1.127164E+03,4.486308E+03,3.213287E-02,5.226666E-01,0.000000E+00,2.531205E+03,0.000000E+00,2.948920E-01,0.000000E+00,1.551758E+03,0.000000E+00,1.807838E-01,5.449559E+01,2.689887E+02,1.553546E-03,3.133789E-02,6.686406E+01,3.128949E+02,1.906142E-03,3.645308E-02,0.000000E+00,3.789871E+02,0.000000E+00,4.415299E-02,4.587315E+01,2.617070E+02,1.307739E-03,3.048954E-02,1.814750E+02,2.103802E+03,5.173443E-03,2.450984E-01,3.191766E+02,4.360004E+03,9.098997E-03,5.079518E-01,8.003168E+00,3.338632E+02,2.281528E-04,3.889594E-02,0.000000E+00,4.270575E+03,0.000000E+00,4.975332E-01,0.000000E+00,1.068488E+03,0.000000E+00,1.244817E-01,8.321024E+01,5.987597E+02,2.372134E-03,6.975706E-02
13:13:00,4.261934E+02,1.073002E+03,1.214976E-02,1.250086E-01,1.411805E+03,3.582183E+03,4.024730E-02,4.173375E-01,3.395429E+02,5.911551E+02,9.679587E-03,6.887115E-02,4.344598E+02,7.973141E+02,1.238542E-02,9.288999E-02,7.773171E+02,1.118747E+04,2.215956E-02,1.303374E+00,8.836534E+02,6.144314E+03,2.519096E-02,7.158312E-01,1.766654E+01,4.427699E+02,5.036338E-04,5.158413E-02,0.000000E+00,1.163093E+03,0.000000E+00,1.355042E-01,3.384685E+02,1.521035E+03,9.648959E-03,1.772045E-01,0.000000E+00,2.114063E+03,0.000000E+00,2.462964E-01,0.000000E+00,2.213187E+03,0.000000E+00,2.578448E-01,0.000000E+00,4.542150E+03,0.000000E+00,5.291723E-01,0.000000E+00,1.807570E+03,0.000000E+00,2.105932E-01,0.000000E+00,3.446190E+02,0.000000E+00,4.014935E-02,0.000000E+00,3.373564E+02,0.000000E+00,3.930323E-02,0.000000E+00,2.604937E+02,0.000000E+00,3.034790E-02,0.000000E+00,4.708736E+03,0.000000E+00,5.485801E-01,5.831228E+02,4.913177E+03,1.662350E-02,5.724156E-01,0.000000E+00,4.670632E+02,0.000000E+00,5.441407E-02,7.788217E+02,6.256139E+03,2.220243E-02,7.288642E-01,1.127163E+03,4.487799E+03,3.213283E-02,5.228403E-01,0.000000E+00,2.531512E+03,0.000000E+00,2.949278E-01,0.000000E+00,1.551834E+03,0.000000E+00,1.807926E-01,5.449550E+01,2.691332E+02,1.553543E-03,3.135473E-02,6.686394E+01,3.131773E+02,1.906139E-03,3.648599E-02,0.000000E+00,3.791368E+02,0.000000E+00,4.417043E-02,4.587072E+01,2.618068E+02,1.307670E-03,3.050118E-02,1.814747E+02,2.104488E+03,5.173434E-03,2.451784E-01,3.191740E+02,4.360688E+03,9.098923E-03,5.080315E-01,7.990276E+00,3.339347E+02,2.277852E-04,3.890427E-02,0.000000E+00,4.271612E+03,0.000000E+00,4.976540E-01,0.000000E+00,1.068727E+03,0.000000E+00,1.245095E-01,8.321010E+01,5.990443E+02,2.372130E-03,6.979023E-02
13:14:00,4.261932E+02,1.075245E+03,1.214976E-02,1.252699E-01,1.411803E+03,3.597444E+03,4.024725E-02,4.191154E-01,3.395429E+02,5.942818E+02,9.679585E-03,6.923541E-02,4.344594E+02,7.995173E+02,1.238541E-02,9.314668E-02,7.773010E+02,1.118878E+04,2.215911E-02,1.303526E+00,8.836254E+02,6.146455E+03,2.519017E-02,7.160807E-01,1.765574E+01,4.428767E+02,5.033258E-04,5.159657E-02,0.000000E+00,1.163163E+03,0.000000E+00,1.355123E-01,3.384668E+02,1.521262E+03,9.648908E-03,1.772309E-01,0.000000E+00,2.114302E+03,0.000000E+00,2.463242E-01,0.000000E+00,2.213554E+03,0.000000E+00,2.578875E-01,0.000000E+00,4.542936E+03,0.000000E+00,5.292639E-01,0.000000E+00,1.807658E+03,0.000000E+00,2.106035E-01,0.000000E+00,3.446305E+02,0.000000E+00,4.015069E-02,0.000000E+00,3.373647E+02,0.000000E+00,3.930420E-02,0.000000E+00,2.607428E+02,0.000000E+00,3.037692E-02,0.000000E+00,4.709697E+03,0.000000E+00,5.486920E-01,5.831149E+02,4.914163E+03,1.662328E-02,5.725306E-01,0.000000E+00,4.670726E+02,0.000000E+00,5.441516E-02,7.788204E+02,6.257678E+03,2.220240E-02,7.290436E-01,1.127162E+03,4.489203E+03,3.213279E-02,5.230039E-01,0.000000E+00,2.531820E+03,0.000000E+00,2.949636E-01,0.000000E+00,1.551909E+03,0.000000E+00,1.808014E-01,5.449542E+01,2.692785E+02,1.553541E-03,3.137165E-02,6.686383E+01,3.134588E+02,1.906136E-03,3.651878E-02,0.000000E+00,3.792865E+02,0.000000E+00,4.418787E-02,4.586830E+01,2.619068E+02,1.307601E-03,3.051283E-02,1.814744E+02,2.105176E+03,5.173425E-03,2.452585E-01,3.191714E+02,4.361368E+03,9.098849E-03,5.081107E-01,7.977415E+00,3.340047E+02,2.274186E-04,3.891242E-02,0.000000E+00,4.272643E+03,0.000000E+00,4.977741E-01,0.000000E+00,1.068963E+03,0.000000E+00,1.245369E-01,8.320996E+01,5.993246E+02,2.372126E-03,6.982288E-02
13:15:00,4.261929E+02,1.077506E+03,1.214975E-02,1.255333E-01,1.411801E+03,3.612935E+03,4.024720E-02,4.209203E-01,3.395428E+02,5.974612E+02,9.679584E-03,6.960582E-02,4.344590E+02,8.017506E+02,1.238540E-02,9.340687E-02,7.772849E+02,1.118997E+04,2.215865E-02,1.303665E+00,8.835976E+02,6.148597E+03,2.518937E-02,7.163302E-01,1.764495E+01,4.429835E+02,5.030183E-04,5.160901E-02,0.000000E+00,1.163233E+03,0.000000E+00,1.355204E-01,3.384650E+02,1.521478E+03,9.648858E-03,1.772561E-01,0.000000E+00,2.114541E+03,0.000000E+00,2.463521E-01,0.000000E+00,2.213920E+03,0.000000E+00,2.579301E-01,0.000000E+00,4.543721E+03,0.000000E+00,5.293554E-01,0.000000E+00,1.807747E+03,0.000000E+00,2.106138E-01,0.000000E+00,3.446420E+02,0.000000E+00,4.015203E-02,0.000000E+00,3.373730E+02,0.000000E+00,3.930517E-02,0.000000E+00,2.609910E+02,0.000000E+00,3.040583E-02,0.000000E+00,4.710654E+03,0.000000E+00,5.488035E-01,5.831070E+02,4.915091E+03,1.662305E-02,5.726387E-01,0.000000E+00,4.670819E+02,0.000000E+00,5.441624E-02,7.788192E+02,6.259213E+03,2.220236E-02,7.292224E-01,1.127160E+03,4.490522E+03,3.213275E-02,5.231575E-01,0.000000E+00,2.532128E+03,0.000000E+00,2.949996E-01,0.000000E+00,1.551984E+03,0.000000E+00,1.808102E-01,5.449534E+01,2.694245E+02,1.553539E-03,3.138866E-02,6.686371E+01,3.137394E+02,1.906132E-03,3.655146E-02,0.000000E+00,3.794364E+02,0.000000E+00,4.420533E-02,4.586587E+01,2.620069E+02,1.307532E-03,3.052448E-02,1.814741E+02,2.105864E+03,5.173416E-03,2.453387E-01,3.191689E+02,4.362044E+03,9.098775E-03,5.081895E-01,7.964583E+00,3.340732E+02,2.270528E-04,3.892039E-02,0.000000E+00,4.273668E+03,0.000000E+00,4.978936E-01,0.000000E+00,1.069195E+03,0.000000E+00,1.245640E-01,8.320982E+01,5.996006E+02,2.372122E-03,6.985503E-02
13:16:00,4.261927E+02,1.079785E+03,1.214974E-02,1.257988E-01,1.411800E+03,3.628655E+03,4.024715E-02,4.227517E-01,3.395428E+02,6.006927E+02,9.679582E-03,6.998231E-02,4.344586E+02,8.040135E+02,1.238539E-02,9.367050E-02,7.772689E+02,1.119103E+04,2.215819E-02,1.303789E+00,8.835697E+02,6.150739E+03,2.518858E-02,7.165797E-01,1.763419E+01,4.430902E+02,5.027115E-04,5.162145E-02,0.000000E+00,1.163302E+03,0.000000E+00,1.355285E-01,3.384632E+02,1.521681E+03,9.648808E-03,1.772798E-01,0.000000E+00,2.114780E+03,0.000000E+00,2.463799E-01,0.000000E+00,2.214287E+03,0.000000E+00,2.579728E-01,0.000000E+00,4.544505E+03,0.000000E+00,5.294467E-01,0.000000E+00,1.807835E+03,0.000000E+00,2.106241E-01,0.000000E+00,3.446534E+02,0.000000E+00,4.015336E-02,0.000000E+00,3.373812E+02,0.000000E+00,3.930612E-02,0.000000E+00,2.612384E+02,0.000000E+00,3.043465E-02,0.000000E+00,4.711607E+03,0.000000E+00,5.489146E-01,5.830991E+02,4.915961E+03,1.662283E-02,5.727400E-01,0.000000E+00,4.670911E+02,0.000000E+00,5.441731E-02,7.788180E+02,6.260743E+03,2.220233E-02,7.294006E-01,1.127159E+03,4.491754E+03,3.213271E-02,5.233011E-01,0.000000E+00,2.532437E+03,0.000000E+00,2.950355E-01,0.000000E+00,1.552060E+03,0.000000E+00,1.808190E-01,5.449526E+01,2.695712E+02,1.553536E-03,3.140575E-02,6.686360E+01,3.140189E+02,1.906129E-03,3.658403E-02,0.000000E+00,3.795863E+02,0.000000E+00,4.422279E-02,4.586345E+01,2.621070E+02,1.307463E-03,3.053615E-02,1.814738E+02,2.106554E+03,5.173407E-03,2.454190E-01,3.191663E+02,4.362716E+03,9.098702E-03,5.082678E-01,7.951780E+00,3.341401E+02,2.266878E-04,3.892819E-02,0.000000E+00,4.274688E+03,0.000000E+00,4.980124E-01,0.000000E+00,1.069424E+03,0.000000E+00,1.245907E-01,8.320968E+01,5.998723E+02,2.372118E-03,6.988668E-02
13:17:00,4.261925E+02,1.082082E+03,1.214974E-02,1.260665E-01,1.411798E+03,3.644599E+03,4.024710E-02,4.246092E-01,3.395427E+02,6.039759E+02,9.679581E-03,7.036481E-02,4.344582E+02,8.063055E+02,1.238538E-02,9.393753E-02,7.772529E+02,1.119198E+04,2.215774E-02,1.303899E+00,8.835420E+02,6.152881E+03,2.518779E-02,7.168292E-01,1.762344E+01,4.431970E+02,5.024052E-04,5.163389E-02,0.000000E+00,1.163371E+03,0.000000E+00,1.355365E-01,3.384615E+02,1.521873E+03,9.648758E-03,1.773021E-01,0.000000E+00,2.115019E+03,0.000000E+00,2.464078E-01,0.000000E+00,2.214653E+03,0.000000E+00,2.580155E-01,0.000000E+00,4.545289E+03,0.000000E+00,5.295380E-01,0.000000E+00,1.807923E+03,0.000000E+00,2.106343E-01,0.000000E+00,3.446648E+02,0.000000E+00,4.015469E-02,0.000000E+00,3.373894E+02,0.000000E+00,3.930707E-02,0.000000E+00,2.614849E+02,0.000000E+00,3.046338E-02,0.000000E+00,4.712556E+03,0.000000E+00,5.490251E-01,5.830912E+02,4.916771E+03,1.662260E-02,5.728344E-01,0.000000E+00,4.671001E+02,0.000000E+00,5.441837E-02,7.788167E+02,6.262267E+03,2.220229E-02,7.295782E-01,1.127157E+03,4.492901E+03,3.213267E-02,5.234347E-01,0.000000E+00,2.532746E+03,0.000000E+00,2.950715E-01,0.000000E+00,1.552135E+03,0.000000E+00,1.808278E-01,5.449518E+01,2.697186E+02,1.553534E-03,3.142293E-02,6.686348E+01,3.142975E+02,1.906126E-03,3.661649E-02,0.000000E+00,3.797363E+02,0.000000E+00,4.424027E-02,4.586104E+01,2.622072E+02,1.307394E-03,3.054782E-02,1.814735E+02,2.107244E+03,5.173399E-03,2.454994E-01,3.191637E+02,4.363384E+03,9.098629E-03,5.083456E-01,7.939008E+00,3.342055E+02,2.263237E-04,3.893582E-02,0.000000E+00,4.275702E+03,0.000000E+00,4.981306E-01,0.000000E+00,1.069651E+03,0.000000E+00,1.246171E-01,8.320954E+01,6.001396E+02,2.372114E-03,6.991783E-02
13:18:00,4.261922E+02,1.084397E+03,1.214973E-02,1.263361E-01,1.411796E+03,3.660763E+03,4.024705E-02,4.264924E-01,3.395427E+02,6.073101E+02,9.679579E-03,7.075325E-02,4.344578E+02,8.086263E+02,1.238536E-02,9.420791E-02,7.772370E+02,1.119280E+04,2.215728E-02,1.303995E+00,8.835143E+02,6.155023E+03,2.518700E-02,7.170788E-01,1.761272E+01,4.433037E+02,5.020995E-04,5.164632E-02,0.000000E+00,1.163440E+03,0.000000E+00,1.355445E-01,3.384597E+02,1.522053E+03,9.648708E-03,1.773231E-01,0.000000E+00,2.115258E+03,0.000000E+00,2.464356E-01,0.000000E+00,2.215019E+03,0.000000E+00,2.580582E-01,0.000000E+00,4.546071E+03,0.000000E+00,5.296292E-01,0.000000E+00,1.808010E+03,0.000000E+00,2.106445E-01,0.000000E+00,3.446762E+02,0.000000E+00,4.015601E-02,0.000000E+00,3.373975E+02,0.000000E+00,3.930801E-02,0.000000E+00,2.617306E+02,0.000000E+00,3.049200E-02,0.000000E+00,4.713501E+03,0.000000E+00,5.491352E-01,5.830834E+02,4.917523E+03,1.662238E-02,5.729220E-01,0.000000E+00,4.671091E+02,0.000000E+00,5.441942E-02,7.788155E+02,6.263787E+03,2.220226E-02,7.297553E-01,1.127156E+03,4.493962E+03,3.213263E-02,5.235583E-01,0.000000E+00,2.533056E+03,0.000000E+00,2.951076E-01,0.000000E+00,1.552210E+03,0.000000E+00,1.808365E-01,5.449510E+01,2.698667E+02,1.553532E-03,3.144018E-02,6.686336E+01,3.145751E+02,1.906122E-03,3.664883E-02,0.000000E+00,3.798864E+02,0.000000E+00,4.425776E-02,4.585862E+01,2.623074E+02,1.307325E-03,3.055950E-02,1.814731E+02,2.107935E+03,5.173390E-03,2.455799E-01,3.191611E+02,4.364048E+03,9.098556E-03,5.084230E-01,7.926265E+00,3.342695E+02,2.259604E-04,3.894327E-02,0.000000E+00,4.276711E+03,0.000000E+00,4.982481E-01,0.000000E+00,1.069874E+03,0.000000E+00,1.246431E-01,8.320940E+01,6.004026E+02,2.372110E-03,6.994847E-02
13:19:00,4.261920E+02,1.086728E+03,1.214972E-02,1.266077E-01,1.411794E+03,3.677144E+03,4.024700E-02,4.284008E-01,3.395426E+02,6.106946E+02,9.679578E-03,7.114756E-02,4.344574E+02,8.109755E+02,1.238535E-02,9.448160E-02,7.772212E+02,1.119350E+04,2.215683E-02,1.304077E+00,8.834867E+02,6.157166E+03,2.518621E-02,7.173284E-01,1.760201E+01,4.434105E+02,5.017943E-04,5.165876E-02,0.000000E+00,1.163509E+03,0.000000E+00,1.355525E-01,3.384580E+02,1.522220E+03,9.648658E-03,1.773426E-01,0.000000E+00,2.115497E+03,0.000000E+00,2.464635E-01,0.000000E+00,2.215385E+03,0.000000E+00,2.581008E-01,0.000000E+00,4.546853E+03,0.000000E+00,5.297203E-01,0.000000E+00,1.808097E+03,0.000000E+00,2.106546E-01,0.000000E+00,3.446874E+02,0.000000E+00,4.015732E-02,0.000000E+00,3.374055E+02,0.000000E+00,3.930895E-02,0.000000E+00,2.619755E+02,0.000000E+00,3.052053E-02,0.000000E+00,4.714442E+03,0.000000E+00,5.492448E-01,5.830755E+02,4.918216E+03,1.662216E-02,5.730027E-01,0.000000E+00,4.671180E+02,0.000000E+00,5.442046E-02,7.788142E+02,6.265302E+03,2.220222E-02,7.299317E-01,1.127155E+03,4.494938E+03,3.213259E-02,5.236720E-01,0.000000E+00,2.533366E+03,0.000000E+00,2.951437E-01,0.000000E+00,1.552286E+03,0.000000E+00,1.808453E-01,5.449502E+01,2.700155E+02,1.553529E-03,3.145751E-02,6.686325E+01,3.148517E+02,1.906119E-03,3.668105E-02,0.000000E+00,3.800366E+02,0.000000E+00,4.427525E-02,4.585621E+01,2.624077E+02,1.307256E-03,3.057118E-02,1.814728E+02,2.108627E+03,5.173381E-03,2.456605E-01,3.191586E+02,4.364708E+03,9.098483E-03,5.084999E-01,7.913551E+00,3.343319E+02,2.255980E-04,3.895054E-02,0.000000E+00,4.277715E+03,0.000000E+00,4.983650E-01,0.000000E+00,1.070094E+03,0.000000E+00,1.246688E-01,8.320926E+01,6.006614E+02,2.372106E-03,6.997861E-02
13:20:00,4.261918E+02,1.089076E+03,1.214972E-02,1.268813E-01,1.411793E+03,3.693738E+03,4.024695E-02,4.303341E-01,3.395426E+02,6.141290E+02,9.679576E-03,7.154767E-02,4.344570E+02,8.133525E+02,1.238534E-02,9.475853E-02,7.772054E+02,1.119408E+04,2.215638E-02,1.304145E+00,8.834592E+02,6.159309E+03,2.518543E-02,7.175781E-01,1.759133E+01,4.435172E+02,5.014898E-04,5.167119E-02,0.000000E+00,1.163577E+03,0.000000E+00,1.355605E-01,3.384563E+02,1.522376E+03,9.648608E-03,1.773607E-01,0.000000E+00,2.115737E+03,0.000000E+00,2.464914E-01,0.000000E+00,2.215751E+03,0.000000E+00,2.581435E-01,0.000000E+00,4.547634E+03,0.000000E+00,5.298113E-01,0.000000E+00,1.808184E+03,0.000000E+00,2.106647E-01,0.000000E+00,3.446987E+02,0.000000E+00,4.015863E-02,0.000000E+00,3.374135E+02,0.000000E+00,3.930988E-02,0.000000E+00,2.622195E+02,0.000000E+00,3.054896E-02,0.000000E+00,4.715378E+03,0.000000E+00,5.493539E-01,5.830677E+02,4.918851E+03,1.662193E-02,5.730766E-01,0.000000E+00,4.671268E+02,0.000000E+00,5.442148E-02,7.788130E+02,6.266812E+03,2.220219E-02,7.301076E-01,1.127153E+03,4.495828E+03,3.213255E-02,5.237756E-01,0.000000E+00,2.533676E+03,0.000000E+00,2.951799E-01,0.000000E+00,1.552361E+03,0.000000E+00,1.808541E-01,5.449494E+01,2.701650E+02,1.553527E-03,3.147493E-02,6.686313E+01,3.151272E+02,1.906116E-03,3.671315E-02,0.000000E+00,3.801868E+02,0.000000E+00,4.429276E-02,4.585380E+01,2.625081E+02,1.307188E-03,3.058288E-02,1.814725E+02,2.109320E+03,5.173372E-03,2.457413E-01,3.191560E+02,4.365364E+03,9.098410E-03,5.085763E-01,7.900866E+00,3.343929E+02,2.252363E-04,3.895764E-02,0.000000E+00,4.278712E+03,0.000000E+00,4.984812E-01,0.000000E+00,1.070311E+03,0.000000E+00,1.246941E-01,8.320913E+01,6.009158E+02,2.372102E-03,7.000825E-02
13:21:00,4.261915E+02,1.091440E+03,1.214971E-02,1.271566E-01,1.411791E+03,3.710541E+03,4.024690E-02,4.322917E-01,3.395425E+02,6.176126E+02,9.679575E-03,7.195352E-02,4.344566E+02,8.157571E+02,1.238533E-02,9.503867E-02,7.771896E+02,1.119454E+04,2.215593E-02,1.304198E+00,8.834317E+02,6.161453E+03,2.518464E-02,7.178279E-01,1.758067E+01,4.436239E+02,5.011858E-04,5.168362E-02,0.000000E+00,1.163645E+03,0.000000E+00,1.355684E-01,3.384545E+02,1.522518E+03,9.648559E-03,1.773773E-01,0.000000E+00,2.115976E+03,0.000000E+00,2.465193E-01,0.000000E+00,2.216117E+03,0.000000E+00,2.581861E-01,0.000000E+00,4.548414E+03,0.000000E+00,5.299022E-01,0.000000E+00,1.808270E+03,0.000000E+00,2.106748E-01,0.000000E+00,3.447099E+02,0.000000E+00,4.015994E-02,0.000000E+00,3.374214E+02,0.000000E+00,3.931080E-02,0.000000E+00,2.624627E+02,0.000000E+00,3.057729E-02,0.000000E+00,4.716311E+03,0.000000E+00,5.494626E-01,5.830598E+02,4.919426E+03,1.662171E-02,5.731437E-01,0.000000E+00,4.671355E+02,0.000000E+00,5.442249E-02,7.788118E+02,6.268317E+03,2.220215E-02,7.302830E-01,1.127152E+03,4.496632E+03,3.213251E-02,5.238693E-01,0.000000E+00,2.533987E+03,0.000000E+00,2.952161E-01,0.000000E+00,1.552436E+03,0.000000E+00,1.808629E-01,5.449486E+01,2.703151E+02,1.553525E-03,3.149242E-02,6.686302E+01,3.154018E+02,1.906112E-03,3.674513E-02,0.000000E+00,3.803372E+02,0.000000E+00,4.431027E-02,4.585140E+01,2.626086E+02,1.307119E-03,3.059458E-02,1.814722E+02,2.110013E+03,5.173363E-03,2.458221E-01,3.191535E+02,4.366017E+03,9.098337E-03,5.086523E-01,7.888210E+00,3.344524E+02,2.248756E-04,3.896457E-02,0.000000E+00,4.279705E+03,0.000000E+00,4.985968E-01,0.000000E+00,1.070525E+03,0.000000E+00,1.247190E-01,8.320899E+01,6.011659E+02,2.372098E-03,7.003740E-02
13:22:00,4.261913E+02,1.093819E+03,1.214970E-02,1.274338E-01,1.411789E+03,3.727550E+03,4.024686E-02,4.342733E-01,3.395424E+02,6.211447E+02,9.679573E-03,7.236502E-02,4.344562E+02,8.181887E+02,1.238532E-02,9.532197E-02,7.771739E+02,1.119488E+04,2.215548E-02,1.304237E+00,8.834044E+02,6.163597E+03,2.518386E-02,7.180777E-01,1.757002E+01,4.437305E+02,5.008823E-04,5.169605E-02,0.000000E+00,1.163713E+03,0.000000E+00,1.355763E-01,3.384528E+02,1.522649E+03,9.648510E-03,1.773925E-01,0.000000E+00,2.116216E+03,0.000000E+00,2.465472E-01,0.000000E+00,2.216483E+03,0.000000E+00,2.582287E-01,0.000000E+00,4.549194E+03,0.000000E+00,5.299930E-01,0.000000E+00,1.808356E+03,0.000000E+00,2.106848E-01,0.000000E+00,3.447211E+02,0.000000E+00,4.016124E-02,0.000000E+00,3.374293E+02,0.000000E+00,3.931172E-02,0.000000E+00,2.627051E+02,0.000000E+00,3.060552E-02,0.000000E+00,4.717240E+03,0.000000E+00,5.495708E-01,5.830520E+02,4.919942E+03,1.662149E-02,5.732038E-01,0.000000E+00,4.671441E+02,0.000000E+00,5.442349E-02,7.788106E+02,6.269817E+03,2.220212E-02,7.304577E-01,1.127150E+03,4.497350E+03,3.213247E-02,5.239530E-01,0.000000E+00,2.534299E+03,0.000000E+00,2.952524E-01,0.000000E+00,1.552512E+03,0.000000E+00,1.808716E-01,5.449478E+01,2.704659E+02,1.553523E-03,3.150998E-02,6.686291E+01,3.156752E+02,1.906109E-03,3.677700E-02,0.000000E+00,3.804876E+02,0.000000E+00,4.432779E-02,4.584899E+01,2.627091E+02,1.307051E-03,3.060629E-02,1.814719E+02,2.110708E+03,5.173355E-03,2.459030E-01,3.191510E+02,4.366665E+03,9.098265E-03,5.087279E-01,7.875582E+00,3.345104E+02,2.245156E-04,3.897133E-02,0.000000E+00,4.280691E+03,0.000000E+00,4.987118E-01,0.000000E+00,1.070736E+03,0.000000E+00,1.247436E-01,8.320885E+01,6.014118E+02,2.372095E-03,7.006604E-02
13:23:00,4.261911E+02,1.096213E+03,1.214970E-02,1.277128E-01,1.411787E+03,3.744760E+03,4.024681E-02,4.362784E-01,3.395424E+02,6.247248E+02,9.679572E-03,7.278211E-02,4.344558E+02,8.206470E+02,1.238531E-02,9.560836E-02,7.771582E+02,1.119510E+04,2.215503E-02,1.304263E+00,8.833770E+02,6.165742E+03,2.518308E-02,7.183276E-01,1.755940E+01,4.438372E+02,5.005794E-04,5.170847E-02,0.000000E+00,1.163781E+03,0.000000E+00,1.355842E-01,3.384511E+02,1.522766E+03,9.648460E-03,1.774062E-01,0.000000E+00,2.116455E+03,0.000000E+00,2.465751E-01,0.000000E+00,2.216848E+03,0.000000E+00,2.582713E-01,0.000000E+00,4.549972E+03,0.000000E+00,5.300837E-01,0.000000E+00,1.808441E+03,0.000000E+00,2.106947E-01,0.000000E+00,3.447322E+02,0.000000E+00,4.016253E-02,0.000000E+00,3.374371E+02,0.000000E+00,3.931263E-02,0.000000E+00,2.629466E+02,0.000000E+00,3.063366E-02,0.000000E+00,4.718165E+03,0.000000E+00,5.496785E-01,5.830442E+02,4.920400E+03,1.662126E-02,5.732571E-01,0.000000E+00,4.671526E+02,0.000000E+00,5.442448E-02,7.788093E+02,6.271312E+03,2.220208E-02,7.306319E-01,1.127149E+03,4.497983E+03,3.213243E-02,5.240268E-01,0.000000E+00,2.534611E+03,0.000000E+00,2.952887E-01,0.000000E+00,1.552587E+03,0.000000E+00,1.808804E-01,5.449470E+01,2.706173E+02,1.553520E-03,3.152762E-02,6.686279E+01,3.159477E+02,1.906106E-03,3.680873E-02,0.000000E+00,3.806380E+02,0.000000E+00,4.434532E-02,4.584659E+01,2.628096E+02,1.306982E-03,3.061801E-02,1.814716E+02,2.111403E+03,5.173346E-03,2.459840E-01,3.191484E+02,4.367310E+03,9.098193E-03,5.088030E-01,7.862981E+00,3.345670E+02,2.241563E-04,3.897792E-02,0.000000E+00,4.281672E+03,0.000000E+00,4.988260E-01,0.000000E+00,1.070944E+03,0.000000E+00,1.247678E-01,8.320871E+01,6.016534E+02,2.372091E-03,7.009419E-02
13:24:00,4.261909E+02,1.098622E+03,1.214969E-02,1.279934E-01,1.411786E+03,3.762169E+03,4.024676E-02,4.383066E-01,3.395423E+02,6.283521E+02,9.679570E-03,7.320470E-02,4.344554E+02,8.231314E+02,1.238530E-02,9.589781E-02,7.771426E+02,1.119519E+04,2.215459E-02,1.304274E+00,8.833498E+02,6.167888E+03,2.518231E-02,7.185776E-01,1.754879E+01,4.439438E+02,5.002770E-04,5.172089E-02,0.000000E+00,1.163848E+03,0.000000E+00,1.355921E-01,3.384493E+02,1.522871E+03,9.648411E-03,1.774184E-01,0.000000E+00,2.116695E+03,0.000000E+00,2.466030E-01,0.000000E+00,2.217214E+03,0.000000E+00,2.583139E-01,0.000000E+00,4.550750E+03,0.000000E+00,5.301743E-01,0.000000E+00,1.808527E+03,0.000000E+00,2.107046E-01,0.000000E+00,3.447432E+02,0.000000E+00,4.016382E-02,0.000000E+00,3.374448E+02,0.000000E+00,3.931353E-02,0.000000E+00,2.631873E+02,0.000000E+00,3.066170E-02,0.000000E+00,4.719085E+03,0.000000E+00,5.497858E-01,5.830364E+02,4.920798E+03,1.662104E-02,5.733035E-01,0.000000E+00,4.671610E+02,0.000000E+00,5.442546E-02,7.788081E+02,6.272802E+03,2.220205E-02,7.308055E-01,1.127148E+03,4.498531E+03,3.213239E-02,5.240906E-01,0.000000E+00,2.534923E+03,0.000000E+00,2.953251E-01,0.000000E+00,1.552662E+03,0.000000E+00,1.808892E-01,5.449462E+01,2.707693E+02,1.553518E-03,3.154533E-02,6.686268E+01,3.162190E+02,1.906103E-03,3.684035E-02,0.000000E+00,3.807886E+02,0.000000E+00,4.436286E-02,4.584420E+01,2.629103E+02,1.306914E-03,3.062973E-02,1.814713E+02,2.112100E+03,5.173337E-03,2.460652E-01,3.191459E+02,4.367950E+03,9.098121E-03,5.088776E-01,7.850408E+00,3.346221E+02,2.237979E-04,3.898435E-02,0.000000E+00,4.282647E+03,0.000000E+00,4.989397E-01,0.000000E+00,1.071149E+03,0.000000E+00,1.247917E-01,8.320858E+01,6.018908E+02,2.372087E-03,7.012184E-02
13:25:00,4.261906E+02,1.101044E+03,1.214969E-02,1.282756E-01,1.411784E+03,3.779772E+03,4.024671E-02,4.403574E-01,3.395423E+02,6.320261E+02,9.679569E-03,7.363273E-02,4.344550E+02,8.256416E+02,1.238528E-02,9.619026E-02,7.771270E+02,1.119517E+04,2.215414E-02,1.304271E+00,8.833226E+02,6.170035E+03,2.518153E-02,7.188277E-01,1.753820E+01,4.440504E+02,4.999752E-04,5.173331E-02,0.000000E+00,1.163915E+03,0.000000E+00,1.355999E-01,3.384476E+02,1.522963E+03,9.648362E-03,1.774291E-01,0.000000E+00,2.116935E+03,0.000000E+00,2.466309E-01,0.000000E+00,2.217579E+03,0.000000E+00,2.583564E-01,0.000000E+00,4.551528E+03,0.000000E+00,5.302649E-01,0.000000E+00,1.808611E+03,0.000000E+00,2.107145E-01,0.000000E+00,3.447543E+02,0.000000E+00,4.016511E-02,0.000000E+00,3.374525E+02,0.000000E+00,3.931443E-02,0.000000E+00,2.634271E+02,0.000000E+00,3.068964E-02,0.000000E+00,4.720002E+03,0.000000E+00,5.498926E-01,5.830287E+02,4.921138E+03,1.662082E-02,5.733431E-01,0.000000E+00,4.671693E+02,0.000000E+00,5.442643E-02,7.788069E+02,6.274287E+03,2.220201E-02,7.309785E-01,1.127146E+03,4.498994E+03,3.213236E-02,5.241445E-01,0.000000E+00,2.535236E+03,0.000000E+00,2.953616E-01,0.000000E+00,1.552738E+03,0.000000E+00,1.808980E-01,5.449454E+01,2.709219E+02,1.553516E-03,3.156311E-02,6.686256E+01,3.164893E+02,1.906100E-03,3.687184E-02,0.000000E+00,3.809392E+02,0.000000E+00,4.438041E-02,4.584180E+01,2.630109E+02,1.306846E-03,3.064146E-02,1.814710E+02,2.112797E+03,5.173329E-03,2.461464E-01,3.191434E+02,4.368587E+03,9.098049E-03,5.089518E-01,7.837861E+00,3.346758E+02,2.234402E-04,3.899060E-02,0.000000E+00,4.283617E+03,0.000000E+00,4.990526E-01,0.000000E+00,1.071351E+03,0.000000E+00,1.248152E-01,8.320844E+01,6.021239E+02,2.372083E-03,7.014900E-02
13:26:00,4.261904E+02,1.103480E+03,1.214968E-02,1.285594E-01,1.411782E+03,3.797565E+03,4.024666E-02,4.424304E-01,3.395422E+02,6.357460E+02,9.679567E-03,7.406611E-02,4.344546E+02,8.281770E+02,1.238527E-02,9.648565E-02,7.771114E+02,1.119502E+04,2.215370E-02,1.304254E+00,8.832955E+02,6.172182E+03,2.518076E-02,7.190779E-01,1.752763E+01,4.441570E+02,4.996739E-04,5.174573E-02,0.000000E+00,1.163982E+03,0.000000E+00,1.356077E-01,3.384459E+02,1.523042E+03,9.648314E-03,1.774383E-01,0.000000E+00,2.117174E+03,0.000000E+00,2.466589E-01,0.000000E+00,2.217944E+03,0.000000E+00,2.583989E-01,0.000000E+00,4.552304E+03,0.000000E+00,5.303553E-01,0.000000E+00,1.808696E+03,0.000000E+00,2.107244E-01,0.000000E+00,3.447652E+02,0.000000E+00,4.016639E-02,0.000000E+00,3.374602E+02,0.000000E+00,3.931532E-02,0.000000E+00,2.636661E+02,0.000000E+00,3.071748E-02,0.000000E+00,4.720915E+03,0.000000E+00,5.499989E-01,5.830209E+02,4.921419E+03,1.662060E-02,5.733758E-01,0.000000E+00,4.671774E+02,0.000000E+00,5.442738E-02,7.788057E+02,6.275767E+03,2.220198E-02,7.311509E-01,1.127145E+03,4.499371E+03,3.213232E-02,5.241885E-01,0.000000E+00,2.535549E+03,0.000000E+00,2.953981E-01,0.000000E+00,1.552813E+03,0.000000E+00,1.809067E-01,5.449446E+01,2.710751E+02,1.553514E-03,3.158096E-02,6.686245E+01,3.167585E+02,1.906096E-03,3.690320E-02,0.000000E+00,3.810899E+02,0.000000E+00,4.439796E-02,4.583941E+01,2.631117E+02,1.306778E-03,3.065319E-02,1.814707E+02,2.113496E+03,5.173320E-03,2.462278E-01,3.191409E+02,4.369220E+03,9.097977E-03,5.090256E-01,7.825341E+00,3.347280E+02,2.230833E-04,3.899669E-02,0.000000E+00,4.284581E+03,0.000000E+00,4.991649E-01,0.000000E+00,1.071550E+03,0.000000E+00,1.248384E-01,8.320831E+01,6.023527E+02,2.372079E-03,7.017566E-02
13:27:00,4.261902E+02,1.105929E+03,1.214967E-02,1.288447E-01,1.411781E+03,3.815544E+03,4.024661E-02,4.445250E-01,3.395422E+02,6.395111E+02,9.679566E-03,7.450476E-02,4.344542E+02,8.307373E+02,1.238526E-02,9.678392E-02,7.770959E+02,1.119476E+04,2.215326E-02,1.304223E+00,8.832684E+02,6.174330E+03,2.517999E-02,7.193282E-01,1.751708E+01,4.442635E+02,4.993731E-04,5.175814E-02,0.000000E+00,1.164049E+03,0.000000E+00,1.356155E-01,3.384442E+02,1.523108E+03,9.648265E-03,1.774460E-01,0.000000E+00,2.117414E+03,0.000000E+00,2.466868E-01,0.000000E+00,2.218309E+03,0.000000E+00,2.584414E-01,0.000000E+00,4.553080E+03,0.000000E+00,5.304457E-01,0.000000E+00,1.808780E+03,0.000000E+00,2.107342E-01,0.000000E+00,3.447762E+02,0.000000E+00,4.016766E-02,0.000000E+00,3.374677E+02,0.000000E+00,3.931620E-02,0.000000E+00,2.639042E+02,0.000000E+00,3.074523E-02,0.000000E+00,4.721823E+03,0.000000E+00,5.501048E-01,5.830131E+02,4.921641E+03,1.662038E-02,5.734017E-01,0.000000E+00,4.671855E+02,0.000000E+00,5.442832E-02,7.788045E+02,6.277242E+03,2.220194E-02,7.313228E-01,1.127144E+03,4.499665E+03,3.213228E-02,5.242227E-01,0.000000E+00,2.535863E+03,0.000000E+00,2.954347E-01,0.000000E+00,1.552888E+03,0.000000E+00,1.809155E-01,5.449438E+01,2.712289E+02,1.553511E-03,3.159888E-02,6.686234E+01,3.170265E+02,1.906093E-03,3.693442E-02,0.000000E+00,3.812406E+02,0.000000E+00,4.441552E-02,4.583702E+01,2.632124E+02,1.306709E-03,3.066493E-02,1.814704E+02,2.114195E+03,5.173311E-03,2.463092E-01,3.191383E+02,4.369849E+03,9.097906E-03,5.090988E-01,7.812848E+00,3.347788E+02,2.227272E-04,3.900261E-02,0.000000E+00,4.285539E+03,0.000000E+00,4.992766E-01,0.000000E+00,1.071746E+03,0.000000E+00,1.248612E-01,8.320817E+01,6.025774E+02,2.372075E-03,7.020183E-02
13:28:00,4.261900E+02,1.108391E+03,1.214967E-02,1.291315E-01,1.411779E+03,3.833706E+03,4.024657E-02,4.466409E-01,3.395421E+02,6.433208E+02,9.679564E-03,7.494860E-02,4.344538E+02,8.333219E+02,1.238525E-02,9.708504E-02,7.770804E+02,1.119437E+04,2.215282E-02,1.304178E+00,8.832415E+02,6.176479E+03,2.517922E-02,7.195785E-01,1.750655E+01,4.443700E+02,4.990728E-04,5.177055E-02,0.000000E+00,1.164115E+03,0.000000E+00,1.356232E-01,3.384425E+02,1.523160E+03,9.648216E-03,1.774521E-01,0.000000E+00,2.117654E+03,0.000000E+00,2.467148E-01,0.000000E+00,2.218673E+03,0.000000E+00,2.584839E-01,0.000000E+00,4.553854E+03,0.000000E+00,5.305360E-01,0.000000E+00,1.808863E+03,0.000000E+00,2.107439E-01,0.000000E+00,3.447871E+02,0.000000E+00,4.016893E-02,0.000000E+00,3.374753E+02,0.000000E+00,3.931708E-02,0.000000E+00,2.641415E+02,0.000000E+00,3.077287E-02,0.000000E+00,4.722727E+03,0.000000E+00,5.502101E-01,5.830054E+02,4.921806E+03,1.662016E-02,5.734209E-01,0.000000E+00,4.671935E+02,0.000000E+00,5.442925E-02,7.788033E+02,6.278712E+03,2.220191E-02,7.314940E-01,1.127142E+03,4.499875E+03,3.213224E-02,5.242471E-01,0.000000E+00,2.536178E+03,0.000000E+00,2.954713E-01,0.000000E+00,1.552963E+03,0.000000E+00,1.809243E-01,5.449430E+01,2.713832E+02,1.553509E-03,3.161685E-02,6.686223E+01,3.172934E+02,1.906090E-03,3.696552E-02,0.000000E+00,3.813913E+02,0.000000E+00,4.443308E-02,4.583464E+01,2.633132E+02,1.306641E-03,3.067668E-02,1.814701E+02,2.114895E+03,5.173303E-03,2.463908E-01,3.191358E+02,4.370474E+03,9.097834E-03,5.091717E-01,7.800381E+00,3.348283E+02,2.223718E-04,3.900837E-02,0.000000E+00,4.286492E+03,0.000000E+00,4.993875E-01,0.000000E+00,1.071938E+03,0.000000E+00,1.248836E-01,8.320804E+01,6.027979E+02,2.372071E-03,7.022752E-02
13:29:00,4.261897E+02,1.110864E+03,1.214966E-02,1.294197E-01,1.411777E+03,3.852045E+03,4.024652E-02,4.487775E-01,3.395421E+02,6.471743E+02,9.679563E-03,7.539755E-02,4.344535E+02,8.359303E+02,1.238524E-02,9.738893E-02,7.770650E+02,1.119387E+04,2.215238E-02,1.304120E+00,8.832145E+02,6.178629E+03,2.517845E-02,7.198290E-01,1.749603E+01,4.444765E+02,4.987731E-04,5.178295E-02,0.000000E+00,1.164182E+03,0.000000E+00,1.356309E-01,3.384408E+02,1.523200E+03,9.648168E-03,1.774567E-01,0.000000E+00,2.117894E+03,0.000000E+00,2.467427E-01,0.000000E+00,2.219038E+03,0.000000E+00,2.585264E-01,0.000000E+00,4.554628E+03,0.000000E+00,5.306261E-01,0.000000E+00,1.808947E+03,0.000000E+00,2.107536E-01,0.000000E+00,3.447979E+02,0.000000E+00,4.017019E-02,0.000000E+00,3.374827E+02,0.000000E+00,3.931795E-02,0.000000E+00,2.643780E+02,0.000000E+00,3.080042E-02,0.000000E+00,4.723628E+03,0.000000E+00,5.503150E-01,5.829976E+02,4.921911E+03,1.661994E-02,5.734332E-01,0.000000E+00,4.672013E+02,0.000000E+00,5.443016E-02,7.788021E+02,6.280177E+03,2.220187E-02,7.316647E-01,1.127141E+03,4.500001E+03,3.213221E-02,5.242618E-01,0.000000E+00,2.536492E+03,0.000000E+00,2.955080E-01,0.000000E+00,1.553039E+03,0.000000E+00,1.809330E-01,5.449423E+01,2.715380E+02,1.553507E-03,3.163489E-02,6.686211E+01,3.175592E+02,1.906087E-03,3.699648E-02,0.000000E+00,3.815421E+02,0.000000E+00,4.445065E-02,4.583226E+01,2.634141E+02,1.306574E-03,3.068842E-02,1.814698E+02,2.115596E+03,5.173294E-03,2.464725E-01,3.191333E+02,4.371096E+03,9.097763E-03,5.092441E-01,7.787941E+00,3.348763E+02,2.220171E-04,3.901396E-02,0.000000E+00,4.287438E+03,0.000000E+00,4.994978E-01,0.000000E+00,1.072128E+03,0.000000E+00,1.249057E-01,8.320790E+01,6.030141E+02,2.372067E-03,7.025272E-02
13:30:00,4.261895E+02,1.113349E+03,1.214965E-02,1.297092E-01,1.411776E+03,3.870560E+03,4.024647E-02,4.509345E-01,3.395420E+02,6.510711E+02,9.679562E-03,7.585153E-02,4.344531E+02,8.385622E+02,1.238523E-02,9.769555E-02,7.770497E+02,1.119325E+04,2.215194E-02,1.304047E+00,8.831877E+02,6.180780E+03,2.517769E-02,7.200796E-01,1.748554E+01,4.445829E+02,4.984739E-04,5.179535E-02,0.000000E+00,1.164247E+03,0.000000E+00,1.356386E-01,3.384391E+02,1.523226E+03,9.648120E-03,1.774597E-01,0.000000E+00,2.118134E+03,0.000000E+00,2.467707E-01,0.000000E+00,2.219402E+03,0.000000E+00,2.585688E-01,0.000000E+00,4.555402E+03,0.000000E+00,5.307162E-01,0.000000E+00,1.809029E+03,0.000000E+00,2.107632E-01,0.000000E+00,3.448087E+02,0.000000E+00,4.017145E-02,0.000000E+00,3.374901E+02,0.000000E+00,3.931881E-02,0.000000E+00,2.646136E+02,0.000000E+00,3.082787E-02,0.000000E+00,4.724524E+03,0.000000E+00,5.504194E-01,5.829899E+02,4.921959E+03,1.661972E-02,5.734387E-01,0.000000E+00,4.672091E+02,0.000000E+00,5.443107E-02,7.788009E+02,6.281636E+03,2.220184E-02,7.318348E-01,1.127140E+03,4.500043E+03,3.213217E-02,5.242667E-01,0.000000E+00,2.536808E+03,0.000000E+00,2.955447E-01,0.000000E+00,1.553114E+03,0.000000E+00,1.809418E-01,5.449415E+01,2.716933E+02,1.553505E-03,3.165298E-02,6.686200E+01,3.178238E+02,1.906084E-03,3.702731E-02,0.000000E+00,3.816929E+02,0.000000E+00,4.446822E-02,4.582988E+01,2.635149E+02,1.306506E-03,3.070018E-02,1.814695E+02,2.116298E+03,5.173285E-03,2.465542E-01,3.191308E+02,4.371713E+03,9.097692E-03,5.093160E-01,7.775527E+00,3.349229E+02,2.216632E-04,3.901940E-02,0.000000E+00,4.288379E+03,0.000000E+00,4.996074E-01,0.000000E+00,1.072314E+03,0.000000E+00,1.249274E-01,8.320777E+01,6.032263E+02,2.372064E-03,7.027743E-02
