Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
13:31:00,4.261893E+02,1.115845E+03,1.214965E-02,1.300000E-01,1.411774E+03,3.889244E+03,4.024642E-02,4.531113E-01,3.395420E+02,6.550102E+02,9.679560E-03,7.631045E-02,4.344527E+02,8.412169E+02,1.238522E-02,9.800484E-02,7.770343E+02,1.119251E+04,2.215150E-02,1.303961E+00,8.831609E+02,6.182932E+03,2.517692E-02,7.203303E-01,1.747506E+01,4.446893E+02,4.981752E-04,5.180774E-02,0.000000E+00,1.164313E+03,0.000000E+00,1.356463E-01,3.384374E+02,1.523239E+03,9.648072E-03,1.774612E-01,0.000000E+00,2.118374E+03,0.000000E+00,2.467987E-01,0.000000E+00,2.219765E+03,0.000000E+00,2.586111E-01,0.000000E+00,4.556174E+03,0.000000E+00,5.308062E-01,0.000000E+00,1.809112E+03,0.000000E+00,2.107728E-01,0.000000E+00,3.448194E+02,0.000000E+00,4.017270E-02,0.000000E+00,3.374975E+02,0.000000E+00,3.931967E-02,0.000000E+00,2.648484E+02,0.000000E+00,3.085522E-02,0.000000E+00,4.725416E+03,0.000000E+00,5.505234E-01,5.829822E+02,4.921948E+03,1.661950E-02,5.734375E-01,0.000000E+00,4.672167E+02,0.000000E+00,5.443196E-02,7.787997E+02,6.283091E+03,2.220181E-02,7.320043E-01,1.127139E+03,4.500001E+03,3.213213E-02,5.242618E-01,0.000000E+00,2.537124E+03,0.000000E+00,2.955816E-01,0.000000E+00,1.553189E+03,0.000000E+00,1.809506E-01,5.449407E+01,2.718491E+02,1.553502E-03,3.167114E-02,6.686189E+01,3.180872E+02,1.906080E-03,3.705800E-02,0.000000E+00,3.818438E+02,0.000000E+00,4.448579E-02,4.582750E+01,2.636159E+02,1.306438E-03,3.071193E-02,1.814692E+02,2.117001E+03,5.173277E-03,2.466361E-01,3.191284E+02,4.372327E+03,9.097621E-03,5.093875E-01,7.763140E+00,3.349682E+02,2.213101E-04,3.902467E-02,0.000000E+00,4.289314E+03,0.000000E+00,4.997164E-01,0.000000E+00,1.072498E+03,0.000000E+00,1.249488E-01,8.320763E+01,6.034342E+02,2.372060E-03,7.030166E-02
13:32:00,4.261891E+02,1.118351E+03,1.214964E-02,1.302919E-01,1.411772E+03,3.908095E+03,4.024638E-02,4.553075E-01,3.395420E+02,6.589910E+02,9.679559E-03,7.677422E-02,4.344523E+02,8.438940E+02,1.238521E-02,9.831673E-02,7.770190E+02,1.119166E+04,2.215107E-02,1.303862E+00,8.831341E+02,6.185084E+03,2.517616E-02,7.205811E-01,1.746460E+01,4.447956E+02,4.978770E-04,5.182013E-02,0.000000E+00,1.164379E+03,0.000000E+00,1.356539E-01,3.384357E+02,1.523238E+03,9.648024E-03,1.774611E-01,0.000000E+00,2.118614E+03,0.000000E+00,2.468266E-01,0.000000E+00,2.220129E+03,0.000000E+00,2.586535E-01,0.000000E+00,4.556946E+03,0.000000E+00,5.308962E-01,0.000000E+00,1.809194E+03,0.000000E+00,2.107824E-01,0.000000E+00,3.448301E+02,0.000000E+00,4.017394E-02,0.000000E+00,3.375048E+02,0.000000E+00,3.932051E-02,0.000000E+00,2.650823E+02,0.000000E+00,3.088248E-02,0.000000E+00,4.726305E+03,0.000000E+00,5.506269E-01,5.829745E+02,4.921879E+03,1.661928E-02,5.734294E-01,0.000000E+00,4.672243E+02,0.000000E+00,5.443283E-02,7.787985E+02,6.284541E+03,2.220177E-02,7.321732E-01,1.127137E+03,4.499876E+03,3.213209E-02,5.242472E-01,0.000000E+00,2.537440E+03,0.000000E+00,2.956184E-01,0.000000E+00,1.553264E+03,0.000000E+00,1.809593E-01,5.449399E+01,2.720054E+02,1.553500E-03,3.168935E-02,6.686178E+01,3.183494E+02,1.906077E-03,3.708855E-02,0.000000E+00,3.819946E+02,0.000000E+00,4.450337E-02,4.582513E+01,2.637168E+02,1.306370E-03,3.072369E-02,1.814689E+02,2.117704E+03,5.173268E-03,2.467181E-01,3.191259E+02,4.372937E+03,9.097550E-03,5.094586E-01,7.750779E+00,3.350121E+02,2.209577E-04,3.902979E-02,0.000000E+00,4.290243E+03,0.000000E+00,4.998246E-01,0.000000E+00,1.072678E+03,0.000000E+00,1.249698E-01,8.320750E+01,6.036380E+02,2.372056E-03,7.032540E-02
13:33:00,4.261889E+02,1.120867E+03,1.214963E-02,1.305850E-01,1.411771E+03,3.927107E+03,4.024633E-02,4.575225E-01,3.395419E+02,6.630127E+02,9.679558E-03,7.724276E-02,4.344519E+02,8.465930E+02,1.238520E-02,9.863117E-02,7.770038E+02,1.119068E+04,2.215063E-02,1.303748E+00,8.831075E+02,6.187238E+03,2.517540E-02,7.208319E-01,1.745416E+01,4.449019E+02,4.975794E-04,5.183252E-02,0.000000E+00,1.164444E+03,0.000000E+00,1.356615E-01,3.384341E+02,1.523223E+03,9.647976E-03,1.774594E-01,0.000000E+00,2.118854E+03,0.000000E+00,2.468546E-01,0.000000E+00,2.220492E+03,0.000000E+00,2.586958E-01,0.000000E+00,4.557717E+03,0.000000E+00,5.309860E-01,0.000000E+00,1.809276E+03,0.000000E+00,2.107919E-01,0.000000E+00,3.448407E+02,0.000000E+00,4.017518E-02,0.000000E+00,3.375120E+02,0.000000E+00,3.932136E-02,0.000000E+00,2.653154E+02,0.000000E+00,3.090963E-02,0.000000E+00,4.727189E+03,0.000000E+00,5.507299E-01,5.829668E+02,4.921751E+03,1.661906E-02,5.734145E-01,0.000000E+00,4.672317E+02,0.000000E+00,5.443370E-02,7.787973E+02,6.285986E+03,2.220174E-02,7.323415E-01,1.127136E+03,4.499667E+03,3.213206E-02,5.242229E-01,0.000000E+00,2.537758E+03,0.000000E+00,2.956554E-01,0.000000E+00,1.553340E+03,0.000000E+00,1.809681E-01,5.449391E+01,2.721622E+02,1.553498E-03,3.170761E-02,6.686167E+01,3.186105E+02,1.906074E-03,3.711896E-02,0.000000E+00,3.821455E+02,0.000000E+00,4.452095E-02,4.582276E+01,2.638178E+02,1.306303E-03,3.073546E-02,1.814686E+02,2.118409E+03,5.173260E-03,2.468002E-01,3.191234E+02,4.373544E+03,9.097479E-03,5.095292E-01,7.738444E+00,3.350547E+02,2.206061E-04,3.903474E-02,0.000000E+00,4.291167E+03,0.000000E+00,4.999322E-01,0.000000E+00,1.072855E+03,0.000000E+00,1.249905E-01,8.320737E+01,6.038377E+02,2.372052E-03,7.034866E-02
13:34:00,4.261887E+02,1.123391E+03,1.214963E-02,1.308791E-01,1.411769E+03,3.946279E+03,4.024628E-02,4.597561E-01,3.395419E+02,6.670750E+02,9.679557E-03,7.771603E-02,4.344515E+02,8.493133E+02,1.238519E-02,9.894810E-02,7.769886E+02,1.118958E+04,2.215020E-02,1.303620E+00,8.830809E+02,6.189392E+03,2.517464E-02,7.210829E-01,1.744374E+01,4.450082E+02,4.972823E-04,5.184490E-02,0.000000E+00,1.164509E+03,0.000000E+00,1.356691E-01,3.384324E+02,1.523195E+03,9.647928E-03,1.774562E-01,0.000000E+00,2.119095E+03,0.000000E+00,2.468826E-01,0.000000E+00,2.220855E+03,0.000000E+00,2.587381E-01,0.000000E+00,4.558488E+03,0.000000E+00,5.310758E-01,0.000000E+00,1.809357E+03,0.000000E+00,2.108014E-01,0.000000E+00,3.448513E+02,0.000000E+00,4.017641E-02,0.000000E+00,3.375191E+02,0.000000E+00,3.932219E-02,0.000000E+00,2.655477E+02,0.000000E+00,3.093669E-02,0.000000E+00,4.728069E+03,0.000000E+00,5.508324E-01,5.829591E+02,4.921565E+03,1.661884E-02,5.733928E-01,0.000000E+00,4.672390E+02,0.000000E+00,5.443455E-02,7.787962E+02,6.287426E+03,2.220171E-02,7.325092E-01,1.127135E+03,4.499374E+03,3.213202E-02,5.241888E-01,0.000000E+00,2.538075E+03,0.000000E+00,2.956924E-01,0.000000E+00,1.553415E+03,0.000000E+00,1.809768E-01,5.449384E+01,2.723195E+02,1.553496E-03,3.172593E-02,6.686156E+01,3.188703E+02,1.906071E-03,3.714923E-02,0.000000E+00,3.822965E+02,0.000000E+00,4.453854E-02,4.582039E+01,2.639188E+02,1.306235E-03,3.074723E-02,1.814683E+02,2.119115E+03,5.173251E-03,2.468824E-01,3.191209E+02,4.374146E+03,9.097409E-03,5.095994E-01,7.726136E+00,3.350959E+02,2.202552E-04,3.903955E-02,0.000000E+00,4.292085E+03,0.000000E+00,5.000391E-01,0.000000E+00,1.073030E+03,0.000000E+00,1.250108E-01,8.320723E+01,6.040333E+02,2.372048E-03,7.037144E-02
13:35:00,4.261884E+02,1.125925E+03,1.214962E-02,1.311743E-01,1.411767E+03,3.965606E+03,4.024624E-02,4.620078E-01,3.395418E+02,6.711772E+02,9.679555E-03,7.819395E-02,4.344512E+02,8.520547E+02,1.238517E-02,9.926748E-02,7.769734E+02,1.118837E+04,2.214977E-02,1.303479E+00,8.830544E+02,6.191548E+03,2.517389E-02,7.213340E-01,1.743334E+01,4.451144E+02,4.969857E-04,5.185728E-02,0.000000E+00,1.164573E+03,0.000000E+00,1.356766E-01,3.384307E+02,1.523153E+03,9.647881E-03,1.774513E-01,0.000000E+00,2.119335E+03,0.000000E+00,2.469106E-01,0.000000E+00,2.221218E+03,0.000000E+00,2.587803E-01,0.000000E+00,4.559258E+03,0.000000E+00,5.311655E-01,0.000000E+00,1.809438E+03,0.000000E+00,2.108108E-01,0.000000E+00,3.448619E+02,0.000000E+00,4.017764E-02,0.000000E+00,3.375263E+02,0.000000E+00,3.932302E-02,0.000000E+00,2.657791E+02,0.000000E+00,3.096366E-02,0.000000E+00,4.728945E+03,0.000000E+00,5.509345E-01,5.829514E+02,4.921319E+03,1.661862E-02,5.733642E-01,0.000000E+00,4.672463E+02,0.000000E+00,5.443540E-02,7.787950E+02,6.288861E+03,2.220167E-02,7.326764E-01,1.127133E+03,4.498996E+03,3.213199E-02,5.241448E-01,0.000000E+00,2.538394E+03,0.000000E+00,2.957295E-01,0.000000E+00,1.553490E+03,0.000000E+00,1.809856E-01,5.449376E+01,2.724772E+02,1.553494E-03,3.174431E-02,6.686145E+01,3.191289E+02,1.906068E-03,3.717936E-02,0.000000E+00,3.824475E+02,0.000000E+00,4.455613E-02,4.581802E+01,2.640199E+02,1.306168E-03,3.075900E-02,1.814680E+02,2.119822E+03,5.173243E-03,2.469648E-01,3.191185E+02,4.374745E+03,9.097339E-03,5.096692E-01,7.713854E+00,3.351358E+02,2.199050E-04,3.904419E-02,0.000000E+00,4.292997E+03,0.000000E+00,5.001454E-01,0.000000E+00,1.073201E+03,0.000000E+00,1.250307E-01,8.320710E+01,6.042247E+02,2.372045E-03,7.039374E-02
13:36:00,4.261882E+02,1.128467E+03,1.214962E-02,1.314705E-01,1.411766E+03,3.985084E+03,4.024619E-02,4.642771E-01,3.395418E+02,6.753185E+02,9.679554E-03,7.867642E-02,4.344508E+02,8.548162E+02,1.238516E-02,9.958921E-02,7.769583E+02,1.118703E+04,2.214934E-02,1.303323E+00,8.830279E+02,6.193704E+03,2.517313E-02,7.215853E-01,1.742295E+01,4.452206E+02,4.966896E-04,5.186965E-02,0.000000E+00,1.164638E+03,0.000000E+00,1.356841E-01,3.384290E+02,1.523098E+03,9.647833E-03,1.774448E-01,0.000000E+00,2.119576E+03,0.000000E+00,2.469387E-01,0.000000E+00,2.221580E+03,0.000000E+00,2.588225E-01,0.000000E+00,4.560027E+03,0.000000E+00,5.312551E-01,0.000000E+00,1.809518E+03,0.000000E+00,2.108202E-01,0.000000E+00,3.448724E+02,0.000000E+00,4.017887E-02,0.000000E+00,3.375333E+02,0.000000E+00,3.932384E-02,0.000000E+00,2.660098E+02,0.000000E+00,3.099053E-02,0.000000E+00,4.729818E+03,0.000000E+00,5.510362E-01,5.829438E+02,4.921015E+03,1.661840E-02,5.733287E-01,0.000000E+00,4.672534E+02,0.000000E+00,5.443623E-02,7.787938E+02,6.290291E+03,2.220164E-02,7.328430E-01,1.127132E+03,4.498535E+03,3.213195E-02,5.240910E-01,0.000000E+00,2.538713E+03,0.000000E+00,2.957666E-01,0.000000E+00,1.553565E+03,0.000000E+00,1.809944E-01,5.449368E+01,2.726354E+02,1.553491E-03,3.176274E-02,6.686134E+01,3.193863E+02,1.906065E-03,3.720934E-02,0.000000E+00,3.825985E+02,0.000000E+00,4.457372E-02,4.581566E+01,2.641209E+02,1.306101E-03,3.077078E-02,1.814677E+02,2.120530E+03,5.173234E-03,2.470472E-01,3.191160E+02,4.375340E+03,9.097269E-03,5.097386E-01,7.701597E+00,3.351744E+02,2.195556E-04,3.904869E-02,0.000000E+00,4.293903E+03,0.000000E+00,5.002510E-01,0.000000E+00,1.073369E+03,0.000000E+00,1.250503E-01,8.320697E+01,6.044120E+02,2.372041E-03,7.041557E-02
13:37:00,4.261880E+02,1.131017E+03,1.214961E-02,1.317676E-01,1.411764E+03,4.004708E+03,4.024614E-02,4.665633E-01,3.395417E+02,6.794980E+02,9.679553E-03,7.916335E-02,4.344504E+02,8.575979E+02,1.238515E-02,9.991329E-02,7.769432E+02,1.118557E+04,2.214891E-02,1.303153E+00,8.830015E+02,6.195861E+03,2.517238E-02,7.218366E-01,1.741258E+01,4.453268E+02,4.963940E-04,5.188202E-02,0.000000E+00,1.164702E+03,0.000000E+00,1.356916E-01,3.384274E+02,1.523028E+03,9.647786E-03,1.774367E-01,0.000000E+00,2.119817E+03,0.000000E+00,2.469667E-01,0.000000E+00,2.221942E+03,0.000000E+00,2.588647E-01,0.000000E+00,4.560796E+03,0.000000E+00,5.313447E-01,0.000000E+00,1.809599E+03,0.000000E+00,2.108296E-01,0.000000E+00,3.448828E+02,0.000000E+00,4.018009E-02,0.000000E+00,3.375404E+02,0.000000E+00,3.932466E-02,0.000000E+00,2.662396E+02,0.000000E+00,3.101730E-02,0.000000E+00,4.730687E+03,0.000000E+00,5.511374E-01,5.829361E+02,4.920651E+03,1.661818E-02,5.732863E-01,0.000000E+00,4.672605E+02,0.000000E+00,5.443705E-02,7.787926E+02,6.291716E+03,2.220160E-02,7.330091E-01,1.127131E+03,4.497987E+03,3.213191E-02,5.240271E-01,0.000000E+00,2.539032E+03,0.000000E+00,2.958039E-01,0.000000E+00,1.553641E+03,0.000000E+00,1.810031E-01,5.449361E+01,2.727941E+02,1.553489E-03,3.178123E-02,6.686123E+01,3.196424E+02,1.906062E-03,3.723918E-02,0.000000E+00,3.827495E+02,0.000000E+00,4.459132E-02,4.581331E+01,2.642221E+02,1.306033E-03,3.078256E-02,1.814674E+02,2.121239E+03,5.173226E-03,2.471298E-01,3.191135E+02,4.375932E+03,9.097199E-03,5.098075E-01,7.689367E+00,3.352116E+02,2.192070E-04,3.905303E-02,0.000000E+00,4.294804E+03,0.000000E+00,5.003559E-01,0.000000E+00,1.073534E+03,0.000000E+00,1.250695E-01,8.320684E+01,6.045952E+02,2.372037E-03,7.043691E-02
13:38:00,4.261878E+02,1.133576E+03,1.214960E-02,1.320656E-01,1.411762E+03,4.024473E+03,4.024610E-02,4.688659E-01,3.395417E+02,6.837145E+02,9.679552E-03,7.965458E-02,4.344500E+02,8.603994E+02,1.238514E-02,1.002397E-01,7.769282E+02,1.118399E+04,2.214848E-02,1.302969E+00,8.829751E+02,6.198020E+03,2.517163E-02,7.220880E-01,1.740223E+01,4.454329E+02,4.960990E-04,5.189438E-02,0.000000E+00,1.164766E+03,0.000000E+00,1.356991E-01,3.384257E+02,1.522945E+03,9.647739E-03,1.774270E-01,0.000000E+00,2.120058E+03,0.000000E+00,2.469948E-01,0.000000E+00,2.222304E+03,0.000000E+00,2.589069E-01,0.000000E+00,4.561565E+03,0.000000E+00,5.314343E-01,0.000000E+00,1.809679E+03,0.000000E+00,2.108389E-01,0.000000E+00,3.448933E+02,0.000000E+00,4.018130E-02,0.000000E+00,3.375473E+02,0.000000E+00,3.932547E-02,0.000000E+00,2.664685E+02,0.000000E+00,3.104397E-02,0.000000E+00,4.731551E+03,0.000000E+00,5.512381E-01,5.829285E+02,4.920227E+03,1.661797E-02,5.732369E-01,0.000000E+00,4.672674E+02,0.000000E+00,5.443786E-02,7.787914E+02,6.293137E+03,2.220157E-02,7.331746E-01,1.127130E+03,4.497354E+03,3.213188E-02,5.239535E-01,0.000000E+00,2.539353E+03,0.000000E+00,2.958412E-01,0.000000E+00,1.553716E+03,0.000000E+00,1.810119E-01,5.449353E+01,2.729532E+02,1.553487E-03,3.179976E-02,6.686112E+01,3.198973E+02,1.906058E-03,3.726888E-02,0.000000E+00,3.829006E+02,0.000000E+00,4.460892E-02,4.581095E+01,2.643232E+02,1.305966E-03,3.079434E-02,1.814671E+02,2.121949E+03,5.173217E-03,2.472126E-01,3.191111E+02,4.376520E+03,9.097129E-03,5.098760E-01,7.677161E+00,3.352476E+02,2.188590E-04,3.905722E-02,0.000000E+00,4.295699E+03,0.000000E+00,5.004602E-01,0.000000E+00,1.073696E+03,0.000000E+00,1.250884E-01,8.320670E+01,6.047743E+02,2.372033E-03,7.045778E-02
13:39:00,4.261876E+02,1.136141E+03,1.214960E-02,1.323645E-01,1.411761E+03,4.044377E+03,4.024605E-02,4.711849E-01,3.395416E+02,6.879677E+02,9.679550E-03,8.015008E-02,4.344496E+02,8.632202E+02,1.238513E-02,1.005683E-01,7.769132E+02,1.118229E+04,2.214805E-02,1.302770E+00,8.829489E+02,6.200179E+03,2.517088E-02,7.223396E-01,1.739190E+01,4.455390E+02,4.958044E-04,5.190674E-02,0.000000E+00,1.164830E+03,0.000000E+00,1.357065E-01,3.384241E+02,1.522848E+03,9.647692E-03,1.774157E-01,0.000000E+00,2.120299E+03,0.000000E+00,2.470229E-01,0.000000E+00,2.222665E+03,0.000000E+00,2.589490E-01,0.000000E+00,4.562333E+03,0.000000E+00,5.315238E-01,0.000000E+00,1.809758E+03,0.000000E+00,2.108481E-01,0.000000E+00,3.449037E+02,0.000000E+00,4.018251E-02,0.000000E+00,3.375542E+02,0.000000E+00,3.932628E-02,0.000000E+00,2.666967E+02,0.000000E+00,3.107055E-02,0.000000E+00,4.732413E+03,0.000000E+00,5.513385E-01,5.829209E+02,4.919744E+03,1.661775E-02,5.731806E-01,0.000000E+00,4.672743E+02,0.000000E+00,5.443866E-02,7.787903E+02,6.294553E+03,2.220154E-02,7.333395E-01,1.127128E+03,4.496638E+03,3.213184E-02,5.238700E-01,0.000000E+00,2.539674E+03,0.000000E+00,2.958786E-01,0.000000E+00,1.553791E+03,0.000000E+00,1.810207E-01,5.449345E+01,2.731127E+02,1.553485E-03,3.181835E-02,6.686101E+01,3.201510E+02,1.906055E-03,3.729843E-02,0.000000E+00,3.830517E+02,0.000000E+00,4.462653E-02,4.580860E+01,2.644244E+02,1.305899E-03,3.080613E-02,1.814668E+02,2.122660E+03,5.173209E-03,2.472955E-01,3.191086E+02,4.377104E+03,9.097059E-03,5.099441E-01,7.664982E+00,3.352823E+02,2.185118E-04,3.906126E-02,0.000000E+00,4.296588E+03,0.000000E+00,5.005638E-01,0.000000E+00,1.073855E+03,0.000000E+00,1.251069E-01,8.320657E+01,6.049494E+02,2.372030E-03,7.047818E-02
13:40:00,4.261874E+02,1.138713E+03,1.214959E-02,1.326642E-01,1.411759E+03,4.064420E+03,4.024601E-02,4.735199E-01,3.395416E+02,6.922572E+02,9.679549E-03,8.064983E-02,4.344493E+02,8.660600E+02,1.238512E-02,1.008992E-01,7.768983E+02,1.118047E+04,2.214763E-02,1.302558E+00,8.829227E+02,6.202339E+03,2.517013E-02,7.225912E-01,1.738158E+01,4.456451E+02,4.955103E-04,5.191910E-02,0.000000E+00,1.164894E+03,0.000000E+00,1.357139E-01,3.384224E+02,1.522736E+03,9.647645E-03,1.774027E-01,0.000000E+00,2.120540E+03,0.000000E+00,2.470510E-01,0.000000E+00,2.223026E+03,0.000000E+00,2.589911E-01,0.000000E+00,4.563101E+03,0.000000E+00,5.316132E-01,0.000000E+00,1.809837E+03,0.000000E+00,2.108574E-01,0.000000E+00,3.449140E+02,0.000000E+00,4.018372E-02,0.000000E+00,3.375611E+02,0.000000E+00,3.932708E-02,0.000000E+00,2.669240E+02,0.000000E+00,3.109703E-02,0.000000E+00,4.733270E+03,0.000000E+00,5.514383E-01,5.829133E+02,4.919202E+03,1.661753E-02,5.731174E-01,0.000000E+00,4.672811E+02,0.000000E+00,5.443945E-02,7.787891E+02,6.295964E+03,2.220150E-02,7.335039E-01,1.127127E+03,4.495838E+03,3.213181E-02,5.237768E-01,0.000000E+00,2.539996E+03,0.000000E+00,2.959161E-01,0.000000E+00,1.553867E+03,0.000000E+00,1.810295E-01,5.449338E+01,2.732727E+02,1.553483E-03,3.183698E-02,6.686090E+01,3.204033E+02,1.906052E-03,3.732783E-02,0.000000E+00,3.832029E+02,0.000000E+00,4.464414E-02,4.580625E+01,2.645256E+02,1.305832E-03,3.081793E-02,1.814665E+02,2.123373E+03,5.173200E-03,2.473785E-01,3.191062E+02,4.377685E+03,9.096990E-03,5.100118E-01,7.652827E+00,3.353157E+02,2.181653E-04,3.906515E-02,0.000000E+00,4.297472E+03,0.000000E+00,5.006668E-01,0.000000E+00,1.074011E+03,0.000000E+00,1.251251E-01,8.320644E+01,6.051204E+02,2.372026E-03,7.049810E-02
13:41:00,4.261872E+02,1.141292E+03,1.214959E-02,1.329646E-01,1.411758E+03,4.084597E+03,4.024596E-02,4.758706E-01,3.395416E+02,6.965826E+02,9.679548E-03,8.115374E-02,4.344489E+02,8.689185E+02,1.238511E-02,1.012322E-01,7.768834E+02,1.117853E+04,2.214720E-02,1.302332E+00,8.828965E+02,6.204499E+03,2.516939E-02,7.228429E-01,1.737129E+01,4.457511E+02,4.952168E-04,5.193145E-02,0.000000E+00,1.164957E+03,0.000000E+00,1.357213E-01,3.384208E+02,1.522610E+03,9.647598E-03,1.773880E-01,0.000000E+00,2.120782E+03,0.000000E+00,2.470792E-01,0.000000E+00,2.223387E+03,0.000000E+00,2.590331E-01,0.000000E+00,4.563868E+03,0.000000E+00,5.317026E-01,0.000000E+00,1.809916E+03,0.000000E+00,2.108666E-01,0.000000E+00,3.449243E+02,0.000000E+00,4.018492E-02,0.000000E+00,3.375679E+02,0.000000E+00,3.932787E-02,0.000000E+00,2.671505E+02,0.000000E+00,3.112342E-02,0.000000E+00,4.734123E+03,0.000000E+00,5.515378E-01,5.829057E+02,4.918600E+03,1.661732E-02,5.730474E-01,0.000000E+00,4.672878E+02,0.000000E+00,5.444024E-02,7.787879E+02,6.297370E+03,2.220147E-02,7.336678E-01,1.127126E+03,4.494954E+03,3.213177E-02,5.236738E-01,0.000000E+00,2.540318E+03,0.000000E+00,2.959537E-01,0.000000E+00,1.553942E+03,0.000000E+00,1.810383E-01,5.449330E+01,2.734330E+02,1.553480E-03,3.185567E-02,6.686079E+01,3.206544E+02,1.906049E-03,3.735708E-02,0.000000E+00,3.833541E+02,0.000000E+00,4.466175E-02,4.580391E+01,2.646269E+02,1.305765E-03,3.082972E-02,1.814662E+02,2.124086E+03,5.173192E-03,2.474616E-01,3.191038E+02,4.378263E+03,9.096920E-03,5.100790E-01,7.640698E+00,3.353478E+02,2.178195E-04,3.906890E-02,0.000000E+00,4.298350E+03,0.000000E+00,5.007691E-01,0.000000E+00,1.074164E+03,0.000000E+00,1.251429E-01,8.320631E+01,6.052874E+02,2.372022E-03,7.051756E-02
13:42:00,4.261870E+02,1.143877E+03,1.214958E-02,1.332658E-01,1.411756E+03,4.104906E+03,4.024591E-02,4.782367E-01,3.395415E+02,7.009432E+02,9.679547E-03,8.166176E-02,4.344485E+02,8.717952E+02,1.238510E-02,1.015673E-01,7.768685E+02,1.117647E+04,2.214678E-02,1.302092E+00,8.828704E+02,6.206661E+03,2.516864E-02,7.230948E-01,1.736101E+01,4.458571E+02,4.949237E-04,5.194379E-02,0.000000E+00,1.165021E+03,0.000000E+00,1.357287E-01,3.384192E+02,1.522471E+03,9.647551E-03,1.773718E-01,0.000000E+00,2.121024E+03,0.000000E+00,2.471073E-01,0.000000E+00,2.223748E+03,0.000000E+00,2.590751E-01,0.000000E+00,4.564635E+03,0.000000E+00,5.317919E-01,0.000000E+00,1.809995E+03,0.000000E+00,2.108757E-01,0.000000E+00,3.449346E+02,0.000000E+00,4.018611E-02,0.000000E+00,3.375747E+02,0.000000E+00,3.932866E-02,0.000000E+00,2.673762E+02,0.000000E+00,3.114972E-02,0.000000E+00,4.734973E+03,0.000000E+00,5.516368E-01,5.828981E+02,4.917940E+03,1.661710E-02,5.729705E-01,0.000000E+00,4.672944E+02,0.000000E+00,5.444101E-02,7.787868E+02,6.298771E+03,2.220144E-02,7.338310E-01,1.127125E+03,4.493987E+03,3.213174E-02,5.235611E-01,0.000000E+00,2.540641E+03,0.000000E+00,2.959913E-01,0.000000E+00,1.554018E+03,0.000000E+00,1.810471E-01,5.449322E+01,2.735938E+02,1.553478E-03,3.187440E-02,6.686069E+01,3.209042E+02,1.906046E-03,3.738618E-02,0.000000E+00,3.835053E+02,0.000000E+00,4.467936E-02,4.580156E+01,2.647282E+02,1.305699E-03,3.084152E-02,1.814659E+02,2.124801E+03,5.173183E-03,2.475449E-01,3.191013E+02,4.378836E+03,9.096851E-03,5.101459E-01,7.628593E+00,3.353788E+02,2.174745E-04,3.907250E-02,0.000000E+00,4.299222E+03,0.000000E+00,5.008707E-01,0.000000E+00,1.074313E+03,0.000000E+00,1.251603E-01,8.320618E+01,6.054504E+02,2.372019E-03,7.053654E-02
13:43:00,4.261867E+02,1.146467E+03,1.214957E-02,1.335675E-01,1.411754E+03,4.125344E+03,4.024587E-02,4.806178E-01,3.395415E+02,7.053384E+02,9.679546E-03,8.217382E-02,4.344481E+02,8.746898E+02,1.238509E-02,1.019045E-01,7.768537E+02,1.117428E+04,2.214635E-02,1.301838E+00,8.828444E+02,6.208823E+03,2.516790E-02,7.233467E-01,1.735074E+01,4.459630E+02,4.946312E-04,5.195613E-02,0.000000E+00,1.165084E+03,0.000000E+00,1.357360E-01,3.384175E+02,1.522317E+03,9.647505E-03,1.773538E-01,0.000000E+00,2.121266E+03,0.000000E+00,2.471355E-01,0.000000E+00,2.224108E+03,0.000000E+00,2.591171E-01,0.000000E+00,4.565402E+03,0.000000E+00,5.318813E-01,0.000000E+00,1.810073E+03,0.000000E+00,2.108848E-01,0.000000E+00,3.449448E+02,0.000000E+00,4.018730E-02,0.000000E+00,3.375814E+02,0.000000E+00,3.932944E-02,0.000000E+00,2.676011E+02,0.000000E+00,3.117592E-02,0.000000E+00,4.735819E+03,0.000000E+00,5.517353E-01,5.828905E+02,4.917221E+03,1.661688E-02,5.728867E-01,0.000000E+00,4.673009E+02,0.000000E+00,5.444177E-02,7.787856E+02,6.300168E+03,2.220141E-02,7.339938E-01,1.127124E+03,4.492936E+03,3.213171E-02,5.234387E-01,0.000000E+00,2.540965E+03,0.000000E+00,2.960291E-01,0.000000E+00,1.554093E+03,0.000000E+00,1.810559E-01,5.449315E+01,2.737550E+02,1.553476E-03,3.189317E-02,6.686058E+01,3.211527E+02,1.906043E-03,3.741513E-02,0.000000E+00,3.836565E+02,0.000000E+00,4.469698E-02,4.579922E+01,2.648295E+02,1.305632E-03,3.085332E-02,1.814656E+02,2.125517E+03,5.173175E-03,2.476283E-01,3.190989E+02,4.379407E+03,9.096782E-03,5.102123E-01,7.616514E+00,3.354084E+02,2.171301E-04,3.907596E-02,0.000000E+00,4.300089E+03,0.000000E+00,5.009717E-01,0.000000E+00,1.074460E+03,0.000000E+00,1.251774E-01,8.320605E+01,6.056094E+02,2.372015E-03,7.055506E-02
13:44:00,4.261865E+02,1.149063E+03,1.214957E-02,1.338699E-01,1.411753E+03,4.145907E+03,4.024582E-02,4.830135E-01,3.395414E+02,7.097676E+02,9.679545E-03,8.268983E-02,4.344478E+02,8.776017E+02,1.238508E-02,1.022438E-01,7.768389E+02,1.117198E+04,2.214593E-02,1.301570E+00,8.828184E+02,6.210986E+03,2.516716E-02,7.235986E-01,1.734050E+01,4.460689E+02,4.943391E-04,5.196847E-02,0.000000E+00,1.165146E+03,0.000000E+00,1.357433E-01,3.384159E+02,1.522149E+03,9.647458E-03,1.773343E-01,0.000000E+00,2.121508E+03,0.000000E+00,2.471637E-01,0.000000E+00,2.224468E+03,0.000000E+00,2.591590E-01,0.000000E+00,4.566168E+03,0.000000E+00,5.319705E-01,0.000000E+00,1.810151E+03,0.000000E+00,2.108939E-01,0.000000E+00,3.449550E+02,0.000000E+00,4.018849E-02,0.000000E+00,3.375881E+02,0.000000E+00,3.933022E-02,0.000000E+00,2.678252E+02,0.000000E+00,3.120202E-02,0.000000E+00,4.736661E+03,0.000000E+00,5.518335E-01,5.828829E+02,4.916444E+03,1.661667E-02,5.727961E-01,0.000000E+00,4.673074E+02,0.000000E+00,5.444252E-02,7.787845E+02,6.301560E+03,2.220137E-02,7.341560E-01,1.127122E+03,4.491801E+03,3.213167E-02,5.233065E-01,0.000000E+00,2.541290E+03,0.000000E+00,2.960669E-01,0.000000E+00,1.554169E+03,0.000000E+00,1.810647E-01,5.449307E+01,2.739165E+02,1.553474E-03,3.191199E-02,6.686047E+01,3.213998E+02,1.906040E-03,3.744393E-02,0.000000E+00,3.838077E+02,0.000000E+00,4.471460E-02,4.579689E+01,2.649308E+02,1.305565E-03,3.086513E-02,1.814653E+02,2.126234E+03,5.173167E-03,2.477119E-01,3.190965E+02,4.379974E+03,9.096713E-03,5.102784E-01,7.604459E+00,3.354369E+02,2.167864E-04,3.907927E-02,0.000000E+00,4.300950E+03,0.000000E+00,5.010720E-01,0.000000E+00,1.074604E+03,0.000000E+00,1.251941E-01,8.320592E+01,6.057644E+02,2.372011E-03,7.057312E-02
13:45:00,4.261863E+02,1.151663E+03,1.214956E-02,1.341728E-01,1.411751E+03,4.166592E+03,4.024578E-02,4.854233E-01,3.395414E+02,7.142302E+02,9.679544E-03,8.320974E-02,4.344474E+02,8.805306E+02,1.238507E-02,1.025850E-01,7.768242E+02,1.116956E+04,2.214551E-02,1.301287E+00,8.827925E+02,6.213149E+03,2.516642E-02,7.238507E-01,1.733027E+01,4.461747E+02,4.940475E-04,5.198080E-02,0.000000E+00,1.165209E+03,0.000000E+00,1.357506E-01,3.384143E+02,1.521967E+03,9.647412E-03,1.773130E-01,0.000000E+00,2.121750E+03,0.000000E+00,2.471920E-01,0.000000E+00,2.224827E+03,0.000000E+00,2.592009E-01,0.000000E+00,4.566934E+03,0.000000E+00,5.320598E-01,0.000000E+00,1.810229E+03,0.000000E+00,2.109030E-01,0.000000E+00,3.449651E+02,0.000000E+00,4.018967E-02,0.000000E+00,3.375947E+02,0.000000E+00,3.933099E-02,0.000000E+00,2.680484E+02,0.000000E+00,3.122803E-02,0.000000E+00,4.737500E+03,0.000000E+00,5.519312E-01,5.828753E+02,4.915607E+03,1.661645E-02,5.726986E-01,0.000000E+00,4.673137E+02,0.000000E+00,5.444325E-02,7.787833E+02,6.302948E+03,2.220134E-02,7.343176E-01,1.127121E+03,4.490584E+03,3.213164E-02,5.231647E-01,0.000000E+00,2.541616E+03,0.000000E+00,2.961049E-01,0.000000E+00,1.554245E+03,0.000000E+00,1.810735E-01,5.449300E+01,2.740784E+02,1.553472E-03,3.193085E-02,6.686036E+01,3.216457E+02,1.906037E-03,3.747257E-02,0.000000E+00,3.839590E+02,0.000000E+00,4.473222E-02,4.579455E+01,2.650322E+02,1.305499E-03,3.087694E-02,1.814650E+02,2.126953E+03,5.173158E-03,2.477956E-01,3.190941E+02,4.380537E+03,9.096644E-03,5.103440E-01,7.592428E+00,3.354642E+02,2.164435E-04,3.908245E-02,0.000000E+00,4.301806E+03,0.000000E+00,5.011716E-01,0.000000E+00,1.074744E+03,0.000000E+00,1.252105E-01,8.320579E+01,6.059154E+02,2.372007E-03,7.059072E-02
13:46:00,4.261861E+02,1.154267E+03,1.214956E-02,1.344762E-01,1.411750E+03,4.187395E+03,4.024574E-02,4.878470E-01,3.395414E+02,7.187256E+02,9.679542E-03,8.373346E-02,4.344470E+02,8.834761E+02,1.238506E-02,1.029282E-01,7.768094E+02,1.116702E+04,2.214509E-02,1.300991E+00,8.827667E+02,6.215313E+03,2.516569E-02,7.241028E-01,1.732006E+01,4.462805E+02,4.937565E-04,5.199313E-02,0.000000E+00,1.165271E+03,0.000000E+00,1.357579E-01,3.384126E+02,1.521770E+03,9.647366E-03,1.772901E-01,0.000000E+00,2.121993E+03,0.000000E+00,2.472203E-01,0.000000E+00,2.225187E+03,0.000000E+00,2.592427E-01,0.000000E+00,4.567700E+03,0.000000E+00,5.321490E-01,0.000000E+00,1.810306E+03,0.000000E+00,2.109120E-01,0.000000E+00,3.449752E+02,0.000000E+00,4.019085E-02,0.000000E+00,3.376012E+02,0.000000E+00,3.933176E-02,0.000000E+00,2.682709E+02,0.000000E+00,3.125395E-02,0.000000E+00,4.738335E+03,0.000000E+00,5.520284E-01,5.828678E+02,4.914711E+03,1.661624E-02,5.725943E-01,0.000000E+00,4.673200E+02,0.000000E+00,5.444398E-02,7.787822E+02,6.304330E+03,2.220131E-02,7.344787E-01,1.127120E+03,4.489283E+03,3.213160E-02,5.230132E-01,0.000000E+00,2.541942E+03,0.000000E+00,2.961429E-01,0.000000E+00,1.554320E+03,0.000000E+00,1.810824E-01,5.449292E+01,2.742406E+02,1.553470E-03,3.194975E-02,6.686026E+01,3.218902E+02,1.906034E-03,3.750106E-02,0.000000E+00,3.841102E+02,0.000000E+00,4.474984E-02,4.579222E+01,2.651336E+02,1.305432E-03,3.088875E-02,1.814647E+02,2.127673E+03,5.173150E-03,2.478795E-01,3.190917E+02,4.381097E+03,9.096576E-03,5.104093E-01,7.580422E+00,3.354903E+02,2.161012E-04,3.908549E-02,0.000000E+00,4.302655E+03,0.000000E+00,5.012706E-01,0.000000E+00,1.074882E+03,0.000000E+00,1.252266E-01,8.320567E+01,6.060625E+02,2.372004E-03,7.060785E-02
13:47:00,4.261859E+02,1.156875E+03,1.214955E-02,1.347801E-01,1.411748E+03,4.208314E+03,4.024569E-02,4.902841E-01,3.395413E+02,7.232530E+02,9.679541E-03,8.426092E-02,4.344467E+02,8.864377E+02,1.238505E-02,1.032732E-01,7.767948E+02,1.116436E+04,2.214468E-02,1.300681E+00,8.827409E+02,6.217477E+03,2.516495E-02,7.243549E-01,1.730987E+01,4.463863E+02,4.934659E-04,5.200545E-02,0.000000E+00,1.165334E+03,0.000000E+00,1.357651E-01,3.384110E+02,1.521559E+03,9.647320E-03,1.772655E-01,0.000000E+00,2.122236E+03,0.000000E+00,2.472485E-01,0.000000E+00,2.225545E+03,0.000000E+00,2.592845E-01,0.000000E+00,4.568465E+03,0.000000E+00,5.322382E-01,0.000000E+00,1.810383E+03,0.000000E+00,2.109209E-01,0.000000E+00,3.449853E+02,0.000000E+00,4.019202E-02,0.000000E+00,3.376078E+02,0.000000E+00,3.933252E-02,0.000000E+00,2.684925E+02,0.000000E+00,3.127977E-02,0.000000E+00,4.739166E+03,0.000000E+00,5.521253E-01,5.828603E+02,4.913757E+03,1.661602E-02,5.724831E-01,0.000000E+00,4.673262E+02,0.000000E+00,5.444470E-02,7.787810E+02,6.305708E+03,2.220127E-02,7.346392E-01,1.127119E+03,4.487900E+03,3.213157E-02,5.228520E-01,0.000000E+00,2.542269E+03,0.000000E+00,2.961810E-01,0.000000E+00,1.554396E+03,0.000000E+00,1.810912E-01,5.449285E+01,2.744032E+02,1.553468E-03,3.196870E-02,6.686015E+01,3.221334E+02,1.906031E-03,3.752938E-02,0.000000E+00,3.842615E+02,0.000000E+00,4.476746E-02,4.578990E+01,2.652349E+02,1.305366E-03,3.090056E-02,1.814644E+02,2.128394E+03,5.173142E-03,2.479635E-01,3.190893E+02,4.381654E+03,9.096507E-03,5.104741E-01,7.568441E+00,3.355152E+02,2.157596E-04,3.908839E-02,0.000000E+00,4.303499E+03,0.000000E+00,5.013690E-01,0.000000E+00,1.075017E+03,0.000000E+00,1.252422E-01,8.320554E+01,6.062056E+02,2.372000E-03,7.062453E-02
13:48:00,4.261857E+02,1.159486E+03,1.214954E-02,1.350843E-01,1.411747E+03,4.229346E+03,4.024565E-02,4.927344E-01,3.395413E+02,7.278119E+02,9.679540E-03,8.479204E-02,4.344463E+02,8.894151E+02,1.238504E-02,1.036201E-01,7.767802E+02,1.116158E+04,2.214426E-02,1.300357E+00,8.827152E+02,6.219642E+03,2.516422E-02,7.246071E-01,1.729969E+01,4.464920E+02,4.931757E-04,5.201776E-02,0.000000E+00,1.165396E+03,0.000000E+00,1.357724E-01,3.384094E+02,1.521334E+03,9.647274E-03,1.772393E-01,0.000000E+00,2.122479E+03,0.000000E+00,2.472769E-01,0.000000E+00,2.225904E+03,0.000000E+00,2.593263E-01,0.000000E+00,4.569230E+03,0.000000E+00,5.323273E-01,0.000000E+00,1.810459E+03,0.000000E+00,2.109298E-01,0.000000E+00,3.449953E+02,0.000000E+00,4.019319E-02,0.000000E+00,3.376142E+02,0.000000E+00,3.933327E-02,0.000000E+00,2.687134E+02,0.000000E+00,3.130551E-02,0.000000E+00,4.739994E+03,0.000000E+00,5.522217E-01,5.828527E+02,4.912744E+03,1.661581E-02,5.723651E-01,0.000000E+00,4.673322E+02,0.000000E+00,5.444541E-02,7.787799E+02,6.307082E+03,2.220124E-02,7.347993E-01,1.127118E+03,4.486434E+03,3.213154E-02,5.226812E-01,0.000000E+00,2.542597E+03,0.000000E+00,2.962192E-01,0.000000E+00,1.554472E+03,0.000000E+00,1.811000E-01,5.449277E+01,2.745662E+02,1.553465E-03,3.198768E-02,6.686004E+01,3.223752E+02,1.906028E-03,3.755756E-02,0.000000E+00,3.844128E+02,0.000000E+00,4.478509E-02,4.578757E+01,2.653364E+02,1.305300E-03,3.091238E-02,1.814641E+02,2.129116E+03,5.173133E-03,2.480476E-01,3.190869E+02,4.382207E+03,9.096439E-03,5.105386E-01,7.556483E+00,3.355389E+02,2.154188E-04,3.909116E-02,0.000000E+00,4.304338E+03,0.000000E+00,5.014667E-01,0.000000E+00,1.075148E+03,0.000000E+00,1.252575E-01,8.320541E+01,6.063449E+02,2.371997E-03,7.064076E-02
13:49:00,4.261855E+02,1.162100E+03,1.214954E-02,1.353889E-01,1.411745E+03,4.250487E+03,4.024560E-02,4.951975E-01,3.395413E+02,7.324016E+02,9.679539E-03,8.532675E-02,4.344459E+02,8.924078E+02,1.238503E-02,1.039688E-01,7.767656E+02,1.115868E+04,2.214384E-02,1.300020E+00,8.826895E+02,6.221807E+03,2.516349E-02,7.248593E-01,1.728953E+01,4.465976E+02,4.928861E-04,5.203007E-02,0.000000E+00,1.165457E+03,0.000000E+00,1.357796E-01,3.384078E+02,1.521094E+03,9.647228E-03,1.772114E-01,0.000000E+00,2.122722E+03,0.000000E+00,2.473052E-01,0.000000E+00,2.226262E+03,0.000000E+00,2.593680E-01,0.000000E+00,4.569995E+03,0.000000E+00,5.324164E-01,0.000000E+00,1.810536E+03,0.000000E+00,2.109387E-01,0.000000E+00,3.450053E+02,0.000000E+00,4.019435E-02,0.000000E+00,3.376207E+02,0.000000E+00,3.933402E-02,0.000000E+00,2.689335E+02,0.000000E+00,3.133114E-02,0.000000E+00,4.740818E+03,0.000000E+00,5.523177E-01,5.828452E+02,4.911673E+03,1.661559E-02,5.722403E-01,0.000000E+00,4.673382E+02,0.000000E+00,5.444611E-02,7.787788E+02,6.308451E+03,2.220121E-02,7.349587E-01,1.127116E+03,4.484885E+03,3.213150E-02,5.225008E-01,0.000000E+00,2.542926E+03,0.000000E+00,2.962576E-01,0.000000E+00,1.554548E+03,0.000000E+00,1.811089E-01,5.449270E+01,2.747294E+02,1.553463E-03,3.200670E-02,6.685994E+01,3.226156E+02,1.906025E-03,3.758557E-02,0.000000E+00,3.845640E+02,0.000000E+00,4.480271E-02,4.578525E+01,2.654378E+02,1.305234E-03,3.092419E-02,1.814639E+02,2.129840E+03,5.173125E-03,2.481320E-01,3.190845E+02,4.382757E+03,9.096371E-03,5.106027E-01,7.544549E+00,3.355615E+02,2.150786E-04,3.909379E-02,0.000000E+00,4.305170E+03,0.000000E+00,5.015637E-01,0.000000E+00,1.075276E+03,0.000000E+00,1.252725E-01,8.320528E+01,6.064803E+02,2.371993E-03,7.065653E-02
13:50:00,4.261853E+02,1.164717E+03,1.214953E-02,1.356937E-01,1.411744E+03,4.271732E+03,4.024556E-02,4.976725E-01,3.395412E+02,7.370211E+02,9.679538E-03,8.586494E-02,4.344456E+02,8.954151E+02,1.238502E-02,1.043191E-01,7.767510E+02,1.115566E+04,2.214343E-02,1.299668E+00,8.826639E+02,6.223971E+03,2.516276E-02,7.251114E-01,1.727939E+01,4.467032E+02,4.925969E-04,5.204237E-02,0.000000E+00,1.165519E+03,0.000000E+00,1.357867E-01,3.384062E+02,1.520840E+03,9.647182E-03,1.771818E-01,0.000000E+00,2.122966E+03,0.000000E+00,2.473336E-01,0.000000E+00,2.226619E+03,0.000000E+00,2.594096E-01,0.000000E+00,4.570760E+03,0.000000E+00,5.325055E-01,0.000000E+00,1.810611E+03,0.000000E+00,2.109475E-01,0.000000E+00,3.450152E+02,0.000000E+00,4.019551E-02,0.000000E+00,3.376270E+02,0.000000E+00,3.933476E-02,0.000000E+00,2.691527E+02,0.000000E+00,3.135669E-02,0.000000E+00,4.741638E+03,0.000000E+00,5.524133E-01,5.828377E+02,4.910543E+03,1.661538E-02,5.721086E-01,0.000000E+00,4.673442E+02,0.000000E+00,5.444680E-02,7.787776E+02,6.309815E+03,2.220118E-02,7.351176E-01,1.127115E+03,4.483254E+03,3.213147E-02,5.223108E-01,0.000000E+00,2.543256E+03,0.000000E+00,2.962960E-01,0.000000E+00,1.554624E+03,0.000000E+00,1.811177E-01,5.449262E+01,2.748930E+02,1.553461E-03,3.202575E-02,6.685983E+01,3.228547E+02,1.906022E-03,3.761342E-02,0.000000E+00,3.847153E+02,0.000000E+00,4.482034E-02,4.578293E+01,2.655392E+02,1.305168E-03,3.093601E-02,1.814636E+02,2.130565E+03,5.173117E-03,2.482164E-01,3.190821E+02,4.383304E+03,9.096303E-03,5.106663E-01,7.532640E+00,3.355830E+02,2.147390E-04,3.909630E-02,0.000000E+00,4.305997E+03,0.000000E+00,5.016600E-01,0.000000E+00,1.075402E+03,0.000000E+00,1.252871E-01,8.320515E+01,6.066117E+02,2.371989E-03,7.067184E-02
13:51:00,4.261851E+02,1.167335E+03,1.214953E-02,1.359987E-01,1.411742E+03,4.293077E+03,4.024551E-02,5.001593E-01,3.395412E+02,7.416699E+02,9.679537E-03,8.640653E-02,4.344452E+02,8.984367E+02,1.238501E-02,1.046711E-01,7.767365E+02,1.115252E+04,2.214301E-02,1.299302E+00,8.826384E+02,6.226135E+03,2.516203E-02,7.253636E-01,1.726926E+01,4.468088E+02,4.923083E-04,5.205467E-02,0.000000E+00,1.165580E+03,0.000000E+00,1.357939E-01,3.384046E+02,1.520571E+03,9.647137E-03,1.771505E-01,0.000000E+00,2.123209E+03,0.000000E+00,2.473620E-01,0.000000E+00,2.226976E+03,0.000000E+00,2.594512E-01,0.000000E+00,4.571525E+03,0.000000E+00,5.325946E-01,0.000000E+00,1.810687E+03,0.000000E+00,2.109563E-01,0.000000E+00,3.450251E+02,0.000000E+00,4.019666E-02,0.000000E+00,3.376334E+02,0.000000E+00,3.933550E-02,0.000000E+00,2.693712E+02,0.000000E+00,3.138214E-02,0.000000E+00,4.742455E+03,0.000000E+00,5.525084E-01,5.828302E+02,4.909354E+03,1.661516E-02,5.719701E-01,0.000000E+00,4.673500E+02,0.000000E+00,5.444748E-02,7.787765E+02,6.311174E+03,2.220115E-02,7.352760E-01,1.127114E+03,4.481541E+03,3.213144E-02,5.221111E-01,0.000000E+00,2.543587E+03,0.000000E+00,2.963345E-01,0.000000E+00,1.554700E+03,0.000000E+00,1.811266E-01,5.449255E+01,2.750568E+02,1.553459E-03,3.204484E-02,6.685973E+01,3.230923E+02,1.906019E-03,3.764110E-02,0.000000E+00,3.848666E+02,0.000000E+00,4.483796E-02,4.578062E+01,2.656407E+02,1.305102E-03,3.094783E-02,1.814633E+02,2.131291E+03,5.173108E-03,2.483010E-01,3.190797E+02,4.383847E+03,9.096235E-03,5.107296E-01,7.520754E+00,3.356034E+02,2.144002E-04,3.909867E-02,0.000000E+00,4.306819E+03,0.000000E+00,5.017557E-01,0.000000E+00,1.075524E+03,0.000000E+00,1.253013E-01,8.320503E+01,6.067393E+02,2.371986E-03,7.068670E-02
13:52:00,4.261849E+02,1.169954E+03,1.214952E-02,1.363038E-01,1.411740E+03,4.314521E+03,4.024547E-02,5.026576E-01,3.395411E+02,7.463474E+02,9.679536E-03,8.695147E-02,4.344448E+02,9.014722E+02,1.238499E-02,1.050248E-01,7.767221E+02,1.114926E+04,2.214260E-02,1.298923E+00,8.826129E+02,6.228299E+03,2.516130E-02,7.256157E-01,1.725915E+01,4.469143E+02,4.920200E-04,5.206696E-02,0.000000E+00,1.165641E+03,0.000000E+00,1.358010E-01,3.384030E+02,1.520288E+03,9.647091E-03,1.771175E-01,0.000000E+00,2.123453E+03,0.000000E+00,2.473904E-01,0.000000E+00,2.227333E+03,0.000000E+00,2.594928E-01,0.000000E+00,4.572289E+03,0.000000E+00,5.326837E-01,0.000000E+00,1.810762E+03,0.000000E+00,2.109651E-01,0.000000E+00,3.450350E+02,0.000000E+00,4.019781E-02,0.000000E+00,3.376397E+02,0.000000E+00,3.933623E-02,0.000000E+00,2.695889E+02,0.000000E+00,3.140749E-02,0.000000E+00,4.743268E+03,0.000000E+00,5.526031E-01,5.828227E+02,4.908107E+03,1.661495E-02,5.718248E-01,0.000000E+00,4.673557E+02,0.000000E+00,5.444815E-02,7.787754E+02,6.312528E+03,2.220111E-02,7.354338E-01,1.127113E+03,4.479745E+03,3.213140E-02,5.219020E-01,0.000000E+00,2.543918E+03,0.000000E+00,2.963731E-01,0.000000E+00,1.554776E+03,0.000000E+00,1.811355E-01,5.449247E+01,2.752209E+02,1.553457E-03,3.206396E-02,6.685962E+01,3.233285E+02,1.906016E-03,3.766863E-02,0.000000E+00,3.850178E+02,0.000000E+00,4.485558E-02,4.577831E+01,2.657421E+02,1.305036E-03,3.095965E-02,1.814630E+02,2.132019E+03,5.173100E-03,2.483858E-01,3.190774E+02,4.384387E+03,9.096168E-03,5.107925E-01,7.508891E+00,3.356226E+02,2.140620E-04,3.910091E-02,0.000000E+00,4.307634E+03,0.000000E+00,5.018507E-01,0.000000E+00,1.075643E+03,0.000000E+00,1.253152E-01,8.320490E+01,6.068630E+02,2.371982E-03,7.070112E-02
13:53:00,4.261847E+02,1.172574E+03,1.214952E-02,1.366091E-01,1.411739E+03,4.336061E+03,4.024543E-02,5.051671E-01,3.395411E+02,7.510530E+02,9.679535E-03,8.749969E-02,4.344445E+02,9.045213E+02,1.238498E-02,1.053800E-01,7.767076E+02,1.114589E+04,2.214219E-02,1.298529E+00,8.825875E+02,6.230463E+03,2.516058E-02,7.258678E-01,1.724906E+01,4.470197E+02,4.917323E-04,5.207924E-02,0.000000E+00,1.165702E+03,0.000000E+00,1.358081E-01,3.384014E+02,1.519991E+03,9.647046E-03,1.770828E-01,0.000000E+00,2.123698E+03,0.000000E+00,2.474189E-01,0.000000E+00,2.227689E+03,0.000000E+00,2.595343E-01,0.000000E+00,4.573053E+03,0.000000E+00,5.327727E-01,0.000000E+00,1.810837E+03,0.000000E+00,2.109738E-01,0.000000E+00,3.450448E+02,0.000000E+00,4.019896E-02,0.000000E+00,3.376459E+02,0.000000E+00,3.933696E-02,0.000000E+00,2.698057E+02,0.000000E+00,3.143276E-02,0.000000E+00,4.744077E+03,0.000000E+00,5.526974E-01,5.828152E+02,4.906802E+03,1.661474E-02,5.716728E-01,0.000000E+00,4.673614E+02,0.000000E+00,5.444881E-02,7.787742E+02,6.313878E+03,2.220108E-02,7.355911E-01,1.127112E+03,4.477868E+03,3.213137E-02,5.216833E-01,0.000000E+00,2.544251E+03,0.000000E+00,2.964119E-01,0.000000E+00,1.554853E+03,0.000000E+00,1.811444E-01,5.449240E+01,2.753854E+02,1.553455E-03,3.208312E-02,6.685951E+01,3.235634E+02,1.906013E-03,3.769598E-02,0.000000E+00,3.851691E+02,0.000000E+00,4.487320E-02,4.577600E+01,2.658436E+02,1.304970E-03,3.097147E-02,1.814627E+02,2.132748E+03,5.173092E-03,2.484708E-01,3.190750E+02,4.384924E+03,9.096100E-03,5.108551E-01,7.497052E+00,3.356408E+02,2.137245E-04,3.910303E-02,0.000000E+00,4.308444E+03,0.000000E+00,5.019450E-01,0.000000E+00,1.075759E+03,0.000000E+00,1.253288E-01,8.320478E+01,6.069829E+02,2.371978E-03,7.071509E-02
13:54:00,4.261845E+02,1.175195E+03,1.214951E-02,1.369145E-01,1.411737E+03,4.357694E+03,4.024538E-02,5.076874E-01,3.395411E+02,7.557859E+02,9.679534E-03,8.805109E-02,4.344441E+02,9.075836E+02,1.238497E-02,1.057368E-01,7.766933E+02,1.114239E+04,2.214178E-02,1.298122E+00,8.825622E+02,6.232627E+03,2.515985E-02,7.261199E-01,1.723898E+01,4.471251E+02,4.914450E-04,5.209152E-02,0.000000E+00,1.165763E+03,0.000000E+00,1.358152E-01,3.383998E+02,1.519679E+03,9.647001E-03,1.770465E-01,0.000000E+00,2.123942E+03,0.000000E+00,2.474474E-01,0.000000E+00,2.228045E+03,0.000000E+00,2.595757E-01,0.000000E+00,4.573818E+03,0.000000E+00,5.328617E-01,0.000000E+00,1.810912E+03,0.000000E+00,2.109825E-01,0.000000E+00,3.450546E+02,0.000000E+00,4.020010E-02,0.000000E+00,3.376521E+02,0.000000E+00,3.933768E-02,0.000000E+00,2.700218E+02,0.000000E+00,3.145794E-02,0.000000E+00,4.744883E+03,0.000000E+00,5.527913E-01,5.828078E+02,4.905438E+03,1.661452E-02,5.715139E-01,0.000000E+00,4.673670E+02,0.000000E+00,5.444946E-02,7.787731E+02,6.315224E+03,2.220105E-02,7.357478E-01,1.127111E+03,4.475910E+03,3.213134E-02,5.214551E-01,0.000000E+00,2.544584E+03,0.000000E+00,2.964507E-01,0.000000E+00,1.554929E+03,0.000000E+00,1.811533E-01,5.449233E+01,2.755500E+02,1.553453E-03,3.210230E-02,6.685941E+01,3.237968E+02,1.906010E-03,3.772318E-02,0.000000E+00,3.853203E+02,0.000000E+00,4.489082E-02,4.577369E+01,2.659450E+02,1.304904E-03,3.098329E-02,1.814624E+02,2.133479E+03,5.173084E-03,2.485559E-01,3.190726E+02,4.385458E+03,9.096033E-03,5.109173E-01,7.485237E+00,3.356579E+02,2.133877E-04,3.910502E-02,0.000000E+00,4.309248E+03,0.000000E+00,5.020387E-01,0.000000E+00,1.075873E+03,0.000000E+00,1.253420E-01,8.320465E+01,6.070990E+02,2.371975E-03,7.072861E-02
13:55:00,4.261843E+02,1.177817E+03,1.214950E-02,1.372199E-01,1.411736E+03,4.379416E+03,4.024534E-02,5.102181E-01,3.395410E+02,7.605456E+02,9.679533E-03,8.860560E-02,4.344438E+02,9.106586E+02,1.238496E-02,1.060950E-01,7.766789E+02,1.113878E+04,2.214137E-02,1.297701E+00,8.825369E+02,6.234791E+03,2.515913E-02,7.263720E-01,1.722892E+01,4.472304E+02,4.911582E-04,5.210379E-02,0.000000E+00,1.165823E+03,0.000000E+00,1.358222E-01,3.383982E+02,1.519352E+03,9.646956E-03,1.770084E-01,0.000000E+00,2.124187E+03,0.000000E+00,2.474759E-01,0.000000E+00,2.228400E+03,0.000000E+00,2.596171E-01,0.000000E+00,4.574582E+03,0.000000E+00,5.329508E-01,0.000000E+00,1.810986E+03,0.000000E+00,2.109912E-01,0.000000E+00,3.450643E+02,0.000000E+00,4.020123E-02,0.000000E+00,3.376582E+02,0.000000E+00,3.933839E-02,0.000000E+00,2.702371E+02,0.000000E+00,3.148302E-02,0.000000E+00,4.745686E+03,0.000000E+00,5.528848E-01,5.828003E+02,4.904017E+03,1.661431E-02,5.713483E-01,0.000000E+00,4.673725E+02,0.000000E+00,5.445010E-02,7.787720E+02,6.316565E+03,2.220102E-02,7.359041E-01,1.127110E+03,4.473870E+03,3.213131E-02,5.212175E-01,0.000000E+00,2.544919E+03,0.000000E+00,2.964897E-01,0.000000E+00,1.555005E+03,0.000000E+00,1.811622E-01,5.449225E+01,2.757150E+02,1.553451E-03,3.212152E-02,6.685931E+01,3.240288E+02,1.906007E-03,3.775020E-02,0.000000E+00,3.854715E+02,0.000000E+00,4.490844E-02,4.577139E+01,2.660465E+02,1.304838E-03,3.099511E-02,1.814621E+02,2.134211E+03,5.173075E-03,2.486411E-01,3.190703E+02,4.385988E+03,9.095965E-03,5.109791E-01,7.473444E+00,3.356739E+02,2.130515E-04,3.910689E-02,0.000000E+00,4.310047E+03,0.000000E+00,5.021318E-01,0.000000E+00,1.075983E+03,0.000000E+00,1.253548E-01,8.320452E+01,6.072113E+02,2.371971E-03,7.074170E-02
13:56:00,4.261841E+02,1.180438E+03,1.214950E-02,1.375252E-01,1.411734E+03,4.401224E+03,4.024530E-02,5.127588E-01,3.395410E+02,7.653313E+02,9.679532E-03,8.916315E-02,4.344434E+02,9.137459E+02,1.238495E-02,1.064547E-01,7.766646E+02,1.113505E+04,2.214096E-02,1.297266E+00,8.825116E+02,6.236954E+03,2.515841E-02,7.266240E-01,1.721888E+01,4.473357E+02,4.908719E-04,5.211606E-02,0.000000E+00,1.165884E+03,0.000000E+00,1.358292E-01,3.383967E+02,1.519011E+03,9.646911E-03,1.769687E-01,0.000000E+00,2.124432E+03,0.000000E+00,2.475045E-01,0.000000E+00,2.228755E+03,0.000000E+00,2.596585E-01,0.000000E+00,4.575346E+03,0.000000E+00,5.330398E-01,0.000000E+00,1.811060E+03,0.000000E+00,2.109998E-01,0.000000E+00,3.450740E+02,0.000000E+00,4.020236E-02,0.000000E+00,3.376643E+02,0.000000E+00,3.933910E-02,0.000000E+00,2.704517E+02,0.000000E+00,3.150801E-02,0.000000E+00,4.746485E+03,0.000000E+00,5.529779E-01,5.827929E+02,4.902537E+03,1.661410E-02,5.711759E-01,0.000000E+00,4.673779E+02,0.000000E+00,5.445073E-02,7.787709E+02,6.317901E+03,2.220099E-02,7.360598E-01,1.127108E+03,4.471749E+03,3.213128E-02,5.209704E-01,0.000000E+00,2.545254E+03,0.000000E+00,2.965287E-01,0.000000E+00,1.555082E+03,0.000000E+00,1.811711E-01,5.449218E+01,2.758801E+02,1.553449E-03,3.214076E-02,6.685920E+01,3.242593E+02,1.906004E-03,3.777706E-02,0.000000E+00,3.856228E+02,0.000000E+00,4.492606E-02,4.576909E+01,2.661480E+02,1.304773E-03,3.100693E-02,1.814618E+02,2.134944E+03,5.173067E-03,2.487266E-01,3.190679E+02,4.386515E+03,9.095898E-03,5.110405E-01,7.461675E+00,3.356889E+02,2.127160E-04,3.910863E-02,0.000000E+00,4.310840E+03,0.000000E+00,5.022242E-01,0.000000E+00,1.076090E+03,0.000000E+00,1.253672E-01,8.320440E+01,6.073199E+02,2.371968E-03,7.075434E-02
13:57:00,4.261839E+02,1.183058E+03,1.214949E-02,1.378305E-01,1.411733E+03,4.423114E+03,4.024526E-02,5.153091E-01,3.395410E+02,7.701423E+02,9.679531E-03,8.972364E-02,4.344430E+02,9.168449E+02,1.238494E-02,1.068158E-01,7.766503E+02,1.113120E+04,2.214056E-02,1.296818E+00,8.824864E+02,6.239116E+03,2.515770E-02,7.268759E-01,1.720885E+01,4.474409E+02,4.905860E-04,5.212831E-02,0.000000E+00,1.165944E+03,0.000000E+00,1.358362E-01,3.383951E+02,1.518655E+03,9.646866E-03,1.769272E-01,0.000000E+00,2.124678E+03,0.000000E+00,2.475331E-01,0.000000E+00,2.229109E+03,0.000000E+00,2.596998E-01,0.000000E+00,4.576110E+03,0.000000E+00,5.331288E-01,0.000000E+00,1.811133E+03,0.000000E+00,2.110083E-01,0.000000E+00,3.450837E+02,0.000000E+00,4.020349E-02,0.000000E+00,3.376704E+02,0.000000E+00,3.933981E-02,0.000000E+00,2.706654E+02,0.000000E+00,3.153292E-02,0.000000E+00,4.747280E+03,0.000000E+00,5.530706E-01,5.827854E+02,4.900999E+03,1.661389E-02,5.709967E-01,0.000000E+00,4.673832E+02,0.000000E+00,5.445135E-02,7.787698E+02,6.319233E+03,2.220095E-02,7.362150E-01,1.127107E+03,4.469547E+03,3.213124E-02,5.207138E-01,0.000000E+00,2.545590E+03,0.000000E+00,2.965679E-01,0.000000E+00,1.555159E+03,0.000000E+00,1.811800E-01,5.449211E+01,2.760456E+02,1.553446E-03,3.216003E-02,6.685910E+01,3.244884E+02,1.906001E-03,3.780375E-02,0.000000E+00,3.857740E+02,0.000000E+00,4.494367E-02,4.576680E+01,2.662495E+02,1.304707E-03,3.101876E-02,1.814615E+02,2.135679E+03,5.173059E-03,2.488122E-01,3.190656E+02,4.387040E+03,9.095831E-03,5.111016E-01,7.449929E+00,3.357029E+02,2.123811E-04,3.911026E-02,0.000000E+00,4.311627E+03,0.000000E+00,5.023159E-01,0.000000E+00,1.076194E+03,0.000000E+00,1.253794E-01,8.320427E+01,6.074247E+02,2.371964E-03,7.076655E-02
