Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
13:58:00,4.261837E+02,1.185752E+03,1.214949E-02,1.381444E-01,1.411731E+03,4.445455E+03,4.024521E-02,5.179119E-01,3.395409E+02,7.750454E+02,9.679530E-03,9.029487E-02,4.344427E+02,9.199863E+02,1.238493E-02,1.071818E-01,7.766361E+02,1.112762E+04,2.214015E-02,1.296401E+00,8.824613E+02,6.241278E+03,2.515698E-02,7.271278E-01,1.719884E+01,4.475460E+02,4.903006E-04,5.214056E-02,0.000000E+00,1.166004E+03,0.000000E+00,1.358432E-01,3.383935E+02,1.518298E+03,9.646821E-03,1.768857E-01,0.000000E+00,2.124923E+03,0.000000E+00,2.475617E-01,0.000000E+00,2.229463E+03,0.000000E+00,2.597410E-01,0.000000E+00,4.576875E+03,0.000000E+00,5.332179E-01,0.000000E+00,1.811206E+03,0.000000E+00,2.110169E-01,0.000000E+00,3.450933E+02,0.000000E+00,4.020461E-02,0.000000E+00,3.376764E+02,0.000000E+00,3.934051E-02,0.000000E+00,2.708784E+02,0.000000E+00,3.155773E-02,0.000000E+00,4.748072E+03,0.000000E+00,5.531629E-01,5.827780E+02,4.899558E+03,1.661368E-02,5.708287E-01,0.000000E+00,4.673885E+02,0.000000E+00,5.445196E-02,7.787687E+02,6.320561E+03,2.220092E-02,7.363696E-01,1.127106E+03,4.467475E+03,3.213121E-02,5.204724E-01,0.000000E+00,2.545927E+03,0.000000E+00,2.966072E-01,0.000000E+00,1.555235E+03,0.000000E+00,1.811889E-01,5.449203E+01,2.762112E+02,1.553444E-03,3.217933E-02,6.685899E+01,3.247161E+02,1.905998E-03,3.783027E-02,0.000000E+00,3.859251E+02,0.000000E+00,4.496129E-02,4.576450E+01,2.663509E+02,1.304642E-03,3.103058E-02,1.814613E+02,2.136416E+03,5.173051E-03,2.488980E-01,3.190632E+02,4.387561E+03,9.095764E-03,5.111623E-01,7.438205E+00,3.357158E+02,2.120469E-04,3.911176E-02,0.000000E+00,4.312409E+03,0.000000E+00,5.024070E-01,0.000000E+00,1.076295E+03,0.000000E+00,1.253911E-01,8.320415E+01,6.075258E+02,2.371961E-03,7.077833E-02
13:59:00,4.261835E+02,1.188458E+03,1.214948E-02,1.384597E-01,1.411730E+03,4.467943E+03,4.024517E-02,5.205318E-01,3.395409E+02,7.799864E+02,9.679529E-03,9.087050E-02,4.344423E+02,9.231441E+02,1.238492E-02,1.075497E-01,7.766219E+02,1.112399E+04,2.213975E-02,1.295979E+00,8.824362E+02,6.243440E+03,2.515627E-02,7.273796E-01,1.718884E+01,4.476511E+02,4.900157E-04,5.215281E-02,0.000000E+00,1.166063E+03,0.000000E+00,1.358502E-01,3.383920E+02,1.517929E+03,9.646776E-03,1.768426E-01,0.000000E+00,2.125170E+03,0.000000E+00,2.475904E-01,0.000000E+00,2.229817E+03,0.000000E+00,2.597822E-01,0.000000E+00,4.577639E+03,0.000000E+00,5.333069E-01,0.000000E+00,1.811279E+03,0.000000E+00,2.110254E-01,0.000000E+00,3.451029E+02,0.000000E+00,4.020573E-02,0.000000E+00,3.376823E+02,0.000000E+00,3.934120E-02,0.000000E+00,2.710907E+02,0.000000E+00,3.158246E-02,0.000000E+00,4.748861E+03,0.000000E+00,5.532548E-01,5.827706E+02,4.898081E+03,1.661347E-02,5.706567E-01,0.000000E+00,4.673936E+02,0.000000E+00,5.445256E-02,7.787675E+02,6.321884E+03,2.220089E-02,7.365238E-01,1.127105E+03,4.465354E+03,3.213118E-02,5.202253E-01,0.000000E+00,2.546266E+03,0.000000E+00,2.966466E-01,0.000000E+00,1.555312E+03,0.000000E+00,1.811979E-01,5.449196E+01,2.763771E+02,1.553442E-03,3.219865E-02,6.685889E+01,3.249422E+02,1.905995E-03,3.785662E-02,0.000000E+00,3.860763E+02,0.000000E+00,4.497890E-02,4.576221E+01,2.664524E+02,1.304577E-03,3.104240E-02,1.814610E+02,2.137153E+03,5.173043E-03,2.489840E-01,3.190609E+02,4.388079E+03,9.095698E-03,5.112226E-01,7.426504E+00,3.357277E+02,2.117133E-04,3.911316E-02,0.000000E+00,4.313185E+03,0.000000E+00,5.024974E-01,0.000000E+00,1.076392E+03,0.000000E+00,1.254025E-01,8.320403E+01,6.076231E+02,2.371957E-03,7.078967E-02
14:00:00,4.261833E+02,1.191166E+03,1.214948E-02,1.387751E-01,1.411728E+03,4.490519E+03,4.024513E-02,5.231620E-01,3.395409E+02,7.849552E+02,9.679529E-03,9.144939E-02,4.344420E+02,9.263141E+02,1.238491E-02,1.079190E-01,7.766077E+02,1.112025E+04,2.213934E-02,1.295543E+00,8.824112E+02,6.245600E+03,2.515555E-02,7.276313E-01,1.717886E+01,4.477561E+02,4.897312E-04,5.216504E-02,0.000000E+00,1.166123E+03,0.000000E+00,1.358571E-01,3.383904E+02,1.517545E+03,9.646732E-03,1.767980E-01,0.000000E+00,2.125416E+03,0.000000E+00,2.476191E-01,0.000000E+00,2.230170E+03,0.000000E+00,2.598233E-01,0.000000E+00,4.578403E+03,0.000000E+00,5.333960E-01,0.000000E+00,1.811352E+03,0.000000E+00,2.110338E-01,0.000000E+00,3.451125E+02,0.000000E+00,4.020684E-02,0.000000E+00,3.376882E+02,0.000000E+00,3.934189E-02,0.000000E+00,2.713021E+02,0.000000E+00,3.160709E-02,0.000000E+00,4.749646E+03,0.000000E+00,5.533463E-01,5.827632E+02,4.896549E+03,1.661325E-02,5.704782E-01,0.000000E+00,4.673987E+02,0.000000E+00,5.445316E-02,7.787664E+02,6.323203E+03,2.220086E-02,7.366774E-01,1.127104E+03,4.463155E+03,3.213115E-02,5.199691E-01,0.000000E+00,2.546605E+03,0.000000E+00,2.966861E-01,0.000000E+00,1.555389E+03,0.000000E+00,1.812068E-01,5.449189E+01,2.765431E+02,1.553440E-03,3.221800E-02,6.685879E+01,3.251669E+02,1.905992E-03,3.788280E-02,0.000000E+00,3.862275E+02,0.000000E+00,4.499651E-02,4.575993E+01,2.665539E+02,1.304512E-03,3.105422E-02,1.814607E+02,2.137893E+03,5.173035E-03,2.490701E-01,3.190585E+02,4.388594E+03,9.095631E-03,5.112826E-01,7.414826E+00,3.357387E+02,2.113804E-04,3.911443E-02,0.000000E+00,4.313955E+03,0.000000E+00,5.025871E-01,0.000000E+00,1.076487E+03,0.000000E+00,1.254136E-01,8.320390E+01,6.077168E+02,2.371954E-03,7.080059E-02
14:01:00,4.261831E+02,1.193873E+03,1.214947E-02,1.390905E-01,1.411727E+03,4.513175E+03,4.024509E-02,5.258015E-01,3.395408E+02,7.899502E+02,9.679528E-03,9.203132E-02,4.344416E+02,9.294950E+02,1.238490E-02,1.082896E-01,7.765936E+02,1.111638E+04,2.213894E-02,1.295092E+00,8.823863E+02,6.247755E+03,2.515484E-02,7.278824E-01,1.716890E+01,4.478610E+02,4.894471E-04,5.217726E-02,0.000000E+00,1.166182E+03,0.000000E+00,1.358640E-01,3.383888E+02,1.517147E+03,9.646687E-03,1.767515E-01,0.000000E+00,2.125662E+03,0.000000E+00,2.476478E-01,0.000000E+00,2.230522E+03,0.000000E+00,2.598643E-01,0.000000E+00,4.579167E+03,0.000000E+00,5.334849E-01,0.000000E+00,1.811424E+03,0.000000E+00,2.110422E-01,0.000000E+00,3.451219E+02,0.000000E+00,4.020794E-02,0.000000E+00,3.376941E+02,0.000000E+00,3.934257E-02,0.000000E+00,2.715127E+02,0.000000E+00,3.163163E-02,0.000000E+00,4.750428E+03,0.000000E+00,5.534373E-01,5.827558E+02,4.894960E+03,1.661304E-02,5.702930E-01,0.000000E+00,4.674036E+02,0.000000E+00,5.445373E-02,7.787653E+02,6.324516E+03,2.220083E-02,7.368304E-01,1.127103E+03,4.460875E+03,3.213112E-02,5.197035E-01,0.000000E+00,2.546945E+03,0.000000E+00,2.967257E-01,0.000000E+00,1.555466E+03,0.000000E+00,1.812158E-01,5.449182E+01,2.767093E+02,1.553438E-03,3.223736E-02,6.685868E+01,3.253901E+02,1.905989E-03,3.790880E-02,0.000000E+00,3.863785E+02,0.000000E+00,4.501410E-02,4.575764E+01,2.666553E+02,1.304447E-03,3.106604E-02,1.814604E+02,2.138634E+03,5.173026E-03,2.491564E-01,3.190562E+02,4.389106E+03,9.095565E-03,5.113423E-01,7.403170E+00,3.357486E+02,2.110481E-04,3.911559E-02,0.000000E+00,4.314720E+03,0.000000E+00,5.026762E-01,0.000000E+00,1.076579E+03,0.000000E+00,1.254243E-01,8.320378E+01,6.078067E+02,2.371950E-03,7.081106E-02
14:02:00,4.261829E+02,1.196580E+03,1.214946E-02,1.394059E-01,1.411725E+03,4.535910E+03,4.024504E-02,5.284502E-01,3.395408E+02,7.949701E+02,9.679527E-03,9.261615E-02,4.344413E+02,9.326863E+02,1.238489E-02,1.086613E-01,7.765795E+02,1.111240E+04,2.213854E-02,1.294628E+00,8.823614E+02,6.249905E+03,2.515413E-02,7.281329E-01,1.715895E+01,4.479658E+02,4.891635E-04,5.218947E-02,0.000000E+00,1.166241E+03,0.000000E+00,1.358709E-01,3.383873E+02,1.516733E+03,9.646643E-03,1.767033E-01,0.000000E+00,2.125909E+03,0.000000E+00,2.476765E-01,0.000000E+00,2.230873E+03,0.000000E+00,2.599052E-01,0.000000E+00,4.579931E+03,0.000000E+00,5.335739E-01,0.000000E+00,1.811495E+03,0.000000E+00,2.110505E-01,0.000000E+00,3.451313E+02,0.000000E+00,4.020904E-02,0.000000E+00,3.376998E+02,0.000000E+00,3.934324E-02,0.000000E+00,2.717225E+02,0.000000E+00,3.165607E-02,0.000000E+00,4.751205E+03,0.000000E+00,5.535278E-01,5.827484E+02,4.893314E+03,1.661283E-02,5.701013E-01,0.000000E+00,4.674084E+02,0.000000E+00,5.445429E-02,7.787642E+02,6.325824E+03,2.220080E-02,7.369828E-01,1.127102E+03,4.458517E+03,3.213109E-02,5.194288E-01,0.000000E+00,2.547286E+03,0.000000E+00,2.967655E-01,0.000000E+00,1.555543E+03,0.000000E+00,1.812248E-01,5.449174E+01,2.768756E+02,1.553436E-03,3.225673E-02,6.685858E+01,3.256117E+02,1.905986E-03,3.793462E-02,0.000000E+00,3.865293E+02,0.000000E+00,4.503167E-02,4.575536E+01,2.667566E+02,1.304382E-03,3.107784E-02,1.814601E+02,2.139375E+03,5.173018E-03,2.492428E-01,3.190539E+02,4.389614E+03,9.095498E-03,5.114015E-01,7.391537E+00,3.357575E+02,2.107165E-04,3.911662E-02,0.000000E+00,4.315477E+03,0.000000E+00,5.027645E-01,0.000000E+00,1.076668E+03,0.000000E+00,1.254346E-01,8.320366E+01,6.078930E+02,2.371947E-03,7.082111E-02
14:03:00,4.261827E+02,1.199286E+03,1.214946E-02,1.397211E-01,1.411724E+03,4.558719E+03,4.024500E-02,5.311076E-01,3.395408E+02,8.000139E+02,9.679526E-03,9.320377E-02,4.344409E+02,9.358874E+02,1.238488E-02,1.090343E-01,7.765655E+02,1.110830E+04,2.213814E-02,1.294151E+00,8.823365E+02,6.252049E+03,2.515342E-02,7.283827E-01,1.714902E+01,4.480704E+02,4.888804E-04,5.220166E-02,0.000000E+00,1.166300E+03,0.000000E+00,1.358777E-01,3.383857E+02,1.516304E+03,9.646599E-03,1.766533E-01,0.000000E+00,2.126155E+03,0.000000E+00,2.477052E-01,0.000000E+00,2.231224E+03,0.000000E+00,2.599461E-01,0.000000E+00,4.580694E+03,0.000000E+00,5.336628E-01,0.000000E+00,1.811566E+03,0.000000E+00,2.110588E-01,0.000000E+00,3.451407E+02,0.000000E+00,4.021013E-02,0.000000E+00,3.377055E+02,0.000000E+00,3.934390E-02,0.000000E+00,2.719314E+02,0.000000E+00,3.168041E-02,0.000000E+00,4.751978E+03,0.000000E+00,5.536179E-01,5.827410E+02,4.891611E+03,1.661262E-02,5.699029E-01,0.000000E+00,4.674131E+02,0.000000E+00,5.445483E-02,7.787631E+02,6.327127E+03,2.220077E-02,7.371346E-01,1.127101E+03,4.456082E+03,3.213106E-02,5.191451E-01,0.000000E+00,2.547628E+03,0.000000E+00,2.968053E-01,0.000000E+00,1.555620E+03,0.000000E+00,1.812337E-01,5.449167E+01,2.770420E+02,1.553434E-03,3.227612E-02,6.685848E+01,3.258318E+02,1.905983E-03,3.796026E-02,0.000000E+00,3.866800E+02,0.000000E+00,4.504923E-02,4.575309E+01,2.668579E+02,1.304317E-03,3.108964E-02,1.814598E+02,2.140119E+03,5.173010E-03,2.493294E-01,3.190516E+02,4.390119E+03,9.095432E-03,5.114603E-01,7.379926E+00,3.357653E+02,2.103855E-04,3.911754E-02,0.000000E+00,4.316229E+03,0.000000E+00,5.028520E-01,0.000000E+00,1.076753E+03,0.000000E+00,1.254445E-01,8.320353E+01,6.079755E+02,2.371943E-03,7.083073E-02
14:04:00,4.261825E+02,1.201989E+03,1.214945E-02,1.400361E-01,1.411723E+03,4.581600E+03,4.024496E-02,5.337733E-01,3.395408E+02,8.050809E+02,9.679525E-03,9.379408E-02,4.344406E+02,9.390981E+02,1.238487E-02,1.094084E-01,7.765515E+02,1.110409E+04,2.213774E-02,1.293660E+00,8.823117E+02,6.254188E+03,2.515272E-02,7.286319E-01,1.713910E+01,4.481749E+02,4.885977E-04,5.221383E-02,0.000000E+00,1.166358E+03,0.000000E+00,1.358845E-01,3.383842E+02,1.515860E+03,9.646555E-03,1.766016E-01,0.000000E+00,2.126402E+03,0.000000E+00,2.477339E-01,0.000000E+00,2.231574E+03,0.000000E+00,2.599868E-01,0.000000E+00,4.581456E+03,0.000000E+00,5.337517E-01,0.000000E+00,1.811637E+03,0.000000E+00,2.110670E-01,0.000000E+00,3.451500E+02,0.000000E+00,4.021121E-02,0.000000E+00,3.377111E+02,0.000000E+00,3.934456E-02,0.000000E+00,2.721395E+02,0.000000E+00,3.170465E-02,0.000000E+00,4.752747E+03,0.000000E+00,5.537075E-01,5.827337E+02,4.889853E+03,1.661241E-02,5.696981E-01,0.000000E+00,4.674176E+02,0.000000E+00,5.445536E-02,7.787620E+02,6.328425E+03,2.220073E-02,7.372858E-01,1.127100E+03,4.453568E+03,3.213103E-02,5.188522E-01,0.000000E+00,2.547970E+03,0.000000E+00,2.968452E-01,0.000000E+00,1.555697E+03,0.000000E+00,1.812427E-01,5.449160E+01,2.772085E+02,1.553432E-03,3.229552E-02,6.685838E+01,3.260504E+02,1.905980E-03,3.798573E-02,0.000000E+00,3.868306E+02,0.000000E+00,4.506678E-02,4.575081E+01,2.669590E+02,1.304252E-03,3.110142E-02,1.814595E+02,2.140863E+03,5.173002E-03,2.494161E-01,3.190493E+02,4.390621E+03,9.095366E-03,5.115188E-01,7.368336E+00,3.357722E+02,2.100551E-04,3.911834E-02,0.000000E+00,4.316975E+03,0.000000E+00,5.029389E-01,0.000000E+00,1.076836E+03,0.000000E+00,1.254542E-01,8.320341E+01,6.080545E+02,2.371940E-03,7.083993E-02
14:05:00,4.261823E+02,1.204691E+03,1.214945E-02,1.403508E-01,1.411721E+03,4.604549E+03,4.024492E-02,5.364469E-01,3.395407E+02,8.101701E+02,9.679524E-03,9.438699E-02,4.344402E+02,9.423178E+02,1.238486E-02,1.097835E-01,7.765375E+02,1.109976E+04,2.213734E-02,1.293155E+00,8.822870E+02,6.256322E+03,2.515201E-02,7.288804E-01,1.712920E+01,4.482793E+02,4.883154E-04,5.222599E-02,0.000000E+00,1.166416E+03,0.000000E+00,1.358912E-01,3.383826E+02,1.515400E+03,9.646511E-03,1.765481E-01,0.000000E+00,2.126649E+03,0.000000E+00,2.477627E-01,0.000000E+00,2.231923E+03,0.000000E+00,2.600275E-01,0.000000E+00,4.582219E+03,0.000000E+00,5.338405E-01,0.000000E+00,1.811707E+03,0.000000E+00,2.110752E-01,0.000000E+00,3.451592E+02,0.000000E+00,4.021228E-02,0.000000E+00,3.377167E+02,0.000000E+00,3.934520E-02,0.000000E+00,2.723467E+02,0.000000E+00,3.172879E-02,0.000000E+00,4.753512E+03,0.000000E+00,5.537966E-01,5.827263E+02,4.888038E+03,1.661220E-02,5.694866E-01,0.000000E+00,4.674220E+02,0.000000E+00,5.445587E-02,7.787610E+02,6.329718E+03,2.220070E-02,7.374364E-01,1.127099E+03,4.450976E+03,3.213100E-02,5.185502E-01,0.000000E+00,2.548314E+03,0.000000E+00,2.968852E-01,0.000000E+00,1.555773E+03,0.000000E+00,1.812516E-01,5.449153E+01,2.773751E+02,1.553430E-03,3.231493E-02,6.685828E+01,3.262674E+02,1.905977E-03,3.801101E-02,0.000000E+00,3.869810E+02,0.000000E+00,4.508430E-02,4.574854E+01,2.670601E+02,1.304187E-03,3.111320E-02,1.814593E+02,2.141609E+03,5.172994E-03,2.495030E-01,3.190469E+02,4.391120E+03,9.095301E-03,5.115769E-01,7.356769E+00,3.357781E+02,2.097254E-04,3.911902E-02,0.000000E+00,4.317714E+03,0.000000E+00,5.030250E-01,0.000000E+00,1.076915E+03,0.000000E+00,1.254634E-01,8.320329E+01,6.081299E+02,2.371936E-03,7.084871E-02
14:06:00,4.261821E+02,1.207390E+03,1.214944E-02,1.406653E-01,1.411720E+03,4.627562E+03,4.024488E-02,5.391280E-01,3.395407E+02,8.152809E+02,9.679523E-03,9.498241E-02,4.344399E+02,9.455461E+02,1.238485E-02,1.101596E-01,7.765236E+02,1.109531E+04,2.213694E-02,1.292637E+00,8.822623E+02,6.258450E+03,2.515131E-02,7.291284E-01,1.711931E+01,4.483835E+02,4.880336E-04,5.223813E-02,0.000000E+00,1.166473E+03,0.000000E+00,1.358979E-01,3.383811E+02,1.514926E+03,9.646467E-03,1.764928E-01,0.000000E+00,2.126896E+03,0.000000E+00,2.477915E-01,0.000000E+00,2.232271E+03,0.000000E+00,2.600681E-01,0.000000E+00,4.582981E+03,0.000000E+00,5.339293E-01,0.000000E+00,1.811777E+03,0.000000E+00,2.110833E-01,0.000000E+00,3.451683E+02,0.000000E+00,4.021335E-02,0.000000E+00,3.377221E+02,0.000000E+00,3.934584E-02,0.000000E+00,2.725531E+02,0.000000E+00,3.175284E-02,0.000000E+00,4.754273E+03,0.000000E+00,5.538853E-01,5.827189E+02,4.886167E+03,1.661199E-02,5.692686E-01,0.000000E+00,4.674262E+02,0.000000E+00,5.445636E-02,7.787599E+02,6.331005E+03,2.220067E-02,7.375864E-01,1.127098E+03,4.448306E+03,3.213097E-02,5.182392E-01,0.000000E+00,2.548658E+03,0.000000E+00,2.969253E-01,0.000000E+00,1.555850E+03,0.000000E+00,1.812606E-01,5.449146E+01,2.775418E+02,1.553428E-03,3.233434E-02,6.685818E+01,3.264830E+02,1.905975E-03,3.803612E-02,0.000000E+00,3.871313E+02,0.000000E+00,4.510181E-02,4.574627E+01,2.671611E+02,1.304122E-03,3.112496E-02,1.814590E+02,2.142356E+03,5.172986E-03,2.495900E-01,3.190446E+02,4.391615E+03,9.095235E-03,5.116346E-01,7.345224E+00,3.357830E+02,2.093962E-04,3.911959E-02,0.000000E+00,4.318448E+03,0.000000E+00,5.031105E-01,0.000000E+00,1.076992E+03,0.000000E+00,1.254724E-01,8.320317E+01,6.082018E+02,2.371933E-03,7.085709E-02
14:07:00,4.261819E+02,1.210086E+03,1.214944E-02,1.409793E-01,1.411718E+03,4.650637E+03,4.024483E-02,5.418163E-01,3.395407E+02,8.204125E+02,9.679523E-03,9.558026E-02,4.344395E+02,9.487826E+02,1.238484E-02,1.105366E-01,7.765097E+02,1.109075E+04,2.213655E-02,1.292105E+00,8.822377E+02,6.260573E+03,2.515061E-02,7.293757E-01,1.710944E+01,4.484875E+02,4.877522E-04,5.225025E-02,0.000000E+00,1.166531E+03,0.000000E+00,1.359046E-01,3.383796E+02,1.514436E+03,9.646423E-03,1.764357E-01,0.000000E+00,2.127143E+03,0.000000E+00,2.478202E-01,0.000000E+00,2.232619E+03,0.000000E+00,2.601086E-01,0.000000E+00,4.583743E+03,0.000000E+00,5.340180E-01,0.000000E+00,1.811846E+03,0.000000E+00,2.110914E-01,0.000000E+00,3.451774E+02,0.000000E+00,4.021440E-02,0.000000E+00,3.377275E+02,0.000000E+00,3.934647E-02,0.000000E+00,2.727587E+02,0.000000E+00,3.177679E-02,0.000000E+00,4.755031E+03,0.000000E+00,5.539735E-01,5.827116E+02,4.884239E+03,1.661178E-02,5.690440E-01,0.000000E+00,4.674303E+02,0.000000E+00,5.445684E-02,7.787588E+02,6.332288E+03,2.220064E-02,7.377358E-01,1.127097E+03,4.445559E+03,3.213094E-02,5.179191E-01,0.000000E+00,2.549003E+03,0.000000E+00,2.969655E-01,0.000000E+00,1.555927E+03,0.000000E+00,1.812695E-01,5.449139E+01,2.777085E+02,1.553426E-03,3.235377E-02,6.685807E+01,3.266970E+02,1.905972E-03,3.806106E-02,0.000000E+00,3.872814E+02,0.000000E+00,4.511930E-02,4.574401E+01,2.672620E+02,1.304058E-03,3.113672E-02,1.814587E+02,2.143104E+03,5.172978E-03,2.496772E-01,3.190423E+02,4.392107E+03,9.095169E-03,5.116920E-01,7.333701E+00,3.357869E+02,2.090677E-04,3.912005E-02,0.000000E+00,4.319175E+03,0.000000E+00,5.031952E-01,0.000000E+00,1.077066E+03,0.000000E+00,1.254810E-01,8.320304E+01,6.082702E+02,2.371929E-03,7.086506E-02
14:08:00,4.261817E+02,1.212777E+03,1.214943E-02,1.412929E-01,1.411717E+03,4.673767E+03,4.024479E-02,5.445111E-01,3.395406E+02,8.255641E+02,9.679522E-03,9.618043E-02,4.344392E+02,9.520267E+02,1.238483E-02,1.109146E-01,7.764958E+02,1.108607E+04,2.213615E-02,1.291560E+00,8.822131E+02,6.262690E+03,2.514991E-02,7.296223E-01,1.709959E+01,4.485915E+02,4.874713E-04,5.226236E-02,0.000000E+00,1.166588E+03,0.000000E+00,1.359113E-01,3.383780E+02,1.513931E+03,9.646379E-03,1.763769E-01,0.000000E+00,2.127390E+03,0.000000E+00,2.478490E-01,0.000000E+00,2.232965E+03,0.000000E+00,2.601490E-01,0.000000E+00,4.584504E+03,0.000000E+00,5.341067E-01,0.000000E+00,1.811914E+03,0.000000E+00,2.110994E-01,0.000000E+00,3.451864E+02,0.000000E+00,4.021545E-02,0.000000E+00,3.377329E+02,0.000000E+00,3.934709E-02,0.000000E+00,2.729634E+02,0.000000E+00,3.180064E-02,0.000000E+00,4.755784E+03,0.000000E+00,5.540613E-01,5.827043E+02,4.882254E+03,1.661158E-02,5.688127E-01,0.000000E+00,4.674343E+02,0.000000E+00,5.445730E-02,7.787577E+02,6.333565E+03,2.220061E-02,7.378846E-01,1.127095E+03,4.442733E+03,3.213091E-02,5.175899E-01,0.000000E+00,2.549349E+03,0.000000E+00,2.970058E-01,0.000000E+00,1.556004E+03,0.000000E+00,1.812785E-01,5.449131E+01,2.778753E+02,1.553424E-03,3.237320E-02,6.685797E+01,3.269095E+02,1.905969E-03,3.808581E-02,0.000000E+00,3.874314E+02,0.000000E+00,4.513677E-02,4.574174E+01,2.673628E+02,1.303993E-03,3.114846E-02,1.814584E+02,2.143853E+03,5.172970E-03,2.497645E-01,3.190400E+02,4.392596E+03,9.095104E-03,5.117489E-01,7.322199E+00,3.357899E+02,2.087398E-04,3.912040E-02,0.000000E+00,4.319897E+03,0.000000E+00,5.032793E-01,0.000000E+00,1.077137E+03,0.000000E+00,1.254892E-01,8.320292E+01,6.083352E+02,2.371926E-03,7.087263E-02
14:09:00,4.261815E+02,1.215464E+03,1.214943E-02,1.416059E-01,1.411715E+03,4.696950E+03,4.024475E-02,5.472120E-01,3.395406E+02,8.307350E+02,9.679521E-03,9.678285E-02,4.344388E+02,9.552779E+02,1.238482E-02,1.112934E-01,7.764820E+02,1.108127E+04,2.213576E-02,1.291001E+00,8.821886E+02,6.264801E+03,2.514921E-02,7.298683E-01,1.708975E+01,4.486952E+02,4.871908E-04,5.227445E-02,0.000000E+00,1.166645E+03,0.000000E+00,1.359179E-01,3.383765E+02,1.513411E+03,9.646336E-03,1.763162E-01,0.000000E+00,2.127637E+03,0.000000E+00,2.478778E-01,0.000000E+00,2.233311E+03,0.000000E+00,2.601893E-01,0.000000E+00,4.585265E+03,0.000000E+00,5.341954E-01,0.000000E+00,1.811983E+03,0.000000E+00,2.111073E-01,0.000000E+00,3.451954E+02,0.000000E+00,4.021650E-02,0.000000E+00,3.377381E+02,0.000000E+00,3.934770E-02,0.000000E+00,2.731673E+02,0.000000E+00,3.182439E-02,0.000000E+00,4.756533E+03,0.000000E+00,5.541486E-01,5.826970E+02,4.880212E+03,1.661137E-02,5.685749E-01,0.000000E+00,4.674381E+02,0.000000E+00,5.445774E-02,7.787566E+02,6.334837E+03,2.220058E-02,7.380328E-01,1.127094E+03,4.439828E+03,3.213088E-02,5.172515E-01,0.000000E+00,2.549696E+03,0.000000E+00,2.970463E-01,0.000000E+00,1.556081E+03,0.000000E+00,1.812875E-01,5.449124E+01,2.780421E+02,1.553422E-03,3.239263E-02,6.685787E+01,3.271204E+02,1.905966E-03,3.811039E-02,0.000000E+00,3.875812E+02,0.000000E+00,4.515422E-02,4.573948E+01,2.674635E+02,1.303929E-03,3.116019E-02,1.814581E+02,2.144604E+03,5.172962E-03,2.498520E-01,3.190377E+02,4.393082E+03,9.095038E-03,5.118056E-01,7.310719E+00,3.357920E+02,2.084126E-04,3.912064E-02,0.000000E+00,4.320612E+03,0.000000E+00,5.033627E-01,0.000000E+00,1.077205E+03,0.000000E+00,1.254972E-01,8.320280E+01,6.083967E+02,2.371922E-03,7.087979E-02
14:10:00,4.261813E+02,1.218146E+03,1.214942E-02,1.419184E-01,1.411714E+03,4.720182E+03,4.024471E-02,5.499185E-01,3.395406E+02,8.359244E+02,9.679520E-03,9.738743E-02,4.344385E+02,9.585359E+02,1.238481E-02,1.116729E-01,7.764682E+02,1.107635E+04,2.213537E-02,1.290428E+00,8.821642E+02,6.266906E+03,2.514851E-02,7.301136E-01,1.707993E+01,4.487989E+02,4.869108E-04,5.228652E-02,0.000000E+00,1.166701E+03,0.000000E+00,1.359245E-01,3.383750E+02,1.512875E+03,9.646292E-03,1.762538E-01,0.000000E+00,2.127884E+03,0.000000E+00,2.479066E-01,0.000000E+00,2.233656E+03,0.000000E+00,2.602295E-01,0.000000E+00,4.586026E+03,0.000000E+00,5.342841E-01,0.000000E+00,1.812050E+03,0.000000E+00,2.111152E-01,0.000000E+00,3.452042E+02,0.000000E+00,4.021753E-02,0.000000E+00,3.377433E+02,0.000000E+00,3.934830E-02,0.000000E+00,2.733704E+02,0.000000E+00,3.184805E-02,0.000000E+00,4.757278E+03,0.000000E+00,5.542354E-01,5.826897E+02,4.878114E+03,1.661116E-02,5.683303E-01,0.000000E+00,4.674417E+02,0.000000E+00,5.445817E-02,7.787556E+02,6.336104E+03,2.220055E-02,7.381804E-01,1.127093E+03,4.436845E+03,3.213085E-02,5.169039E-01,0.000000E+00,2.550044E+03,0.000000E+00,2.970868E-01,0.000000E+00,1.556158E+03,0.000000E+00,1.812964E-01,5.449117E+01,2.782090E+02,1.553420E-03,3.241207E-02,6.685777E+01,3.273298E+02,1.905963E-03,3.813479E-02,0.000000E+00,3.877308E+02,0.000000E+00,4.517165E-02,4.573723E+01,2.675641E+02,1.303865E-03,3.117192E-02,1.814579E+02,2.145357E+03,5.172954E-03,2.499397E-01,3.190355E+02,4.393565E+03,9.094973E-03,5.118618E-01,7.299261E+00,3.357932E+02,2.080859E-04,3.912078E-02,0.000000E+00,4.321322E+03,0.000000E+00,5.034453E-01,0.000000E+00,1.077270E+03,0.000000E+00,1.255048E-01,8.320268E+01,6.084548E+02,2.371919E-03,7.088657E-02
14:11:00,4.261812E+02,1.220823E+03,1.214941E-02,1.422302E-01,1.411712E+03,4.743459E+03,4.024467E-02,5.526305E-01,3.395406E+02,8.411316E+02,9.679519E-03,9.799408E-02,4.344382E+02,9.618001E+02,1.238480E-02,1.120532E-01,7.764544E+02,1.107132E+04,2.213497E-02,1.289842E+00,8.821398E+02,6.269006E+03,2.514781E-02,7.303582E-01,1.707012E+01,4.489024E+02,4.866311E-04,5.229858E-02,0.000000E+00,1.166757E+03,0.000000E+00,1.359310E-01,3.383735E+02,1.512324E+03,9.646249E-03,1.761896E-01,0.000000E+00,2.128132E+03,0.000000E+00,2.479354E-01,0.000000E+00,2.234000E+03,0.000000E+00,2.602696E-01,0.000000E+00,4.586787E+03,0.000000E+00,5.343727E-01,0.000000E+00,1.812117E+03,0.000000E+00,2.111230E-01,0.000000E+00,3.452130E+02,0.000000E+00,4.021856E-02,0.000000E+00,3.377484E+02,0.000000E+00,3.934890E-02,0.000000E+00,2.735726E+02,0.000000E+00,3.187161E-02,0.000000E+00,4.758020E+03,0.000000E+00,5.543218E-01,5.826824E+02,4.875958E+03,1.661095E-02,5.680792E-01,0.000000E+00,4.674453E+02,0.000000E+00,5.445858E-02,7.787545E+02,6.337365E+03,2.220052E-02,7.383274E-01,1.127092E+03,4.433784E+03,3.213082E-02,5.165473E-01,0.000000E+00,2.550393E+03,0.000000E+00,2.971274E-01,0.000000E+00,1.556235E+03,0.000000E+00,1.813054E-01,5.449110E+01,2.783759E+02,1.553418E-03,3.243152E-02,6.685767E+01,3.275377E+02,1.905960E-03,3.815901E-02,0.000000E+00,3.878803E+02,0.000000E+00,4.518907E-02,4.573497E+01,2.676647E+02,1.303800E-03,3.118363E-02,1.814576E+02,2.146110E+03,5.172946E-03,2.500275E-01,3.190332E+02,4.394045E+03,9.094908E-03,5.119177E-01,7.287823E+00,3.357934E+02,2.077599E-04,3.912081E-02,0.000000E+00,4.322026E+03,0.000000E+00,5.035273E-01,0.000000E+00,1.077332E+03,0.000000E+00,1.255120E-01,8.320256E+01,6.085096E+02,2.371915E-03,7.089295E-02
14:12:00,4.261810E+02,1.223494E+03,1.214941E-02,1.425414E-01,1.411711E+03,4.766780E+03,4.024463E-02,5.553474E-01,3.395405E+02,8.463558E+02,9.679519E-03,9.860271E-02,4.344378E+02,9.650702E+02,1.238479E-02,1.124342E-01,7.764407E+02,1.106617E+04,2.213458E-02,1.289242E+00,8.821154E+02,6.271099E+03,2.514712E-02,7.306020E-01,1.706032E+01,4.490057E+02,4.863520E-04,5.231062E-02,0.000000E+00,1.166813E+03,0.000000E+00,1.359375E-01,3.383719E+02,1.511758E+03,9.646206E-03,1.761236E-01,0.000000E+00,2.128379E+03,0.000000E+00,2.479643E-01,0.000000E+00,2.234344E+03,0.000000E+00,2.603096E-01,0.000000E+00,4.587548E+03,0.000000E+00,5.344613E-01,0.000000E+00,1.812184E+03,0.000000E+00,2.111308E-01,0.000000E+00,3.452218E+02,0.000000E+00,4.021958E-02,0.000000E+00,3.377534E+02,0.000000E+00,3.934949E-02,0.000000E+00,2.737741E+02,0.000000E+00,3.189508E-02,0.000000E+00,4.758758E+03,0.000000E+00,5.544077E-01,5.826751E+02,4.873745E+03,1.661074E-02,5.678214E-01,0.000000E+00,4.674487E+02,0.000000E+00,5.445898E-02,7.787534E+02,6.338622E+03,2.220049E-02,7.384738E-01,1.127091E+03,4.430644E+03,3.213079E-02,5.161815E-01,0.000000E+00,2.550743E+03,0.000000E+00,2.971682E-01,0.000000E+00,1.556312E+03,0.000000E+00,1.813143E-01,5.449103E+01,2.785428E+02,1.553416E-03,3.245096E-02,6.685757E+01,3.277441E+02,1.905957E-03,3.818305E-02,0.000000E+00,3.880296E+02,0.000000E+00,4.520647E-02,4.573272E+01,2.677651E+02,1.303736E-03,3.119533E-02,1.814573E+02,2.146865E+03,5.172938E-03,2.501154E-01,3.190309E+02,4.394522E+03,9.094843E-03,5.119732E-01,7.276407E+00,3.357928E+02,2.074344E-04,3.912073E-02,0.000000E+00,4.322723E+03,0.000000E+00,5.036086E-01,0.000000E+00,1.077392E+03,0.000000E+00,1.255189E-01,8.320244E+01,6.085610E+02,2.371912E-03,7.089893E-02
14:13:00,4.261808E+02,1.226158E+03,1.214940E-02,1.428518E-01,1.411710E+03,4.790141E+03,4.024459E-02,5.580691E-01,3.395405E+02,8.515964E+02,9.679518E-03,9.921325E-02,4.344375E+02,9.683457E+02,1.238478E-02,1.128158E-01,7.764270E+02,1.106090E+04,2.213419E-02,1.288628E+00,8.820911E+02,6.273186E+03,2.514643E-02,7.308452E-01,1.705055E+01,4.491089E+02,4.860732E-04,5.232264E-02,0.000000E+00,1.166868E+03,0.000000E+00,1.359440E-01,3.383704E+02,1.511176E+03,9.646163E-03,1.760559E-01,0.000000E+00,2.128627E+03,0.000000E+00,2.479931E-01,0.000000E+00,2.234686E+03,0.000000E+00,2.603495E-01,0.000000E+00,4.588308E+03,0.000000E+00,5.345499E-01,0.000000E+00,1.812250E+03,0.000000E+00,2.111385E-01,0.000000E+00,3.452305E+02,0.000000E+00,4.022059E-02,0.000000E+00,3.377584E+02,0.000000E+00,3.935006E-02,0.000000E+00,2.739747E+02,0.000000E+00,3.191845E-02,0.000000E+00,4.759491E+03,0.000000E+00,5.544932E-01,5.826678E+02,4.871476E+03,1.661053E-02,5.675570E-01,0.000000E+00,4.674519E+02,0.000000E+00,5.445936E-02,7.787523E+02,6.339874E+03,2.220046E-02,7.386196E-01,1.127090E+03,4.427427E+03,3.213076E-02,5.158067E-01,0.000000E+00,2.551094E+03,0.000000E+00,2.972091E-01,0.000000E+00,1.556388E+03,0.000000E+00,1.813233E-01,5.449096E+01,2.787097E+02,1.553414E-03,3.247041E-02,6.685747E+01,3.279489E+02,1.905955E-03,3.820691E-02,0.000000E+00,3.881788E+02,0.000000E+00,4.522384E-02,4.573048E+01,2.678654E+02,1.303672E-03,3.120702E-02,1.814570E+02,2.147622E+03,5.172930E-03,2.502036E-01,3.190286E+02,4.394995E+03,9.094779E-03,5.120284E-01,7.265012E+00,3.357913E+02,2.071096E-04,3.912056E-02,0.000000E+00,4.323415E+03,0.000000E+00,5.036893E-01,0.000000E+00,1.077448E+03,0.000000E+00,1.255255E-01,8.320232E+01,6.086090E+02,2.371909E-03,7.090453E-02
14:14:00,4.261806E+02,1.228816E+03,1.214940E-02,1.431615E-01,1.411708E+03,4.813538E+03,4.024455E-02,5.607948E-01,3.395405E+02,8.568525E+02,9.679517E-03,9.982560E-02,4.344371E+02,9.716262E+02,1.238477E-02,1.131980E-01,7.764134E+02,1.105551E+04,2.213380E-02,1.288000E+00,8.820669E+02,6.275267E+03,2.514574E-02,7.310876E-01,1.704078E+01,4.492119E+02,4.857949E-04,5.233465E-02,0.000000E+00,1.166924E+03,0.000000E+00,1.359504E-01,3.383689E+02,1.510579E+03,9.646120E-03,1.759863E-01,0.000000E+00,2.128875E+03,0.000000E+00,2.480220E-01,0.000000E+00,2.235028E+03,0.000000E+00,2.603893E-01,0.000000E+00,4.589068E+03,0.000000E+00,5.346385E-01,0.000000E+00,1.812316E+03,0.000000E+00,2.111461E-01,0.000000E+00,3.452391E+02,0.000000E+00,4.022159E-02,0.000000E+00,3.377633E+02,0.000000E+00,3.935064E-02,0.000000E+00,2.741745E+02,0.000000E+00,3.194172E-02,0.000000E+00,4.760221E+03,0.000000E+00,5.545782E-01,5.826605E+02,4.869149E+03,1.661033E-02,5.672859E-01,0.000000E+00,4.674550E+02,0.000000E+00,5.445972E-02,7.787513E+02,6.341120E+03,2.220043E-02,7.387649E-01,1.127089E+03,4.424132E+03,3.213073E-02,5.154228E-01,0.000000E+00,2.551445E+03,0.000000E+00,2.972500E-01,0.000000E+00,1.556465E+03,0.000000E+00,1.813323E-01,5.449089E+01,2.788766E+02,1.553412E-03,3.248985E-02,6.685737E+01,3.281521E+02,1.905952E-03,3.823058E-02,0.000000E+00,3.883278E+02,0.000000E+00,4.524120E-02,4.572823E+01,2.679657E+02,1.303608E-03,3.121870E-02,1.814567E+02,2.148380E+03,5.172922E-03,2.502919E-01,3.190264E+02,4.395466E+03,9.094714E-03,5.120832E-01,7.253638E+00,3.357889E+02,2.067853E-04,3.912028E-02,0.000000E+00,4.324101E+03,0.000000E+00,5.037692E-01,0.000000E+00,1.077502E+03,0.000000E+00,1.255318E-01,8.320220E+01,6.086538E+02,2.371905E-03,7.090974E-02
14:15:00,4.261804E+02,1.231466E+03,1.214939E-02,1.434702E-01,1.411707E+03,4.836966E+03,4.024451E-02,5.635243E-01,3.395404E+02,8.621234E+02,9.679516E-03,1.004397E-01,4.344368E+02,9.749112E+02,1.238477E-02,1.135807E-01,7.763998E+02,1.105001E+04,2.213341E-02,1.287359E+00,8.820427E+02,6.277341E+03,2.514505E-02,7.313292E-01,1.703103E+01,4.493148E+02,4.855170E-04,5.234663E-02,0.000000E+00,1.166979E+03,0.000000E+00,1.359568E-01,3.383674E+02,1.509967E+03,9.646077E-03,1.759150E-01,0.000000E+00,2.129122E+03,0.000000E+00,2.480509E-01,0.000000E+00,2.235368E+03,0.000000E+00,2.604290E-01,0.000000E+00,4.589828E+03,0.000000E+00,5.347270E-01,0.000000E+00,1.812381E+03,0.000000E+00,2.111537E-01,0.000000E+00,3.452476E+02,0.000000E+00,4.022259E-02,0.000000E+00,3.377681E+02,0.000000E+00,3.935120E-02,0.000000E+00,2.743734E+02,0.000000E+00,3.196490E-02,0.000000E+00,4.760947E+03,0.000000E+00,5.546628E-01,5.826533E+02,4.866766E+03,1.661012E-02,5.670082E-01,0.000000E+00,4.674580E+02,0.000000E+00,5.446007E-02,7.787502E+02,6.342362E+03,2.220040E-02,7.389095E-01,1.127088E+03,4.420758E+03,3.213070E-02,5.150298E-01,0.000000E+00,2.551798E+03,0.000000E+00,2.972911E-01,0.000000E+00,1.556542E+03,0.000000E+00,1.813412E-01,5.449082E+01,2.790434E+02,1.553410E-03,3.250929E-02,6.685728E+01,3.283538E+02,1.905949E-03,3.825408E-02,0.000000E+00,3.884766E+02,0.000000E+00,4.525854E-02,4.572599E+01,2.680658E+02,1.303544E-03,3.123037E-02,1.814565E+02,2.149139E+03,5.172914E-03,2.503803E-01,3.190241E+02,4.395934E+03,9.094649E-03,5.121377E-01,7.242286E+00,3.357857E+02,2.064617E-04,3.911990E-02,0.000000E+00,4.324782E+03,0.000000E+00,5.038484E-01,0.000000E+00,1.077553E+03,0.000000E+00,1.255377E-01,8.320209E+01,6.086952E+02,2.371902E-03,7.091457E-02
14:16:00,4.261802E+02,1.234109E+03,1.214939E-02,1.437781E-01,1.411705E+03,4.860423E+03,4.024447E-02,5.662571E-01,3.395404E+02,8.674083E+02,9.679516E-03,1.010554E-01,4.344364E+02,9.782002E+02,1.238476E-02,1.139639E-01,7.763862E+02,1.104439E+04,2.213303E-02,1.286704E+00,8.820186E+02,6.279408E+03,2.514436E-02,7.315701E-01,1.702130E+01,4.494175E+02,4.852395E-04,5.235860E-02,0.000000E+00,1.167033E+03,0.000000E+00,1.359631E-01,3.383659E+02,1.509339E+03,9.646034E-03,1.758419E-01,0.000000E+00,2.129371E+03,0.000000E+00,2.480798E-01,0.000000E+00,2.235708E+03,0.000000E+00,2.604686E-01,0.000000E+00,4.590588E+03,0.000000E+00,5.348156E-01,0.000000E+00,1.812446E+03,0.000000E+00,2.111612E-01,0.000000E+00,3.452561E+02,0.000000E+00,4.022357E-02,0.000000E+00,3.377729E+02,0.000000E+00,3.935175E-02,0.000000E+00,2.745716E+02,0.000000E+00,3.198799E-02,0.000000E+00,4.761670E+03,0.000000E+00,5.547470E-01,5.826460E+02,4.864326E+03,1.660991E-02,5.667239E-01,0.000000E+00,4.674609E+02,0.000000E+00,5.446040E-02,7.787492E+02,6.343598E+03,2.220037E-02,7.390536E-01,1.127087E+03,4.417307E+03,3.213067E-02,5.146277E-01,0.000000E+00,2.552152E+03,0.000000E+00,2.973323E-01,0.000000E+00,1.556619E+03,0.000000E+00,1.813502E-01,5.449075E+01,2.792103E+02,1.553408E-03,3.252873E-02,6.685718E+01,3.285539E+02,1.905946E-03,3.827739E-02,0.000000E+00,3.886252E+02,0.000000E+00,4.527585E-02,4.572375E+01,2.681659E+02,1.303480E-03,3.124202E-02,1.814562E+02,2.149900E+03,5.172906E-03,2.504689E-01,3.190218E+02,4.396398E+03,9.094585E-03,5.121919E-01,7.230953E+00,3.357816E+02,2.061386E-04,3.911943E-02,0.000000E+00,4.325456E+03,0.000000E+00,5.039270E-01,0.000000E+00,1.077601E+03,0.000000E+00,1.255434E-01,8.320197E+01,6.087334E+02,2.371898E-03,7.091902E-02
14:17:00,4.261800E+02,1.236743E+03,1.214938E-02,1.440850E-01,1.411704E+03,4.883906E+03,4.024443E-02,5.689930E-01,3.395404E+02,8.727066E+02,9.679515E-03,1.016727E-01,4.344361E+02,9.814929E+02,1.238475E-02,1.143475E-01,7.763726E+02,1.103865E+04,2.213264E-02,1.286036E+00,8.819945E+02,6.281469E+03,2.514367E-02,7.318101E-01,1.701158E+01,4.495201E+02,4.849624E-04,5.237055E-02,0.000000E+00,1.167087E+03,0.000000E+00,1.359695E-01,3.383644E+02,1.508696E+03,9.645991E-03,1.757670E-01,0.000000E+00,2.129619E+03,0.000000E+00,2.481087E-01,0.000000E+00,2.236047E+03,0.000000E+00,2.605080E-01,0.000000E+00,4.591348E+03,0.000000E+00,5.349041E-01,0.000000E+00,1.812510E+03,0.000000E+00,2.111687E-01,0.000000E+00,3.452645E+02,0.000000E+00,4.022455E-02,0.000000E+00,3.377776E+02,0.000000E+00,3.935230E-02,0.000000E+00,2.747689E+02,0.000000E+00,3.201098E-02,0.000000E+00,4.762388E+03,0.000000E+00,5.548307E-01,5.826388E+02,4.861829E+03,1.660971E-02,5.664330E-01,0.000000E+00,4.674636E+02,0.000000E+00,5.446071E-02,7.787481E+02,6.344830E+03,2.220034E-02,7.391970E-01,1.127086E+03,4.413779E+03,3.213065E-02,5.142167E-01,0.000000E+00,2.552506E+03,0.000000E+00,2.973736E-01,0.000000E+00,1.556696E+03,0.000000E+00,1.813592E-01,5.449068E+01,2.793771E+02,1.553406E-03,3.254817E-02,6.685708E+01,3.287524E+02,1.905943E-03,3.830052E-02,0.000000E+00,3.887737E+02,0.000000E+00,4.529315E-02,4.572152E+01,2.682658E+02,1.303417E-03,3.125367E-02,1.814559E+02,2.150662E+03,5.172899E-03,2.505577E-01,3.190196E+02,4.396860E+03,9.094521E-03,5.122456E-01,7.219642E+00,3.357767E+02,2.058162E-04,3.911886E-02,0.000000E+00,4.326124E+03,0.000000E+00,5.040048E-01,0.000000E+00,1.077646E+03,0.000000E+00,1.255486E-01,8.320185E+01,6.087682E+02,2.371895E-03,7.092308E-02
14:18:00,4.261798E+02,1.239369E+03,1.214938E-02,1.443909E-01,1.411703E+03,4.907412E+03,4.024439E-02,5.717316E-01,3.395404E+02,8.780176E+02,9.679514E-03,1.022914E-01,4.344358E+02,9.847888E+02,1.238474E-02,1.147315E-01,7.763591E+02,1.103280E+04,2.213226E-02,1.285354E+00,8.819705E+02,6.283522E+03,2.514299E-02,7.320494E-01,1.700188E+01,4.496225E+02,4.846858E-04,5.238248E-02,0.000000E+00,1.167141E+03,0.000000E+00,1.359758E-01,3.383629E+02,1.508038E+03,9.645949E-03,1.756902E-01,0.000000E+00,2.129867E+03,0.000000E+00,2.481377E-01,0.000000E+00,2.236385E+03,0.000000E+00,2.605474E-01,0.000000E+00,4.592108E+03,0.000000E+00,5.349926E-01,0.000000E+00,1.812574E+03,0.000000E+00,2.111761E-01,0.000000E+00,3.452729E+02,0.000000E+00,4.022553E-02,0.000000E+00,3.377822E+02,0.000000E+00,3.935283E-02,0.000000E+00,2.749654E+02,0.000000E+00,3.203387E-02,0.000000E+00,4.763103E+03,0.000000E+00,5.549140E-01,5.826315E+02,4.859275E+03,1.660950E-02,5.661355E-01,0.000000E+00,4.674661E+02,0.000000E+00,5.446101E-02,7.787470E+02,6.346056E+03,2.220031E-02,7.393399E-01,1.127085E+03,4.410173E+03,3.213062E-02,5.137966E-01,0.000000E+00,2.552862E+03,0.000000E+00,2.974151E-01,0.000000E+00,1.556773E+03,0.000000E+00,1.813681E-01,5.449061E+01,2.795439E+02,1.553404E-03,3.256760E-02,6.685698E+01,3.289493E+02,1.905940E-03,3.832346E-02,0.000000E+00,3.889220E+02,0.000000E+00,4.531042E-02,4.571929E+01,2.683656E+02,1.303353E-03,3.126530E-02,1.814556E+02,2.151425E+03,5.172891E-03,2.506467E-01,3.190173E+02,4.397319E+03,9.094457E-03,5.122991E-01,7.208351E+00,3.357710E+02,2.054943E-04,3.911819E-02,0.000000E+00,4.326787E+03,0.000000E+00,5.040820E-01,0.000000E+00,1.077689E+03,0.000000E+00,1.255536E-01,8.320173E+01,6.087998E+02,2.371892E-03,7.092676E-02
14:19:00,4.261797E+02,1.241986E+03,1.214937E-02,1.446958E-01,1.411701E+03,4.930940E+03,4.024435E-02,5.744726E-01,3.395403E+02,8.833405E+02,9.679514E-03,1.029115E-01,4.344354E+02,9.880876E+02,1.238473E-02,1.151158E-01,7.763456E+02,1.102682E+04,2.213187E-02,1.284658E+00,8.819465E+02,6.285569E+03,2.514231E-02,7.322878E-01,1.699219E+01,4.497248E+02,4.844096E-04,5.239439E-02,0.000000E+00,1.167195E+03,0.000000E+00,1.359820E-01,3.383614E+02,1.507364E+03,9.645906E-03,1.756118E-01,0.000000E+00,2.130116E+03,0.000000E+00,2.481666E-01,0.000000E+00,2.236723E+03,0.000000E+00,2.605867E-01,0.000000E+00,4.592868E+03,0.000000E+00,5.350811E-01,0.000000E+00,1.812637E+03,0.000000E+00,2.111835E-01,0.000000E+00,3.452811E+02,0.000000E+00,4.022649E-02,0.000000E+00,3.377867E+02,0.000000E+00,3.935336E-02,0.000000E+00,2.751612E+02,0.000000E+00,3.205668E-02,0.000000E+00,4.763814E+03,0.000000E+00,5.549968E-01,5.826243E+02,4.856665E+03,1.660930E-02,5.658314E-01,0.000000E+00,4.674686E+02,0.000000E+00,5.446129E-02,7.787460E+02,6.347278E+03,2.220028E-02,7.394822E-01,1.127084E+03,4.406490E+03,3.213059E-02,5.133675E-01,0.000000E+00,2.553219E+03,0.000000E+00,2.974566E-01,0.000000E+00,1.556851E+03,0.000000E+00,1.813771E-01,5.449054E+01,2.797106E+02,1.553402E-03,3.258702E-02,6.685688E+01,3.291447E+02,1.905938E-03,3.834622E-02,0.000000E+00,3.890701E+02,0.000000E+00,4.532768E-02,4.571706E+01,2.684654E+02,1.303290E-03,3.127692E-02,1.814554E+02,2.152190E+03,5.172883E-03,2.507358E-01,3.190151E+02,4.397774E+03,9.094393E-03,5.123522E-01,7.197081E+00,3.357645E+02,2.051730E-04,3.911744E-02,0.000000E+00,4.327443E+03,0.000000E+00,5.041585E-01,0.000000E+00,1.077728E+03,0.000000E+00,1.255581E-01,8.320161E+01,6.088282E+02,2.371888E-03,7.093007E-02
14:20:00,4.261795E+02,1.244594E+03,1.214937E-02,1.449996E-01,1.411700E+03,4.954483E+03,4.024431E-02,5.772154E-01,3.395403E+02,8.886745E+02,9.679513E-03,1.035329E-01,4.344351E+02,9.913888E+02,1.238472E-02,1.155004E-01,7.763322E+02,1.102074E+04,2.213149E-02,1.283949E+00,8.819226E+02,6.287608E+03,2.514162E-02,7.325253E-01,1.698251E+01,4.498268E+02,4.841337E-04,5.240629E-02,0.000000E+00,1.167248E+03,0.000000E+00,1.359882E-01,3.383599E+02,1.506675E+03,9.645864E-03,1.755315E-01,0.000000E+00,2.130364E+03,0.000000E+00,2.481956E-01,0.000000E+00,2.237059E+03,0.000000E+00,2.606259E-01,0.000000E+00,4.593627E+03,0.000000E+00,5.351696E-01,0.000000E+00,1.812699E+03,0.000000E+00,2.111908E-01,0.000000E+00,3.452894E+02,0.000000E+00,4.022745E-02,0.000000E+00,3.377912E+02,0.000000E+00,3.935388E-02,0.000000E+00,2.753561E+02,0.000000E+00,3.207938E-02,0.000000E+00,4.764521E+03,0.000000E+00,5.550792E-01,5.826171E+02,4.853998E+03,1.660909E-02,5.655207E-01,0.000000E+00,4.674708E+02,0.000000E+00,5.446156E-02,7.787449E+02,6.348494E+03,2.220025E-02,7.396239E-01,1.127083E+03,4.402731E+03,3.213056E-02,5.129295E-01,0.000000E+00,2.553576E+03,0.000000E+00,2.974983E-01,0.000000E+00,1.556928E+03,0.000000E+00,1.813861E-01,5.449047E+01,2.798773E+02,1.553400E-03,3.260644E-02,6.685678E+01,3.293384E+02,1.905935E-03,3.836879E-02,0.000000E+00,3.892180E+02,0.000000E+00,4.534491E-02,4.571483E+01,2.685650E+02,1.303226E-03,3.128852E-02,1.814551E+02,2.152957E+03,5.172875E-03,2.508251E-01,3.190128E+02,4.398227E+03,9.094329E-03,5.124050E-01,7.185831E+00,3.357572E+02,2.048523E-04,3.911659E-02,0.000000E+00,4.328094E+03,0.000000E+00,5.042343E-01,0.000000E+00,1.077765E+03,0.000000E+00,1.255624E-01,8.320150E+01,6.088533E+02,2.371885E-03,7.093299E-02
14:21:00,4.261793E+02,1.247191E+03,1.214936E-02,1.453023E-01,1.411698E+03,4.978039E+03,4.024427E-02,5.799598E-01,3.395403E+02,8.940189E+02,9.679512E-03,1.041556E-01,4.344348E+02,9.946919E+02,1.238471E-02,1.158852E-01,7.763188E+02,1.101453E+04,2.213111E-02,1.283226E+00,8.818987E+02,6.289639E+03,2.514094E-02,7.327620E-01,1.697285E+01,4.499288E+02,4.838584E-04,5.241816E-02,0.000000E+00,1.167301E+03,0.000000E+00,1.359944E-01,3.383584E+02,1.505970E+03,9.645821E-03,1.754494E-01,0.000000E+00,2.130613E+03,0.000000E+00,2.482246E-01,0.000000E+00,2.237394E+03,0.000000E+00,2.606649E-01,0.000000E+00,4.594387E+03,0.000000E+00,5.352581E-01,0.000000E+00,1.812762E+03,0.000000E+00,2.111981E-01,0.000000E+00,3.452975E+02,0.000000E+00,4.022840E-02,0.000000E+00,3.377956E+02,0.000000E+00,3.935440E-02,0.000000E+00,2.755502E+02,0.000000E+00,3.210200E-02,0.000000E+00,4.765225E+03,0.000000E+00,5.551612E-01,5.826099E+02,4.851276E+03,1.660888E-02,5.652035E-01,0.000000E+00,4.674730E+02,0.000000E+00,5.446181E-02,7.787439E+02,6.349706E+03,2.220022E-02,7.397651E-01,1.127082E+03,4.398894E+03,3.213053E-02,5.124826E-01,0.000000E+00,2.553935E+03,0.000000E+00,2.975401E-01,0.000000E+00,1.557005E+03,0.000000E+00,1.813951E-01,5.449040E+01,2.800439E+02,1.553398E-03,3.262585E-02,6.685669E+01,3.295305E+02,1.905932E-03,3.839117E-02,0.000000E+00,3.893657E+02,0.000000E+00,4.536212E-02,4.571261E+01,2.686645E+02,1.303163E-03,3.130011E-02,1.814548E+02,2.153725E+03,5.172867E-03,2.509145E-01,3.190106E+02,4.398677E+03,9.094265E-03,5.124574E-01,7.174602E+00,3.357491E+02,2.045322E-04,3.911564E-02,0.000000E+00,4.328739E+03,0.000000E+00,5.043095E-01,0.000000E+00,1.077798E+03,0.000000E+00,1.255663E-01,8.320138E+01,6.088753E+02,2.371882E-03,7.093555E-02
14:22:00,4.261791E+02,1.249779E+03,1.214936E-02,1.456037E-01,1.411697E+03,5.001605E+03,4.024423E-02,5.827053E-01,3.395403E+02,8.993731E+02,9.679511E-03,1.047794E-01,4.344344E+02,9.979964E+02,1.238470E-02,1.162702E-01,7.763054E+02,1.100821E+04,2.213073E-02,1.282489E+00,8.818749E+02,6.291663E+03,2.514026E-02,7.329977E-01,1.696321E+01,4.500305E+02,4.835834E-04,5.243002E-02,0.000000E+00,1.167354E+03,0.000000E+00,1.360005E-01,3.383570E+02,1.505251E+03,9.645779E-03,1.753656E-01,0.000000E+00,2.130862E+03,0.000000E+00,2.482536E-01,0.000000E+00,2.237728E+03,0.000000E+00,2.607039E-01,0.000000E+00,4.595147E+03,0.000000E+00,5.353466E-01,0.000000E+00,1.812823E+03,0.000000E+00,2.112053E-01,0.000000E+00,3.453056E+02,0.000000E+00,4.022934E-02,0.000000E+00,3.377999E+02,0.000000E+00,3.935490E-02,0.000000E+00,2.757435E+02,0.000000E+00,3.212452E-02,0.000000E+00,4.765924E+03,0.000000E+00,5.552427E-01,5.826027E+02,4.848497E+03,1.660868E-02,5.648797E-01,0.000000E+00,4.674750E+02,0.000000E+00,5.446204E-02,7.787429E+02,6.350912E+03,2.220019E-02,7.399056E-01,1.127081E+03,4.394982E+03,3.213051E-02,5.120267E-01,0.000000E+00,2.554295E+03,0.000000E+00,2.975820E-01,0.000000E+00,1.557082E+03,0.000000E+00,1.814041E-01,5.449034E+01,2.802104E+02,1.553396E-03,3.264525E-02,6.685659E+01,3.297210E+02,1.905929E-03,3.841336E-02,0.000000E+00,3.895132E+02,0.000000E+00,4.537931E-02,4.571039E+01,2.687639E+02,1.303099E-03,3.131169E-02,1.814545E+02,2.154494E+03,5.172859E-03,2.510042E-01,3.190084E+02,4.399125E+03,9.094202E-03,5.125095E-01,7.163393E+00,3.357403E+02,2.042126E-04,3.911461E-02,0.000000E+00,4.329378E+03,0.000000E+00,5.043839E-01,0.000000E+00,1.077829E+03,0.000000E+00,1.255699E-01,8.320126E+01,6.088940E+02,2.371878E-03,7.093773E-02
14:23:00,4.261789E+02,1.252355E+03,1.214935E-02,1.459039E-01,1.411696E+03,5.025178E+03,4.024419E-02,5.854517E-01,3.395403E+02,9.047363E+02,9.679511E-03,1.054042E-01,4.344341E+02,1.001302E+03,1.238469E-02,1.166553E-01,7.762921E+02,1.100177E+04,2.213034E-02,1.281740E+00,8.818511E+02,6.293678E+03,2.513959E-02,7.332326E-01,1.695358E+01,4.501321E+02,4.833088E-04,5.244185E-02,0.000000E+00,1.167407E+03,0.000000E+00,1.360067E-01,3.383555E+02,1.504515E+03,9.645737E-03,1.752799E-01,0.000000E+00,2.131112E+03,0.000000E+00,2.482826E-01,0.000000E+00,2.238062E+03,0.000000E+00,2.607427E-01,0.000000E+00,4.595906E+03,0.000000E+00,5.354351E-01,0.000000E+00,1.812885E+03,0.000000E+00,2.112124E-01,0.000000E+00,3.453136E+02,0.000000E+00,4.023027E-02,0.000000E+00,3.378042E+02,0.000000E+00,3.935540E-02,0.000000E+00,2.759360E+02,0.000000E+00,3.214694E-02,0.000000E+00,4.766621E+03,0.000000E+00,5.553238E-01,5.825955E+02,4.845661E+03,1.660847E-02,5.645494E-01,0.000000E+00,4.674769E+02,0.000000E+00,5.446226E-02,7.787418E+02,6.352114E+03,2.220016E-02,7.400456E-01,1.127080E+03,4.390993E+03,3.213048E-02,5.115620E-01,0.000000E+00,2.554656E+03,0.000000E+00,2.976241E-01,0.000000E+00,1.557159E+03,0.000000E+00,1.814131E-01,5.449027E+01,2.803768E+02,1.553394E-03,3.266463E-02,6.685649E+01,3.299098E+02,1.905927E-03,3.843536E-02,0.000000E+00,3.896606E+02,0.000000E+00,4.539647E-02,4.570817E+01,2.688632E+02,1.303036E-03,3.132326E-02,1.814543E+02,2.155265E+03,5.172852E-03,2.510940E-01,3.190062E+02,4.399569E+03,9.094138E-03,5.125613E-01,7.152204E+00,3.357307E+02,2.038937E-04,3.911350E-02,0.000000E+00,4.330011E+03,0.000000E+00,5.044576E-01,0.000000E+00,1.077857E+03,0.000000E+00,1.255732E-01,8.320115E+01,6.089095E+02,2.371875E-03,7.093954E-02
14:24:00,4.261787E+02,1.254921E+03,1.214935E-02,1.462028E-01,1.411694E+03,5.048757E+03,4.024415E-02,5.881987E-01,3.395402E+02,9.101078E+02,9.679510E-03,1.060300E-01,4.344338E+02,1.004609E+03,1.238468E-02,1.170406E-01,7.762788E+02,1.099522E+04,2.212997E-02,1.280976E+00,8.818274E+02,6.295686E+03,2.513891E-02,7.334665E-01,1.694396E+01,4.502335E+02,4.830347E-04,5.245367E-02,0.000000E+00,1.167459E+03,0.000000E+00,1.360127E-01,3.383540E+02,1.503765E+03,9.645695E-03,1.751925E-01,0.000000E+00,2.131361E+03,0.000000E+00,2.483117E-01,0.000000E+00,2.238394E+03,0.000000E+00,2.607815E-01,0.000000E+00,4.596666E+03,0.000000E+00,5.355236E-01,0.000000E+00,1.812946E+03,0.000000E+00,2.112195E-01,0.000000E+00,3.453215E+02,0.000000E+00,4.023120E-02,0.000000E+00,3.378084E+02,0.000000E+00,3.935589E-02,0.000000E+00,2.761277E+02,0.000000E+00,3.216928E-02,0.000000E+00,4.767313E+03,0.000000E+00,5.554044E-01,5.825883E+02,4.842770E+03,1.660827E-02,5.642126E-01,0.000000E+00,4.674786E+02,0.000000E+00,5.446247E-02,7.787408E+02,6.353310E+03,2.220013E-02,7.401850E-01,1.127079E+03,4.386928E+03,3.213045E-02,5.110884E-01,0.000000E+00,2.555018E+03,0.000000E+00,2.976662E-01,0.000000E+00,1.557236E+03,0.000000E+00,1.814221E-01,5.449020E+01,2.805431E+02,1.553392E-03,3.268401E-02,6.685640E+01,3.300970E+02,1.905924E-03,3.845716E-02,0.000000E+00,3.898077E+02,0.000000E+00,4.541362E-02,4.570596E+01,2.689624E+02,1.302973E-03,3.133482E-02,1.814540E+02,2.156037E+03,5.172844E-03,2.511840E-01,3.190039E+02,4.400011E+03,9.094075E-03,5.126127E-01,7.141035E+00,3.357203E+02,2.035752E-04,3.911229E-02,0.000000E+00,4.330638E+03,0.000000E+00,5.045307E-01,0.000000E+00,1.077882E+03,0.000000E+00,1.255761E-01,8.320103E+01,6.089218E+02,2.371872E-03,7.094097E-02
