Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
14:25:00,4.261786E+02,1.257476E+03,1.214934E-02,1.465004E-01,1.411693E+03,5.072334E+03,4.024411E-02,5.909456E-01,3.395402E+02,9.154865E+02,9.679510E-03,1.066566E-01,4.344334E+02,1.007915E+03,1.238467E-02,1.174258E-01,7.762655E+02,1.098856E+04,2.212959E-02,1.280200E+00,8.818038E+02,6.297685E+03,2.513824E-02,7.336994E-01,1.693436E+01,4.503348E+02,4.827609E-04,5.246546E-02,0.000000E+00,1.167510E+03,0.000000E+00,1.360188E-01,3.383525E+02,1.502999E+03,9.645653E-03,1.751033E-01,0.000000E+00,2.131611E+03,0.000000E+00,2.483408E-01,0.000000E+00,2.238726E+03,0.000000E+00,2.608201E-01,0.000000E+00,4.597425E+03,0.000000E+00,5.356121E-01,0.000000E+00,1.813006E+03,0.000000E+00,2.112265E-01,0.000000E+00,3.453294E+02,0.000000E+00,4.023212E-02,0.000000E+00,3.378125E+02,0.000000E+00,3.935637E-02,0.000000E+00,2.763186E+02,0.000000E+00,3.219151E-02,0.000000E+00,4.768002E+03,0.000000E+00,5.554847E-01,5.825812E+02,4.839825E+03,1.660807E-02,5.638694E-01,0.000000E+00,4.674802E+02,0.000000E+00,5.446265E-02,7.787397E+02,6.354502E+03,2.220010E-02,7.403238E-01,1.127079E+03,4.382789E+03,3.213043E-02,5.106062E-01,0.000000E+00,2.555381E+03,0.000000E+00,2.977085E-01,0.000000E+00,1.557314E+03,0.000000E+00,1.814311E-01,5.449013E+01,2.807093E+02,1.553390E-03,3.270337E-02,6.685630E+01,3.302825E+02,1.905921E-03,3.847878E-02,0.000000E+00,3.899547E+02,0.000000E+00,4.543074E-02,4.570375E+01,2.690614E+02,1.302910E-03,3.134635E-02,1.814537E+02,2.156811E+03,5.172836E-03,2.512741E-01,3.190017E+02,4.400449E+03,9.094012E-03,5.126638E-01,7.129886E+00,3.357093E+02,2.032574E-04,3.911100E-02,0.000000E+00,4.331259E+03,0.000000E+00,5.046030E-01,0.000000E+00,1.077904E+03,0.000000E+00,1.255786E-01,8.320092E+01,6.089310E+02,2.371869E-03,7.094204E-02
14:26:00,4.261784E+02,1.260018E+03,1.214934E-02,1.467967E-01,1.411691E+03,5.095912E+03,4.024407E-02,5.936924E-01,3.395402E+02,9.208723E+02,9.679509E-03,1.072841E-01,4.344331E+02,1.011222E+03,1.238466E-02,1.178110E-01,7.762523E+02,1.098177E+04,2.212921E-02,1.279410E+00,8.817802E+02,6.299676E+03,2.513756E-02,7.339313E-01,1.692477E+01,4.504359E+02,4.824876E-04,5.247724E-02,0.000000E+00,1.167562E+03,0.000000E+00,1.360248E-01,3.383511E+02,1.502219E+03,9.645611E-03,1.750123E-01,0.000000E+00,2.131860E+03,0.000000E+00,2.483698E-01,0.000000E+00,2.239056E+03,0.000000E+00,2.608586E-01,0.000000E+00,4.598185E+03,0.000000E+00,5.357006E-01,0.000000E+00,1.813066E+03,0.000000E+00,2.112335E-01,0.000000E+00,3.453372E+02,0.000000E+00,4.023303E-02,0.000000E+00,3.378165E+02,0.000000E+00,3.935684E-02,0.000000E+00,2.765086E+02,0.000000E+00,3.221366E-02,0.000000E+00,4.768687E+03,0.000000E+00,5.555645E-01,5.825740E+02,4.836823E+03,1.660786E-02,5.635196E-01,0.000000E+00,4.674817E+02,0.000000E+00,5.446282E-02,7.787387E+02,6.355688E+03,2.220007E-02,7.404621E-01,1.127078E+03,4.378574E+03,3.213040E-02,5.101152E-01,0.000000E+00,2.555745E+03,0.000000E+00,2.977509E-01,0.000000E+00,1.557391E+03,0.000000E+00,1.814401E-01,5.449006E+01,2.808754E+02,1.553388E-03,3.272272E-02,6.685620E+01,3.304664E+02,1.905918E-03,3.850020E-02,0.000000E+00,3.901014E+02,0.000000E+00,4.544783E-02,4.570154E+01,2.691603E+02,1.302847E-03,3.135788E-02,1.814534E+02,2.157586E+03,5.172828E-03,2.513644E-01,3.189995E+02,4.400885E+03,9.093948E-03,5.127146E-01,7.118757E+00,3.356975E+02,2.029402E-04,3.910963E-02,0.000000E+00,4.331874E+03,0.000000E+00,5.046747E-01,0.000000E+00,1.077923E+03,0.000000E+00,1.255808E-01,8.320080E+01,6.089370E+02,2.371865E-03,7.094274E-02
14:27:00,4.261782E+02,1.262549E+03,1.214933E-02,1.470914E-01,1.411690E+03,5.119482E+03,4.024404E-02,5.964384E-01,3.395402E+02,9.262640E+02,9.679508E-03,1.079122E-01,4.344328E+02,1.014528E+03,1.238465E-02,1.181961E-01,7.762390E+02,1.097488E+04,2.212883E-02,1.278606E+00,8.817566E+02,6.301658E+03,2.513689E-02,7.341623E-01,1.691519E+01,4.505368E+02,4.822147E-04,5.248899E-02,0.000000E+00,1.167613E+03,0.000000E+00,1.360307E-01,3.383496E+02,1.501422E+03,9.645570E-03,1.749196E-01,0.000000E+00,2.132110E+03,0.000000E+00,2.483990E-01,0.000000E+00,2.239386E+03,0.000000E+00,2.608970E-01,0.000000E+00,4.598945E+03,0.000000E+00,5.357891E-01,0.000000E+00,1.813125E+03,0.000000E+00,2.112404E-01,0.000000E+00,3.453450E+02,0.000000E+00,4.023393E-02,0.000000E+00,3.378205E+02,0.000000E+00,3.935730E-02,0.000000E+00,2.766979E+02,0.000000E+00,3.223571E-02,0.000000E+00,4.769368E+03,0.000000E+00,5.556438E-01,5.825669E+02,4.833766E+03,1.660766E-02,5.631635E-01,0.000000E+00,4.674830E+02,0.000000E+00,5.446298E-02,7.787377E+02,6.356870E+03,2.220004E-02,7.405997E-01,1.127077E+03,4.374284E+03,3.213037E-02,5.096155E-01,0.000000E+00,2.556110E+03,0.000000E+00,2.977934E-01,0.000000E+00,1.557469E+03,0.000000E+00,1.814491E-01,5.448999E+01,2.810413E+02,1.553386E-03,3.274205E-02,6.685611E+01,3.306486E+02,1.905916E-03,3.852142E-02,0.000000E+00,3.902480E+02,0.000000E+00,4.546491E-02,4.569933E+01,2.692592E+02,1.302784E-03,3.136939E-02,1.814532E+02,2.158363E+03,5.172821E-03,2.514549E-01,3.189973E+02,4.401318E+03,9.093885E-03,5.127651E-01,7.107648E+00,3.356850E+02,2.026234E-04,3.910818E-02,0.000000E+00,4.332483E+03,0.000000E+00,5.047457E-01,0.000000E+00,1.077939E+03,0.000000E+00,1.255827E-01,8.320069E+01,6.089399E+02,2.371862E-03,7.094308E-02
14:28:00,4.261780E+02,1.265066E+03,1.214933E-02,1.473848E-01,1.411689E+03,5.143044E+03,4.024400E-02,5.991834E-01,3.395401E+02,9.316610E+02,9.679508E-03,1.085410E-01,4.344324E+02,1.017832E+03,1.238464E-02,1.185812E-01,7.762259E+02,1.096787E+04,2.212846E-02,1.277790E+00,8.817331E+02,6.303631E+03,2.513622E-02,7.343921E-01,1.690563E+01,4.506375E+02,4.819421E-04,5.250073E-02,0.000000E+00,1.167664E+03,0.000000E+00,1.360366E-01,3.383481E+02,1.500611E+03,9.645528E-03,1.748251E-01,0.000000E+00,2.132360E+03,0.000000E+00,2.484281E-01,0.000000E+00,2.239714E+03,0.000000E+00,2.609352E-01,0.000000E+00,4.599704E+03,0.000000E+00,5.358776E-01,0.000000E+00,1.813184E+03,0.000000E+00,2.112472E-01,0.000000E+00,3.453527E+02,0.000000E+00,4.023482E-02,0.000000E+00,3.378244E+02,0.000000E+00,3.935776E-02,0.000000E+00,2.768864E+02,0.000000E+00,3.225767E-02,0.000000E+00,4.770045E+03,0.000000E+00,5.557228E-01,5.825597E+02,4.830654E+03,1.660745E-02,5.628010E-01,0.000000E+00,4.674842E+02,0.000000E+00,5.446312E-02,7.787367E+02,6.358046E+03,2.220001E-02,7.407368E-01,1.127076E+03,4.369921E+03,3.213035E-02,5.091071E-01,0.000000E+00,2.556476E+03,0.000000E+00,2.978361E-01,0.000000E+00,1.557546E+03,0.000000E+00,1.814581E-01,5.448993E+01,2.812071E+02,1.553384E-03,3.276136E-02,6.685601E+01,3.308291E+02,1.905913E-03,3.854245E-02,0.000000E+00,3.903943E+02,0.000000E+00,4.548195E-02,4.569713E+01,2.693578E+02,1.302721E-03,3.138089E-02,1.814529E+02,2.159141E+03,5.172813E-03,2.515456E-01,3.189951E+02,4.401749E+03,9.093823E-03,5.128152E-01,7.096558E+00,3.356718E+02,2.023073E-04,3.910664E-02,0.000000E+00,4.333086E+03,0.000000E+00,5.048160E-01,0.000000E+00,1.077952E+03,0.000000E+00,1.255842E-01,8.320057E+01,6.089397E+02,2.371859E-03,7.094305E-02
14:29:00,4.261778E+02,1.267571E+03,1.214932E-02,1.476766E-01,1.411687E+03,5.166595E+03,4.024396E-02,6.019272E-01,3.395401E+02,9.370627E+02,9.679507E-03,1.091703E-01,4.344321E+02,1.021136E+03,1.238463E-02,1.189660E-01,7.762127E+02,1.096075E+04,2.212808E-02,1.276961E+00,8.817096E+02,6.305596E+03,2.513555E-02,7.346210E-01,1.689609E+01,4.507380E+02,4.816700E-04,5.251244E-02,0.000000E+00,1.167714E+03,0.000000E+00,1.360425E-01,3.383467E+02,1.499785E+03,9.645487E-03,1.747288E-01,0.000000E+00,2.132610E+03,0.000000E+00,2.484572E-01,0.000000E+00,2.240041E+03,0.000000E+00,2.609734E-01,0.000000E+00,4.600464E+03,0.000000E+00,5.359661E-01,0.000000E+00,1.813242E+03,0.000000E+00,2.112540E-01,0.000000E+00,3.453603E+02,0.000000E+00,4.023571E-02,0.000000E+00,3.378283E+02,0.000000E+00,3.935821E-02,0.000000E+00,2.770741E+02,0.000000E+00,3.227953E-02,0.000000E+00,4.770719E+03,0.000000E+00,5.558013E-01,5.825526E+02,4.827488E+03,1.660725E-02,5.624321E-01,0.000000E+00,4.674853E+02,0.000000E+00,5.446324E-02,7.787356E+02,6.359217E+03,2.219998E-02,7.408732E-01,1.127075E+03,4.365483E+03,3.213032E-02,5.085901E-01,0.000000E+00,2.556843E+03,0.000000E+00,2.978789E-01,0.000000E+00,1.557623E+03,0.000000E+00,1.814672E-01,5.448986E+01,2.813727E+02,1.553382E-03,3.278066E-02,6.685592E+01,3.310079E+02,1.905910E-03,3.856328E-02,0.000000E+00,3.905404E+02,0.000000E+00,4.549898E-02,4.569493E+01,2.694564E+02,1.302659E-03,3.139237E-02,1.814526E+02,2.159921E+03,5.172805E-03,2.516364E-01,3.189929E+02,4.402176E+03,9.093760E-03,5.128650E-01,7.085488E+00,3.356580E+02,2.019917E-04,3.910503E-02,0.000000E+00,4.333684E+03,0.000000E+00,5.048855E-01,0.000000E+00,1.077962E+03,0.000000E+00,1.255854E-01,8.320046E+01,6.089364E+02,2.371855E-03,7.094266E-02
14:30:00,4.261776E+02,1.270063E+03,1.214931E-02,1.479669E-01,1.411686E+03,5.190134E+03,4.024392E-02,6.046696E-01,3.395401E+02,9.424686E+02,9.679506E-03,1.098001E-01,4.344318E+02,1.024437E+03,1.238462E-02,1.193507E-01,7.761996E+02,1.095352E+04,2.212771E-02,1.276118E+00,8.816862E+02,6.307551E+03,2.513489E-02,7.348487E-01,1.688656E+01,4.508384E+02,4.813983E-04,5.252413E-02,0.000000E+00,1.167765E+03,0.000000E+00,1.360484E-01,3.383452E+02,1.498943E+03,9.645445E-03,1.746307E-01,0.000000E+00,2.132861E+03,0.000000E+00,2.484864E-01,0.000000E+00,2.240368E+03,0.000000E+00,2.610114E-01,0.000000E+00,4.601223E+03,0.000000E+00,5.360546E-01,0.000000E+00,1.813300E+03,0.000000E+00,2.112608E-01,0.000000E+00,3.453678E+02,0.000000E+00,4.023659E-02,0.000000E+00,3.378320E+02,0.000000E+00,3.935864E-02,0.000000E+00,2.772609E+02,0.000000E+00,3.230130E-02,0.000000E+00,4.771390E+03,0.000000E+00,5.558794E-01,5.825455E+02,4.824267E+03,1.660705E-02,5.620568E-01,0.000000E+00,4.674862E+02,0.000000E+00,5.446335E-02,7.787346E+02,6.360384E+03,2.219995E-02,7.410091E-01,1.127074E+03,4.360972E+03,3.213029E-02,5.080645E-01,0.000000E+00,2.557211E+03,0.000000E+00,2.979218E-01,0.000000E+00,1.557701E+03,0.000000E+00,1.814762E-01,5.448979E+01,2.815382E+02,1.553380E-03,3.279994E-02,6.685582E+01,3.311850E+02,1.905908E-03,3.858392E-02,0.000000E+00,3.906863E+02,0.000000E+00,4.551597E-02,4.569273E+01,2.695548E+02,1.302596E-03,3.140384E-02,1.814524E+02,2.160702E+03,5.172797E-03,2.517274E-01,3.189907E+02,4.402601E+03,9.093697E-03,5.129145E-01,7.074437E+00,3.356435E+02,2.016767E-04,3.910334E-02,0.000000E+00,4.334275E+03,0.000000E+00,5.049544E-01,0.000000E+00,1.077970E+03,0.000000E+00,1.255863E-01,8.320034E+01,6.089299E+02,2.371852E-03,7.094191E-02
14:31:00,4.261775E+02,1.272541E+03,1.214931E-02,1.482556E-01,1.411685E+03,5.213657E+03,4.024388E-02,6.074101E-01,3.395401E+02,9.478779E+02,9.679506E-03,1.104303E-01,4.344315E+02,1.027737E+03,1.238461E-02,1.197351E-01,7.761865E+02,1.094617E+04,2.212734E-02,1.275262E+00,8.816629E+02,6.309497E+03,2.513422E-02,7.350754E-01,1.687704E+01,4.509385E+02,4.811269E-04,5.253580E-02,0.000000E+00,1.167814E+03,0.000000E+00,1.360542E-01,3.383438E+02,1.498086E+03,9.645404E-03,1.745309E-01,0.000000E+00,2.133111E+03,0.000000E+00,2.485156E-01,0.000000E+00,2.240693E+03,0.000000E+00,2.610493E-01,0.000000E+00,4.601983E+03,0.000000E+00,5.361431E-01,0.000000E+00,1.813357E+03,0.000000E+00,2.112675E-01,0.000000E+00,3.453753E+02,0.000000E+00,4.023746E-02,0.000000E+00,3.378358E+02,0.000000E+00,3.935908E-02,0.000000E+00,2.774470E+02,0.000000E+00,3.232298E-02,0.000000E+00,4.772056E+03,0.000000E+00,5.559570E-01,5.825383E+02,4.820991E+03,1.660685E-02,5.616751E-01,0.000000E+00,4.674870E+02,0.000000E+00,5.446344E-02,7.787336E+02,6.361545E+03,2.219992E-02,7.411444E-01,1.127073E+03,4.356387E+03,3.213027E-02,5.075303E-01,0.000000E+00,2.557580E+03,0.000000E+00,2.979648E-01,0.000000E+00,1.557779E+03,0.000000E+00,1.814852E-01,5.448972E+01,2.817035E+02,1.553379E-03,3.281920E-02,6.685573E+01,3.313604E+02,1.905905E-03,3.860435E-02,0.000000E+00,3.908320E+02,0.000000E+00,4.553295E-02,4.569054E+01,2.696531E+02,1.302534E-03,3.141529E-02,1.814521E+02,2.161484E+03,5.172790E-03,2.518186E-01,3.189885E+02,4.403023E+03,9.093635E-03,5.129637E-01,7.063405E+00,3.356283E+02,2.013622E-04,3.910157E-02,0.000000E+00,4.334860E+03,0.000000E+00,5.050226E-01,0.000000E+00,1.077974E+03,0.000000E+00,1.255868E-01,8.320023E+01,6.089204E+02,2.371849E-03,7.094080E-02
14:32:00,4.261773E+02,1.275006E+03,1.214930E-02,1.485427E-01,1.411683E+03,5.237162E+03,4.024384E-02,6.101485E-01,3.395401E+02,9.532899E+02,9.679505E-03,1.110608E-01,4.344311E+02,1.031035E+03,1.238460E-02,1.201193E-01,7.761735E+02,1.093871E+04,2.212696E-02,1.274393E+00,8.816396E+02,6.311433E+03,2.513355E-02,7.353010E-01,1.686753E+01,4.510385E+02,4.808559E-04,5.254745E-02,0.000000E+00,1.167864E+03,0.000000E+00,1.360600E-01,3.383423E+02,1.497214E+03,9.645363E-03,1.744293E-01,0.000000E+00,2.133362E+03,0.000000E+00,2.485448E-01,0.000000E+00,2.241018E+03,0.000000E+00,2.610871E-01,0.000000E+00,4.602743E+03,0.000000E+00,5.362316E-01,0.000000E+00,1.813414E+03,0.000000E+00,2.112741E-01,0.000000E+00,3.453827E+02,0.000000E+00,4.023833E-02,0.000000E+00,3.378394E+02,0.000000E+00,3.935950E-02,0.000000E+00,2.776323E+02,0.000000E+00,3.234457E-02,0.000000E+00,4.772719E+03,0.000000E+00,5.560343E-01,5.825312E+02,4.817661E+03,1.660664E-02,5.612872E-01,0.000000E+00,4.674877E+02,0.000000E+00,5.446352E-02,7.787326E+02,6.362702E+03,2.219990E-02,7.412792E-01,1.127072E+03,4.351728E+03,3.213024E-02,5.069876E-01,0.000000E+00,2.557951E+03,0.000000E+00,2.980080E-01,0.000000E+00,1.557856E+03,0.000000E+00,1.814943E-01,5.448966E+01,2.818686E+02,1.553377E-03,3.283843E-02,6.685563E+01,3.315341E+02,1.905902E-03,3.862459E-02,0.000000E+00,3.909775E+02,0.000000E+00,4.554990E-02,4.568835E+01,2.697513E+02,1.302471E-03,3.142673E-02,1.814518E+02,2.162269E+03,5.172782E-03,2.519100E-01,3.189863E+02,4.403443E+03,9.093572E-03,5.130126E-01,7.052391E+00,3.356124E+02,2.010482E-04,3.909972E-02,0.000000E+00,4.335440E+03,0.000000E+00,5.050901E-01,0.000000E+00,1.077975E+03,0.000000E+00,1.255869E-01,8.320012E+01,6.089077E+02,2.371846E-03,7.093933E-02
14:33:00,4.261771E+02,1.277456E+03,1.214930E-02,1.488282E-01,1.411682E+03,5.260644E+03,4.024381E-02,6.128843E-01,3.395400E+02,9.587039E+02,9.679505E-03,1.116916E-01,4.344308E+02,1.034329E+03,1.238459E-02,1.205031E-01,7.761605E+02,1.093114E+04,2.212659E-02,1.273511E+00,8.816163E+02,6.313360E+03,2.513289E-02,7.355255E-01,1.685804E+01,4.511383E+02,4.805854E-04,5.255908E-02,0.000000E+00,1.167913E+03,0.000000E+00,1.360657E-01,3.383409E+02,1.496327E+03,9.645321E-03,1.743260E-01,0.000000E+00,2.133613E+03,0.000000E+00,2.485741E-01,0.000000E+00,2.241341E+03,0.000000E+00,2.611248E-01,0.000000E+00,4.603503E+03,0.000000E+00,5.363201E-01,0.000000E+00,1.813471E+03,0.000000E+00,2.112807E-01,0.000000E+00,3.453901E+02,0.000000E+00,4.023918E-02,0.000000E+00,3.378430E+02,0.000000E+00,3.935992E-02,0.000000E+00,2.778168E+02,0.000000E+00,3.236606E-02,0.000000E+00,4.773379E+03,0.000000E+00,5.561111E-01,5.825241E+02,4.814277E+03,1.660644E-02,5.608929E-01,0.000000E+00,4.674882E+02,0.000000E+00,5.446358E-02,7.787316E+02,6.363854E+03,2.219987E-02,7.414134E-01,1.127071E+03,4.346997E+03,3.213021E-02,5.064364E-01,0.000000E+00,2.558323E+03,0.000000E+00,2.980513E-01,0.000000E+00,1.557934E+03,0.000000E+00,1.815034E-01,5.448959E+01,2.820336E+02,1.553375E-03,3.285765E-02,6.685554E+01,3.317060E+02,1.905899E-03,3.864462E-02,0.000000E+00,3.911227E+02,0.000000E+00,4.556682E-02,4.568616E+01,2.698493E+02,1.302409E-03,3.143815E-02,1.814516E+02,2.163054E+03,5.172774E-03,2.520015E-01,3.189841E+02,4.403860E+03,9.093510E-03,5.130611E-01,7.041396E+00,3.355959E+02,2.007348E-04,3.909780E-02,0.000000E+00,4.336013E+03,0.000000E+00,5.051569E-01,0.000000E+00,1.077973E+03,0.000000E+00,1.255867E-01,8.320000E+01,6.088920E+02,2.371843E-03,7.093750E-02
14:34:00,4.261769E+02,1.279891E+03,1.214929E-02,1.491119E-01,1.411681E+03,5.284101E+03,4.024377E-02,6.156171E-01,3.395400E+02,9.641190E+02,9.679504E-03,1.123224E-01,4.344305E+02,1.037620E+03,1.238459E-02,1.208865E-01,7.761475E+02,1.092346E+04,2.212622E-02,1.272616E+00,8.815931E+02,6.315277E+03,2.513223E-02,7.357488E-01,1.684856E+01,4.512379E+02,4.803152E-04,5.257068E-02,0.000000E+00,1.167962E+03,0.000000E+00,1.360714E-01,3.383395E+02,1.495425E+03,9.645280E-03,1.742209E-01,0.000000E+00,2.133864E+03,0.000000E+00,2.486033E-01,0.000000E+00,2.241663E+03,0.000000E+00,2.611623E-01,0.000000E+00,4.604263E+03,0.000000E+00,5.364087E-01,0.000000E+00,1.813526E+03,0.000000E+00,2.112872E-01,0.000000E+00,3.453973E+02,0.000000E+00,4.024003E-02,0.000000E+00,3.378464E+02,0.000000E+00,3.936032E-02,0.000000E+00,2.780005E+02,0.000000E+00,3.238746E-02,0.000000E+00,4.774034E+03,0.000000E+00,5.561875E-01,5.825171E+02,4.810839E+03,1.660624E-02,5.604924E-01,0.000000E+00,4.674886E+02,0.000000E+00,5.446363E-02,7.787306E+02,6.365000E+03,2.219984E-02,7.415470E-01,1.127070E+03,4.342194E+03,3.213019E-02,5.058768E-01,0.000000E+00,2.558695E+03,0.000000E+00,2.980947E-01,0.000000E+00,1.558012E+03,0.000000E+00,1.815124E-01,5.448952E+01,2.821983E+02,1.553373E-03,3.287684E-02,6.685544E+01,3.318763E+02,1.905897E-03,3.866446E-02,0.000000E+00,3.912678E+02,0.000000E+00,4.558371E-02,4.568398E+01,2.699472E+02,1.302346E-03,3.144956E-02,1.814513E+02,2.163842E+03,5.172767E-03,2.520932E-01,3.189819E+02,4.404274E+03,9.093448E-03,5.131094E-01,7.030419E+00,3.355788E+02,2.004218E-04,3.909580E-02,0.000000E+00,4.336580E+03,0.000000E+00,5.052230E-01,0.000000E+00,1.077969E+03,0.000000E+00,1.255862E-01,8.319989E+01,6.088733E+02,2.371839E-03,7.093532E-02
14:35:00,4.261768E+02,1.282312E+03,1.214929E-02,1.493939E-01,1.411679E+03,5.307528E+03,4.024373E-02,6.183464E-01,3.395400E+02,9.695341E+02,9.679504E-03,1.129533E-01,4.344302E+02,1.040907E+03,1.238458E-02,1.212695E-01,7.761345E+02,1.091567E+04,2.212585E-02,1.271708E+00,8.815699E+02,6.317183E+03,2.513157E-02,7.359710E-01,1.683910E+01,4.513374E+02,4.800453E-04,5.258227E-02,0.000000E+00,1.168011E+03,0.000000E+00,1.360770E-01,3.383380E+02,1.494508E+03,9.645239E-03,1.741140E-01,0.000000E+00,2.134116E+03,0.000000E+00,2.486326E-01,0.000000E+00,2.241984E+03,0.000000E+00,2.611997E-01,0.000000E+00,4.605023E+03,0.000000E+00,5.364972E-01,0.000000E+00,1.813582E+03,0.000000E+00,2.112936E-01,0.000000E+00,3.454046E+02,0.000000E+00,4.024087E-02,0.000000E+00,3.378499E+02,0.000000E+00,3.936072E-02,0.000000E+00,2.781833E+02,0.000000E+00,3.240876E-02,0.000000E+00,4.774687E+03,0.000000E+00,5.562635E-01,5.825100E+02,4.807349E+03,1.660604E-02,5.600857E-01,0.000000E+00,4.674888E+02,0.000000E+00,5.446365E-02,7.787296E+02,6.366142E+03,2.219981E-02,7.416800E-01,1.127069E+03,4.337320E+03,3.213016E-02,5.053090E-01,0.000000E+00,2.559069E+03,0.000000E+00,2.981382E-01,0.000000E+00,1.558090E+03,0.000000E+00,1.815215E-01,5.448946E+01,2.823628E+02,1.553371E-03,3.289600E-02,6.685535E+01,3.320448E+02,1.905894E-03,3.868409E-02,0.000000E+00,3.914125E+02,0.000000E+00,4.560058E-02,4.568179E+01,2.700450E+02,1.302284E-03,3.146095E-02,1.814510E+02,2.164630E+03,5.172759E-03,2.521851E-01,3.189798E+02,4.404685E+03,9.093386E-03,5.131573E-01,7.019461E+00,3.355611E+02,2.001094E-04,3.909374E-02,0.000000E+00,4.337141E+03,0.000000E+00,5.052884E-01,0.000000E+00,1.077961E+03,0.000000E+00,1.255852E-01,8.319978E+01,6.088516E+02,2.371836E-03,7.093278E-02
14:36:00,4.261766E+02,1.284717E+03,1.214928E-02,1.496741E-01,1.411678E+03,5.330924E+03,4.024369E-02,6.210721E-01,3.395400E+02,9.749488E+02,9.679503E-03,1.135841E-01,4.344298E+02,1.044190E+03,1.238457E-02,1.216519E-01,7.761216E+02,1.090777E+04,2.212548E-02,1.270788E+00,8.815468E+02,6.319080E+03,2.513091E-02,7.361919E-01,1.682965E+01,4.514366E+02,4.797759E-04,5.259382E-02,0.000000E+00,1.168059E+03,0.000000E+00,1.360827E-01,3.383366E+02,1.493576E+03,9.645199E-03,1.740054E-01,0.000000E+00,2.134367E+03,0.000000E+00,2.486619E-01,0.000000E+00,2.242304E+03,0.000000E+00,2.612370E-01,0.000000E+00,4.605783E+03,0.000000E+00,5.365858E-01,0.000000E+00,1.813637E+03,0.000000E+00,2.113000E-01,0.000000E+00,3.454117E+02,0.000000E+00,4.024170E-02,0.000000E+00,3.378532E+02,0.000000E+00,3.936111E-02,0.000000E+00,2.783654E+02,0.000000E+00,3.242998E-02,0.000000E+00,4.775335E+03,0.000000E+00,5.563390E-01,5.825029E+02,4.803806E+03,1.660584E-02,5.596729E-01,0.000000E+00,4.674889E+02,0.000000E+00,5.446366E-02,7.787286E+02,6.367278E+03,2.219978E-02,7.418124E-01,1.127068E+03,4.332376E+03,3.213014E-02,5.047330E-01,0.000000E+00,2.559444E+03,0.000000E+00,2.981819E-01,0.000000E+00,1.558167E+03,0.000000E+00,1.815305E-01,5.448939E+01,2.825270E+02,1.553369E-03,3.291514E-02,6.685526E+01,3.322115E+02,1.905891E-03,3.870352E-02,0.000000E+00,3.915571E+02,0.000000E+00,4.561742E-02,4.567961E+01,2.701426E+02,1.302222E-03,3.147232E-02,1.814507E+02,2.165420E+03,5.172752E-03,2.522771E-01,3.189776E+02,4.405094E+03,9.093324E-03,5.132049E-01,7.008521E+00,3.355427E+02,1.997976E-04,3.909160E-02,0.000000E+00,4.337697E+03,0.000000E+00,5.053530E-01,0.000000E+00,1.077950E+03,0.000000E+00,1.255840E-01,8.319966E+01,6.088268E+02,2.371833E-03,7.092990E-02
14:37:00,4.261764E+02,1.287106E+03,1.214928E-02,1.499525E-01,1.411677E+03,5.354286E+03,4.024366E-02,6.237939E-01,3.395400E+02,9.803623E+02,9.679503E-03,1.142148E-01,4.344295E+02,1.047469E+03,1.238456E-02,1.220339E-01,7.761087E+02,1.089977E+04,2.212512E-02,1.269856E+00,8.815237E+02,6.320966E+03,2.513025E-02,7.364116E-01,1.682021E+01,4.515356E+02,4.795068E-04,5.260536E-02,0.000000E+00,1.168107E+03,0.000000E+00,1.360882E-01,3.383352E+02,1.492629E+03,9.645158E-03,1.738951E-01,0.000000E+00,2.134618E+03,0.000000E+00,2.486912E-01,0.000000E+00,2.242623E+03,0.000000E+00,2.612741E-01,0.000000E+00,4.606543E+03,0.000000E+00,5.366743E-01,0.000000E+00,1.813691E+03,0.000000E+00,2.113063E-01,0.000000E+00,3.454187E+02,0.000000E+00,4.024252E-02,0.000000E+00,3.378565E+02,0.000000E+00,3.936149E-02,0.000000E+00,2.785467E+02,0.000000E+00,3.245110E-02,0.000000E+00,4.775980E+03,0.000000E+00,5.564141E-01,5.824958E+02,4.800210E+03,1.660563E-02,5.592540E-01,0.000000E+00,4.674888E+02,0.000000E+00,5.446365E-02,7.787276E+02,6.368410E+03,2.219975E-02,7.419442E-01,1.127068E+03,4.327363E+03,3.213011E-02,5.041490E-01,0.000000E+00,2.559820E+03,0.000000E+00,2.982257E-01,0.000000E+00,1.558245E+03,0.000000E+00,1.815396E-01,5.448932E+01,2.826910E+02,1.553367E-03,3.293424E-02,6.685516E+01,3.323765E+02,1.905889E-03,3.872274E-02,0.000000E+00,3.917014E+02,0.000000E+00,4.563423E-02,4.567744E+01,2.702401E+02,1.302160E-03,3.148367E-02,1.814505E+02,2.166212E+03,5.172744E-03,2.523693E-01,3.189754E+02,4.405500E+03,9.093262E-03,5.132522E-01,6.997599E+00,3.355238E+02,1.994862E-04,3.908940E-02,0.000000E+00,4.338245E+03,0.000000E+00,5.054170E-01,0.000000E+00,1.077936E+03,0.000000E+00,1.255824E-01,8.319955E+01,6.087991E+02,2.371830E-03,7.092667E-02
14:38:00,4.261762E+02,1.289480E+03,1.214927E-02,1.502290E-01,1.411675E+03,5.377611E+03,4.024362E-02,6.265114E-01,3.395399E+02,9.857740E+02,9.679502E-03,1.148453E-01,4.344292E+02,1.050742E+03,1.238455E-02,1.224153E-01,7.760958E+02,1.089166E+04,2.212475E-02,1.268911E+00,8.815006E+02,6.322841E+03,2.512959E-02,7.366301E-01,1.681078E+01,4.516344E+02,4.792381E-04,5.261687E-02,0.000000E+00,1.168154E+03,0.000000E+00,1.360938E-01,3.383337E+02,1.491667E+03,9.645117E-03,1.737830E-01,0.000000E+00,2.134870E+03,0.000000E+00,2.487205E-01,0.000000E+00,2.242940E+03,0.000000E+00,2.613111E-01,0.000000E+00,4.607303E+03,0.000000E+00,5.367629E-01,0.000000E+00,1.813745E+03,0.000000E+00,2.113126E-01,0.000000E+00,3.454257E+02,0.000000E+00,4.024333E-02,0.000000E+00,3.378597E+02,0.000000E+00,3.936186E-02,0.000000E+00,2.787272E+02,0.000000E+00,3.247213E-02,0.000000E+00,4.776621E+03,0.000000E+00,5.564888E-01,5.824888E+02,4.796564E+03,1.660543E-02,5.588292E-01,0.000000E+00,4.674886E+02,0.000000E+00,5.446362E-02,7.787266E+02,6.369536E+03,2.219972E-02,7.420754E-01,1.127067E+03,4.322281E+03,3.213009E-02,5.035569E-01,0.000000E+00,2.560197E+03,0.000000E+00,2.982696E-01,0.000000E+00,1.558323E+03,0.000000E+00,1.815487E-01,5.448926E+01,2.828547E+02,1.553365E-03,3.295332E-02,6.685507E+01,3.325398E+02,1.905886E-03,3.874176E-02,0.000000E+00,3.918454E+02,0.000000E+00,4.565101E-02,4.567526E+01,2.703374E+02,1.302098E-03,3.149501E-02,1.814502E+02,2.167005E+03,5.172736E-03,2.524617E-01,3.189733E+02,4.405903E+03,9.093201E-03,5.132992E-01,6.986695E+00,3.355043E+02,1.991754E-04,3.908712E-02,0.000000E+00,4.338788E+03,0.000000E+00,5.054802E-01,0.000000E+00,1.077920E+03,0.000000E+00,1.255804E-01,8.319944E+01,6.087684E+02,2.371827E-03,7.092309E-02
14:39:00,4.261761E+02,1.291837E+03,1.214927E-02,1.505037E-01,1.411674E+03,5.400896E+03,4.024358E-02,6.292241E-01,3.395399E+02,9.911831E+02,9.679501E-03,1.154755E-01,4.344289E+02,1.054010E+03,1.238454E-02,1.227960E-01,7.760830E+02,1.088344E+04,2.212438E-02,1.267954E+00,8.814776E+02,6.324705E+03,2.512894E-02,7.368473E-01,1.680137E+01,4.517329E+02,4.789698E-04,5.262835E-02,0.000000E+00,1.168201E+03,0.000000E+00,1.360992E-01,3.383323E+02,1.490690E+03,9.645077E-03,1.736692E-01,0.000000E+00,2.135122E+03,0.000000E+00,2.487498E-01,0.000000E+00,2.243257E+03,0.000000E+00,2.613480E-01,0.000000E+00,4.608063E+03,0.000000E+00,5.368514E-01,0.000000E+00,1.813798E+03,0.000000E+00,2.113188E-01,0.000000E+00,3.454326E+02,0.000000E+00,4.024414E-02,0.000000E+00,3.378628E+02,0.000000E+00,3.936222E-02,0.000000E+00,2.789069E+02,0.000000E+00,3.249306E-02,0.000000E+00,4.777258E+03,0.000000E+00,5.565631E-01,5.824817E+02,4.792866E+03,1.660523E-02,5.583984E-01,0.000000E+00,4.674882E+02,0.000000E+00,5.446358E-02,7.787256E+02,6.370657E+03,2.219969E-02,7.422060E-01,1.127066E+03,4.317130E+03,3.213006E-02,5.029568E-01,0.000000E+00,2.560575E+03,0.000000E+00,2.983136E-01,0.000000E+00,1.558401E+03,0.000000E+00,1.815578E-01,5.448919E+01,2.830182E+02,1.553363E-03,3.297236E-02,6.685498E+01,3.327012E+02,1.905883E-03,3.876057E-02,0.000000E+00,3.919892E+02,0.000000E+00,4.566776E-02,4.567309E+01,2.704345E+02,1.302036E-03,3.150633E-02,1.814499E+02,2.167799E+03,5.172729E-03,2.525543E-01,3.189711E+02,4.406304E+03,9.093139E-03,5.133459E-01,6.975810E+00,3.354842E+02,1.988650E-04,3.908478E-02,0.000000E+00,4.339325E+03,0.000000E+00,5.055427E-01,0.000000E+00,1.077900E+03,0.000000E+00,1.255781E-01,8.319933E+01,6.087347E+02,2.371823E-03,7.091917E-02
14:40:00,4.261759E+02,1.294178E+03,1.214926E-02,1.507764E-01,1.411673E+03,5.424139E+03,4.024354E-02,6.319320E-01,3.395399E+02,9.965891E+02,9.679501E-03,1.161053E-01,4.344286E+02,1.057273E+03,1.238453E-02,1.231761E-01,7.760702E+02,1.087512E+04,2.212402E-02,1.266984E+00,8.814547E+02,6.326559E+03,2.512829E-02,7.370632E-01,1.679197E+01,4.518313E+02,4.787019E-04,5.263981E-02,0.000000E+00,1.168248E+03,0.000000E+00,1.361047E-01,3.383309E+02,1.489698E+03,9.645036E-03,1.735537E-01,0.000000E+00,2.135374E+03,0.000000E+00,2.487792E-01,0.000000E+00,2.243572E+03,0.000000E+00,2.613847E-01,0.000000E+00,4.608824E+03,0.000000E+00,5.369400E-01,0.000000E+00,1.813850E+03,0.000000E+00,2.113249E-01,0.000000E+00,3.454394E+02,0.000000E+00,4.024493E-02,0.000000E+00,3.378658E+02,0.000000E+00,3.936258E-02,0.000000E+00,2.790858E+02,0.000000E+00,3.251391E-02,0.000000E+00,4.777892E+03,0.000000E+00,5.566369E-01,5.824747E+02,4.789117E+03,1.660503E-02,5.579616E-01,0.000000E+00,4.674876E+02,0.000000E+00,5.446352E-02,7.787246E+02,6.371774E+03,2.219967E-02,7.423361E-01,1.127065E+03,4.311910E+03,3.213004E-02,5.023486E-01,0.000000E+00,2.560954E+03,0.000000E+00,2.983578E-01,0.000000E+00,1.558479E+03,0.000000E+00,1.815668E-01,5.448913E+01,2.831814E+02,1.553362E-03,3.299137E-02,6.685489E+01,3.328609E+02,1.905881E-03,3.877917E-02,0.000000E+00,3.921327E+02,0.000000E+00,4.568449E-02,4.567092E+01,2.705315E+02,1.301974E-03,3.151763E-02,1.814497E+02,2.168595E+03,5.172721E-03,2.526470E-01,3.189690E+02,4.406702E+03,9.093078E-03,5.133923E-01,6.964943E+00,3.354635E+02,1.985552E-04,3.908238E-02,0.000000E+00,4.339855E+03,0.000000E+00,5.056045E-01,0.000000E+00,1.077877E+03,0.000000E+00,1.255755E-01,8.319922E+01,6.086980E+02,2.371820E-03,7.091490E-02
14:41:00,4.261757E+02,1.296503E+03,1.214926E-02,1.510472E-01,1.411672E+03,5.447337E+03,4.024351E-02,6.346346E-01,3.395399E+02,1.001991E+03,9.679500E-03,1.167346E-01,4.344282E+02,1.060529E+03,1.238452E-02,1.235555E-01,7.760574E+02,1.086669E+04,2.212365E-02,1.266002E+00,8.814318E+02,6.328401E+03,2.512763E-02,7.372779E-01,1.678259E+01,4.519295E+02,4.784344E-04,5.265125E-02,0.000000E+00,1.168294E+03,0.000000E+00,1.361101E-01,3.383295E+02,1.488692E+03,9.644996E-03,1.734365E-01,0.000000E+00,2.135626E+03,0.000000E+00,2.488086E-01,0.000000E+00,2.243886E+03,0.000000E+00,2.614213E-01,0.000000E+00,4.609584E+03,0.000000E+00,5.370286E-01,0.000000E+00,1.813903E+03,0.000000E+00,2.113310E-01,0.000000E+00,3.454462E+02,0.000000E+00,4.024572E-02,0.000000E+00,3.378688E+02,0.000000E+00,3.936292E-02,0.000000E+00,2.792640E+02,0.000000E+00,3.253466E-02,0.000000E+00,4.778522E+03,0.000000E+00,5.567103E-01,5.824677E+02,4.785316E+03,1.660483E-02,5.575188E-01,0.000000E+00,4.674870E+02,0.000000E+00,5.446344E-02,7.787236E+02,6.372885E+03,2.219964E-02,7.424655E-01,1.127064E+03,4.306622E+03,3.213001E-02,5.017325E-01,0.000000E+00,2.561334E+03,0.000000E+00,2.984021E-01,0.000000E+00,1.558557E+03,0.000000E+00,1.815759E-01,5.448906E+01,2.833443E+02,1.553360E-03,3.301035E-02,6.685479E+01,3.330188E+02,1.905878E-03,3.879757E-02,0.000000E+00,3.922760E+02,0.000000E+00,4.570118E-02,4.566876E+01,2.706284E+02,1.301913E-03,3.152891E-02,1.814494E+02,2.169392E+03,5.172714E-03,2.527398E-01,3.189668E+02,4.407098E+03,9.093016E-03,5.134384E-01,6.954094E+00,3.354423E+02,1.982460E-04,3.907990E-02,0.000000E+00,4.340379E+03,0.000000E+00,5.056656E-01,0.000000E+00,1.077851E+03,0.000000E+00,1.255725E-01,8.319911E+01,6.086585E+02,2.371817E-03,7.091029E-02
14:42:00,4.261755E+02,1.298810E+03,1.214925E-02,1.513160E-01,1.411670E+03,5.470489E+03,4.024347E-02,6.373320E-01,3.395399E+02,1.007389E+03,9.679500E-03,1.173635E-01,4.344279E+02,1.063779E+03,1.238451E-02,1.239342E-01,7.760446E+02,1.085816E+04,2.212329E-02,1.265008E+00,8.814090E+02,6.330232E+03,2.512698E-02,7.374912E-01,1.677322E+01,4.520274E+02,4.781672E-04,5.266266E-02,0.000000E+00,1.168340E+03,0.000000E+00,1.361155E-01,3.383280E+02,1.487671E+03,9.644955E-03,1.733175E-01,0.000000E+00,2.135878E+03,0.000000E+00,2.488380E-01,0.000000E+00,2.244199E+03,0.000000E+00,2.614577E-01,0.000000E+00,4.610344E+03,0.000000E+00,5.371172E-01,0.000000E+00,1.813954E+03,0.000000E+00,2.113370E-01,0.000000E+00,3.454529E+02,0.000000E+00,4.024650E-02,0.000000E+00,3.378716E+02,0.000000E+00,3.936326E-02,0.000000E+00,2.794413E+02,0.000000E+00,3.255532E-02,0.000000E+00,4.779148E+03,0.000000E+00,5.567833E-01,5.824607E+02,4.781464E+03,1.660463E-02,5.570700E-01,0.000000E+00,4.674861E+02,0.000000E+00,5.446334E-02,7.787226E+02,6.373991E+03,2.219961E-02,7.425944E-01,1.127063E+03,4.301265E+03,3.212999E-02,5.011084E-01,0.000000E+00,2.561715E+03,0.000000E+00,2.984465E-01,0.000000E+00,1.558635E+03,0.000000E+00,1.815850E-01,5.448899E+01,2.835069E+02,1.553358E-03,3.302929E-02,6.685470E+01,3.331750E+02,1.905876E-03,3.881576E-02,0.000000E+00,3.924190E+02,0.000000E+00,4.571784E-02,4.566660E+01,2.707251E+02,1.301851E-03,3.154018E-02,1.814492E+02,2.170191E+03,5.172706E-03,2.528329E-01,3.189647E+02,4.407491E+03,9.092955E-03,5.134842E-01,6.943263E+00,3.354206E+02,1.979372E-04,3.907737E-02,0.000000E+00,4.340898E+03,0.000000E+00,5.057260E-01,0.000000E+00,1.077822E+03,0.000000E+00,1.255691E-01,8.319900E+01,6.086159E+02,2.371814E-03,7.090533E-02
14:43:00,4.261754E+02,1.301100E+03,1.214925E-02,1.515828E-01,1.411669E+03,5.493594E+03,4.024343E-02,6.400238E-01,3.395399E+02,1.012783E+03,9.679499E-03,1.179919E-01,4.344276E+02,1.067023E+03,1.238450E-02,1.243121E-01,7.760319E+02,1.084952E+04,2.212293E-02,1.264002E+00,8.813862E+02,6.332052E+03,2.512633E-02,7.377032E-01,1.676386E+01,4.521252E+02,4.779004E-04,5.267405E-02,0.000000E+00,1.168386E+03,0.000000E+00,1.361208E-01,3.383266E+02,1.486635E+03,9.644915E-03,1.731968E-01,0.000000E+00,2.136131E+03,0.000000E+00,2.488674E-01,0.000000E+00,2.244511E+03,0.000000E+00,2.614941E-01,0.000000E+00,4.611105E+03,0.000000E+00,5.372058E-01,0.000000E+00,1.814005E+03,0.000000E+00,2.113430E-01,0.000000E+00,3.454595E+02,0.000000E+00,4.024727E-02,0.000000E+00,3.378745E+02,0.000000E+00,3.936359E-02,0.000000E+00,2.796178E+02,0.000000E+00,3.257588E-02,0.000000E+00,4.779771E+03,0.000000E+00,5.568559E-01,5.824537E+02,4.777561E+03,1.660443E-02,5.566152E-01,0.000000E+00,4.674852E+02,0.000000E+00,5.446323E-02,7.787216E+02,6.375092E+03,2.219958E-02,7.427227E-01,1.127062E+03,4.295839E+03,3.212996E-02,5.004764E-01,0.000000E+00,2.562098E+03,0.000000E+00,2.984911E-01,0.000000E+00,1.558713E+03,0.000000E+00,1.815941E-01,5.448893E+01,2.836692E+02,1.553356E-03,3.304820E-02,6.685461E+01,3.333293E+02,1.905873E-03,3.883373E-02,0.000000E+00,3.925618E+02,0.000000E+00,4.573447E-02,4.566444E+01,2.708216E+02,1.301789E-03,3.155142E-02,1.814489E+02,2.170991E+03,5.172699E-03,2.529261E-01,3.189625E+02,4.407882E+03,9.092894E-03,5.135297E-01,6.932451E+00,3.353983E+02,1.976290E-04,3.907477E-02,0.000000E+00,4.341410E+03,0.000000E+00,5.057856E-01,0.000000E+00,1.077790E+03,0.000000E+00,1.255654E-01,8.319889E+01,6.085705E+02,2.371811E-03,7.090004E-02
14:44:00,4.261752E+02,1.303372E+03,1.214924E-02,1.518475E-01,1.411668E+03,5.516648E+03,4.024340E-02,6.427096E-01,3.395398E+02,1.018171E+03,9.679499E-03,1.186196E-01,4.344273E+02,1.070260E+03,1.238449E-02,1.246892E-01,7.760192E+02,1.084077E+04,2.212257E-02,1.262983E+00,8.813634E+02,6.333861E+03,2.512568E-02,7.379139E-01,1.675451E+01,4.522227E+02,4.776340E-04,5.268541E-02,0.000000E+00,1.168432E+03,0.000000E+00,1.361261E-01,3.383252E+02,1.485584E+03,9.644875E-03,1.730744E-01,0.000000E+00,2.136383E+03,0.000000E+00,2.488968E-01,0.000000E+00,2.244821E+03,0.000000E+00,2.615303E-01,0.000000E+00,4.611866E+03,0.000000E+00,5.372944E-01,0.000000E+00,1.814056E+03,0.000000E+00,2.113489E-01,0.000000E+00,3.454660E+02,0.000000E+00,4.024803E-02,0.000000E+00,3.378772E+02,0.000000E+00,3.936391E-02,0.000000E+00,2.797935E+02,0.000000E+00,3.259635E-02,0.000000E+00,4.780391E+03,0.000000E+00,5.569280E-01,5.824467E+02,4.773606E+03,1.660423E-02,5.561545E-01,0.000000E+00,4.674841E+02,0.000000E+00,5.446310E-02,7.787206E+02,6.376188E+03,2.219955E-02,7.428504E-01,1.127061E+03,4.290346E+03,3.212994E-02,4.998364E-01,0.000000E+00,2.562481E+03,0.000000E+00,2.985358E-01,0.000000E+00,1.558791E+03,0.000000E+00,1.816032E-01,5.448886E+01,2.838312E+02,1.553354E-03,3.306708E-02,6.685452E+01,3.334818E+02,1.905870E-03,3.885150E-02,0.000000E+00,3.927043E+02,0.000000E+00,4.575108E-02,4.566228E+01,2.709180E+02,1.301728E-03,3.156265E-02,1.814486E+02,2.171793E+03,5.172691E-03,2.530196E-01,3.189604E+02,4.408270E+03,9.092833E-03,5.135749E-01,6.921656E+00,3.353754E+02,1.973212E-04,3.907211E-02,0.000000E+00,4.341916E+03,0.000000E+00,5.058446E-01,0.000000E+00,1.077756E+03,0.000000E+00,1.255613E-01,8.319878E+01,6.085221E+02,2.371808E-03,7.089440E-02
14:45:00,4.261750E+02,1.305627E+03,1.214924E-02,1.521102E-01,1.411666E+03,5.539648E+03,4.024336E-02,6.453892E-01,3.395398E+02,1.023553E+03,9.679498E-03,1.192466E-01,4.344270E+02,1.073489E+03,1.238449E-02,1.250654E-01,7.760066E+02,1.083192E+04,2.212221E-02,1.261952E+00,8.813407E+02,6.335657E+03,2.512504E-02,7.381233E-01,1.674518E+01,4.523201E+02,4.773679E-04,5.269675E-02,0.000000E+00,1.168477E+03,0.000000E+00,1.361313E-01,3.383238E+02,1.484519E+03,9.644835E-03,1.729503E-01,0.000000E+00,2.136636E+03,0.000000E+00,2.489263E-01,0.000000E+00,2.245131E+03,0.000000E+00,2.615663E-01,0.000000E+00,4.612627E+03,0.000000E+00,5.373831E-01,0.000000E+00,1.814106E+03,0.000000E+00,2.113547E-01,0.000000E+00,3.454725E+02,0.000000E+00,4.024879E-02,0.000000E+00,3.378799E+02,0.000000E+00,3.936422E-02,0.000000E+00,2.799685E+02,0.000000E+00,3.261673E-02,0.000000E+00,4.781007E+03,0.000000E+00,5.569998E-01,5.824397E+02,4.769601E+03,1.660403E-02,5.556878E-01,0.000000E+00,4.674829E+02,0.000000E+00,5.446296E-02,7.787196E+02,6.377280E+03,2.219953E-02,7.429776E-01,1.127061E+03,4.284785E+03,3.212992E-02,4.991885E-01,0.000000E+00,2.562866E+03,0.000000E+00,2.985806E-01,0.000000E+00,1.558870E+03,0.000000E+00,1.816124E-01,5.448880E+01,2.839929E+02,1.553352E-03,3.308592E-02,6.685443E+01,3.336325E+02,1.905868E-03,3.886906E-02,0.000000E+00,3.928466E+02,0.000000E+00,4.576766E-02,4.566012E+01,2.710143E+02,1.301667E-03,3.157387E-02,1.814484E+02,2.172596E+03,5.172684E-03,2.531131E-01,3.189582E+02,4.408655E+03,9.092772E-03,5.136198E-01,6.910879E+00,3.353521E+02,1.970140E-04,3.906939E-02,0.000000E+00,4.342416E+03,0.000000E+00,5.059029E-01,0.000000E+00,1.077718E+03,0.000000E+00,1.255569E-01,8.319867E+01,6.084708E+02,2.371805E-03,7.088843E-02
14:46:00,4.261748E+02,1.307863E+03,1.214923E-02,1.523707E-01,1.411665E+03,5.562593E+03,4.024332E-02,6.480624E-01,3.395398E+02,1.028928E+03,9.679498E-03,1.198729E-01,4.344267E+02,1.076711E+03,1.238448E-02,1.254408E-01,7.759939E+02,1.082297E+04,2.212185E-02,1.260908E+00,8.813180E+02,6.337443E+03,2.512439E-02,7.383312E-01,1.673586E+01,4.524172E+02,4.771022E-04,5.270807E-02,0.000000E+00,1.168521E+03,0.000000E+00,1.361365E-01,3.383224E+02,1.483439E+03,9.644795E-03,1.728244E-01,0.000000E+00,2.136889E+03,0.000000E+00,2.489558E-01,0.000000E+00,2.245439E+03,0.000000E+00,2.616022E-01,0.000000E+00,4.613388E+03,0.000000E+00,5.374718E-01,0.000000E+00,1.814156E+03,0.000000E+00,2.113605E-01,0.000000E+00,3.454790E+02,0.000000E+00,4.024954E-02,0.000000E+00,3.378825E+02,0.000000E+00,3.936453E-02,0.000000E+00,2.801426E+02,0.000000E+00,3.263702E-02,0.000000E+00,4.781619E+03,0.000000E+00,5.570712E-01,5.824327E+02,4.765545E+03,1.660383E-02,5.552153E-01,0.000000E+00,4.674815E+02,0.000000E+00,5.446281E-02,7.787187E+02,6.378366E+03,2.219950E-02,7.431042E-01,1.127060E+03,4.279158E+03,3.212989E-02,4.985329E-01,0.000000E+00,2.563252E+03,0.000000E+00,2.986256E-01,0.000000E+00,1.558948E+03,0.000000E+00,1.816215E-01,5.448873E+01,2.841543E+02,1.553350E-03,3.310472E-02,6.685434E+01,3.337814E+02,1.905865E-03,3.888640E-02,0.000000E+00,3.929887E+02,0.000000E+00,4.578420E-02,4.565797E+01,2.711103E+02,1.301605E-03,3.158506E-02,1.814481E+02,2.173401E+03,5.172676E-03,2.532069E-01,3.189561E+02,4.409038E+03,9.092712E-03,5.136644E-01,6.900121E+00,3.353282E+02,1.967073E-04,3.906661E-02,0.000000E+00,4.342911E+03,0.000000E+00,5.059605E-01,0.000000E+00,1.077677E+03,0.000000E+00,1.255521E-01,8.319856E+01,6.084167E+02,2.371801E-03,7.088212E-02
14:47:00,4.261747E+02,1.310081E+03,1.214923E-02,1.526292E-01,1.411664E+03,5.585481E+03,4.024329E-02,6.507289E-01,3.395398E+02,1.034297E+03,9.679498E-03,1.204983E-01,4.344263E+02,1.079925E+03,1.238447E-02,1.258152E-01,7.759813E+02,1.081391E+04,2.212149E-02,1.259853E+00,8.812954E+02,6.339216E+03,2.512374E-02,7.385378E-01,1.672655E+01,4.525141E+02,4.768369E-04,5.271936E-02,0.000000E+00,1.168566E+03,0.000000E+00,1.361417E-01,3.383210E+02,1.482344E+03,9.644755E-03,1.726969E-01,0.000000E+00,2.137143E+03,0.000000E+00,2.489853E-01,0.000000E+00,2.245747E+03,0.000000E+00,2.616380E-01,0.000000E+00,4.614150E+03,0.000000E+00,5.375605E-01,0.000000E+00,1.814205E+03,0.000000E+00,2.113662E-01,0.000000E+00,3.454853E+02,0.000000E+00,4.025028E-02,0.000000E+00,3.378851E+02,0.000000E+00,3.936482E-02,0.000000E+00,2.803159E+02,0.000000E+00,3.265722E-02,0.000000E+00,4.782229E+03,0.000000E+00,5.571421E-01,5.824257E+02,4.761440E+03,1.660363E-02,5.547370E-01,0.000000E+00,4.674801E+02,0.000000E+00,5.446263E-02,7.787177E+02,6.379448E+03,2.219947E-02,7.432302E-01,1.127059E+03,4.273463E+03,3.212987E-02,4.978695E-01,0.000000E+00,2.563639E+03,0.000000E+00,2.986707E-01,0.000000E+00,1.559027E+03,0.000000E+00,1.816307E-01,5.448867E+01,2.843154E+02,1.553349E-03,3.312348E-02,6.685425E+01,3.339284E+02,1.905863E-03,3.890354E-02,0.000000E+00,3.931304E+02,0.000000E+00,4.580072E-02,4.565582E+01,2.712063E+02,1.301544E-03,3.159624E-02,1.814478E+02,2.174208E+03,5.172669E-03,2.533009E-01,3.189540E+02,4.409418E+03,9.092651E-03,5.137087E-01,6.889380E+00,3.353039E+02,1.964011E-04,3.906377E-02,0.000000E+00,4.343399E+03,0.000000E+00,5.060174E-01,0.000000E+00,1.077633E+03,0.000000E+00,1.255470E-01,8.319845E+01,6.083596E+02,2.371798E-03,7.087547E-02
14:48:00,4.261745E+02,1.312281E+03,1.214923E-02,1.528854E-01,1.411663E+03,5.608309E+03,4.024325E-02,6.533885E-01,3.395398E+02,1.039658E+03,9.679497E-03,1.211229E-01,4.344260E+02,1.083131E+03,1.238446E-02,1.261887E-01,7.759688E+02,1.080475E+04,2.212113E-02,1.258786E+00,8.812728E+02,6.340977E+03,2.512310E-02,7.387430E-01,1.671726E+01,4.526108E+02,4.765720E-04,5.273063E-02,0.000000E+00,1.168610E+03,0.000000E+00,1.361468E-01,3.383196E+02,1.481235E+03,9.644715E-03,1.725677E-01,0.000000E+00,2.137396E+03,0.000000E+00,2.490148E-01,0.000000E+00,2.246053E+03,0.000000E+00,2.616737E-01,0.000000E+00,4.614911E+03,0.000000E+00,5.376493E-01,0.000000E+00,1.814254E+03,0.000000E+00,2.113719E-01,0.000000E+00,3.454916E+02,0.000000E+00,4.025101E-02,0.000000E+00,3.378876E+02,0.000000E+00,3.936512E-02,0.000000E+00,2.804885E+02,0.000000E+00,3.267732E-02,0.000000E+00,4.782834E+03,0.000000E+00,5.572127E-01,5.824187E+02,4.757285E+03,1.660344E-02,5.542529E-01,0.000000E+00,4.674785E+02,0.000000E+00,5.446245E-02,7.787167E+02,6.380525E+03,2.219944E-02,7.433556E-01,1.127058E+03,4.267703E+03,3.212985E-02,4.971984E-01,0.000000E+00,2.564028E+03,0.000000E+00,2.987159E-01,0.000000E+00,1.559105E+03,0.000000E+00,1.816398E-01,5.448860E+01,2.844761E+02,1.553347E-03,3.314221E-02,6.685416E+01,3.340737E+02,1.905860E-03,3.892046E-02,0.000000E+00,3.932720E+02,0.000000E+00,4.581721E-02,4.565368E+01,2.713021E+02,1.301483E-03,3.160740E-02,1.814476E+02,2.175016E+03,5.172661E-03,2.533950E-01,3.189519E+02,4.409796E+03,9.092591E-03,5.137528E-01,6.878656E+00,3.352790E+02,1.960954E-04,3.906088E-02,0.000000E+00,4.343881E+03,0.000000E+00,5.060736E-01,0.000000E+00,1.077586E+03,0.000000E+00,1.255415E-01,8.319834E+01,6.082997E+02,2.371795E-03,7.086849E-02
14:49:00,4.261743E+02,1.314462E+03,1.214922E-02,1.531396E-01,1.411661E+03,5.631077E+03,4.024321E-02,6.560409E-01,3.395398E+02,1.045010E+03,9.679497E-03,1.217464E-01,4.344257E+02,1.086329E+03,1.238445E-02,1.265612E-01,7.759562E+02,1.079549E+04,2.212077E-02,1.257707E+00,8.812503E+02,6.342726E+03,2.512246E-02,7.389467E-01,1.670798E+01,4.527073E+02,4.763074E-04,5.274187E-02,0.000000E+00,1.168654E+03,0.000000E+00,1.361519E-01,3.383182E+02,1.480111E+03,9.644675E-03,1.724368E-01,0.000000E+00,2.137650E+03,0.000000E+00,2.490444E-01,0.000000E+00,2.246357E+03,0.000000E+00,2.617092E-01,0.000000E+00,4.615673E+03,0.000000E+00,5.377380E-01,0.000000E+00,1.814302E+03,0.000000E+00,2.113776E-01,0.000000E+00,3.454978E+02,0.000000E+00,4.025173E-02,0.000000E+00,3.378900E+02,0.000000E+00,3.936540E-02,0.000000E+00,2.806602E+02,0.000000E+00,3.269733E-02,0.000000E+00,4.783436E+03,0.000000E+00,5.572829E-01,5.824118E+02,4.753080E+03,1.660324E-02,5.537630E-01,0.000000E+00,4.674767E+02,0.000000E+00,5.446225E-02,7.787158E+02,6.381597E+03,2.219942E-02,7.434805E-01,1.127057E+03,4.261877E+03,3.212982E-02,4.965197E-01,0.000000E+00,2.564417E+03,0.000000E+00,2.987613E-01,0.000000E+00,1.559184E+03,0.000000E+00,1.816490E-01,5.448854E+01,2.846365E+02,1.553345E-03,3.316090E-02,6.685406E+01,3.342171E+02,1.905857E-03,3.893716E-02,0.000000E+00,3.934132E+02,0.000000E+00,4.583367E-02,4.565154E+01,2.713977E+02,1.301422E-03,3.161854E-02,1.814473E+02,2.175825E+03,5.172654E-03,2.534893E-01,3.189497E+02,4.410172E+03,9.092530E-03,5.137965E-01,6.867950E+00,3.352537E+02,1.957902E-04,3.905793E-02,0.000000E+00,4.344358E+03,0.000000E+00,5.061291E-01,0.000000E+00,1.077536E+03,0.000000E+00,1.255357E-01,8.319823E+01,6.082369E+02,2.371792E-03,7.086117E-02
14:50:00,4.261742E+02,1.316624E+03,1.214922E-02,1.533914E-01,1.411660E+03,5.653780E+03,4.024318E-02,6.586859E-01,3.395397E+02,1.050354E+03,9.679496E-03,1.223690E-01,4.344254E+02,1.089517E+03,1.238444E-02,1.269327E-01,7.759437E+02,1.078612E+04,2.212041E-02,1.256616E+00,8.812278E+02,6.344462E+03,2.512182E-02,7.391490E-01,1.669871E+01,4.528036E+02,4.760432E-04,5.275308E-02,0.000000E+00,1.168697E+03,0.000000E+00,1.361570E-01,3.383168E+02,1.478973E+03,9.644636E-03,1.723042E-01,0.000000E+00,2.137904E+03,0.000000E+00,2.490740E-01,0.000000E+00,2.246661E+03,0.000000E+00,2.617446E-01,0.000000E+00,4.616436E+03,0.000000E+00,5.378268E-01,0.000000E+00,1.814350E+03,0.000000E+00,2.113831E-01,0.000000E+00,3.455040E+02,0.000000E+00,4.025245E-02,0.000000E+00,3.378924E+02,0.000000E+00,3.936567E-02,0.000000E+00,2.808312E+02,0.000000E+00,3.271724E-02,0.000000E+00,4.784035E+03,0.000000E+00,5.573526E-01,5.824048E+02,4.748826E+03,1.660304E-02,5.532674E-01,0.000000E+00,4.674749E+02,0.000000E+00,5.446203E-02,7.787148E+02,6.382664E+03,2.219939E-02,7.436048E-01,1.127056E+03,4.255987E+03,3.212980E-02,4.958334E-01,0.000000E+00,2.564808E+03,0.000000E+00,2.988068E-01,0.000000E+00,1.559263E+03,0.000000E+00,1.816582E-01,5.448848E+01,2.847965E+02,1.553343E-03,3.317954E-02,6.685397E+01,3.343586E+02,1.905855E-03,3.895365E-02,0.000000E+00,3.935542E+02,0.000000E+00,4.585010E-02,4.564939E+01,2.714931E+02,1.301361E-03,3.162966E-02,1.814471E+02,2.176636E+03,5.172646E-03,2.535838E-01,3.189476E+02,4.410545E+03,9.092470E-03,5.138400E-01,6.857262E+00,3.352279E+02,1.954855E-04,3.905492E-02,0.000000E+00,4.344828E+03,0.000000E+00,5.061839E-01,0.000000E+00,1.077483E+03,0.000000E+00,1.255295E-01,8.319813E+01,6.081713E+02,2.371789E-03,7.085353E-02
14:51:00,4.261740E+02,1.318768E+03,1.214921E-02,1.536411E-01,1.411659E+03,5.676417E+03,4.024314E-02,6.613232E-01,3.395397E+02,1.055688E+03,9.679496E-03,1.229904E-01,4.344251E+02,1.092697E+03,1.238443E-02,1.273031E-01,7.759312E+02,1.077666E+04,2.212006E-02,1.255513E+00,8.812054E+02,6.346186E+03,2.512118E-02,7.393498E-01,1.668945E+01,4.528996E+02,4.757793E-04,5.276427E-02,0.000000E+00,1.168740E+03,0.000000E+00,1.361620E-01,3.383154E+02,1.477821E+03,9.644596E-03,1.721699E-01,0.000000E+00,2.138158E+03,0.000000E+00,2.491036E-01,0.000000E+00,2.246964E+03,0.000000E+00,2.617798E-01,0.000000E+00,4.617198E+03,0.000000E+00,5.379157E-01,0.000000E+00,1.814397E+03,0.000000E+00,2.113886E-01,0.000000E+00,3.455101E+02,0.000000E+00,4.025316E-02,0.000000E+00,3.378947E+02,0.000000E+00,3.936594E-02,0.000000E+00,2.810014E+02,0.000000E+00,3.273707E-02,0.000000E+00,4.784630E+03,0.000000E+00,5.574220E-01,5.823979E+02,4.744524E+03,1.660284E-02,5.527662E-01,0.000000E+00,4.674729E+02,0.000000E+00,5.446180E-02,7.787138E+02,6.383726E+03,2.219936E-02,7.437285E-01,1.127056E+03,4.250032E+03,3.212978E-02,4.951397E-01,0.000000E+00,2.565199E+03,0.000000E+00,2.988524E-01,0.000000E+00,1.559342E+03,0.000000E+00,1.816674E-01,5.448841E+01,2.849562E+02,1.553341E-03,3.319815E-02,6.685389E+01,3.344983E+02,1.905852E-03,3.896993E-02,0.000000E+00,3.936950E+02,0.000000E+00,4.586649E-02,4.564726E+01,2.715884E+02,1.301300E-03,3.164076E-02,1.814468E+02,2.177449E+03,5.172639E-03,2.536785E-01,3.189455E+02,4.410915E+03,9.092410E-03,5.138831E-01,6.846591E+00,3.352016E+02,1.951813E-04,3.905186E-02,0.000000E+00,4.345293E+03,0.000000E+00,5.062380E-01,0.000000E+00,1.077426E+03,0.000000E+00,1.255230E-01,8.319802E+01,6.081028E+02,2.371786E-03,7.084555E-02
