Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
14:52:00,4.261738E+02,1.320891E+03,1.214921E-02,1.538886E-01,1.411657E+03,5.698985E+03,4.024311E-02,6.639525E-01,3.395397E+02,1.061012E+03,9.679495E-03,1.236107E-01,4.344248E+02,1.095867E+03,1.238442E-02,1.276724E-01,7.759188E+02,1.076709E+04,2.211970E-02,1.254399E+00,8.811830E+02,6.347897E+03,2.512054E-02,7.395492E-01,1.668021E+01,4.529954E+02,4.755158E-04,5.277544E-02,0.000000E+00,1.168783E+03,0.000000E+00,1.361670E-01,3.383141E+02,1.476654E+03,9.644557E-03,1.720340E-01,0.000000E+00,2.138413E+03,0.000000E+00,2.491333E-01,0.000000E+00,2.247265E+03,0.000000E+00,2.618149E-01,0.000000E+00,4.617961E+03,0.000000E+00,5.380045E-01,0.000000E+00,1.814444E+03,0.000000E+00,2.113941E-01,0.000000E+00,3.455161E+02,0.000000E+00,4.025386E-02,0.000000E+00,3.378969E+02,0.000000E+00,3.936620E-02,0.000000E+00,2.811707E+02,0.000000E+00,3.275680E-02,0.000000E+00,4.785222E+03,0.000000E+00,5.574909E-01,5.823909E+02,4.740173E+03,1.660264E-02,5.522593E-01,0.000000E+00,4.674708E+02,0.000000E+00,5.446155E-02,7.787129E+02,6.384783E+03,2.219933E-02,7.438517E-01,1.127055E+03,4.244013E+03,3.212975E-02,4.944384E-01,0.000000E+00,2.565592E+03,0.000000E+00,2.988982E-01,0.000000E+00,1.559421E+03,0.000000E+00,1.816766E-01,5.448835E+01,2.851155E+02,1.553339E-03,3.321671E-02,6.685380E+01,3.346362E+02,1.905850E-03,3.898599E-02,0.000000E+00,3.938355E+02,0.000000E+00,4.588286E-02,4.564512E+01,2.716836E+02,1.301239E-03,3.165184E-02,1.814465E+02,2.178263E+03,5.172632E-03,2.537733E-01,3.189434E+02,4.411283E+03,9.092350E-03,5.139260E-01,6.835938E+00,3.351748E+02,1.948776E-04,3.904874E-02,0.000000E+00,4.345751E+03,0.000000E+00,5.062914E-01,0.000000E+00,1.077367E+03,0.000000E+00,1.255161E-01,8.319791E+01,6.080315E+02,2.371783E-03,7.083724E-02
14:53:00,4.261737E+02,1.322996E+03,1.214920E-02,1.541337E-01,1.411656E+03,5.721484E+03,4.024307E-02,6.665737E-01,3.395397E+02,1.066326E+03,9.679495E-03,1.242298E-01,4.344245E+02,1.099027E+03,1.238441E-02,1.280406E-01,7.759063E+02,1.075743E+04,2.211935E-02,1.253273E+00,8.811607E+02,6.349595E+03,2.511990E-02,7.397470E-01,1.667098E+01,4.530910E+02,4.752527E-04,5.278658E-02,0.000000E+00,1.168825E+03,0.000000E+00,1.361720E-01,3.383127E+02,1.475474E+03,9.644518E-03,1.718965E-01,0.000000E+00,2.138668E+03,0.000000E+00,2.491629E-01,0.000000E+00,2.247565E+03,0.000000E+00,2.618499E-01,0.000000E+00,4.618724E+03,0.000000E+00,5.380934E-01,0.000000E+00,1.814491E+03,0.000000E+00,2.113995E-01,0.000000E+00,3.455221E+02,0.000000E+00,4.025456E-02,0.000000E+00,3.378991E+02,0.000000E+00,3.936645E-02,0.000000E+00,2.813393E+02,0.000000E+00,3.277644E-02,0.000000E+00,4.785811E+03,0.000000E+00,5.575595E-01,5.823840E+02,4.735774E+03,1.660245E-02,5.517468E-01,0.000000E+00,4.674685E+02,0.000000E+00,5.446129E-02,7.787119E+02,6.385835E+03,2.219931E-02,7.439742E-01,1.127054E+03,4.237931E+03,3.212973E-02,4.937298E-01,0.000000E+00,2.565986E+03,0.000000E+00,2.989441E-01,0.000000E+00,1.559500E+03,0.000000E+00,1.816858E-01,5.448828E+01,2.852745E+02,1.553338E-03,3.323523E-02,6.685371E+01,3.347722E+02,1.905847E-03,3.900184E-02,0.000000E+00,3.939757E+02,0.000000E+00,4.589919E-02,4.564299E+01,2.717786E+02,1.301178E-03,3.166291E-02,1.814463E+02,2.179078E+03,5.172624E-03,2.538683E-01,3.189413E+02,4.411649E+03,9.092290E-03,5.139686E-01,6.825302E+00,3.351476E+02,1.945744E-04,3.904557E-02,0.000000E+00,4.346203E+03,0.000000E+00,5.063441E-01,0.000000E+00,1.077305E+03,0.000000E+00,1.255088E-01,8.319781E+01,6.079574E+02,2.371780E-03,7.082861E-02
14:54:00,4.261735E+02,1.325080E+03,1.214920E-02,1.543766E-01,1.411655E+03,5.743910E+03,4.024303E-02,6.691865E-01,3.395397E+02,1.071629E+03,9.679495E-03,1.248476E-01,4.344242E+02,1.102177E+03,1.238441E-02,1.284076E-01,7.758940E+02,1.074767E+04,2.211900E-02,1.252135E+00,8.811384E+02,6.351281E+03,2.511927E-02,7.399434E-01,1.666176E+01,4.531864E+02,4.749899E-04,5.279769E-02,0.000000E+00,1.168867E+03,0.000000E+00,1.361769E-01,3.383113E+02,1.474279E+03,9.644478E-03,1.717572E-01,0.000000E+00,2.138923E+03,0.000000E+00,2.491926E-01,0.000000E+00,2.247864E+03,0.000000E+00,2.618847E-01,0.000000E+00,4.619487E+03,0.000000E+00,5.381823E-01,0.000000E+00,1.814537E+03,0.000000E+00,2.114049E-01,0.000000E+00,3.455280E+02,0.000000E+00,4.025525E-02,0.000000E+00,3.379012E+02,0.000000E+00,3.936670E-02,0.000000E+00,2.815070E+02,0.000000E+00,3.279598E-02,0.000000E+00,4.786396E+03,0.000000E+00,5.576276E-01,5.823771E+02,4.731328E+03,1.660225E-02,5.512288E-01,0.000000E+00,4.674662E+02,0.000000E+00,5.446102E-02,7.787109E+02,6.386882E+03,2.219928E-02,7.440962E-01,1.127053E+03,4.231785E+03,3.212971E-02,4.930139E-01,0.000000E+00,2.566382E+03,0.000000E+00,2.989902E-01,0.000000E+00,1.559579E+03,0.000000E+00,1.816950E-01,5.448822E+01,2.854331E+02,1.553336E-03,3.325370E-02,6.685362E+01,3.349063E+02,1.905845E-03,3.901746E-02,0.000000E+00,3.941156E+02,0.000000E+00,4.591550E-02,4.564086E+01,2.718734E+02,1.301117E-03,3.167395E-02,1.814460E+02,2.179895E+03,5.172617E-03,2.539635E-01,3.189392E+02,4.412012E+03,9.092230E-03,5.140109E-01,6.814683E+00,3.351199E+02,1.942717E-04,3.904235E-02,0.000000E+00,4.346650E+03,0.000000E+00,5.063961E-01,0.000000E+00,1.077240E+03,0.000000E+00,1.255012E-01,8.319770E+01,6.078805E+02,2.371777E-03,7.081965E-02
14:55:00,4.261733E+02,1.327145E+03,1.214919E-02,1.546171E-01,1.411654E+03,5.766264E+03,4.024300E-02,6.717907E-01,3.395397E+02,1.076920E+03,9.679494E-03,1.254640E-01,4.344239E+02,1.105317E+03,1.238440E-02,1.287734E-01,7.758816E+02,1.073781E+04,2.211864E-02,1.250986E+00,8.811161E+02,6.352953E+03,2.511863E-02,7.401382E-01,1.665256E+01,4.532816E+02,4.747275E-04,5.280877E-02,0.000000E+00,1.168909E+03,0.000000E+00,1.361817E-01,3.383099E+02,1.473070E+03,9.644439E-03,1.716164E-01,0.000000E+00,2.139178E+03,0.000000E+00,2.492224E-01,0.000000E+00,2.248161E+03,0.000000E+00,2.619194E-01,0.000000E+00,4.620250E+03,0.000000E+00,5.382712E-01,0.000000E+00,1.814582E+03,0.000000E+00,2.114102E-01,0.000000E+00,3.455338E+02,0.000000E+00,4.025593E-02,0.000000E+00,3.379032E+02,0.000000E+00,3.936693E-02,0.000000E+00,2.816740E+02,0.000000E+00,3.281543E-02,0.000000E+00,4.786977E+03,0.000000E+00,5.576954E-01,5.823702E+02,4.726835E+03,1.660205E-02,5.507053E-01,0.000000E+00,4.674637E+02,0.000000E+00,5.446073E-02,7.787100E+02,6.387924E+03,2.219925E-02,7.442177E-01,1.127052E+03,4.225578E+03,3.212968E-02,4.922908E-01,0.000000E+00,2.566778E+03,0.000000E+00,2.990364E-01,0.000000E+00,1.559658E+03,0.000000E+00,1.817042E-01,5.448816E+01,2.855912E+02,1.553334E-03,3.327213E-02,6.685353E+01,3.350386E+02,1.905842E-03,3.903287E-02,0.000000E+00,3.942553E+02,0.000000E+00,4.593177E-02,4.563873E+01,2.719680E+02,1.301057E-03,3.168498E-02,1.814458E+02,2.180714E+03,5.172609E-03,2.540588E-01,3.189371E+02,4.412373E+03,9.092170E-03,5.140530E-01,6.804081E+00,3.350918E+02,1.939694E-04,3.903907E-02,0.000000E+00,4.347090E+03,0.000000E+00,5.064474E-01,0.000000E+00,1.077172E+03,0.000000E+00,1.254933E-01,8.319759E+01,6.078008E+02,2.371774E-03,7.081037E-02
14:56:00,4.261732E+02,1.329189E+03,1.214919E-02,1.548553E-01,1.411652E+03,5.788542E+03,4.024296E-02,6.743861E-01,3.395396E+02,1.082199E+03,9.679494E-03,1.260790E-01,4.344235E+02,1.108446E+03,1.238439E-02,1.291380E-01,7.758692E+02,1.072785E+04,2.211829E-02,1.249826E+00,8.810939E+02,6.354611E+03,2.511800E-02,7.403314E-01,1.664337E+01,4.533765E+02,4.744655E-04,5.281983E-02,0.000000E+00,1.168951E+03,0.000000E+00,1.361866E-01,3.383086E+02,1.471847E+03,9.644400E-03,1.714739E-01,0.000000E+00,2.139433E+03,0.000000E+00,2.492521E-01,0.000000E+00,2.248458E+03,0.000000E+00,2.619539E-01,0.000000E+00,4.621014E+03,0.000000E+00,5.383602E-01,0.000000E+00,1.814627E+03,0.000000E+00,2.114154E-01,0.000000E+00,3.455396E+02,0.000000E+00,4.025660E-02,0.000000E+00,3.379052E+02,0.000000E+00,3.936716E-02,0.000000E+00,2.818401E+02,0.000000E+00,3.283479E-02,0.000000E+00,4.787555E+03,0.000000E+00,5.577627E-01,5.823633E+02,4.722294E+03,1.660186E-02,5.501763E-01,0.000000E+00,4.674611E+02,0.000000E+00,5.446042E-02,7.787090E+02,6.388961E+03,2.219922E-02,7.443385E-01,1.127052E+03,4.219309E+03,3.212966E-02,4.915604E-01,0.000000E+00,2.567176E+03,0.000000E+00,2.990827E-01,0.000000E+00,1.559738E+03,0.000000E+00,1.817135E-01,5.448809E+01,2.857490E+02,1.553332E-03,3.329051E-02,6.685344E+01,3.351690E+02,1.905840E-03,3.904807E-02,0.000000E+00,3.943947E+02,0.000000E+00,4.594801E-02,4.563661E+01,2.720625E+02,1.300996E-03,3.169599E-02,1.814455E+02,2.181534E+03,5.172602E-03,2.541544E-01,3.189350E+02,4.412731E+03,9.092110E-03,5.140947E-01,6.793497E+00,3.350633E+02,1.936677E-04,3.903575E-02,0.000000E+00,4.347525E+03,0.000000E+00,5.064980E-01,0.000000E+00,1.077100E+03,0.000000E+00,1.254850E-01,8.319749E+01,6.077183E+02,2.371771E-03,7.080076E-02
14:57:00,4.261730E+02,1.331213E+03,1.214918E-02,1.550911E-01,1.411651E+03,5.810741E+03,4.024293E-02,6.769724E-01,3.395396E+02,1.087465E+03,9.679493E-03,1.266926E-01,4.344232E+02,1.111565E+03,1.238438E-02,1.295013E-01,7.758569E+02,1.071779E+04,2.211794E-02,1.248655E+00,8.810717E+02,6.356257E+03,2.511737E-02,7.405231E-01,1.663419E+01,4.534712E+02,4.742038E-04,5.283087E-02,0.000000E+00,1.168992E+03,0.000000E+00,1.361913E-01,3.383072E+02,1.470610E+03,9.644361E-03,1.713298E-01,0.000000E+00,2.139689E+03,0.000000E+00,2.492819E-01,0.000000E+00,2.248753E+03,0.000000E+00,2.619883E-01,0.000000E+00,4.621778E+03,0.000000E+00,5.384492E-01,0.000000E+00,1.814672E+03,0.000000E+00,2.114206E-01,0.000000E+00,3.455453E+02,0.000000E+00,4.025726E-02,0.000000E+00,3.379071E+02,0.000000E+00,3.936739E-02,0.000000E+00,2.820055E+02,0.000000E+00,3.285405E-02,0.000000E+00,4.788130E+03,0.000000E+00,5.578297E-01,5.823564E+02,4.717708E+03,1.660166E-02,5.496419E-01,0.000000E+00,4.674583E+02,0.000000E+00,5.446010E-02,7.787081E+02,6.389993E+03,2.219920E-02,7.444588E-01,1.127051E+03,4.212979E+03,3.212964E-02,4.908229E-01,0.000000E+00,2.567575E+03,0.000000E+00,2.991291E-01,0.000000E+00,1.559817E+03,0.000000E+00,1.817228E-01,5.448803E+01,2.859064E+02,1.553330E-03,3.330884E-02,6.685335E+01,3.352975E+02,1.905837E-03,3.906304E-02,0.000000E+00,3.945338E+02,0.000000E+00,4.596421E-02,4.563449E+01,2.721568E+02,1.300936E-03,3.170697E-02,1.814452E+02,2.182355E+03,5.172595E-03,2.542501E-01,3.189329E+02,4.413087E+03,9.092051E-03,5.141362E-01,6.782929E+00,3.350343E+02,1.933664E-04,3.903237E-02,0.000000E+00,4.347953E+03,0.000000E+00,5.065480E-01,0.000000E+00,1.077026E+03,0.000000E+00,1.254763E-01,8.319738E+01,6.076331E+02,2.371768E-03,7.079083E-02
14:58:00,4.261728E+02,1.333142E+03,1.214918E-02,1.553158E-01,1.411650E+03,5.832488E+03,4.024289E-02,6.795061E-01,3.395396E+02,1.092651E+03,9.679493E-03,1.272967E-01,4.344229E+02,1.114641E+03,1.238437E-02,1.298598E-01,7.758446E+02,1.070725E+04,2.211759E-02,1.247427E+00,8.810496E+02,6.357888E+03,2.511674E-02,7.407132E-01,1.662502E+01,4.535657E+02,4.739424E-04,5.284187E-02,0.000000E+00,1.169033E+03,0.000000E+00,1.361961E-01,3.383058E+02,1.469345E+03,9.644322E-03,1.711825E-01,0.000000E+00,2.139945E+03,0.000000E+00,2.493117E-01,0.000000E+00,2.249047E+03,0.000000E+00,2.620225E-01,0.000000E+00,4.622542E+03,0.000000E+00,5.385382E-01,0.000000E+00,1.814716E+03,0.000000E+00,2.114258E-01,0.000000E+00,3.455509E+02,0.000000E+00,4.025792E-02,0.000000E+00,3.379089E+02,0.000000E+00,3.936760E-02,0.000000E+00,2.821700E+02,0.000000E+00,3.287322E-02,0.000000E+00,4.788701E+03,0.000000E+00,5.578962E-01,5.823495E+02,4.712921E+03,1.660146E-02,5.490843E-01,0.000000E+00,4.674555E+02,0.000000E+00,5.445977E-02,7.787071E+02,6.391021E+03,2.219917E-02,7.445784E-01,1.127050E+03,4.206379E+03,3.212962E-02,4.900539E-01,0.000000E+00,2.567974E+03,0.000000E+00,2.991757E-01,0.000000E+00,1.559897E+03,0.000000E+00,1.817320E-01,5.448797E+01,2.860633E+02,1.553329E-03,3.332713E-02,6.685326E+01,3.354242E+02,1.905835E-03,3.907780E-02,0.000000E+00,3.946726E+02,0.000000E+00,4.598039E-02,4.563237E+01,2.722509E+02,1.300875E-03,3.171794E-02,1.814450E+02,2.183178E+03,5.172587E-03,2.543460E-01,3.189308E+02,4.413441E+03,9.091991E-03,5.141773E-01,6.772378E+00,3.350050E+02,1.930657E-04,3.902895E-02,0.000000E+00,4.348376E+03,0.000000E+00,5.065972E-01,0.000000E+00,1.076949E+03,0.000000E+00,1.254673E-01,8.319727E+01,6.075451E+02,2.371765E-03,7.078058E-02
14:59:00,4.261727E+02,1.335036E+03,1.214917E-02,1.555365E-01,1.411649E+03,5.854083E+03,4.024286E-02,6.820220E-01,3.395396E+02,1.097809E+03,9.679493E-03,1.278977E-01,4.344226E+02,1.117701E+03,1.238436E-02,1.302162E-01,7.758324E+02,1.069655E+04,2.211724E-02,1.246180E+00,8.810275E+02,6.359506E+03,2.511611E-02,7.409017E-01,1.661586E+01,4.536599E+02,4.736814E-04,5.285285E-02,0.000000E+00,1.169073E+03,0.000000E+00,1.362008E-01,3.383045E+02,1.468065E+03,9.644283E-03,1.710333E-01,0.000000E+00,2.140201E+03,0.000000E+00,2.493415E-01,0.000000E+00,2.249340E+03,0.000000E+00,2.620566E-01,0.000000E+00,4.623306E+03,0.000000E+00,5.386273E-01,0.000000E+00,1.814760E+03,0.000000E+00,2.114309E-01,0.000000E+00,3.455565E+02,0.000000E+00,4.025857E-02,0.000000E+00,3.379107E+02,0.000000E+00,3.936781E-02,0.000000E+00,2.823337E+02,0.000000E+00,3.289229E-02,0.000000E+00,4.789269E+03,0.000000E+00,5.579624E-01,5.823426E+02,4.708066E+03,1.660127E-02,5.485186E-01,0.000000E+00,4.674525E+02,0.000000E+00,5.445942E-02,7.787062E+02,6.392043E+03,2.219914E-02,7.446975E-01,1.127049E+03,4.199686E+03,3.212959E-02,4.892742E-01,0.000000E+00,2.568376E+03,0.000000E+00,2.992225E-01,0.000000E+00,1.559977E+03,0.000000E+00,1.817413E-01,5.448790E+01,2.862198E+02,1.553327E-03,3.334536E-02,6.685318E+01,3.355490E+02,1.905832E-03,3.909233E-02,0.000000E+00,3.948111E+02,0.000000E+00,4.599653E-02,4.563026E+01,2.723448E+02,1.300815E-03,3.172888E-02,1.814447E+02,2.184002E+03,5.172580E-03,2.544420E-01,3.189288E+02,4.413792E+03,9.091932E-03,5.142182E-01,6.761845E+00,3.349751E+02,1.927654E-04,3.902548E-02,0.000000E+00,4.348792E+03,0.000000E+00,5.066457E-01,0.000000E+00,1.076868E+03,0.000000E+00,1.254579E-01,8.319717E+01,6.074544E+02,2.371762E-03,7.077001E-02
15:00:00,4.261725E+02,1.336906E+03,1.214917E-02,1.557544E-01,1.411647E+03,5.875581E+03,4.024282E-02,6.845265E-01,3.395396E+02,1.102949E+03,9.679492E-03,1.284964E-01,4.344223E+02,1.120747E+03,1.238435E-02,1.305711E-01,7.758202E+02,1.068576E+04,2.211689E-02,1.244923E+00,8.810055E+02,6.361110E+03,2.511548E-02,7.410885E-01,1.660672E+01,4.537539E+02,4.734208E-04,5.286380E-02,0.000000E+00,1.169113E+03,0.000000E+00,1.362055E-01,3.383031E+02,1.466771E+03,9.644244E-03,1.708825E-01,0.000000E+00,2.140457E+03,0.000000E+00,2.493714E-01,0.000000E+00,2.249631E+03,0.000000E+00,2.620906E-01,0.000000E+00,4.624071E+03,0.000000E+00,5.387163E-01,0.000000E+00,1.814803E+03,0.000000E+00,2.114359E-01,0.000000E+00,3.455620E+02,0.000000E+00,4.025921E-02,0.000000E+00,3.379124E+02,0.000000E+00,3.936801E-02,0.000000E+00,2.824966E+02,0.000000E+00,3.291127E-02,0.000000E+00,4.789834E+03,0.000000E+00,5.580281E-01,5.823358E+02,4.703164E+03,1.660107E-02,5.479475E-01,0.000000E+00,4.674494E+02,0.000000E+00,5.445906E-02,7.787053E+02,6.393060E+03,2.219912E-02,7.448161E-01,1.127049E+03,4.192932E+03,3.212957E-02,4.884874E-01,0.000000E+00,2.568778E+03,0.000000E+00,2.992693E-01,0.000000E+00,1.560057E+03,0.000000E+00,1.817506E-01,5.448784E+01,2.863759E+02,1.553325E-03,3.336355E-02,6.685309E+01,3.356718E+02,1.905830E-03,3.910665E-02,0.000000E+00,3.949494E+02,0.000000E+00,4.601263E-02,4.562814E+01,2.724386E+02,1.300755E-03,3.173980E-02,1.814445E+02,2.184828E+03,5.172573E-03,2.545382E-01,3.189267E+02,4.414140E+03,9.091873E-03,5.142588E-01,6.751328E+00,3.349449E+02,1.924656E-04,3.902196E-02,0.000000E+00,4.349203E+03,0.000000E+00,5.066935E-01,0.000000E+00,1.076785E+03,0.000000E+00,1.254482E-01,8.319706E+01,6.073610E+02,2.371759E-03,7.075912E-02
15:01:00,4.261723E+02,1.338752E+03,1.214916E-02,1.559694E-01,1.411646E+03,5.896977E+03,4.024279E-02,6.870193E-01,3.395396E+02,1.108069E+03,9.679492E-03,1.290929E-01,4.344220E+02,1.123780E+03,1.238434E-02,1.309244E-01,7.758080E+02,1.067487E+04,2.211654E-02,1.243654E+00,8.809835E+02,6.362697E+03,2.511485E-02,7.412735E-01,1.659759E+01,4.538476E+02,4.731605E-04,5.287471E-02,0.000000E+00,1.169153E+03,0.000000E+00,1.362101E-01,3.383017E+02,1.465462E+03,9.644206E-03,1.707301E-01,0.000000E+00,2.140713E+03,0.000000E+00,2.494013E-01,0.000000E+00,2.249921E+03,0.000000E+00,2.621244E-01,0.000000E+00,4.624835E+03,0.000000E+00,5.388054E-01,0.000000E+00,1.814846E+03,0.000000E+00,2.114409E-01,0.000000E+00,3.455674E+02,0.000000E+00,4.025985E-02,0.000000E+00,3.379141E+02,0.000000E+00,3.936820E-02,0.000000E+00,2.826587E+02,0.000000E+00,3.293015E-02,0.000000E+00,4.790394E+03,0.000000E+00,5.580935E-01,5.823289E+02,4.698214E+03,1.660088E-02,5.473708E-01,0.000000E+00,4.674461E+02,0.000000E+00,5.445868E-02,7.787043E+02,6.394072E+03,2.219909E-02,7.449339E-01,1.127048E+03,4.186116E+03,3.212955E-02,4.876933E-01,0.000000E+00,2.569181E+03,0.000000E+00,2.993163E-01,0.000000E+00,1.560137E+03,0.000000E+00,1.817600E-01,5.448778E+01,2.865315E+02,1.553323E-03,3.338168E-02,6.685300E+01,3.357928E+02,1.905827E-03,3.912074E-02,0.000000E+00,3.950873E+02,0.000000E+00,4.602870E-02,4.562603E+01,2.725321E+02,1.300695E-03,3.175070E-02,1.814442E+02,2.185655E+03,5.172566E-03,2.546346E-01,3.189246E+02,4.414486E+03,9.091814E-03,5.142992E-01,6.740827E+00,3.349143E+02,1.921662E-04,3.901839E-02,0.000000E+00,4.349607E+03,0.000000E+00,5.067406E-01,0.000000E+00,1.076698E+03,0.000000E+00,1.254381E-01,8.319696E+01,6.072647E+02,2.371756E-03,7.074791E-02
15:02:00,4.261722E+02,1.340572E+03,1.214916E-02,1.561815E-01,1.411645E+03,5.918268E+03,4.024275E-02,6.894997E-01,3.395396E+02,1.113169E+03,9.679491E-03,1.296872E-01,4.344217E+02,1.126798E+03,1.238434E-02,1.312760E-01,7.757958E+02,1.066388E+04,2.211620E-02,1.242374E+00,8.809615E+02,6.364268E+03,2.511423E-02,7.414565E-01,1.658847E+01,4.539410E+02,4.729006E-04,5.288560E-02,0.000000E+00,1.169192E+03,0.000000E+00,1.362147E-01,3.383004E+02,1.464139E+03,9.644167E-03,1.705760E-01,0.000000E+00,2.140970E+03,0.000000E+00,2.494312E-01,0.000000E+00,2.250210E+03,0.000000E+00,2.621580E-01,0.000000E+00,4.625600E+03,0.000000E+00,5.388945E-01,0.000000E+00,1.814888E+03,0.000000E+00,2.114458E-01,0.000000E+00,3.455728E+02,0.000000E+00,4.026047E-02,0.000000E+00,3.379156E+02,0.000000E+00,3.936838E-02,0.000000E+00,2.828199E+02,0.000000E+00,3.294893E-02,0.000000E+00,4.790951E+03,0.000000E+00,5.581583E-01,5.823220E+02,4.693216E+03,1.660068E-02,5.467885E-01,0.000000E+00,4.674427E+02,0.000000E+00,5.445828E-02,7.787034E+02,6.395078E+03,2.219906E-02,7.450512E-01,1.127047E+03,4.179237E+03,3.212953E-02,4.868919E-01,0.000000E+00,2.569585E+03,0.000000E+00,2.993634E-01,0.000000E+00,1.560217E+03,0.000000E+00,1.817693E-01,5.448772E+01,2.866867E+02,1.553321E-03,3.339975E-02,6.685291E+01,3.359118E+02,1.905825E-03,3.913460E-02,0.000000E+00,3.952248E+02,0.000000E+00,4.604472E-02,4.562393E+01,2.726255E+02,1.300635E-03,3.176158E-02,1.814440E+02,2.186484E+03,5.172558E-03,2.547311E-01,3.189225E+02,4.414830E+03,9.091755E-03,5.143392E-01,6.730344E+00,3.348832E+02,1.918674E-04,3.901476E-02,0.000000E+00,4.350004E+03,0.000000E+00,5.067869E-01,0.000000E+00,1.076609E+03,0.000000E+00,1.254277E-01,8.319686E+01,6.071657E+02,2.371753E-03,7.073638E-02
15:03:00,4.261720E+02,1.342368E+03,1.214915E-02,1.563907E-01,1.411644E+03,5.939451E+03,4.024272E-02,6.919677E-01,3.395396E+02,1.118250E+03,9.679491E-03,1.302791E-01,4.344214E+02,1.129801E+03,1.238433E-02,1.316259E-01,7.757836E+02,1.065279E+04,2.211585E-02,1.241082E+00,8.809396E+02,6.365823E+03,2.511360E-02,7.416376E-01,1.657937E+01,4.540342E+02,4.726410E-04,5.289645E-02,0.000000E+00,1.169231E+03,0.000000E+00,1.362192E-01,3.382990E+02,1.462803E+03,9.644128E-03,1.704203E-01,0.000000E+00,2.141226E+03,0.000000E+00,2.494611E-01,0.000000E+00,2.250497E+03,0.000000E+00,2.621915E-01,0.000000E+00,4.626364E+03,0.000000E+00,5.389835E-01,0.000000E+00,1.814929E+03,0.000000E+00,2.114506E-01,0.000000E+00,3.455781E+02,0.000000E+00,4.026108E-02,0.000000E+00,3.379171E+02,0.000000E+00,3.936856E-02,0.000000E+00,2.829802E+02,0.000000E+00,3.296761E-02,0.000000E+00,4.791504E+03,0.000000E+00,5.582228E-01,5.823152E+02,4.688170E+03,1.660048E-02,5.462006E-01,0.000000E+00,4.674391E+02,0.000000E+00,5.445786E-02,7.787025E+02,6.396079E+03,2.219904E-02,7.451678E-01,1.127046E+03,4.172295E+03,3.212951E-02,4.860832E-01,0.000000E+00,2.569991E+03,0.000000E+00,2.994106E-01,0.000000E+00,1.560297E+03,0.000000E+00,1.817786E-01,5.448766E+01,2.868413E+02,1.553320E-03,3.341777E-02,6.685283E+01,3.360288E+02,1.905822E-03,3.914823E-02,0.000000E+00,3.953620E+02,0.000000E+00,4.606071E-02,4.562182E+01,2.727186E+02,1.300575E-03,3.177242E-02,1.814437E+02,2.187313E+03,5.172551E-03,2.548278E-01,3.189205E+02,4.415171E+03,9.091696E-03,5.143789E-01,6.719877E+00,3.348517E+02,1.915690E-04,3.901109E-02,0.000000E+00,4.350395E+03,0.000000E+00,5.068325E-01,0.000000E+00,1.076516E+03,0.000000E+00,1.254169E-01,8.319675E+01,6.070639E+02,2.371750E-03,7.072451E-02
15:04:00,4.261718E+02,1.344139E+03,1.214915E-02,1.565970E-01,1.411643E+03,5.960526E+03,4.024268E-02,6.944229E-01,3.395395E+02,1.123311E+03,9.679491E-03,1.308687E-01,4.344211E+02,1.132790E+03,1.238432E-02,1.319741E-01,7.757715E+02,1.064161E+04,2.211551E-02,1.239780E+00,8.809178E+02,6.367359E+03,2.511298E-02,7.418166E-01,1.657027E+01,4.541270E+02,4.723817E-04,5.290727E-02,0.000000E+00,1.169269E+03,0.000000E+00,1.362237E-01,3.382977E+02,1.461452E+03,9.644090E-03,1.702629E-01,0.000000E+00,2.141483E+03,0.000000E+00,2.494910E-01,0.000000E+00,2.250783E+03,0.000000E+00,2.622248E-01,0.000000E+00,4.627128E+03,0.000000E+00,5.390726E-01,0.000000E+00,1.814971E+03,0.000000E+00,2.114554E-01,0.000000E+00,3.455833E+02,0.000000E+00,4.026169E-02,0.000000E+00,3.379185E+02,0.000000E+00,3.936872E-02,0.000000E+00,2.831397E+02,0.000000E+00,3.298619E-02,0.000000E+00,4.792053E+03,0.000000E+00,5.582867E-01,5.823084E+02,4.683077E+03,1.660029E-02,5.456072E-01,0.000000E+00,4.674354E+02,0.000000E+00,5.445743E-02,7.787015E+02,6.397075E+03,2.219901E-02,7.452838E-01,1.127045E+03,4.165292E+03,3.212948E-02,4.852672E-01,0.000000E+00,2.570397E+03,0.000000E+00,2.994579E-01,0.000000E+00,1.560377E+03,0.000000E+00,1.817879E-01,5.448759E+01,2.869955E+02,1.553318E-03,3.343572E-02,6.685274E+01,3.361438E+02,1.905820E-03,3.916163E-02,0.000000E+00,3.954989E+02,0.000000E+00,4.607665E-02,4.561972E+01,2.728114E+02,1.300515E-03,3.178324E-02,1.814435E+02,2.188144E+03,5.172544E-03,2.549245E-01,3.189184E+02,4.415509E+03,9.091637E-03,5.144183E-01,6.709427E+00,3.348198E+02,1.912711E-04,3.900737E-02,0.000000E+00,4.350780E+03,0.000000E+00,5.068773E-01,0.000000E+00,1.076419E+03,0.000000E+00,1.254057E-01,8.319665E+01,6.069592E+02,2.371747E-03,7.071232E-02
15:05:00,4.261717E+02,1.345886E+03,1.214914E-02,1.568005E-01,1.411641E+03,5.981492E+03,4.024265E-02,6.968655E-01,3.395395E+02,1.128352E+03,9.679490E-03,1.314559E-01,4.344208E+02,1.135763E+03,1.238431E-02,1.323205E-01,7.757594E+02,1.063033E+04,2.211516E-02,1.238466E+00,8.808960E+02,6.368879E+03,2.511236E-02,7.419936E-01,1.656119E+01,4.542196E+02,4.721228E-04,5.291806E-02,0.000000E+00,1.169308E+03,0.000000E+00,1.362281E-01,3.382963E+02,1.460087E+03,9.644051E-03,1.701039E-01,0.000000E+00,2.141740E+03,0.000000E+00,2.495209E-01,0.000000E+00,2.251067E+03,0.000000E+00,2.622579E-01,0.000000E+00,4.627893E+03,0.000000E+00,5.391616E-01,0.000000E+00,1.815011E+03,0.000000E+00,2.114601E-01,0.000000E+00,3.455884E+02,0.000000E+00,4.026229E-02,0.000000E+00,3.379199E+02,0.000000E+00,3.936888E-02,0.000000E+00,2.832983E+02,0.000000E+00,3.300466E-02,0.000000E+00,4.792599E+03,0.000000E+00,5.583503E-01,5.823015E+02,4.677938E+03,1.660010E-02,5.450084E-01,0.000000E+00,4.674315E+02,0.000000E+00,5.445697E-02,7.787006E+02,6.398065E+03,2.219898E-02,7.453991E-01,1.127045E+03,4.158228E+03,3.212946E-02,4.844442E-01,0.000000E+00,2.570804E+03,0.000000E+00,2.995054E-01,0.000000E+00,1.560457E+03,0.000000E+00,1.817973E-01,5.448753E+01,2.871491E+02,1.553316E-03,3.345362E-02,6.685265E+01,3.362568E+02,1.905817E-03,3.917480E-02,0.000000E+00,3.956353E+02,0.000000E+00,4.609255E-02,4.561762E+01,2.729041E+02,1.300455E-03,3.179404E-02,1.814432E+02,2.188976E+03,5.172537E-03,2.550215E-01,3.189164E+02,4.415845E+03,9.091579E-03,5.144574E-01,6.698993E+00,3.347874E+02,1.909736E-04,3.900361E-02,0.000000E+00,4.351158E+03,0.000000E+00,5.069213E-01,0.000000E+00,1.076320E+03,0.000000E+00,1.253941E-01,8.319654E+01,6.068517E+02,2.371744E-03,7.069979E-02
15:06:00,4.261715E+02,1.347607E+03,1.214914E-02,1.570011E-01,1.411640E+03,6.002347E+03,4.024261E-02,6.992952E-01,3.395395E+02,1.133371E+03,9.679490E-03,1.320407E-01,4.344205E+02,1.138720E+03,1.238430E-02,1.326650E-01,7.757474E+02,1.061896E+04,2.211482E-02,1.237141E+00,8.808742E+02,6.370380E+03,2.511174E-02,7.421685E-01,1.655212E+01,4.543119E+02,4.718643E-04,5.292881E-02,0.000000E+00,1.169345E+03,0.000000E+00,1.362325E-01,3.382950E+02,1.458709E+03,9.644013E-03,1.699433E-01,0.000000E+00,2.141997E+03,0.000000E+00,2.495508E-01,0.000000E+00,2.251350E+03,0.000000E+00,2.622909E-01,0.000000E+00,4.628657E+03,0.000000E+00,5.392506E-01,0.000000E+00,1.815051E+03,0.000000E+00,2.114648E-01,0.000000E+00,3.455934E+02,0.000000E+00,4.026287E-02,0.000000E+00,3.379211E+02,0.000000E+00,3.936902E-02,0.000000E+00,2.834560E+02,0.000000E+00,3.302304E-02,0.000000E+00,4.793140E+03,0.000000E+00,5.584134E-01,5.822947E+02,4.672752E+03,1.659990E-02,5.444043E-01,0.000000E+00,4.674274E+02,0.000000E+00,5.445650E-02,7.786997E+02,6.399049E+03,2.219896E-02,7.455138E-01,1.127044E+03,4.151103E+03,3.212944E-02,4.836142E-01,0.000000E+00,2.571213E+03,0.000000E+00,2.995530E-01,0.000000E+00,1.560537E+03,0.000000E+00,1.818066E-01,5.448747E+01,2.873022E+02,1.553314E-03,3.347146E-02,6.685257E+01,3.363678E+02,1.905815E-03,3.918773E-02,0.000000E+00,3.957715E+02,0.000000E+00,4.610841E-02,4.561552E+01,2.729965E+02,1.300395E-03,3.180481E-02,1.814430E+02,2.189810E+03,5.172529E-03,2.551186E-01,3.189143E+02,4.416178E+03,9.091520E-03,5.144962E-01,6.688575E+00,3.347547E+02,1.906766E-04,3.899979E-02,0.000000E+00,4.351529E+03,0.000000E+00,5.069645E-01,0.000000E+00,1.076217E+03,0.000000E+00,1.253821E-01,8.319644E+01,6.067413E+02,2.371741E-03,7.068693E-02
15:07:00,4.261713E+02,1.349304E+03,1.214914E-02,1.571988E-01,1.411639E+03,6.023091E+03,4.024258E-02,7.017120E-01,3.395395E+02,1.138370E+03,9.679490E-03,1.326230E-01,4.344202E+02,1.141663E+03,1.238429E-02,1.330078E-01,7.757353E+02,1.060749E+04,2.211447E-02,1.235805E+00,8.808524E+02,6.371864E+03,2.511112E-02,7.423414E-01,1.654306E+01,4.544039E+02,4.716060E-04,5.293953E-02,0.000000E+00,1.169383E+03,0.000000E+00,1.362369E-01,3.382936E+02,1.457316E+03,9.643975E-03,1.697811E-01,0.000000E+00,2.142254E+03,0.000000E+00,2.495807E-01,0.000000E+00,2.251632E+03,0.000000E+00,2.623237E-01,0.000000E+00,4.629421E+03,0.000000E+00,5.393397E-01,0.000000E+00,1.815090E+03,0.000000E+00,2.114694E-01,0.000000E+00,3.455984E+02,0.000000E+00,4.026345E-02,0.000000E+00,3.379223E+02,0.000000E+00,3.936916E-02,0.000000E+00,2.836129E+02,0.000000E+00,3.304131E-02,0.000000E+00,4.793678E+03,0.000000E+00,5.584760E-01,5.822879E+02,4.667522E+03,1.659971E-02,5.437949E-01,0.000000E+00,4.674233E+02,0.000000E+00,5.445602E-02,7.786987E+02,6.400028E+03,2.219893E-02,7.456278E-01,1.127043E+03,4.143919E+03,3.212942E-02,4.827773E-01,0.000000E+00,2.571622E+03,0.000000E+00,2.996007E-01,0.000000E+00,1.560617E+03,0.000000E+00,1.818160E-01,5.448741E+01,2.874548E+02,1.553313E-03,3.348924E-02,6.685248E+01,3.364768E+02,1.905812E-03,3.920043E-02,0.000000E+00,3.959072E+02,0.000000E+00,4.612422E-02,4.561343E+01,2.730887E+02,1.300335E-03,3.181555E-02,1.814427E+02,2.190644E+03,5.172522E-03,2.552158E-01,3.189122E+02,4.416508E+03,9.091462E-03,5.145347E-01,6.678174E+00,3.347215E+02,1.903801E-04,3.899593E-02,0.000000E+00,4.351893E+03,0.000000E+00,5.070070E-01,0.000000E+00,1.076111E+03,0.000000E+00,1.253697E-01,8.319634E+01,6.066281E+02,2.371738E-03,7.067374E-02
15:08:00,4.261712E+02,1.350977E+03,1.214913E-02,1.573936E-01,1.411638E+03,6.043722E+03,4.024254E-02,7.041156E-01,3.395395E+02,1.143346E+03,9.679489E-03,1.332028E-01,4.344199E+02,1.144589E+03,1.238428E-02,1.333488E-01,7.757233E+02,1.059594E+04,2.211413E-02,1.234458E+00,8.808307E+02,6.373329E+03,2.511050E-02,7.425121E-01,1.653402E+01,4.544956E+02,4.713482E-04,5.295022E-02,0.000000E+00,1.169420E+03,0.000000E+00,1.362412E-01,3.382923E+02,1.455911E+03,9.643937E-03,1.696173E-01,0.000000E+00,2.142511E+03,0.000000E+00,2.496107E-01,0.000000E+00,2.251912E+03,0.000000E+00,2.623563E-01,0.000000E+00,4.630185E+03,0.000000E+00,5.394287E-01,0.000000E+00,1.815129E+03,0.000000E+00,2.114739E-01,0.000000E+00,3.456033E+02,0.000000E+00,4.026402E-02,0.000000E+00,3.379234E+02,0.000000E+00,3.936929E-02,0.000000E+00,2.837689E+02,0.000000E+00,3.305949E-02,0.000000E+00,4.794212E+03,0.000000E+00,5.585383E-01,5.822811E+02,4.662247E+03,1.659951E-02,5.431803E-01,0.000000E+00,4.674189E+02,0.000000E+00,5.445551E-02,7.786978E+02,6.401001E+03,2.219891E-02,7.457412E-01,1.127042E+03,4.136678E+03,3.212940E-02,4.819336E-01,0.000000E+00,2.572032E+03,0.000000E+00,2.996485E-01,0.000000E+00,1.560698E+03,0.000000E+00,1.818253E-01,5.448735E+01,2.876069E+02,1.553311E-03,3.350696E-02,6.685240E+01,3.365837E+02,1.905810E-03,3.921289E-02,0.000000E+00,3.960426E+02,0.000000E+00,4.614000E-02,4.561134E+01,2.731807E+02,1.300276E-03,3.182626E-02,1.814424E+02,2.191480E+03,5.172515E-03,2.553132E-01,3.189102E+02,4.416836E+03,9.091403E-03,5.145729E-01,6.667789E+00,3.346880E+02,1.900841E-04,3.899202E-02,0.000000E+00,4.352251E+03,0.000000E+00,5.070487E-01,0.000000E+00,1.076001E+03,0.000000E+00,1.253570E-01,8.319624E+01,6.065120E+02,2.371735E-03,7.066021E-02
15:09:00,4.261710E+02,1.352624E+03,1.214913E-02,1.575856E-01,1.411637E+03,6.064238E+03,4.024251E-02,7.065057E-01,3.395395E+02,1.148301E+03,9.679489E-03,1.337801E-01,4.344196E+02,1.147500E+03,1.238428E-02,1.336879E-01,7.757114E+02,1.058429E+04,2.211379E-02,1.233101E+00,8.808091E+02,6.374776E+03,2.510988E-02,7.426807E-01,1.652498E+01,4.545871E+02,4.710906E-04,5.296087E-02,0.000000E+00,1.169456E+03,0.000000E+00,1.362454E-01,3.382910E+02,1.454491E+03,9.643899E-03,1.694520E-01,0.000000E+00,2.142768E+03,0.000000E+00,2.496406E-01,0.000000E+00,2.252190E+03,0.000000E+00,2.623888E-01,0.000000E+00,4.630949E+03,0.000000E+00,5.395177E-01,0.000000E+00,1.815168E+03,0.000000E+00,2.114784E-01,0.000000E+00,3.456081E+02,0.000000E+00,4.026458E-02,0.000000E+00,3.379244E+02,0.000000E+00,3.936941E-02,0.000000E+00,2.839240E+02,0.000000E+00,3.307756E-02,0.000000E+00,4.794742E+03,0.000000E+00,5.586000E-01,5.822743E+02,4.656929E+03,1.659932E-02,5.425607E-01,0.000000E+00,4.674144E+02,0.000000E+00,5.445499E-02,7.786969E+02,6.401969E+03,2.219888E-02,7.458540E-01,1.127042E+03,4.129380E+03,3.212938E-02,4.810834E-01,0.000000E+00,2.572444E+03,0.000000E+00,2.996964E-01,0.000000E+00,1.560778E+03,0.000000E+00,1.818347E-01,5.448729E+01,2.877584E+02,1.553309E-03,3.352461E-02,6.685231E+01,3.366886E+02,1.905807E-03,3.922510E-02,0.000000E+00,3.961776E+02,0.000000E+00,4.615572E-02,4.560925E+01,2.732724E+02,1.300216E-03,3.183695E-02,1.814422E+02,2.192317E+03,5.172508E-03,2.554107E-01,3.189082E+02,4.417162E+03,9.091345E-03,5.146108E-01,6.657421E+00,3.346541E+02,1.897885E-04,3.898807E-02,0.000000E+00,4.352602E+03,0.000000E+00,5.070896E-01,0.000000E+00,1.075888E+03,0.000000E+00,1.253438E-01,8.319613E+01,6.063930E+02,2.371732E-03,7.064635E-02
15:10:00,4.261709E+02,1.354248E+03,1.214912E-02,1.577747E-01,1.411635E+03,6.084637E+03,4.024248E-02,7.088822E-01,3.395395E+02,1.153232E+03,9.679489E-03,1.343545E-01,4.344193E+02,1.150394E+03,1.238427E-02,1.340251E-01,7.756994E+02,1.057256E+04,2.211345E-02,1.231734E+00,8.807875E+02,6.376204E+03,2.510927E-02,7.428471E-01,1.651596E+01,4.546782E+02,4.708334E-04,5.297148E-02,0.000000E+00,1.169492E+03,0.000000E+00,1.362496E-01,3.382896E+02,1.453059E+03,9.643861E-03,1.692851E-01,0.000000E+00,2.143025E+03,0.000000E+00,2.496706E-01,0.000000E+00,2.252468E+03,0.000000E+00,2.624211E-01,0.000000E+00,4.631713E+03,0.000000E+00,5.396066E-01,0.000000E+00,1.815205E+03,0.000000E+00,2.114828E-01,0.000000E+00,3.456128E+02,0.000000E+00,4.026513E-02,0.000000E+00,3.379254E+02,0.000000E+00,3.936952E-02,0.000000E+00,2.840782E+02,0.000000E+00,3.309552E-02,0.000000E+00,4.795269E+03,0.000000E+00,5.586614E-01,5.822675E+02,4.651567E+03,1.659913E-02,5.419361E-01,0.000000E+00,4.674098E+02,0.000000E+00,5.445444E-02,7.786960E+02,6.402931E+03,2.219885E-02,7.459661E-01,1.127041E+03,4.122026E+03,3.212936E-02,4.802267E-01,0.000000E+00,2.572856E+03,0.000000E+00,2.997444E-01,0.000000E+00,1.560859E+03,0.000000E+00,1.818441E-01,5.448722E+01,2.879094E+02,1.553307E-03,3.354220E-02,6.685222E+01,3.367914E+02,1.905805E-03,3.923708E-02,0.000000E+00,3.963122E+02,0.000000E+00,4.617141E-02,4.560716E+01,2.733639E+02,1.300157E-03,3.184761E-02,1.814419E+02,2.193155E+03,5.172501E-03,2.555083E-01,3.189061E+02,4.417484E+03,9.091287E-03,5.146485E-01,6.647068E+00,3.346197E+02,1.894934E-04,3.898407E-02,0.000000E+00,4.352946E+03,0.000000E+00,5.071297E-01,0.000000E+00,1.075772E+03,0.000000E+00,1.253302E-01,8.319603E+01,6.062712E+02,2.371729E-03,7.063216E-02
15:11:00,4.261707E+02,1.355846E+03,1.214912E-02,1.579609E-01,1.411634E+03,6.104918E+03,4.024244E-02,7.112450E-01,3.395395E+02,1.158141E+03,9.679488E-03,1.349265E-01,4.344190E+02,1.153272E+03,1.238426E-02,1.343604E-01,7.756875E+02,1.056074E+04,2.211311E-02,1.230357E+00,8.807659E+02,6.377614E+03,2.510865E-02,7.430113E-01,1.650695E+01,4.547690E+02,4.705766E-04,5.298207E-02,0.000000E+00,1.169528E+03,0.000000E+00,1.362538E-01,3.382883E+02,1.451613E+03,9.643823E-03,1.691167E-01,0.000000E+00,2.143282E+03,0.000000E+00,2.497005E-01,0.000000E+00,2.252743E+03,0.000000E+00,2.624532E-01,0.000000E+00,4.632476E+03,0.000000E+00,5.396956E-01,0.000000E+00,1.815243E+03,0.000000E+00,2.114871E-01,0.000000E+00,3.456174E+02,0.000000E+00,4.026567E-02,0.000000E+00,3.379262E+02,0.000000E+00,3.936962E-02,0.000000E+00,2.842315E+02,0.000000E+00,3.311339E-02,0.000000E+00,4.795791E+03,0.000000E+00,5.587223E-01,5.822607E+02,4.646164E+03,1.659893E-02,5.413066E-01,0.000000E+00,4.674050E+02,0.000000E+00,5.445388E-02,7.786951E+02,6.403888E+03,2.219883E-02,7.460775E-01,1.127040E+03,4.114618E+03,3.212934E-02,4.793635E-01,0.000000E+00,2.573269E+03,0.000000E+00,2.997926E-01,0.000000E+00,1.560939E+03,0.000000E+00,1.818535E-01,5.448716E+01,2.880598E+02,1.553306E-03,3.355972E-02,6.685214E+01,3.368922E+02,1.905803E-03,3.924882E-02,0.000000E+00,3.964465E+02,0.000000E+00,4.618705E-02,4.560508E+01,2.734552E+02,1.300097E-03,3.185824E-02,1.814417E+02,2.193994E+03,5.172493E-03,2.556061E-01,3.189041E+02,4.417805E+03,9.091229E-03,5.146858E-01,6.636732E+00,3.345850E+02,1.891987E-04,3.898003E-02,0.000000E+00,4.353284E+03,0.000000E+00,5.071690E-01,0.000000E+00,1.075652E+03,0.000000E+00,1.253163E-01,8.319593E+01,6.061466E+02,2.371727E-03,7.061764E-02
15:12:00,4.261705E+02,1.357420E+03,1.214911E-02,1.581442E-01,1.411633E+03,6.125082E+03,4.024241E-02,7.135942E-01,3.395394E+02,1.163026E+03,9.679488E-03,1.354956E-01,4.344187E+02,1.156134E+03,1.238425E-02,1.346938E-01,7.756756E+02,1.054883E+04,2.211277E-02,1.228970E+00,8.807444E+02,6.379004E+03,2.510804E-02,7.431733E-01,1.649795E+01,4.548596E+02,4.703201E-04,5.299261E-02,0.000000E+00,1.169563E+03,0.000000E+00,1.362579E-01,3.382870E+02,1.450154E+03,9.643785E-03,1.689467E-01,0.000000E+00,2.143539E+03,0.000000E+00,2.497305E-01,0.000000E+00,2.253017E+03,0.000000E+00,2.624851E-01,0.000000E+00,4.633240E+03,0.000000E+00,5.397846E-01,0.000000E+00,1.815279E+03,0.000000E+00,2.114914E-01,0.000000E+00,3.456220E+02,0.000000E+00,4.026620E-02,0.000000E+00,3.379270E+02,0.000000E+00,3.936971E-02,0.000000E+00,2.843840E+02,0.000000E+00,3.313115E-02,0.000000E+00,4.796310E+03,0.000000E+00,5.587827E-01,5.822539E+02,4.640719E+03,1.659874E-02,5.406722E-01,0.000000E+00,4.674000E+02,0.000000E+00,5.445331E-02,7.786942E+02,6.404839E+03,2.219880E-02,7.461883E-01,1.127040E+03,4.107155E+03,3.212932E-02,4.784941E-01,0.000000E+00,2.573683E+03,0.000000E+00,2.998408E-01,0.000000E+00,1.561020E+03,0.000000E+00,1.818629E-01,5.448710E+01,2.882097E+02,1.553304E-03,3.357718E-02,6.685205E+01,3.369909E+02,1.905800E-03,3.926032E-02,0.000000E+00,3.965804E+02,0.000000E+00,4.620265E-02,4.560300E+01,2.735462E+02,1.300038E-03,3.186885E-02,1.814414E+02,2.194834E+03,5.172486E-03,2.557040E-01,3.189020E+02,4.418122E+03,9.091171E-03,5.147228E-01,6.626412E+00,3.345499E+02,1.889045E-04,3.897594E-02,0.000000E+00,4.353614E+03,0.000000E+00,5.072075E-01,0.000000E+00,1.075529E+03,0.000000E+00,1.253020E-01,8.319583E+01,6.060191E+02,2.371724E-03,7.060279E-02
15:13:00,4.261704E+02,1.358968E+03,1.214911E-02,1.583247E-01,1.411632E+03,6.145127E+03,4.024237E-02,7.159296E-01,3.395394E+02,1.167887E+03,9.679488E-03,1.360619E-01,4.344184E+02,1.158979E+03,1.238424E-02,1.350252E-01,7.756637E+02,1.053684E+04,2.211243E-02,1.227573E+00,8.807229E+02,6.380376E+03,2.510742E-02,7.433331E-01,1.648897E+01,4.549498E+02,4.700639E-04,5.300313E-02,0.000000E+00,1.169598E+03,0.000000E+00,1.362620E-01,3.382857E+02,1.448682E+03,9.643747E-03,1.687752E-01,0.000000E+00,2.143797E+03,0.000000E+00,2.497605E-01,0.000000E+00,2.253290E+03,0.000000E+00,2.625169E-01,0.000000E+00,4.634003E+03,0.000000E+00,5.398735E-01,0.000000E+00,1.815316E+03,0.000000E+00,2.114956E-01,0.000000E+00,3.456265E+02,0.000000E+00,4.026673E-02,0.000000E+00,3.379278E+02,0.000000E+00,3.936980E-02,0.000000E+00,2.845356E+02,0.000000E+00,3.314881E-02,0.000000E+00,4.796825E+03,0.000000E+00,5.588427E-01,5.822472E+02,4.635233E+03,1.659855E-02,5.400330E-01,0.000000E+00,4.673949E+02,0.000000E+00,5.445271E-02,7.786933E+02,6.405784E+03,2.219878E-02,7.462984E-01,1.127039E+03,4.099638E+03,3.212930E-02,4.776184E-01,0.000000E+00,2.574099E+03,0.000000E+00,2.998892E-01,0.000000E+00,1.561101E+03,0.000000E+00,1.818723E-01,5.448704E+01,2.883590E+02,1.553302E-03,3.359457E-02,6.685197E+01,3.370875E+02,1.905798E-03,3.927158E-02,0.000000E+00,3.967139E+02,0.000000E+00,4.621820E-02,4.560092E+01,2.736370E+02,1.299979E-03,3.187942E-02,1.814412E+02,2.195676E+03,5.172479E-03,2.558020E-01,3.189000E+02,4.418438E+03,9.091113E-03,5.147595E-01,6.616108E+00,3.345145E+02,1.886107E-04,3.897181E-02,0.000000E+00,4.353938E+03,0.000000E+00,5.072452E-01,0.000000E+00,1.075403E+03,0.000000E+00,1.252872E-01,8.319573E+01,6.058888E+02,2.371721E-03,7.058761E-02
15:14:00,4.261702E+02,1.360493E+03,1.214910E-02,1.585023E-01,1.411631E+03,6.165053E+03,4.024234E-02,7.182510E-01,3.395394E+02,1.172724E+03,9.679487E-03,1.366254E-01,4.344181E+02,1.161807E+03,1.238423E-02,1.353547E-01,7.756518E+02,1.052476E+04,2.211209E-02,1.226167E+00,8.807015E+02,6.381728E+03,2.510681E-02,7.434906E-01,1.647999E+01,4.550397E+02,4.698080E-04,5.301360E-02,0.000000E+00,1.169633E+03,0.000000E+00,1.362660E-01,3.382843E+02,1.447198E+03,9.643709E-03,1.686022E-01,0.000000E+00,2.144054E+03,0.000000E+00,2.497905E-01,0.000000E+00,2.253562E+03,0.000000E+00,2.625485E-01,0.000000E+00,4.634767E+03,0.000000E+00,5.399625E-01,0.000000E+00,1.815351E+03,0.000000E+00,2.114998E-01,0.000000E+00,3.456309E+02,0.000000E+00,4.026724E-02,0.000000E+00,3.379284E+02,0.000000E+00,3.936987E-02,0.000000E+00,2.846863E+02,0.000000E+00,3.316637E-02,0.000000E+00,4.797336E+03,0.000000E+00,5.589022E-01,5.822404E+02,4.629706E+03,1.659835E-02,5.393892E-01,0.000000E+00,4.673896E+02,0.000000E+00,5.445210E-02,7.786924E+02,6.406724E+03,2.219875E-02,7.464079E-01,1.127038E+03,4.092070E+03,3.212928E-02,4.767367E-01,0.000000E+00,2.574515E+03,0.000000E+00,2.999377E-01,0.000000E+00,1.561181E+03,0.000000E+00,1.818817E-01,5.448698E+01,2.885077E+02,1.553300E-03,3.361190E-02,6.685189E+01,3.371821E+02,1.905795E-03,3.928259E-02,0.000000E+00,3.968470E+02,0.000000E+00,4.623371E-02,4.559885E+01,2.737275E+02,1.299920E-03,3.188997E-02,1.814409E+02,2.196518E+03,5.172472E-03,2.559002E-01,3.188980E+02,4.418750E+03,9.091055E-03,5.147959E-01,6.605819E+00,3.344787E+02,1.883174E-04,3.896763E-02,0.000000E+00,4.354256E+03,0.000000E+00,5.072822E-01,0.000000E+00,1.075273E+03,0.000000E+00,1.252721E-01,8.319562E+01,6.057557E+02,2.371718E-03,7.057210E-02
15:15:00,4.261701E+02,1.361992E+03,1.214910E-02,1.586769E-01,1.411629E+03,6.184858E+03,4.024231E-02,7.205584E-01,3.395394E+02,1.177537E+03,9.679487E-03,1.371861E-01,4.344178E+02,1.164618E+03,1.238422E-02,1.356822E-01,7.756400E+02,1.051261E+04,2.211176E-02,1.224751E+00,8.806801E+02,6.383061E+03,2.510620E-02,7.436459E-01,1.647103E+01,4.551293E+02,4.695525E-04,5.302404E-02,0.000000E+00,1.169667E+03,0.000000E+00,1.362700E-01,3.382830E+02,1.445700E+03,9.643672E-03,1.684278E-01,0.000000E+00,2.144312E+03,0.000000E+00,2.498205E-01,0.000000E+00,2.253831E+03,0.000000E+00,2.625799E-01,0.000000E+00,4.635530E+03,0.000000E+00,5.400514E-01,0.000000E+00,1.815386E+03,0.000000E+00,2.115038E-01,0.000000E+00,3.456352E+02,0.000000E+00,4.026775E-02,0.000000E+00,3.379290E+02,0.000000E+00,3.936994E-02,0.000000E+00,2.848361E+02,0.000000E+00,3.318382E-02,0.000000E+00,4.797844E+03,0.000000E+00,5.589613E-01,5.822337E+02,4.624140E+03,1.659816E-02,5.387407E-01,0.000000E+00,4.673842E+02,0.000000E+00,5.445147E-02,7.786915E+02,6.407658E+03,2.219872E-02,7.465168E-01,1.127037E+03,4.084451E+03,3.212926E-02,4.758490E-01,0.000000E+00,2.574932E+03,0.000000E+00,2.999863E-01,0.000000E+00,1.561262E+03,0.000000E+00,1.818911E-01,5.448692E+01,2.886558E+02,1.553299E-03,3.362916E-02,6.685180E+01,3.372746E+02,1.905793E-03,3.929337E-02,0.000000E+00,3.969797E+02,0.000000E+00,4.624917E-02,4.559677E+01,2.738178E+02,1.299861E-03,3.190049E-02,1.814407E+02,2.197362E+03,5.172465E-03,2.559984E-01,3.188960E+02,4.419060E+03,9.090998E-03,5.148320E-01,6.595547E+00,3.344425E+02,1.880246E-04,3.896342E-02,0.000000E+00,4.354566E+03,0.000000E+00,5.073183E-01,0.000000E+00,1.075140E+03,0.000000E+00,1.252566E-01,8.319552E+01,6.056198E+02,2.371715E-03,7.055627E-02
15:16:00,4.261699E+02,1.363467E+03,1.214909E-02,1.588488E-01,1.411628E+03,6.204541E+03,4.024227E-02,7.228515E-01,3.395394E+02,1.182325E+03,9.679487E-03,1.377439E-01,4.344175E+02,1.167411E+03,1.238422E-02,1.360076E-01,7.756282E+02,1.050038E+04,2.211142E-02,1.223325E+00,8.806587E+02,6.384375E+03,2.510559E-02,7.437990E-01,1.646208E+01,4.552186E+02,4.692973E-04,5.303445E-02,0.000000E+00,1.169700E+03,0.000000E+00,1.362739E-01,3.382817E+02,1.444190E+03,9.643634E-03,1.682519E-01,0.000000E+00,2.144569E+03,0.000000E+00,2.498505E-01,0.000000E+00,2.254100E+03,0.000000E+00,2.626112E-01,0.000000E+00,4.636293E+03,0.000000E+00,5.401403E-01,0.000000E+00,1.815421E+03,0.000000E+00,2.115079E-01,0.000000E+00,3.456395E+02,0.000000E+00,4.026824E-02,0.000000E+00,3.379295E+02,0.000000E+00,3.937000E-02,0.000000E+00,2.849850E+02,0.000000E+00,3.320117E-02,0.000000E+00,4.798347E+03,0.000000E+00,5.590200E-01,5.822269E+02,4.618535E+03,1.659797E-02,5.380877E-01,0.000000E+00,4.673787E+02,0.000000E+00,5.445082E-02,7.786905E+02,6.408587E+03,2.219870E-02,7.466249E-01,1.127037E+03,4.076781E+03,3.212924E-02,4.749555E-01,0.000000E+00,2.575350E+03,0.000000E+00,3.000350E-01,0.000000E+00,1.561343E+03,0.000000E+00,1.819005E-01,5.448686E+01,2.888033E+02,1.553297E-03,3.364634E-02,6.685172E+01,3.373650E+02,1.905791E-03,3.930390E-02,0.000000E+00,3.971120E+02,0.000000E+00,4.626459E-02,4.559470E+01,2.739079E+02,1.299802E-03,3.191098E-02,1.814404E+02,2.198207E+03,5.172458E-03,2.560968E-01,3.188939E+02,4.419367E+03,9.090940E-03,5.148678E-01,6.585290E+00,3.344059E+02,1.877322E-04,3.895916E-02,0.000000E+00,4.354869E+03,0.000000E+00,5.073537E-01,0.000000E+00,1.075003E+03,0.000000E+00,1.252407E-01,8.319542E+01,6.054811E+02,2.371712E-03,7.054011E-02
15:17:00,4.261697E+02,1.364917E+03,1.214909E-02,1.590177E-01,1.411627E+03,6.224102E+03,4.024224E-02,7.251303E-01,3.395394E+02,1.187088E+03,9.679487E-03,1.382988E-01,4.344172E+02,1.170187E+03,1.238421E-02,1.363310E-01,7.756165E+02,1.048807E+04,2.211109E-02,1.221891E+00,8.806374E+02,6.385669E+03,2.510499E-02,7.439497E-01,1.645314E+01,4.553076E+02,4.690425E-04,5.304481E-02,0.000000E+00,1.169734E+03,0.000000E+00,1.362778E-01,3.382804E+02,1.442668E+03,9.643597E-03,1.680745E-01,0.000000E+00,2.144827E+03,0.000000E+00,2.498805E-01,0.000000E+00,2.254366E+03,0.000000E+00,2.626423E-01,0.000000E+00,4.637056E+03,0.000000E+00,5.402291E-01,0.000000E+00,1.815455E+03,0.000000E+00,2.115118E-01,0.000000E+00,3.456437E+02,0.000000E+00,4.026873E-02,0.000000E+00,3.379299E+02,0.000000E+00,3.937004E-02,0.000000E+00,2.851330E+02,0.000000E+00,3.321841E-02,0.000000E+00,4.798847E+03,0.000000E+00,5.590782E-01,5.822202E+02,4.612892E+03,1.659778E-02,5.374302E-01,0.000000E+00,4.673730E+02,0.000000E+00,5.445016E-02,7.786897E+02,6.409509E+03,2.219867E-02,7.467324E-01,1.127036E+03,4.069062E+03,3.212922E-02,4.740561E-01,0.000000E+00,2.575769E+03,0.000000E+00,3.000839E-01,0.000000E+00,1.561424E+03,0.000000E+00,1.819099E-01,5.448680E+01,2.889503E+02,1.553295E-03,3.366346E-02,6.685163E+01,3.374533E+02,1.905788E-03,3.931419E-02,0.000000E+00,3.972440E+02,0.000000E+00,4.627996E-02,4.559264E+01,2.739977E+02,1.299743E-03,3.192144E-02,1.814402E+02,2.199053E+03,5.172451E-03,2.561954E-01,3.188919E+02,4.419672E+03,9.090883E-03,5.149033E-01,6.575050E+00,3.343690E+02,1.874403E-04,3.895486E-02,0.000000E+00,4.355166E+03,0.000000E+00,5.073883E-01,0.000000E+00,1.074863E+03,0.000000E+00,1.252244E-01,8.319532E+01,6.053396E+02,2.371709E-03,7.052363E-02
15:18:00,4.261696E+02,1.366342E+03,1.214909E-02,1.591837E-01,1.411626E+03,6.243538E+03,4.024221E-02,7.273947E-01,3.395394E+02,1.191825E+03,9.679486E-03,1.388507E-01,4.344169E+02,1.172945E+03,1.238420E-02,1.366524E-01,7.756047E+02,1.047568E+04,2.211075E-02,1.220447E+00,8.806161E+02,6.386943E+03,2.510438E-02,7.440981E-01,1.644421E+01,4.553963E+02,4.687880E-04,5.305514E-02,0.000000E+00,1.169767E+03,0.000000E+00,1.362816E-01,3.382791E+02,1.441133E+03,9.643559E-03,1.678957E-01,0.000000E+00,2.145085E+03,0.000000E+00,2.499105E-01,0.000000E+00,2.254632E+03,0.000000E+00,2.626732E-01,0.000000E+00,4.637818E+03,0.000000E+00,5.403180E-01,0.000000E+00,1.815488E+03,0.000000E+00,2.115157E-01,0.000000E+00,3.456478E+02,0.000000E+00,4.026920E-02,0.000000E+00,3.379302E+02,0.000000E+00,3.937008E-02,0.000000E+00,2.852801E+02,0.000000E+00,3.323555E-02,0.000000E+00,4.799342E+03,0.000000E+00,5.591360E-01,5.822134E+02,4.607211E+03,1.659758E-02,5.367683E-01,0.000000E+00,4.673671E+02,0.000000E+00,5.444947E-02,7.786888E+02,6.410426E+03,2.219865E-02,7.468393E-01,1.127035E+03,4.061294E+03,3.212920E-02,4.731511E-01,0.000000E+00,2.576189E+03,0.000000E+00,3.001328E-01,0.000000E+00,1.561505E+03,0.000000E+00,1.819194E-01,5.448674E+01,2.890966E+02,1.553294E-03,3.368051E-02,6.685155E+01,3.375396E+02,1.905786E-03,3.932424E-02,0.000000E+00,3.973755E+02,0.000000E+00,4.629528E-02,4.559057E+01,2.740872E+02,1.299684E-03,3.193187E-02,1.814399E+02,2.199899E+03,5.172444E-03,2.562940E-01,3.188899E+02,4.419975E+03,9.090825E-03,5.149386E-01,6.564825E+00,3.343318E+02,1.871488E-04,3.895052E-02,0.000000E+00,4.355456E+03,0.000000E+00,5.074221E-01,0.000000E+00,1.074720E+03,0.000000E+00,1.252077E-01,8.319522E+01,6.051954E+02,2.371706E-03,7.050683E-02
