Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
15:19:00,4.261694E+02,1.367743E+03,1.214908E-02,1.593469E-01,1.411625E+03,6.262849E+03,4.024217E-02,7.296445E-01,3.395394E+02,1.196536E+03,9.679486E-03,1.393996E-01,4.344166E+02,1.175686E+03,1.238419E-02,1.369716E-01,7.755930E+02,1.046321E+04,2.211042E-02,1.218995E+00,8.805949E+02,6.388197E+03,2.510378E-02,7.442442E-01,1.643529E+01,4.554846E+02,4.685338E-04,5.306544E-02,0.000000E+00,1.169799E+03,0.000000E+00,1.362854E-01,3.382778E+02,1.439586E+03,9.643522E-03,1.677155E-01,0.000000E+00,2.145342E+03,0.000000E+00,2.499406E-01,0.000000E+00,2.254895E+03,0.000000E+00,2.627039E-01,0.000000E+00,4.638581E+03,0.000000E+00,5.404068E-01,0.000000E+00,1.815521E+03,0.000000E+00,2.115196E-01,0.000000E+00,3.456518E+02,0.000000E+00,4.026967E-02,0.000000E+00,3.379305E+02,0.000000E+00,3.937012E-02,0.000000E+00,2.854263E+02,0.000000E+00,3.325258E-02,0.000000E+00,4.799834E+03,0.000000E+00,5.591933E-01,5.822067E+02,4.601492E+03,1.659739E-02,5.361020E-01,0.000000E+00,4.673611E+02,0.000000E+00,5.444877E-02,7.786879E+02,6.411338E+03,2.219862E-02,7.469454E-01,1.127035E+03,4.053477E+03,3.212918E-02,4.722405E-01,0.000000E+00,2.576610E+03,0.000000E+00,3.001818E-01,0.000000E+00,1.561586E+03,0.000000E+00,1.819288E-01,5.448668E+01,2.892423E+02,1.553292E-03,3.369748E-02,6.685147E+01,3.376238E+02,1.905783E-03,3.933405E-02,0.000000E+00,3.975067E+02,0.000000E+00,4.631056E-02,4.558851E+01,2.741765E+02,1.299625E-03,3.194228E-02,1.814397E+02,2.200747E+03,5.172437E-03,2.563928E-01,3.188879E+02,4.420274E+03,9.090768E-03,5.149735E-01,6.554615E+00,3.342941E+02,1.868577E-04,3.894614E-02,0.000000E+00,4.355740E+03,0.000000E+00,5.074551E-01,0.000000E+00,1.074573E+03,0.000000E+00,1.251906E-01,8.319512E+01,6.050485E+02,2.371704E-03,7.048971E-02
15:20:00,4.261693E+02,1.369118E+03,1.214908E-02,1.595072E-01,1.411624E+03,6.282034E+03,4.024214E-02,7.318796E-01,3.395394E+02,1.201222E+03,9.679486E-03,1.399455E-01,4.344164E+02,1.178408E+03,1.238418E-02,1.372888E-01,7.755813E+02,1.045067E+04,2.211008E-02,1.217534E+00,8.805737E+02,6.389431E+03,2.510317E-02,7.443880E-01,1.642639E+01,4.555727E+02,4.682799E-04,5.307569E-02,0.000000E+00,1.169831E+03,0.000000E+00,1.362891E-01,3.382764E+02,1.438027E+03,9.643485E-03,1.675338E-01,0.000000E+00,2.145600E+03,0.000000E+00,2.499706E-01,0.000000E+00,2.255158E+03,0.000000E+00,2.627345E-01,0.000000E+00,4.639343E+03,0.000000E+00,5.404956E-01,0.000000E+00,1.815554E+03,0.000000E+00,2.115233E-01,0.000000E+00,3.456557E+02,0.000000E+00,4.027013E-02,0.000000E+00,3.379307E+02,0.000000E+00,3.937014E-02,0.000000E+00,2.855716E+02,0.000000E+00,3.326950E-02,0.000000E+00,4.800322E+03,0.000000E+00,5.592501E-01,5.822000E+02,4.595737E+03,1.659720E-02,5.354315E-01,0.000000E+00,4.673549E+02,0.000000E+00,5.444805E-02,7.786870E+02,6.412243E+03,2.219860E-02,7.470509E-01,1.127034E+03,4.045615E+03,3.212916E-02,4.713245E-01,0.000000E+00,2.577032E+03,0.000000E+00,3.002310E-01,0.000000E+00,1.561667E+03,0.000000E+00,1.819383E-01,5.448662E+01,2.893874E+02,1.553290E-03,3.371439E-02,6.685138E+01,3.377059E+02,1.905781E-03,3.934362E-02,0.000000E+00,3.976374E+02,0.000000E+00,4.632579E-02,4.558645E+01,2.742655E+02,1.299566E-03,3.195265E-02,1.814395E+02,2.201596E+03,5.172430E-03,2.564917E-01,3.188859E+02,4.420571E+03,9.090711E-03,5.150081E-01,6.544421E+00,3.342562E+02,1.865671E-04,3.894172E-02,0.000000E+00,4.356016E+03,0.000000E+00,5.074873E-01,0.000000E+00,1.074423E+03,0.000000E+00,1.251731E-01,8.319502E+01,6.048988E+02,2.371701E-03,7.047227E-02
15:21:00,4.261691E+02,1.370469E+03,1.214907E-02,1.596646E-01,1.411622E+03,6.301091E+03,4.024211E-02,7.340998E-01,3.395394E+02,1.205881E+03,9.679486E-03,1.404882E-01,4.344161E+02,1.181112E+03,1.238417E-02,1.376038E-01,7.755697E+02,1.043806E+04,2.210975E-02,1.216065E+00,8.805525E+02,6.390645E+03,2.510257E-02,7.445294E-01,1.641750E+01,4.556604E+02,4.680264E-04,5.308591E-02,0.000000E+00,1.169863E+03,0.000000E+00,1.362928E-01,3.382751E+02,1.436456E+03,9.643448E-03,1.673508E-01,0.000000E+00,2.145858E+03,0.000000E+00,2.500006E-01,0.000000E+00,2.255418E+03,0.000000E+00,2.627648E-01,0.000000E+00,4.640105E+03,0.000000E+00,5.405844E-01,0.000000E+00,1.815585E+03,0.000000E+00,2.115271E-01,0.000000E+00,3.456596E+02,0.000000E+00,4.027058E-02,0.000000E+00,3.379308E+02,0.000000E+00,3.937015E-02,0.000000E+00,2.857159E+02,0.000000E+00,3.328632E-02,0.000000E+00,4.800807E+03,0.000000E+00,5.593065E-01,5.821933E+02,4.589946E+03,1.659701E-02,5.347569E-01,0.000000E+00,4.673486E+02,0.000000E+00,5.444732E-02,7.786861E+02,6.413143E+03,2.219857E-02,7.471558E-01,1.127033E+03,4.037706E+03,3.212914E-02,4.704031E-01,0.000000E+00,2.577455E+03,0.000000E+00,3.002802E-01,0.000000E+00,1.561748E+03,0.000000E+00,1.819477E-01,5.448656E+01,2.895318E+02,1.553288E-03,3.373122E-02,6.685130E+01,3.377859E+02,1.905779E-03,3.935294E-02,0.000000E+00,3.977677E+02,0.000000E+00,4.634098E-02,4.558439E+01,2.743543E+02,1.299508E-03,3.196299E-02,1.814392E+02,2.202446E+03,5.172423E-03,2.565907E-01,3.188839E+02,4.420866E+03,9.090654E-03,5.150424E-01,6.534243E+00,3.342179E+02,1.862770E-04,3.893725E-02,0.000000E+00,4.356286E+03,0.000000E+00,5.075188E-01,0.000000E+00,1.074270E+03,0.000000E+00,1.251553E-01,8.319493E+01,6.047465E+02,2.371698E-03,7.045452E-02
15:22:00,4.261690E+02,1.371795E+03,1.214907E-02,1.598191E-01,1.411621E+03,6.320019E+03,4.024207E-02,7.363050E-01,3.395394E+02,1.210512E+03,9.679485E-03,1.410279E-01,4.344158E+02,1.183797E+03,1.238417E-02,1.379166E-01,7.755580E+02,1.042537E+04,2.210942E-02,1.214587E+00,8.805314E+02,6.391839E+03,2.510197E-02,7.446685E-01,1.640861E+01,4.557478E+02,4.677732E-04,5.309609E-02,0.000000E+00,1.169894E+03,0.000000E+00,1.362964E-01,3.382738E+02,1.434873E+03,9.643411E-03,1.671664E-01,0.000000E+00,2.146116E+03,0.000000E+00,2.500307E-01,0.000000E+00,2.255677E+03,0.000000E+00,2.627950E-01,0.000000E+00,4.640867E+03,0.000000E+00,5.406731E-01,0.000000E+00,1.815617E+03,0.000000E+00,2.115307E-01,0.000000E+00,3.456634E+02,0.000000E+00,4.027102E-02,0.000000E+00,3.379309E+02,0.000000E+00,3.937016E-02,0.000000E+00,2.858594E+02,0.000000E+00,3.330304E-02,0.000000E+00,4.801287E+03,0.000000E+00,5.593625E-01,5.821866E+02,4.584120E+03,1.659682E-02,5.340781E-01,0.000000E+00,4.673421E+02,0.000000E+00,5.444657E-02,7.786852E+02,6.414037E+03,2.219855E-02,7.472599E-01,1.127033E+03,4.029752E+03,3.212912E-02,4.694765E-01,0.000000E+00,2.577879E+03,0.000000E+00,3.003296E-01,0.000000E+00,1.561830E+03,0.000000E+00,1.819572E-01,5.448650E+01,2.896756E+02,1.553287E-03,3.374797E-02,6.685122E+01,3.378639E+02,1.905776E-03,3.936202E-02,0.000000E+00,3.978976E+02,0.000000E+00,4.635611E-02,4.558234E+01,2.744428E+02,1.299449E-03,3.197330E-02,1.814390E+02,2.203296E+03,5.172416E-03,2.566898E-01,3.188819E+02,4.421158E+03,9.090597E-03,5.150764E-01,6.524080E+00,3.341793E+02,1.859872E-04,3.893275E-02,0.000000E+00,4.356550E+03,0.000000E+00,5.075495E-01,0.000000E+00,1.074114E+03,0.000000E+00,1.251370E-01,8.319483E+01,6.045914E+02,2.371695E-03,7.043646E-02
15:23:00,4.261688E+02,1.373097E+03,1.214906E-02,1.599707E-01,1.411620E+03,6.338818E+03,4.024204E-02,7.384951E-01,3.395393E+02,1.215117E+03,9.679485E-03,1.415643E-01,4.344155E+02,1.186464E+03,1.238416E-02,1.382273E-01,7.755464E+02,1.041262E+04,2.210909E-02,1.213101E+00,8.805103E+02,6.393012E+03,2.510137E-02,7.448052E-01,1.639974E+01,4.558348E+02,4.675203E-04,5.310623E-02,0.000000E+00,1.169924E+03,0.000000E+00,1.363000E-01,3.382725E+02,1.433279E+03,9.643374E-03,1.669806E-01,0.000000E+00,2.146374E+03,0.000000E+00,2.500607E-01,0.000000E+00,2.255935E+03,0.000000E+00,2.628250E-01,0.000000E+00,4.641628E+03,0.000000E+00,5.407618E-01,0.000000E+00,1.815648E+03,0.000000E+00,2.115343E-01,0.000000E+00,3.456671E+02,0.000000E+00,4.027145E-02,0.000000E+00,3.379308E+02,0.000000E+00,3.937015E-02,0.000000E+00,2.860020E+02,0.000000E+00,3.331964E-02,0.000000E+00,4.801763E+03,0.000000E+00,5.594180E-01,5.821799E+02,4.578260E+03,1.659663E-02,5.333953E-01,0.000000E+00,4.673355E+02,0.000000E+00,5.444579E-02,7.786843E+02,6.414925E+03,2.219852E-02,7.473634E-01,1.127032E+03,4.021755E+03,3.212910E-02,4.685447E-01,0.000000E+00,2.578303E+03,0.000000E+00,3.003791E-01,0.000000E+00,1.561911E+03,0.000000E+00,1.819667E-01,5.448644E+01,2.898188E+02,1.553285E-03,3.376465E-02,6.685114E+01,3.379398E+02,1.905774E-03,3.937086E-02,0.000000E+00,3.980271E+02,0.000000E+00,4.637120E-02,4.558029E+01,2.745311E+02,1.299391E-03,3.198358E-02,1.814387E+02,2.204148E+03,5.172408E-03,2.567890E-01,3.188799E+02,4.421447E+03,9.090540E-03,5.151101E-01,6.513933E+00,3.341403E+02,1.856980E-04,3.892822E-02,0.000000E+00,4.356806E+03,0.000000E+00,5.075793E-01,0.000000E+00,1.073954E+03,0.000000E+00,1.251184E-01,8.319473E+01,6.044337E+02,2.371692E-03,7.041809E-02
15:24:00,4.261686E+02,1.374374E+03,1.214906E-02,1.601195E-01,1.411619E+03,6.357486E+03,4.024201E-02,7.406701E-01,3.395393E+02,1.219694E+03,9.679485E-03,1.420976E-01,4.344152E+02,1.189112E+03,1.238415E-02,1.385358E-01,7.755348E+02,1.039979E+04,2.210876E-02,1.211607E+00,8.804893E+02,6.394165E+03,2.510077E-02,7.449395E-01,1.639088E+01,4.559215E+02,4.672677E-04,5.311634E-02,0.000000E+00,1.169955E+03,0.000000E+00,1.363035E-01,3.382712E+02,1.431673E+03,9.643337E-03,1.667935E-01,0.000000E+00,2.146632E+03,0.000000E+00,2.500908E-01,0.000000E+00,2.256191E+03,0.000000E+00,2.628548E-01,0.000000E+00,4.642390E+03,0.000000E+00,5.408505E-01,0.000000E+00,1.815678E+03,0.000000E+00,2.115378E-01,0.000000E+00,3.456707E+02,0.000000E+00,4.027188E-02,0.000000E+00,3.379307E+02,0.000000E+00,3.937014E-02,0.000000E+00,2.861436E+02,0.000000E+00,3.333614E-02,0.000000E+00,4.802236E+03,0.000000E+00,5.594731E-01,5.821732E+02,4.572365E+03,1.659644E-02,5.327084E-01,0.000000E+00,4.673288E+02,0.000000E+00,5.444501E-02,7.786834E+02,6.415808E+03,2.219850E-02,7.474662E-01,1.127031E+03,4.013713E+03,3.212908E-02,4.676079E-01,0.000000E+00,2.578729E+03,0.000000E+00,3.004286E-01,0.000000E+00,1.561993E+03,0.000000E+00,1.819762E-01,5.448638E+01,2.899613E+02,1.553283E-03,3.378125E-02,6.685105E+01,3.380136E+02,1.905772E-03,3.937946E-02,0.000000E+00,3.981562E+02,0.000000E+00,4.638624E-02,4.557824E+01,2.746191E+02,1.299332E-03,3.199383E-02,1.814385E+02,2.205001E+03,5.172401E-03,2.568884E-01,3.188779E+02,4.421733E+03,9.090483E-03,5.151435E-01,6.503801E+00,3.341010E+02,1.854091E-04,3.892364E-02,0.000000E+00,4.357056E+03,0.000000E+00,5.076085E-01,0.000000E+00,1.073791E+03,0.000000E+00,1.250994E-01,8.319463E+01,6.042734E+02,2.371690E-03,7.039941E-02
15:25:00,4.261685E+02,1.375626E+03,1.214905E-02,1.602654E-01,1.411618E+03,6.376026E+03,4.024197E-02,7.428300E-01,3.395393E+02,1.224244E+03,9.679485E-03,1.426276E-01,4.344149E+02,1.191741E+03,1.238414E-02,1.388421E-01,7.755233E+02,1.038690E+04,2.210843E-02,1.210104E+00,8.804683E+02,6.395298E+03,2.510017E-02,7.450715E-01,1.638204E+01,4.560079E+02,4.670155E-04,5.312640E-02,0.000000E+00,1.169985E+03,0.000000E+00,1.363070E-01,3.382700E+02,1.430055E+03,9.643300E-03,1.666051E-01,0.000000E+00,2.146890E+03,0.000000E+00,2.501209E-01,0.000000E+00,2.256445E+03,0.000000E+00,2.628845E-01,0.000000E+00,4.643151E+03,0.000000E+00,5.409392E-01,0.000000E+00,1.815707E+03,0.000000E+00,2.115413E-01,0.000000E+00,3.456743E+02,0.000000E+00,4.027229E-02,0.000000E+00,3.379305E+02,0.000000E+00,3.937012E-02,0.000000E+00,2.862843E+02,0.000000E+00,3.335254E-02,0.000000E+00,4.802705E+03,0.000000E+00,5.595277E-01,5.821666E+02,4.566435E+03,1.659625E-02,5.320176E-01,0.000000E+00,4.673218E+02,0.000000E+00,5.444420E-02,7.786826E+02,6.416685E+03,2.219847E-02,7.475684E-01,1.127030E+03,4.005627E+03,3.212906E-02,4.666659E-01,0.000000E+00,2.579155E+03,0.000000E+00,3.004783E-01,0.000000E+00,1.562074E+03,0.000000E+00,1.819857E-01,5.448632E+01,2.901032E+02,1.553282E-03,3.379778E-02,6.685097E+01,3.380853E+02,1.905769E-03,3.938782E-02,0.000000E+00,3.982849E+02,0.000000E+00,4.640123E-02,4.557619E+01,2.747068E+02,1.299274E-03,3.200406E-02,1.814382E+02,2.205854E+03,5.172395E-03,2.569878E-01,3.188759E+02,4.422018E+03,9.090427E-03,5.151766E-01,6.493685E+00,3.340614E+02,1.851207E-04,3.891902E-02,0.000000E+00,4.357299E+03,0.000000E+00,5.076368E-01,0.000000E+00,1.073625E+03,0.000000E+00,1.250801E-01,8.319453E+01,6.041104E+02,2.371687E-03,7.038042E-02
15:26:00,4.261683E+02,1.376854E+03,1.214905E-02,1.604084E-01,1.411617E+03,6.394431E+03,4.024194E-02,7.449743E-01,3.395393E+02,1.228765E+03,9.679484E-03,1.431544E-01,4.344146E+02,1.194351E+03,1.238413E-02,1.391462E-01,7.755117E+02,1.037394E+04,2.210810E-02,1.208594E+00,8.804474E+02,6.396409E+03,2.509957E-02,7.452010E-01,1.637320E+01,4.560940E+02,4.667636E-04,5.313643E-02,0.000000E+00,1.170014E+03,0.000000E+00,1.363104E-01,3.382687E+02,1.428426E+03,9.643263E-03,1.664153E-01,0.000000E+00,2.147148E+03,0.000000E+00,2.501509E-01,0.000000E+00,2.256698E+03,0.000000E+00,2.629139E-01,0.000000E+00,4.643912E+03,0.000000E+00,5.410279E-01,0.000000E+00,1.815737E+03,0.000000E+00,2.115447E-01,0.000000E+00,3.456777E+02,0.000000E+00,4.027269E-02,0.000000E+00,3.379303E+02,0.000000E+00,3.937009E-02,0.000000E+00,2.864241E+02,0.000000E+00,3.336882E-02,0.000000E+00,4.803170E+03,0.000000E+00,5.595818E-01,5.821599E+02,4.560473E+03,1.659606E-02,5.313230E-01,0.000000E+00,4.673148E+02,0.000000E+00,5.444338E-02,7.786817E+02,6.417555E+03,2.219845E-02,7.476698E-01,1.127030E+03,3.997501E+03,3.212904E-02,4.657191E-01,0.000000E+00,2.579582E+03,0.000000E+00,3.005281E-01,0.000000E+00,1.562156E+03,0.000000E+00,1.819952E-01,5.448627E+01,2.902443E+02,1.553280E-03,3.381423E-02,6.685089E+01,3.381550E+02,1.905767E-03,3.939594E-02,0.000000E+00,3.984132E+02,0.000000E+00,4.641617E-02,4.557415E+01,2.747942E+02,1.299216E-03,3.201424E-02,1.814380E+02,2.206709E+03,5.172388E-03,2.570874E-01,3.188739E+02,4.422299E+03,9.090370E-03,5.152094E-01,6.483583E+00,3.340215E+02,1.848328E-04,3.891437E-02,0.000000E+00,4.357536E+03,0.000000E+00,5.076644E-01,0.000000E+00,1.073455E+03,0.000000E+00,1.250603E-01,8.319443E+01,6.039448E+02,2.371684E-03,7.036113E-02
15:27:00,4.261682E+02,1.378057E+03,1.214905E-02,1.605485E-01,1.411615E+03,6.412705E+03,4.024191E-02,7.471033E-01,3.395393E+02,1.233258E+03,9.679484E-03,1.436778E-01,4.344143E+02,1.196942E+03,1.238412E-02,1.394481E-01,7.755002E+02,1.036091E+04,2.210777E-02,1.207077E+00,8.804264E+02,6.397501E+03,2.509897E-02,7.453282E-01,1.636437E+01,4.561797E+02,4.665120E-04,5.314642E-02,0.000000E+00,1.170043E+03,0.000000E+00,1.363138E-01,3.382674E+02,1.426786E+03,9.643226E-03,1.662243E-01,0.000000E+00,2.147406E+03,0.000000E+00,2.501810E-01,0.000000E+00,2.256950E+03,0.000000E+00,2.629432E-01,0.000000E+00,4.644672E+03,0.000000E+00,5.411165E-01,0.000000E+00,1.815765E+03,0.000000E+00,2.115480E-01,0.000000E+00,3.456811E+02,0.000000E+00,4.027309E-02,0.000000E+00,3.379300E+02,0.000000E+00,3.937005E-02,0.000000E+00,2.865629E+02,0.000000E+00,3.338500E-02,0.000000E+00,4.803631E+03,0.000000E+00,5.596355E-01,5.821532E+02,4.554477E+03,1.659587E-02,5.306245E-01,0.000000E+00,4.673076E+02,0.000000E+00,5.444254E-02,7.786808E+02,6.418420E+03,2.219842E-02,7.477706E-01,1.127029E+03,3.989333E+03,3.212902E-02,4.647675E-01,0.000000E+00,2.580010E+03,0.000000E+00,3.005780E-01,0.000000E+00,1.562237E+03,0.000000E+00,1.820047E-01,5.448621E+01,2.903849E+02,1.553278E-03,3.383060E-02,6.685081E+01,3.382226E+02,1.905765E-03,3.940382E-02,0.000000E+00,3.985410E+02,0.000000E+00,4.643107E-02,4.557210E+01,2.748814E+02,1.299157E-03,3.202440E-02,1.814377E+02,2.207564E+03,5.172381E-03,2.571870E-01,3.188720E+02,4.422578E+03,9.090314E-03,5.152419E-01,6.473498E+00,3.339812E+02,1.845452E-04,3.890968E-02,0.000000E+00,4.357766E+03,0.000000E+00,5.076912E-01,0.000000E+00,1.073283E+03,0.000000E+00,1.250402E-01,8.319434E+01,6.037766E+02,2.371681E-03,7.034153E-02
15:28:00,4.261680E+02,1.379236E+03,1.214904E-02,1.606859E-01,1.411614E+03,6.430845E+03,4.024188E-02,7.492166E-01,3.395393E+02,1.237723E+03,9.679484E-03,1.441979E-01,4.344140E+02,1.199514E+03,1.238412E-02,1.397477E-01,7.754887E+02,1.034781E+04,2.210744E-02,1.205551E+00,8.804056E+02,6.398571E+03,2.509838E-02,7.454529E-01,1.635556E+01,4.562651E+02,4.662607E-04,5.315637E-02,0.000000E+00,1.170072E+03,0.000000E+00,1.363172E-01,3.382661E+02,1.425135E+03,9.643190E-03,1.660319E-01,0.000000E+00,2.147664E+03,0.000000E+00,2.502111E-01,0.000000E+00,2.257199E+03,0.000000E+00,2.629723E-01,0.000000E+00,4.645433E+03,0.000000E+00,5.412051E-01,0.000000E+00,1.815793E+03,0.000000E+00,2.115513E-01,0.000000E+00,3.456844E+02,0.000000E+00,4.027348E-02,0.000000E+00,3.379296E+02,0.000000E+00,3.937001E-02,0.000000E+00,2.867009E+02,0.000000E+00,3.340107E-02,0.000000E+00,4.804088E+03,0.000000E+00,5.596888E-01,5.821466E+02,4.548450E+03,1.659568E-02,5.299222E-01,0.000000E+00,4.673002E+02,0.000000E+00,5.444168E-02,7.786799E+02,6.419280E+03,2.219840E-02,7.478707E-01,1.127029E+03,3.981124E+03,3.212900E-02,4.638111E-01,0.000000E+00,2.580440E+03,0.000000E+00,3.006279E-01,0.000000E+00,1.562319E+03,0.000000E+00,1.820142E-01,5.448615E+01,2.905247E+02,1.553277E-03,3.384689E-02,6.685073E+01,3.382882E+02,1.905762E-03,3.941145E-02,0.000000E+00,3.986684E+02,0.000000E+00,4.644591E-02,4.557007E+01,2.749684E+02,1.299099E-03,3.203453E-02,1.814375E+02,2.208421E+03,5.172374E-03,2.572868E-01,3.188700E+02,4.422854E+03,9.090257E-03,5.152740E-01,6.463427E+00,3.339406E+02,1.842581E-04,3.890495E-02,0.000000E+00,4.357990E+03,0.000000E+00,5.077172E-01,0.000000E+00,1.073107E+03,0.000000E+00,1.250197E-01,8.319424E+01,6.036058E+02,2.371678E-03,7.032164E-02
15:29:00,4.261679E+02,1.380390E+03,1.214904E-02,1.608203E-01,1.411613E+03,6.448850E+03,4.024184E-02,7.513143E-01,3.395393E+02,1.242158E+03,9.679484E-03,1.447146E-01,4.344138E+02,1.202066E+03,1.238411E-02,1.400450E-01,7.754773E+02,1.033466E+04,2.210712E-02,1.204018E+00,8.803847E+02,6.399621E+03,2.509778E-02,7.455752E-01,1.634676E+01,4.563502E+02,4.660098E-04,5.316628E-02,0.000000E+00,1.170100E+03,0.000000E+00,1.363204E-01,3.382648E+02,1.423473E+03,9.643153E-03,1.658383E-01,0.000000E+00,2.147922E+03,0.000000E+00,2.502411E-01,0.000000E+00,2.257447E+03,0.000000E+00,2.630012E-01,0.000000E+00,4.646193E+03,0.000000E+00,5.412936E-01,0.000000E+00,1.815821E+03,0.000000E+00,2.115545E-01,0.000000E+00,3.456877E+02,0.000000E+00,4.027385E-02,0.000000E+00,3.379291E+02,0.000000E+00,3.936995E-02,0.000000E+00,2.868379E+02,0.000000E+00,3.341703E-02,0.000000E+00,4.804541E+03,0.000000E+00,5.597416E-01,5.821399E+02,4.542390E+03,1.659549E-02,5.292162E-01,0.000000E+00,4.672927E+02,0.000000E+00,5.444080E-02,7.786791E+02,6.420133E+03,2.219837E-02,7.479701E-01,1.127028E+03,3.972875E+03,3.212898E-02,4.628502E-01,0.000000E+00,2.580869E+03,0.000000E+00,3.006780E-01,0.000000E+00,1.562401E+03,0.000000E+00,1.820238E-01,5.448609E+01,2.906639E+02,1.553275E-03,3.386310E-02,6.685065E+01,3.383517E+02,1.905760E-03,3.941885E-02,0.000000E+00,3.987954E+02,0.000000E+00,4.646071E-02,4.556803E+01,2.750550E+02,1.299041E-03,3.204463E-02,1.814372E+02,2.209278E+03,5.172367E-03,2.573866E-01,3.188680E+02,4.423128E+03,9.090201E-03,5.153059E-01,6.453371E+00,3.338997E+02,1.839715E-04,3.890019E-02,0.000000E+00,4.358206E+03,0.000000E+00,5.077425E-01,0.000000E+00,1.072928E+03,0.000000E+00,1.249989E-01,8.319414E+01,6.034325E+02,2.371676E-03,7.030145E-02
15:30:00,4.261677E+02,1.381519E+03,1.214903E-02,1.609519E-01,1.411612E+03,6.466718E+03,4.024181E-02,7.533960E-01,3.395393E+02,1.246564E+03,9.679483E-03,1.452280E-01,4.344135E+02,1.204598E+03,1.238410E-02,1.403400E-01,7.754658E+02,1.032144E+04,2.210679E-02,1.202478E+00,8.803639E+02,6.400650E+03,2.509719E-02,7.456950E-01,1.633797E+01,4.564349E+02,4.657592E-04,5.317614E-02,0.000000E+00,1.170128E+03,0.000000E+00,1.363237E-01,3.382635E+02,1.421801E+03,9.643116E-03,1.656434E-01,0.000000E+00,2.148180E+03,0.000000E+00,2.502712E-01,0.000000E+00,2.257694E+03,0.000000E+00,2.630299E-01,0.000000E+00,4.646953E+03,0.000000E+00,5.413821E-01,0.000000E+00,1.815848E+03,0.000000E+00,2.115576E-01,0.000000E+00,3.456908E+02,0.000000E+00,4.027422E-02,0.000000E+00,3.379285E+02,0.000000E+00,3.936989E-02,0.000000E+00,2.869739E+02,0.000000E+00,3.343288E-02,0.000000E+00,4.804990E+03,0.000000E+00,5.597939E-01,5.821333E+02,4.536298E+03,1.659530E-02,5.285065E-01,0.000000E+00,4.672850E+02,0.000000E+00,5.443991E-02,7.786782E+02,6.420981E+03,2.219835E-02,7.480689E-01,1.127027E+03,3.964587E+03,3.212897E-02,4.618846E-01,0.000000E+00,2.581300E+03,0.000000E+00,3.007282E-01,0.000000E+00,1.562483E+03,0.000000E+00,1.820333E-01,5.448603E+01,2.908023E+02,1.553273E-03,3.387923E-02,6.685057E+01,3.384131E+02,1.905758E-03,3.942601E-02,0.000000E+00,3.989220E+02,0.000000E+00,4.647545E-02,4.556600E+01,2.751414E+02,1.298983E-03,3.205469E-02,1.814370E+02,2.210136E+03,5.172360E-03,2.574866E-01,3.188660E+02,4.423399E+03,9.090145E-03,5.153375E-01,6.443331E+00,3.338585E+02,1.836852E-04,3.889539E-02,0.000000E+00,4.358417E+03,0.000000E+00,5.077670E-01,0.000000E+00,1.072746E+03,0.000000E+00,1.249777E-01,8.319405E+01,6.032566E+02,2.371673E-03,7.028096E-02
15:31:00,4.261676E+02,1.382624E+03,1.214903E-02,1.610806E-01,1.411611E+03,6.484450E+03,4.024178E-02,7.554618E-01,3.395393E+02,1.250940E+03,9.679483E-03,1.457378E-01,4.344132E+02,1.207110E+03,1.238409E-02,1.406327E-01,7.754544E+02,1.030815E+04,2.210647E-02,1.200931E+00,8.803432E+02,6.401657E+03,2.509660E-02,7.458124E-01,1.632918E+01,4.565192E+02,4.655088E-04,5.318597E-02,0.000000E+00,1.170155E+03,0.000000E+00,1.363269E-01,3.382622E+02,1.420117E+03,9.643080E-03,1.654472E-01,0.000000E+00,2.148439E+03,0.000000E+00,2.503013E-01,0.000000E+00,2.257939E+03,0.000000E+00,2.630585E-01,0.000000E+00,4.647712E+03,0.000000E+00,5.414706E-01,0.000000E+00,1.815874E+03,0.000000E+00,2.115607E-01,0.000000E+00,3.456939E+02,0.000000E+00,4.027458E-02,0.000000E+00,3.379279E+02,0.000000E+00,3.936981E-02,0.000000E+00,2.871091E+02,0.000000E+00,3.344862E-02,0.000000E+00,4.805436E+03,0.000000E+00,5.598458E-01,5.821267E+02,4.530176E+03,1.659511E-02,5.277932E-01,0.000000E+00,4.672772E+02,0.000000E+00,5.443900E-02,7.786773E+02,6.421822E+03,2.219832E-02,7.481669E-01,1.127027E+03,3.956260E+03,3.212895E-02,4.609145E-01,0.000000E+00,2.581732E+03,0.000000E+00,3.007785E-01,0.000000E+00,1.562565E+03,0.000000E+00,1.820429E-01,5.448597E+01,2.909401E+02,1.553272E-03,3.389528E-02,6.685049E+01,3.384725E+02,1.905756E-03,3.943292E-02,0.000000E+00,3.990481E+02,0.000000E+00,4.649015E-02,4.556396E+01,2.752275E+02,1.298925E-03,3.206472E-02,1.814368E+02,2.210994E+03,5.172353E-03,2.575866E-01,3.188641E+02,4.423667E+03,9.090089E-03,5.153688E-01,6.433305E+00,3.338170E+02,1.833994E-04,3.889055E-02,0.000000E+00,4.358620E+03,0.000000E+00,5.077907E-01,0.000000E+00,1.072561E+03,0.000000E+00,1.249561E-01,8.319395E+01,6.030783E+02,2.371670E-03,7.026018E-02
15:32:00,4.261674E+02,1.383705E+03,1.214902E-02,1.612065E-01,1.411610E+03,6.502043E+03,4.024175E-02,7.575114E-01,3.395393E+02,1.255287E+03,9.679483E-03,1.462442E-01,4.344129E+02,1.209602E+03,1.238408E-02,1.409230E-01,7.754430E+02,1.029481E+04,2.210614E-02,1.199376E+00,8.803225E+02,6.402644E+03,2.509601E-02,7.459273E-01,1.632042E+01,4.566033E+02,4.652588E-04,5.319576E-02,0.000000E+00,1.170182E+03,0.000000E+00,1.363300E-01,3.382610E+02,1.418422E+03,9.643044E-03,1.652499E-01,0.000000E+00,2.148697E+03,0.000000E+00,2.503314E-01,0.000000E+00,2.258182E+03,0.000000E+00,2.630868E-01,0.000000E+00,4.648471E+03,0.000000E+00,5.415590E-01,0.000000E+00,1.815900E+03,0.000000E+00,2.115637E-01,0.000000E+00,3.456969E+02,0.000000E+00,4.027493E-02,0.000000E+00,3.379272E+02,0.000000E+00,3.936973E-02,0.000000E+00,2.872432E+02,0.000000E+00,3.346425E-02,0.000000E+00,4.805877E+03,0.000000E+00,5.598973E-01,5.821200E+02,4.524025E+03,1.659492E-02,5.270766E-01,0.000000E+00,4.672693E+02,0.000000E+00,5.443808E-02,7.786765E+02,6.422658E+03,2.219830E-02,7.482643E-01,1.127026E+03,3.947895E+03,3.212893E-02,4.599399E-01,0.000000E+00,2.582164E+03,0.000000E+00,3.008288E-01,0.000000E+00,1.562647E+03,0.000000E+00,1.820524E-01,5.448592E+01,2.910771E+02,1.553270E-03,3.391125E-02,6.685041E+01,3.385298E+02,1.905753E-03,3.943960E-02,0.000000E+00,3.991738E+02,0.000000E+00,4.650479E-02,4.556194E+01,2.753133E+02,1.298867E-03,3.207472E-02,1.814365E+02,2.211854E+03,5.172346E-03,2.576868E-01,3.188621E+02,4.423933E+03,9.090033E-03,5.153997E-01,6.423295E+00,3.337752E+02,1.831141E-04,3.888568E-02,0.000000E+00,4.358818E+03,0.000000E+00,5.078137E-01,0.000000E+00,1.072372E+03,0.000000E+00,1.249341E-01,8.319385E+01,6.028974E+02,2.371667E-03,7.023910E-02
15:33:00,4.261673E+02,1.384761E+03,1.214902E-02,1.613296E-01,1.411609E+03,6.519496E+03,4.024171E-02,7.595448E-01,3.395393E+02,1.259603E+03,9.679483E-03,1.467470E-01,4.344126E+02,1.212074E+03,1.238408E-02,1.412110E-01,7.754317E+02,1.028140E+04,2.210582E-02,1.197814E+00,8.803018E+02,6.403608E+03,2.509542E-02,7.460397E-01,1.631166E+01,4.566869E+02,4.650092E-04,5.320551E-02,0.000000E+00,1.170208E+03,0.000000E+00,1.363331E-01,3.382597E+02,1.416718E+03,9.643007E-03,1.650513E-01,0.000000E+00,2.148955E+03,0.000000E+00,2.503614E-01,0.000000E+00,2.258424E+03,0.000000E+00,2.631150E-01,0.000000E+00,4.649230E+03,0.000000E+00,5.416474E-01,0.000000E+00,1.815926E+03,0.000000E+00,2.115667E-01,0.000000E+00,3.456998E+02,0.000000E+00,4.027527E-02,0.000000E+00,3.379264E+02,0.000000E+00,3.936964E-02,0.000000E+00,2.873764E+02,0.000000E+00,3.347977E-02,0.000000E+00,4.806315E+03,0.000000E+00,5.599482E-01,5.821134E+02,4.517847E+03,1.659473E-02,5.263568E-01,0.000000E+00,4.672612E+02,0.000000E+00,5.443713E-02,7.786756E+02,6.423487E+03,2.219827E-02,7.483609E-01,1.127025E+03,3.939494E+03,3.212891E-02,4.589612E-01,0.000000E+00,2.582597E+03,0.000000E+00,3.008793E-01,0.000000E+00,1.562729E+03,0.000000E+00,1.820620E-01,5.448586E+01,2.912134E+02,1.553268E-03,3.392713E-02,6.685033E+01,3.385850E+02,1.905751E-03,3.944604E-02,0.000000E+00,3.992991E+02,0.000000E+00,4.651938E-02,4.555991E+01,2.753989E+02,1.298810E-03,3.208468E-02,1.814363E+02,2.212714E+03,5.172339E-03,2.577870E-01,3.188602E+02,4.424196E+03,9.089977E-03,5.154304E-01,6.413300E+00,3.337331E+02,1.828291E-04,3.888077E-02,0.000000E+00,4.359008E+03,0.000000E+00,5.078359E-01,0.000000E+00,1.072181E+03,0.000000E+00,1.249118E-01,8.319376E+01,6.027140E+02,2.371665E-03,7.021774E-02
15:34:00,4.261671E+02,1.385793E+03,1.214901E-02,1.614498E-01,1.411607E+03,6.536809E+03,4.024168E-02,7.615618E-01,3.395393E+02,1.263888E+03,9.679482E-03,1.472463E-01,4.344123E+02,1.214525E+03,1.238407E-02,1.414966E-01,7.754203E+02,1.026795E+04,2.210549E-02,1.196246E+00,8.802812E+02,6.404552E+03,2.509483E-02,7.461496E-01,1.630291E+01,4.567702E+02,4.647598E-04,5.321521E-02,0.000000E+00,1.170234E+03,0.000000E+00,1.363361E-01,3.382584E+02,1.415004E+03,9.642971E-03,1.648516E-01,0.000000E+00,2.149213E+03,0.000000E+00,2.503915E-01,0.000000E+00,2.258664E+03,0.000000E+00,2.631429E-01,0.000000E+00,4.649988E+03,0.000000E+00,5.417358E-01,0.000000E+00,1.815951E+03,0.000000E+00,2.115696E-01,0.000000E+00,3.457027E+02,0.000000E+00,4.027560E-02,0.000000E+00,3.379256E+02,0.000000E+00,3.936954E-02,0.000000E+00,2.875087E+02,0.000000E+00,3.349518E-02,0.000000E+00,4.806748E+03,0.000000E+00,5.599987E-01,5.821068E+02,4.511642E+03,1.659455E-02,5.256339E-01,0.000000E+00,4.672529E+02,0.000000E+00,5.443617E-02,7.786747E+02,6.424311E+03,2.219825E-02,7.484568E-01,1.127025E+03,3.931059E+03,3.212889E-02,4.579785E-01,0.000000E+00,2.583031E+03,0.000000E+00,3.009298E-01,0.000000E+00,1.562811E+03,0.000000E+00,1.820716E-01,5.448580E+01,2.913490E+02,1.553267E-03,3.394292E-02,6.685025E+01,3.386382E+02,1.905749E-03,3.945224E-02,0.000000E+00,3.994239E+02,0.000000E+00,4.653392E-02,4.555788E+01,2.754841E+02,1.298752E-03,3.209462E-02,1.814360E+02,2.213575E+03,5.172332E-03,2.578873E-01,3.188582E+02,4.424457E+03,9.089921E-03,5.154607E-01,6.403319E+00,3.336907E+02,1.825446E-04,3.887583E-02,0.000000E+00,4.359192E+03,0.000000E+00,5.078573E-01,0.000000E+00,1.071986E+03,0.000000E+00,1.248892E-01,8.319366E+01,6.025282E+02,2.371662E-03,7.019609E-02
15:35:00,4.261670E+02,1.386800E+03,1.214901E-02,1.615671E-01,1.411606E+03,6.553981E+03,4.024165E-02,7.635624E-01,3.395392E+02,1.268143E+03,9.679482E-03,1.477419E-01,4.344120E+02,1.216956E+03,1.238406E-02,1.417798E-01,7.754090E+02,1.025444E+04,2.210517E-02,1.194672E+00,8.802606E+02,6.405474E+03,2.509424E-02,7.462570E-01,1.629417E+01,4.568532E+02,4.645107E-04,5.322487E-02,0.000000E+00,1.170260E+03,0.000000E+00,1.363391E-01,3.382571E+02,1.413280E+03,9.642935E-03,1.646507E-01,0.000000E+00,2.149471E+03,0.000000E+00,2.504216E-01,0.000000E+00,2.258902E+03,0.000000E+00,2.631707E-01,0.000000E+00,4.650746E+03,0.000000E+00,5.418240E-01,0.000000E+00,1.815975E+03,0.000000E+00,2.115724E-01,0.000000E+00,3.457054E+02,0.000000E+00,4.027592E-02,0.000000E+00,3.379247E+02,0.000000E+00,3.936943E-02,0.000000E+00,2.876400E+02,0.000000E+00,3.351048E-02,0.000000E+00,4.807178E+03,0.000000E+00,5.600488E-01,5.821002E+02,4.505411E+03,1.659436E-02,5.249080E-01,0.000000E+00,4.672445E+02,0.000000E+00,5.443519E-02,7.786739E+02,6.425128E+03,2.219822E-02,7.485521E-01,1.127024E+03,3.922592E+03,3.212888E-02,4.569920E-01,0.000000E+00,2.583466E+03,0.000000E+00,3.009805E-01,0.000000E+00,1.562894E+03,0.000000E+00,1.820811E-01,5.448574E+01,2.914839E+02,1.553265E-03,3.395863E-02,6.685017E+01,3.386894E+02,1.905746E-03,3.945820E-02,0.000000E+00,3.995482E+02,0.000000E+00,4.654841E-02,4.555586E+01,2.755691E+02,1.298694E-03,3.210451E-02,1.814358E+02,2.214437E+03,5.172325E-03,2.579877E-01,3.188562E+02,4.424714E+03,9.089865E-03,5.154908E-01,6.393354E+00,3.336480E+02,1.822605E-04,3.887085E-02,0.000000E+00,4.359370E+03,0.000000E+00,5.078780E-01,0.000000E+00,1.071789E+03,0.000000E+00,1.248662E-01,8.319357E+01,6.023400E+02,2.371659E-03,7.017416E-02
15:36:00,4.261668E+02,1.387783E+03,1.214901E-02,1.616817E-01,1.411605E+03,6.571011E+03,4.024162E-02,7.655465E-01,3.395392E+02,1.272366E+03,9.679482E-03,1.482340E-01,4.344118E+02,1.219366E+03,1.238405E-02,1.420606E-01,7.753977E+02,1.024088E+04,2.210485E-02,1.193093E+00,8.802400E+02,6.406374E+03,2.509366E-02,7.463619E-01,1.628545E+01,4.569357E+02,4.642620E-04,5.323450E-02,0.000000E+00,1.170285E+03,0.000000E+00,1.363420E-01,3.382559E+02,1.411546E+03,9.642899E-03,1.644488E-01,0.000000E+00,2.149729E+03,0.000000E+00,2.504517E-01,0.000000E+00,2.259139E+03,0.000000E+00,2.631983E-01,0.000000E+00,4.651503E+03,0.000000E+00,5.419123E-01,0.000000E+00,1.815999E+03,0.000000E+00,2.115752E-01,0.000000E+00,3.457081E+02,0.000000E+00,4.027623E-02,0.000000E+00,3.379237E+02,0.000000E+00,3.936932E-02,0.000000E+00,2.877703E+02,0.000000E+00,3.352566E-02,0.000000E+00,4.807603E+03,0.000000E+00,5.600983E-01,5.820936E+02,4.499156E+03,1.659417E-02,5.241792E-01,0.000000E+00,4.672360E+02,0.000000E+00,5.443419E-02,7.786730E+02,6.425939E+03,2.219820E-02,7.486466E-01,1.127023E+03,3.914093E+03,3.212886E-02,4.560019E-01,0.000000E+00,2.583901E+03,0.000000E+00,3.010312E-01,0.000000E+00,1.562976E+03,0.000000E+00,1.820907E-01,5.448569E+01,2.916180E+02,1.553264E-03,3.397426E-02,6.685009E+01,3.387385E+02,1.905744E-03,3.946392E-02,0.000000E+00,3.996722E+02,0.000000E+00,4.656285E-02,4.555384E+01,2.756538E+02,1.298637E-03,3.211438E-02,1.814356E+02,2.215299E+03,5.172318E-03,2.580881E-01,3.188543E+02,4.424970E+03,9.089810E-03,5.155205E-01,6.383403E+00,3.336049E+02,1.819768E-04,3.886584E-02,0.000000E+00,4.359541E+03,0.000000E+00,5.078980E-01,0.000000E+00,1.071588E+03,0.000000E+00,1.248428E-01,8.319347E+01,6.021493E+02,2.371657E-03,7.015195E-02
15:37:00,4.261667E+02,1.388742E+03,1.214900E-02,1.617934E-01,1.411604E+03,6.587899E+03,4.024159E-02,7.675140E-01,3.395392E+02,1.276558E+03,9.679482E-03,1.487224E-01,4.344115E+02,1.221756E+03,1.238404E-02,1.423389E-01,7.753865E+02,1.022727E+04,2.210453E-02,1.191507E+00,8.802195E+02,6.407253E+03,2.509307E-02,7.464643E-01,1.627673E+01,4.570180E+02,4.640136E-04,5.324408E-02,0.000000E+00,1.170309E+03,0.000000E+00,1.363448E-01,3.382546E+02,1.409804E+03,9.642863E-03,1.642457E-01,0.000000E+00,2.149988E+03,0.000000E+00,2.504818E-01,0.000000E+00,2.259374E+03,0.000000E+00,2.632257E-01,0.000000E+00,4.652260E+03,0.000000E+00,5.420005E-01,0.000000E+00,1.816022E+03,0.000000E+00,2.115779E-01,0.000000E+00,3.457107E+02,0.000000E+00,4.027654E-02,0.000000E+00,3.379226E+02,0.000000E+00,3.936919E-02,0.000000E+00,2.878997E+02,0.000000E+00,3.354073E-02,0.000000E+00,4.808025E+03,0.000000E+00,5.601474E-01,5.820870E+02,4.492878E+03,1.659398E-02,5.234477E-01,0.000000E+00,4.672273E+02,0.000000E+00,5.443318E-02,7.786722E+02,6.426745E+03,2.219817E-02,7.487404E-01,1.127023E+03,3.905565E+03,3.212884E-02,4.550084E-01,0.000000E+00,2.584337E+03,0.000000E+00,3.010820E-01,0.000000E+00,1.563058E+03,0.000000E+00,1.821003E-01,5.448563E+01,2.917514E+02,1.553262E-03,3.398980E-02,6.685001E+01,3.387855E+02,1.905742E-03,3.946940E-02,0.000000E+00,3.997956E+02,0.000000E+00,4.657723E-02,4.555183E+01,2.757381E+02,1.298579E-03,3.212421E-02,1.814353E+02,2.216162E+03,5.172312E-03,2.581887E-01,3.188523E+02,4.425222E+03,9.089754E-03,5.155499E-01,6.373467E+00,3.335616E+02,1.816936E-04,3.886080E-02,0.000000E+00,4.359706E+03,0.000000E+00,5.079172E-01,0.000000E+00,1.071385E+03,0.000000E+00,1.248191E-01,8.319338E+01,6.019562E+02,2.371654E-03,7.012945E-02
15:38:00,4.261665E+02,1.389677E+03,1.214900E-02,1.619023E-01,1.411603E+03,6.604642E+03,4.024155E-02,7.694646E-01,3.395392E+02,1.280719E+03,9.679482E-03,1.492071E-01,4.344112E+02,1.224124E+03,1.238404E-02,1.426148E-01,7.753752E+02,1.021362E+04,2.210421E-02,1.189917E+00,8.801990E+02,6.408110E+03,2.509249E-02,7.465641E-01,1.626803E+01,4.570998E+02,4.637654E-04,5.325361E-02,0.000000E+00,1.170334E+03,0.000000E+00,1.363477E-01,3.382534E+02,1.408052E+03,9.642827E-03,1.640417E-01,0.000000E+00,2.150246E+03,0.000000E+00,2.505118E-01,0.000000E+00,2.259607E+03,0.000000E+00,2.632529E-01,0.000000E+00,4.653016E+03,0.000000E+00,5.420886E-01,0.000000E+00,1.816045E+03,0.000000E+00,2.115806E-01,0.000000E+00,3.457133E+02,0.000000E+00,4.027683E-02,0.000000E+00,3.379215E+02,0.000000E+00,3.936906E-02,0.000000E+00,2.880280E+02,0.000000E+00,3.355569E-02,0.000000E+00,4.808442E+03,0.000000E+00,5.601961E-01,5.820804E+02,4.486577E+03,1.659379E-02,5.227136E-01,0.000000E+00,4.672184E+02,0.000000E+00,5.443215E-02,7.786713E+02,6.427544E+03,2.219815E-02,7.488335E-01,1.127022E+03,3.897009E+03,3.212882E-02,4.540115E-01,0.000000E+00,2.584774E+03,0.000000E+00,3.011329E-01,0.000000E+00,1.563141E+03,0.000000E+00,1.821100E-01,5.448557E+01,2.918840E+02,1.553260E-03,3.400525E-02,6.684993E+01,3.388306E+02,1.905740E-03,3.947464E-02,0.000000E+00,3.999186E+02,0.000000E+00,4.659156E-02,4.554981E+01,2.758222E+02,1.298522E-03,3.213401E-02,1.814351E+02,2.217025E+03,5.172305E-03,2.582893E-01,3.188504E+02,4.425472E+03,9.089699E-03,5.155790E-01,6.363545E+00,3.335180E+02,1.814107E-04,3.885572E-02,0.000000E+00,4.359864E+03,0.000000E+00,5.079356E-01,0.000000E+00,1.071178E+03,0.000000E+00,1.247950E-01,8.319328E+01,6.017607E+02,2.371651E-03,7.010668E-02
15:39:00,4.261664E+02,1.390587E+03,1.214899E-02,1.620083E-01,1.411602E+03,6.621241E+03,4.024152E-02,7.713984E-01,3.395392E+02,1.284847E+03,9.679482E-03,1.496881E-01,4.344109E+02,1.226471E+03,1.238403E-02,1.428883E-01,7.753640E+02,1.019992E+04,2.210389E-02,1.188321E+00,8.801785E+02,6.408944E+03,2.509191E-02,7.466614E-01,1.625934E+01,4.571813E+02,4.635176E-04,5.326311E-02,0.000000E+00,1.170357E+03,0.000000E+00,1.363504E-01,3.382521E+02,1.406292E+03,9.642791E-03,1.638366E-01,0.000000E+00,2.150504E+03,0.000000E+00,2.505419E-01,0.000000E+00,2.259839E+03,0.000000E+00,2.632799E-01,0.000000E+00,4.653772E+03,0.000000E+00,5.421767E-01,0.000000E+00,1.816067E+03,0.000000E+00,2.115832E-01,0.000000E+00,3.457157E+02,0.000000E+00,4.027712E-02,0.000000E+00,3.379202E+02,0.000000E+00,3.936892E-02,0.000000E+00,2.881554E+02,0.000000E+00,3.357053E-02,0.000000E+00,4.808856E+03,0.000000E+00,5.602443E-01,5.820739E+02,4.480254E+03,1.659361E-02,5.219770E-01,0.000000E+00,4.672094E+02,0.000000E+00,5.443110E-02,7.786705E+02,6.428337E+03,2.219813E-02,7.489259E-01,1.127022E+03,3.888426E+03,3.212880E-02,4.530116E-01,0.000000E+00,2.585212E+03,0.000000E+00,3.011839E-01,0.000000E+00,1.563223E+03,0.000000E+00,1.821196E-01,5.448551E+01,2.920158E+02,1.553259E-03,3.402061E-02,6.684985E+01,3.388735E+02,1.905737E-03,3.947965E-02,0.000000E+00,4.000412E+02,0.000000E+00,4.660584E-02,4.554780E+01,2.759060E+02,1.298465E-03,3.214377E-02,1.814348E+02,2.217889E+03,5.172298E-03,2.583899E-01,3.188485E+02,4.425719E+03,9.089643E-03,5.156078E-01,6.353638E+00,3.334741E+02,1.811283E-04,3.885060E-02,0.000000E+00,4.360016E+03,0.000000E+00,5.079533E-01,0.000000E+00,1.070968E+03,0.000000E+00,1.247706E-01,8.319319E+01,6.015629E+02,2.371649E-03,7.008363E-02
15:40:00,4.261662E+02,1.391473E+03,1.214899E-02,1.621116E-01,1.411601E+03,6.637694E+03,4.024149E-02,7.733153E-01,3.395392E+02,1.288944E+03,9.679481E-03,1.501653E-01,4.344106E+02,1.228797E+03,1.238402E-02,1.431592E-01,7.753528E+02,1.018618E+04,2.210357E-02,1.186721E+00,8.801581E+02,6.409757E+03,2.509132E-02,7.467561E-01,1.625065E+01,4.572624E+02,4.632701E-04,5.327256E-02,0.000000E+00,1.170381E+03,0.000000E+00,1.363531E-01,3.382508E+02,1.404523E+03,9.642755E-03,1.636305E-01,0.000000E+00,2.150762E+03,0.000000E+00,2.505720E-01,0.000000E+00,2.260069E+03,0.000000E+00,2.633066E-01,0.000000E+00,4.654528E+03,0.000000E+00,5.422647E-01,0.000000E+00,1.816089E+03,0.000000E+00,2.115857E-01,0.000000E+00,3.457181E+02,0.000000E+00,4.027739E-02,0.000000E+00,3.379190E+02,0.000000E+00,3.936877E-02,0.000000E+00,2.882819E+02,0.000000E+00,3.358526E-02,0.000000E+00,4.809265E+03,0.000000E+00,5.602920E-01,5.820673E+02,4.473911E+03,1.659342E-02,5.212380E-01,0.000000E+00,4.672003E+02,0.000000E+00,5.443004E-02,7.786696E+02,6.429123E+03,2.219810E-02,7.490175E-01,1.127021E+03,3.879818E+03,3.212879E-02,4.520087E-01,0.000000E+00,2.585650E+03,0.000000E+00,3.012350E-01,0.000000E+00,1.563306E+03,0.000000E+00,1.821292E-01,5.448546E+01,2.921469E+02,1.553257E-03,3.403588E-02,6.684977E+01,3.389145E+02,1.905735E-03,3.948442E-02,0.000000E+00,4.001632E+02,0.000000E+00,4.662006E-02,4.554579E+01,2.759895E+02,1.298407E-03,3.215350E-02,1.814346E+02,2.218754E+03,5.172291E-03,2.584906E-01,3.188465E+02,4.425963E+03,9.089588E-03,5.156362E-01,6.343745E+00,3.334300E+02,1.808463E-04,3.884546E-02,0.000000E+00,4.360161E+03,0.000000E+00,5.079702E-01,0.000000E+00,1.070756E+03,0.000000E+00,1.247458E-01,8.319310E+01,6.013627E+02,2.371646E-03,7.006031E-02
15:41:00,4.261661E+02,1.392335E+03,1.214898E-02,1.622120E-01,1.411600E+03,6.654000E+03,4.024146E-02,7.752150E-01,3.395392E+02,1.293007E+03,9.679481E-03,1.506387E-01,4.344104E+02,1.231101E+03,1.238401E-02,1.434277E-01,7.753416E+02,1.017241E+04,2.210325E-02,1.185116E+00,8.801378E+02,6.410548E+03,2.509074E-02,7.468482E-01,1.624198E+01,4.573432E+02,4.630229E-04,5.328196E-02,0.000000E+00,1.170403E+03,0.000000E+00,1.363558E-01,3.382496E+02,1.402745E+03,9.642719E-03,1.634234E-01,0.000000E+00,2.151020E+03,0.000000E+00,2.506020E-01,0.000000E+00,2.260297E+03,0.000000E+00,2.633332E-01,0.000000E+00,4.655283E+03,0.000000E+00,5.423526E-01,0.000000E+00,1.816110E+03,0.000000E+00,2.115882E-01,0.000000E+00,3.457204E+02,0.000000E+00,4.027766E-02,0.000000E+00,3.379176E+02,0.000000E+00,3.936861E-02,0.000000E+00,2.884073E+02,0.000000E+00,3.359987E-02,0.000000E+00,4.809671E+03,0.000000E+00,5.603392E-01,5.820607E+02,4.467549E+03,1.659323E-02,5.204968E-01,0.000000E+00,4.671910E+02,0.000000E+00,5.442896E-02,7.786688E+02,6.429904E+03,2.219808E-02,7.491085E-01,1.127020E+03,3.871186E+03,3.212877E-02,4.510031E-01,0.000000E+00,2.586089E+03,0.000000E+00,3.012862E-01,0.000000E+00,1.563389E+03,0.000000E+00,1.821388E-01,5.448540E+01,2.922772E+02,1.553255E-03,3.405106E-02,6.684969E+01,3.389534E+02,1.905733E-03,3.948895E-02,0.000000E+00,4.002849E+02,0.000000E+00,4.663423E-02,4.554379E+01,2.760727E+02,1.298350E-03,3.216319E-02,1.814344E+02,2.219619E+03,5.172284E-03,2.585914E-01,3.188446E+02,4.426205E+03,9.089533E-03,5.156644E-01,6.333867E+00,3.333855E+02,1.805647E-04,3.884028E-02,0.000000E+00,4.360300E+03,0.000000E+00,5.079864E-01,0.000000E+00,1.070540E+03,0.000000E+00,1.247207E-01,8.319300E+01,6.011602E+02,2.371643E-03,7.003671E-02
15:42:00,4.261659E+02,1.393173E+03,1.214898E-02,1.623096E-01,1.411599E+03,6.670159E+03,4.024143E-02,7.770975E-01,3.395392E+02,1.297038E+03,9.679481E-03,1.511083E-01,4.344101E+02,1.233384E+03,1.238400E-02,1.436936E-01,7.753305E+02,1.015860E+04,2.210293E-02,1.183507E+00,8.801174E+02,6.411317E+03,2.509016E-02,7.469378E-01,1.623332E+01,4.574235E+02,4.627759E-04,5.329133E-02,0.000000E+00,1.170426E+03,0.000000E+00,1.363584E-01,3.382483E+02,1.400960E+03,9.642684E-03,1.632154E-01,0.000000E+00,2.151278E+03,0.000000E+00,2.506321E-01,0.000000E+00,2.260524E+03,0.000000E+00,2.633596E-01,0.000000E+00,4.656037E+03,0.000000E+00,5.424405E-01,0.000000E+00,1.816130E+03,0.000000E+00,2.115906E-01,0.000000E+00,3.457226E+02,0.000000E+00,4.027792E-02,0.000000E+00,3.379162E+02,0.000000E+00,3.936844E-02,0.000000E+00,2.885317E+02,0.000000E+00,3.361437E-02,0.000000E+00,4.810072E+03,0.000000E+00,5.603860E-01,5.820542E+02,4.461169E+03,1.659305E-02,5.197534E-01,0.000000E+00,4.671815E+02,0.000000E+00,5.442785E-02,7.786680E+02,6.430678E+03,2.219805E-02,7.491987E-01,1.127020E+03,3.862532E+03,3.212875E-02,4.499949E-01,0.000000E+00,2.586529E+03,0.000000E+00,3.013374E-01,0.000000E+00,1.563472E+03,0.000000E+00,1.821485E-01,5.448534E+01,2.924067E+02,1.553254E-03,3.406614E-02,6.684961E+01,3.389903E+02,1.905731E-03,3.949325E-02,0.000000E+00,4.004060E+02,0.000000E+00,4.664834E-02,4.554178E+01,2.761556E+02,1.298293E-03,3.217285E-02,1.814341E+02,2.220484E+03,5.172278E-03,2.586923E-01,3.188426E+02,4.426444E+03,9.089478E-03,5.156922E-01,6.324002E+00,3.333408E+02,1.802834E-04,3.883506E-02,0.000000E+00,4.360433E+03,0.000000E+00,5.080018E-01,0.000000E+00,1.070322E+03,0.000000E+00,1.246953E-01,8.319291E+01,6.009554E+02,2.371640E-03,7.001285E-02
15:43:00,4.261658E+02,1.393987E+03,1.214898E-02,1.624044E-01,1.411597E+03,6.686169E+03,4.024140E-02,7.789627E-01,3.395392E+02,1.301036E+03,9.679481E-03,1.515740E-01,4.344098E+02,1.235644E+03,1.238400E-02,1.439570E-01,7.753194E+02,1.014476E+04,2.210262E-02,1.181895E+00,8.800971E+02,6.412063E+03,2.508959E-02,7.470247E-01,1.622467E+01,4.575035E+02,4.625293E-04,5.330064E-02,0.000000E+00,1.170448E+03,0.000000E+00,1.363609E-01,3.382471E+02,1.399167E+03,9.642648E-03,1.630065E-01,0.000000E+00,2.151535E+03,0.000000E+00,2.506621E-01,0.000000E+00,2.260748E+03,0.000000E+00,2.633858E-01,0.000000E+00,4.656791E+03,0.000000E+00,5.425283E-01,0.000000E+00,1.816150E+03,0.000000E+00,2.115929E-01,0.000000E+00,3.457247E+02,0.000000E+00,4.027817E-02,0.000000E+00,3.379146E+02,0.000000E+00,3.936827E-02,0.000000E+00,2.886552E+02,0.000000E+00,3.362875E-02,0.000000E+00,4.810469E+03,0.000000E+00,5.604322E-01,5.820476E+02,4.454771E+03,1.659286E-02,5.190081E-01,0.000000E+00,4.671719E+02,0.000000E+00,5.442673E-02,7.786671E+02,6.431446E+03,2.219803E-02,7.492881E-01,1.127019E+03,3.853858E+03,3.212873E-02,4.489843E-01,0.000000E+00,2.586969E+03,0.000000E+00,3.013887E-01,0.000000E+00,1.563554E+03,0.000000E+00,1.821581E-01,5.448529E+01,2.925353E+02,1.553252E-03,3.408113E-02,6.684954E+01,3.390251E+02,1.905728E-03,3.949731E-02,0.000000E+00,4.005266E+02,0.000000E+00,4.666239E-02,4.553978E+01,2.762382E+02,1.298236E-03,3.218247E-02,1.814339E+02,2.221350E+03,5.172271E-03,2.587931E-01,3.188407E+02,4.426680E+03,9.089423E-03,5.157197E-01,6.314151E+00,3.332957E+02,1.800026E-04,3.882982E-02,0.000000E+00,4.360558E+03,0.000000E+00,5.080165E-01,0.000000E+00,1.070101E+03,0.000000E+00,1.246695E-01,8.319282E+01,6.007483E+02,2.371638E-03,6.998873E-02
15:44:00,4.261656E+02,1.394777E+03,1.214897E-02,1.624964E-01,1.411596E+03,6.702028E+03,4.024136E-02,7.808104E-01,3.395392E+02,1.305000E+03,9.679481E-03,1.520359E-01,4.344095E+02,1.237883E+03,1.238399E-02,1.442178E-01,7.753083E+02,1.013089E+04,2.210230E-02,1.180279E+00,8.800768E+02,6.412787E+03,2.508901E-02,7.471090E-01,1.621603E+01,4.575831E+02,4.622830E-04,5.330991E-02,0.000000E+00,1.170469E+03,0.000000E+00,1.363634E-01,3.382458E+02,1.397367E+03,9.642612E-03,1.627968E-01,0.000000E+00,2.151793E+03,0.000000E+00,2.506921E-01,0.000000E+00,2.260971E+03,0.000000E+00,2.634118E-01,0.000000E+00,4.657543E+03,0.000000E+00,5.426160E-01,0.000000E+00,1.816170E+03,0.000000E+00,2.115951E-01,0.000000E+00,3.457267E+02,0.000000E+00,4.027840E-02,0.000000E+00,3.379130E+02,0.000000E+00,3.936808E-02,0.000000E+00,2.887776E+02,0.000000E+00,3.364301E-02,0.000000E+00,4.810862E+03,0.000000E+00,5.604780E-01,5.820411E+02,4.448359E+03,1.659267E-02,5.182610E-01,0.000000E+00,4.671621E+02,0.000000E+00,5.442559E-02,7.786663E+02,6.432207E+03,2.219801E-02,7.493768E-01,1.127018E+03,3.845165E+03,3.212872E-02,4.479716E-01,0.000000E+00,2.587410E+03,0.000000E+00,3.014400E-01,0.000000E+00,1.563637E+03,0.000000E+00,1.821678E-01,5.448523E+01,2.926632E+02,1.553251E-03,3.409603E-02,6.684946E+01,3.390580E+02,1.905726E-03,3.950114E-02,0.000000E+00,4.006468E+02,0.000000E+00,4.667639E-02,4.553778E+01,2.763205E+02,1.298179E-03,3.219205E-02,1.814336E+02,2.222216E+03,5.172264E-03,2.588940E-01,3.188388E+02,4.426913E+03,9.089368E-03,5.157469E-01,6.304315E+00,3.332504E+02,1.797222E-04,3.882454E-02,0.000000E+00,4.360678E+03,0.000000E+00,5.080304E-01,0.000000E+00,1.069877E+03,0.000000E+00,1.246434E-01,8.319272E+01,6.005390E+02,2.371635E-03,6.996434E-02
15:45:00,4.261655E+02,1.395543E+03,1.214897E-02,1.625857E-01,1.411595E+03,6.717737E+03,4.024133E-02,7.826405E-01,3.395392E+02,1.308930E+03,9.679480E-03,1.524937E-01,4.344092E+02,1.240100E+03,1.238398E-02,1.444761E-01,7.752972E+02,1.011699E+04,2.210198E-02,1.178660E+00,8.800566E+02,6.413488E+03,2.508843E-02,7.471907E-01,1.620740E+01,4.576623E+02,4.620369E-04,5.331914E-02,0.000000E+00,1.170490E+03,0.000000E+00,1.363658E-01,3.382446E+02,1.395559E+03,9.642577E-03,1.625862E-01,0.000000E+00,2.152050E+03,0.000000E+00,2.507221E-01,0.000000E+00,2.261193E+03,0.000000E+00,2.634375E-01,0.000000E+00,4.658295E+03,0.000000E+00,5.427036E-01,0.000000E+00,1.816188E+03,0.000000E+00,2.115973E-01,0.000000E+00,3.457287E+02,0.000000E+00,4.027863E-02,0.000000E+00,3.379113E+02,0.000000E+00,3.936788E-02,0.000000E+00,2.888990E+02,0.000000E+00,3.365716E-02,0.000000E+00,4.811250E+03,0.000000E+00,5.605233E-01,5.820346E+02,4.441931E+03,1.659249E-02,5.175121E-01,0.000000E+00,4.671522E+02,0.000000E+00,5.442443E-02,7.786655E+02,6.432962E+03,2.219798E-02,7.494647E-01,1.127018E+03,3.836455E+03,3.212870E-02,4.469569E-01,0.000000E+00,2.587852E+03,0.000000E+00,3.014915E-01,0.000000E+00,1.563720E+03,0.000000E+00,1.821774E-01,5.448518E+01,2.927902E+02,1.553249E-03,3.411083E-02,6.684938E+01,3.390888E+02,1.905724E-03,3.950473E-02,0.000000E+00,4.007664E+02,0.000000E+00,4.669033E-02,4.553578E+01,2.764024E+02,1.298122E-03,3.220160E-02,1.814334E+02,2.223083E+03,5.172257E-03,2.589950E-01,3.188369E+02,4.427143E+03,9.089313E-03,5.157737E-01,6.294492E+00,3.332048E+02,1.794422E-04,3.881923E-02,0.000000E+00,4.360791E+03,0.000000E+00,5.080435E-01,0.000000E+00,1.069650E+03,0.000000E+00,1.246170E-01,8.319263E+01,6.003274E+02,2.371633E-03,6.993970E-02
