Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
15:46:00,4.261653E+02,1.396286E+03,1.214896E-02,1.626723E-01,1.411594E+03,6.733293E+03,4.024130E-02,7.844529E-01,3.395392E+02,1.312826E+03,9.679480E-03,1.529476E-01,4.344090E+02,1.242294E+03,1.238397E-02,1.447317E-01,7.752861E+02,1.010307E+04,2.210167E-02,1.177038E+00,8.800364E+02,6.414166E+03,2.508786E-02,7.472698E-01,1.619878E+01,4.577410E+02,4.617912E-04,5.332832E-02,0.000000E+00,1.170510E+03,0.000000E+00,1.363682E-01,3.382433E+02,1.393744E+03,9.642541E-03,1.623748E-01,0.000000E+00,2.152308E+03,0.000000E+00,2.507521E-01,0.000000E+00,2.261412E+03,0.000000E+00,2.634631E-01,0.000000E+00,4.659047E+03,0.000000E+00,5.427911E-01,0.000000E+00,1.816207E+03,0.000000E+00,2.115994E-01,0.000000E+00,3.457305E+02,0.000000E+00,4.027884E-02,0.000000E+00,3.379095E+02,0.000000E+00,3.936767E-02,0.000000E+00,2.890194E+02,0.000000E+00,3.367118E-02,0.000000E+00,4.811635E+03,0.000000E+00,5.605680E-01,5.820280E+02,4.435491E+03,1.659230E-02,5.167618E-01,0.000000E+00,4.671420E+02,0.000000E+00,5.442325E-02,7.786646E+02,6.433710E+03,2.219796E-02,7.495519E-01,1.127017E+03,3.827730E+03,3.212868E-02,4.459404E-01,0.000000E+00,2.588294E+03,0.000000E+00,3.015430E-01,0.000000E+00,1.563803E+03,0.000000E+00,1.821871E-01,5.448512E+01,2.929164E+02,1.553247E-03,3.412553E-02,6.684930E+01,3.391176E+02,1.905722E-03,3.950809E-02,0.000000E+00,4.008855E+02,0.000000E+00,4.670421E-02,4.553379E+01,2.764840E+02,1.298065E-03,3.221110E-02,1.814332E+02,2.223950E+03,5.172251E-03,2.590960E-01,3.188349E+02,4.427371E+03,9.089258E-03,5.158003E-01,6.284684E+00,3.331590E+02,1.791626E-04,3.881388E-02,0.000000E+00,4.360897E+03,0.000000E+00,5.080559E-01,0.000000E+00,1.069420E+03,0.000000E+00,1.245902E-01,8.319254E+01,6.001137E+02,2.371630E-03,6.991480E-02
15:47:00,4.261652E+02,1.397006E+03,1.214896E-02,1.627562E-01,1.411593E+03,6.748697E+03,4.024127E-02,7.862475E-01,3.395392E+02,1.316687E+03,9.679480E-03,1.533975E-01,4.344087E+02,1.244466E+03,1.238396E-02,1.449848E-01,7.752751E+02,1.008913E+04,2.210135E-02,1.175413E+00,8.800163E+02,6.414822E+03,2.508728E-02,7.473461E-01,1.619017E+01,4.578194E+02,4.615458E-04,5.333745E-02,0.000000E+00,1.170530E+03,0.000000E+00,1.363705E-01,3.382421E+02,1.391923E+03,9.642506E-03,1.621626E-01,0.000000E+00,2.152565E+03,0.000000E+00,2.507820E-01,0.000000E+00,2.261629E+03,0.000000E+00,2.634884E-01,0.000000E+00,4.659797E+03,0.000000E+00,5.428786E-01,0.000000E+00,1.816224E+03,0.000000E+00,2.116015E-01,0.000000E+00,3.457323E+02,0.000000E+00,4.027905E-02,0.000000E+00,3.379077E+02,0.000000E+00,3.936746E-02,0.000000E+00,2.891388E+02,0.000000E+00,3.368509E-02,0.000000E+00,4.812015E+03,0.000000E+00,5.606123E-01,5.820215E+02,4.429037E+03,1.659211E-02,5.160099E-01,0.000000E+00,4.671317E+02,0.000000E+00,5.442205E-02,7.786638E+02,6.434451E+03,2.219794E-02,7.496383E-01,1.127017E+03,3.818990E+03,3.212867E-02,4.449222E-01,0.000000E+00,2.588736E+03,0.000000E+00,3.015945E-01,0.000000E+00,1.563886E+03,0.000000E+00,1.821967E-01,5.448506E+01,2.930418E+02,1.553246E-03,3.414014E-02,6.684923E+01,3.391445E+02,1.905720E-03,3.951121E-02,0.000000E+00,4.010042E+02,0.000000E+00,4.671803E-02,4.553180E+01,2.765653E+02,1.298008E-03,3.222057E-02,1.814329E+02,2.224816E+03,5.172244E-03,2.591969E-01,3.188330E+02,4.427596E+03,9.089204E-03,5.158264E-01,6.274890E+00,3.331128E+02,1.788834E-04,3.880851E-02,0.000000E+00,4.360997E+03,0.000000E+00,5.080675E-01,0.000000E+00,1.069187E+03,0.000000E+00,1.245631E-01,8.319245E+01,5.998978E+02,2.371627E-03,6.988964E-02
15:48:00,4.261650E+02,1.397703E+03,1.214896E-02,1.628373E-01,1.411592E+03,6.763948E+03,4.024124E-02,7.880243E-01,3.395392E+02,1.320514E+03,9.679480E-03,1.538434E-01,4.344084E+02,1.246615E+03,1.238396E-02,1.452352E-01,7.752641E+02,1.007516E+04,2.210104E-02,1.173786E+00,8.799961E+02,6.415455E+03,2.508671E-02,7.474199E-01,1.618157E+01,4.578974E+02,4.613006E-04,5.334653E-02,0.000000E+00,1.170549E+03,0.000000E+00,1.363728E-01,3.382409E+02,1.390095E+03,9.642471E-03,1.619496E-01,0.000000E+00,2.152822E+03,0.000000E+00,2.508119E-01,0.000000E+00,2.261845E+03,0.000000E+00,2.635135E-01,0.000000E+00,4.660547E+03,0.000000E+00,5.429659E-01,0.000000E+00,1.816241E+03,0.000000E+00,2.116034E-01,0.000000E+00,3.457339E+02,0.000000E+00,4.027924E-02,0.000000E+00,3.379057E+02,0.000000E+00,3.936723E-02,0.000000E+00,2.892572E+02,0.000000E+00,3.369888E-02,0.000000E+00,4.812390E+03,0.000000E+00,5.606561E-01,5.820150E+02,4.422573E+03,1.659193E-02,5.152567E-01,0.000000E+00,4.671212E+02,0.000000E+00,5.442083E-02,7.786630E+02,6.435186E+03,2.219791E-02,7.497239E-01,1.127016E+03,3.810238E+03,3.212865E-02,4.439025E-01,0.000000E+00,2.589179E+03,0.000000E+00,3.016462E-01,0.000000E+00,1.563968E+03,0.000000E+00,1.822064E-01,5.448501E+01,2.931663E+02,1.553244E-03,3.415464E-02,6.684915E+01,3.391693E+02,1.905717E-03,3.951411E-02,0.000000E+00,4.011223E+02,0.000000E+00,4.673179E-02,4.552981E+01,2.766462E+02,1.297952E-03,3.223000E-02,1.814327E+02,2.225684E+03,5.172237E-03,2.592980E-01,3.188311E+02,4.427818E+03,9.089149E-03,5.158523E-01,6.265110E+00,3.330664E+02,1.786046E-04,3.880310E-02,0.000000E+00,4.361090E+03,0.000000E+00,5.080784E-01,0.000000E+00,1.068952E+03,0.000000E+00,1.245357E-01,8.319235E+01,5.996797E+02,2.371625E-03,6.986424E-02
15:49:00,4.261649E+02,1.398376E+03,1.214895E-02,1.629158E-01,1.411591E+03,6.779045E+03,4.024121E-02,7.897831E-01,3.395392E+02,1.324307E+03,9.679480E-03,1.542852E-01,4.344081E+02,1.248742E+03,1.238395E-02,1.454829E-01,7.752531E+02,1.006118E+04,2.210073E-02,1.172157E+00,8.799760E+02,6.416065E+03,2.508613E-02,7.474910E-01,1.617298E+01,4.579749E+02,4.610558E-04,5.335557E-02,0.000000E+00,1.170568E+03,0.000000E+00,1.363750E-01,3.382396E+02,1.388260E+03,9.642435E-03,1.617359E-01,0.000000E+00,2.153078E+03,0.000000E+00,2.508419E-01,0.000000E+00,2.262059E+03,0.000000E+00,2.635385E-01,0.000000E+00,4.661295E+03,0.000000E+00,5.430531E-01,0.000000E+00,1.816257E+03,0.000000E+00,2.116053E-01,0.000000E+00,3.457355E+02,0.000000E+00,4.027942E-02,0.000000E+00,3.379037E+02,0.000000E+00,3.936699E-02,0.000000E+00,2.893745E+02,0.000000E+00,3.371255E-02,0.000000E+00,4.812762E+03,0.000000E+00,5.606993E-01,5.820085E+02,4.416097E+03,1.659174E-02,5.145023E-01,0.000000E+00,4.671106E+02,0.000000E+00,5.441959E-02,7.786622E+02,6.435915E+03,2.219789E-02,7.498088E-01,1.127016E+03,3.801473E+03,3.212863E-02,4.428814E-01,0.000000E+00,2.589623E+03,0.000000E+00,3.016978E-01,0.000000E+00,1.564051E+03,0.000000E+00,1.822160E-01,5.448495E+01,2.932899E+02,1.553243E-03,3.416904E-02,6.684907E+01,3.391921E+02,1.905715E-03,3.951677E-02,0.000000E+00,4.012399E+02,0.000000E+00,4.674549E-02,4.552782E+01,2.767268E+02,1.297895E-03,3.223940E-02,1.814325E+02,2.226551E+03,5.172230E-03,2.593990E-01,3.188292E+02,4.428037E+03,9.089095E-03,5.158778E-01,6.255344E+00,3.330197E+02,1.783262E-04,3.879766E-02,0.000000E+00,4.361177E+03,0.000000E+00,5.080885E-01,0.000000E+00,1.068714E+03,0.000000E+00,1.245079E-01,8.319226E+01,5.994595E+02,2.371622E-03,6.983858E-02
15:50:00,4.261647E+02,1.399027E+03,1.214895E-02,1.629916E-01,1.411590E+03,6.793985E+03,4.024118E-02,7.915237E-01,3.395392E+02,1.328064E+03,9.679480E-03,1.547229E-01,4.344079E+02,1.250846E+03,1.238394E-02,1.457280E-01,7.752421E+02,1.004718E+04,2.210041E-02,1.170526E+00,8.799560E+02,6.416652E+03,2.508556E-02,7.475594E-01,1.616440E+01,4.580521E+02,4.608112E-04,5.336456E-02,0.000000E+00,1.170586E+03,0.000000E+00,1.363771E-01,3.382384E+02,1.386420E+03,9.642400E-03,1.615215E-01,0.000000E+00,2.153335E+03,0.000000E+00,2.508718E-01,0.000000E+00,2.262271E+03,0.000000E+00,2.635631E-01,0.000000E+00,4.662043E+03,0.000000E+00,5.431403E-01,0.000000E+00,1.816273E+03,0.000000E+00,2.116072E-01,0.000000E+00,3.457370E+02,0.000000E+00,4.027960E-02,0.000000E+00,3.379016E+02,0.000000E+00,3.936675E-02,0.000000E+00,2.894908E+02,0.000000E+00,3.372610E-02,0.000000E+00,4.813129E+03,0.000000E+00,5.607421E-01,5.820020E+02,4.409612E+03,1.659156E-02,5.137467E-01,0.000000E+00,4.670998E+02,0.000000E+00,5.441833E-02,7.786613E+02,6.436637E+03,2.219787E-02,7.498929E-01,1.127015E+03,3.792698E+03,3.212862E-02,4.418591E-01,0.000000E+00,2.590067E+03,0.000000E+00,3.017496E-01,0.000000E+00,1.564134E+03,0.000000E+00,1.822257E-01,5.448490E+01,2.934127E+02,1.553241E-03,3.418335E-02,6.684900E+01,3.392130E+02,1.905713E-03,3.951920E-02,0.000000E+00,4.013570E+02,0.000000E+00,4.675913E-02,4.552584E+01,2.768071E+02,1.297838E-03,3.224875E-02,1.814322E+02,2.227418E+03,5.172224E-03,2.595001E-01,3.188273E+02,4.428253E+03,9.089040E-03,5.159030E-01,6.245593E+00,3.329727E+02,1.780482E-04,3.879219E-02,0.000000E+00,4.361257E+03,0.000000E+00,5.080979E-01,0.000000E+00,1.068473E+03,0.000000E+00,1.244799E-01,8.319217E+01,5.992372E+02,2.371619E-03,6.981268E-02
15:51:00,4.261646E+02,1.399655E+03,1.214894E-02,1.630647E-01,1.411589E+03,6.808767E+03,4.024115E-02,7.932459E-01,3.395391E+02,1.331785E+03,9.679480E-03,1.551564E-01,4.344076E+02,1.252927E+03,1.238393E-02,1.459704E-01,7.752312E+02,1.003317E+04,2.210010E-02,1.168894E+00,8.799360E+02,6.417216E+03,2.508499E-02,7.476251E-01,1.615583E+01,4.581289E+02,4.605670E-04,5.337350E-02,0.000000E+00,1.170604E+03,0.000000E+00,1.363792E-01,3.382372E+02,1.384573E+03,9.642365E-03,1.613064E-01,0.000000E+00,2.153592E+03,0.000000E+00,2.509016E-01,0.000000E+00,2.262481E+03,0.000000E+00,2.635876E-01,0.000000E+00,4.662791E+03,0.000000E+00,5.432273E-01,0.000000E+00,1.816288E+03,0.000000E+00,2.116089E-01,0.000000E+00,3.457384E+02,0.000000E+00,4.027976E-02,0.000000E+00,3.378994E+02,0.000000E+00,3.936649E-02,0.000000E+00,2.896061E+02,0.000000E+00,3.373953E-02,0.000000E+00,4.813492E+03,0.000000E+00,5.607844E-01,5.819955E+02,4.403118E+03,1.659137E-02,5.129901E-01,0.000000E+00,4.670888E+02,0.000000E+00,5.441706E-02,7.786605E+02,6.437352E+03,2.219784E-02,7.499762E-01,1.127014E+03,3.783914E+03,3.212860E-02,4.408357E-01,0.000000E+00,2.590512E+03,0.000000E+00,3.018014E-01,0.000000E+00,1.564217E+03,0.000000E+00,1.822354E-01,5.448484E+01,2.935346E+02,1.553239E-03,3.419755E-02,6.684892E+01,3.392318E+02,1.905711E-03,3.952139E-02,0.000000E+00,4.014736E+02,0.000000E+00,4.677272E-02,4.552385E+01,2.768871E+02,1.297782E-03,3.225807E-02,1.814320E+02,2.228286E+03,5.172217E-03,2.596011E-01,3.188254E+02,4.428467E+03,9.088986E-03,5.159279E-01,6.235855E+00,3.329255E+02,1.777706E-04,3.878669E-02,0.000000E+00,4.361332E+03,0.000000E+00,5.081066E-01,0.000000E+00,1.068230E+03,0.000000E+00,1.244515E-01,8.319208E+01,5.990128E+02,2.371617E-03,6.978654E-02
15:52:00,4.261644E+02,1.400260E+03,1.214894E-02,1.631352E-01,1.411588E+03,6.823392E+03,4.024112E-02,7.949496E-01,3.395391E+02,1.335470E+03,9.679479E-03,1.555857E-01,4.344073E+02,1.254984E+03,1.238392E-02,1.462101E-01,7.752203E+02,1.001914E+04,2.209979E-02,1.167260E+00,8.799160E+02,6.417757E+03,2.508442E-02,7.476881E-01,1.614728E+01,4.582052E+02,4.603230E-04,5.338239E-02,0.000000E+00,1.170621E+03,0.000000E+00,1.363812E-01,3.382359E+02,1.382722E+03,9.642330E-03,1.610906E-01,0.000000E+00,2.153848E+03,0.000000E+00,2.509315E-01,0.000000E+00,2.262689E+03,0.000000E+00,2.636119E-01,0.000000E+00,4.663537E+03,0.000000E+00,5.433143E-01,0.000000E+00,1.816303E+03,0.000000E+00,2.116106E-01,0.000000E+00,3.457397E+02,0.000000E+00,4.027992E-02,0.000000E+00,3.378972E+02,0.000000E+00,3.936623E-02,0.000000E+00,2.897203E+02,0.000000E+00,3.375284E-02,0.000000E+00,4.813851E+03,0.000000E+00,5.608263E-01,5.819890E+02,4.396616E+03,1.659119E-02,5.122326E-01,0.000000E+00,4.670778E+02,0.000000E+00,5.441576E-02,7.786597E+02,6.438061E+03,2.219782E-02,7.500588E-01,1.127014E+03,3.775122E+03,3.212858E-02,4.398114E-01,0.000000E+00,2.590957E+03,0.000000E+00,3.018533E-01,0.000000E+00,1.564300E+03,0.000000E+00,1.822450E-01,5.448479E+01,2.936557E+02,1.553238E-03,3.421165E-02,6.684884E+01,3.392487E+02,1.905709E-03,3.952336E-02,0.000000E+00,4.015897E+02,0.000000E+00,4.678624E-02,4.552187E+01,2.769667E+02,1.297725E-03,3.226734E-02,1.814318E+02,2.229154E+03,5.172210E-03,2.597023E-01,3.188235E+02,4.428677E+03,9.088932E-03,5.159525E-01,6.226132E+00,3.328780E+02,1.774934E-04,3.878116E-02,0.000000E+00,4.361400E+03,0.000000E+00,5.081145E-01,0.000000E+00,1.067984E+03,0.000000E+00,1.244229E-01,8.319199E+01,5.987864E+02,2.371614E-03,6.976016E-02
15:53:00,4.261643E+02,1.400842E+03,1.214893E-02,1.632031E-01,1.411587E+03,6.837857E+03,4.024108E-02,7.966349E-01,3.395391E+02,1.339119E+03,9.679479E-03,1.560108E-01,4.344070E+02,1.257018E+03,1.238392E-02,1.464471E-01,7.752094E+02,1.000511E+04,2.209948E-02,1.165625E+00,8.798961E+02,6.418275E+03,2.508385E-02,7.477485E-01,1.613873E+01,4.582812E+02,4.600794E-04,5.339124E-02,0.000000E+00,1.170638E+03,0.000000E+00,1.363832E-01,3.382347E+02,1.380864E+03,9.642295E-03,1.608742E-01,0.000000E+00,2.154104E+03,0.000000E+00,2.509614E-01,0.000000E+00,2.262896E+03,0.000000E+00,2.636360E-01,0.000000E+00,4.664283E+03,0.000000E+00,5.434012E-01,0.000000E+00,1.816317E+03,0.000000E+00,2.116123E-01,0.000000E+00,3.457410E+02,0.000000E+00,4.028006E-02,0.000000E+00,3.378949E+02,0.000000E+00,3.936596E-02,0.000000E+00,2.898335E+02,0.000000E+00,3.376602E-02,0.000000E+00,4.814206E+03,0.000000E+00,5.608676E-01,5.819826E+02,4.390108E+03,1.659100E-02,5.114744E-01,0.000000E+00,4.670665E+02,0.000000E+00,5.441445E-02,7.786589E+02,6.438763E+03,2.219780E-02,7.501406E-01,1.127013E+03,3.766324E+03,3.212857E-02,4.387864E-01,0.000000E+00,2.591403E+03,0.000000E+00,3.019052E-01,0.000000E+00,1.564384E+03,0.000000E+00,1.822547E-01,5.448473E+01,2.937758E+02,1.553236E-03,3.422566E-02,6.684877E+01,3.392637E+02,1.905707E-03,3.952510E-02,0.000000E+00,4.017053E+02,0.000000E+00,4.679971E-02,4.551989E+01,2.770461E+02,1.297669E-03,3.227659E-02,1.814315E+02,2.230022E+03,5.172204E-03,2.598034E-01,3.188216E+02,4.428885E+03,9.088878E-03,5.159767E-01,6.216422E+00,3.328303E+02,1.772166E-04,3.877559E-02,0.000000E+00,4.361462E+03,0.000000E+00,5.081218E-01,0.000000E+00,1.067735E+03,0.000000E+00,1.243939E-01,8.319190E+01,5.985578E+02,2.371612E-03,6.973353E-02
15:54:00,4.261642E+02,1.401402E+03,1.214893E-02,1.632683E-01,1.411585E+03,6.852162E+03,4.024105E-02,7.983014E-01,3.395391E+02,1.342732E+03,9.679479E-03,1.564317E-01,4.344068E+02,1.259028E+03,1.238391E-02,1.466813E-01,7.751985E+02,9.991062E+03,2.209917E-02,1.163988E+00,8.798762E+02,6.418770E+03,2.508329E-02,7.478061E-01,1.613019E+01,4.583567E+02,4.598360E-04,5.340005E-02,0.000000E+00,1.170655E+03,0.000000E+00,1.363851E-01,3.382335E+02,1.379002E+03,9.642260E-03,1.606572E-01,0.000000E+00,2.154361E+03,0.000000E+00,2.509912E-01,0.000000E+00,2.263100E+03,0.000000E+00,2.636598E-01,0.000000E+00,4.665028E+03,0.000000E+00,5.434879E-01,0.000000E+00,1.816331E+03,0.000000E+00,2.116139E-01,0.000000E+00,3.457422E+02,0.000000E+00,4.028020E-02,0.000000E+00,3.378925E+02,0.000000E+00,3.936568E-02,0.000000E+00,2.899456E+02,0.000000E+00,3.377909E-02,0.000000E+00,4.814557E+03,0.000000E+00,5.609084E-01,5.819761E+02,4.383594E+03,1.659082E-02,5.107155E-01,0.000000E+00,4.670551E+02,0.000000E+00,5.441313E-02,7.786581E+02,6.439459E+03,2.219777E-02,7.502217E-01,1.127013E+03,3.757521E+03,3.212855E-02,4.377608E-01,0.000000E+00,2.591849E+03,0.000000E+00,3.019572E-01,0.000000E+00,1.564467E+03,0.000000E+00,1.822644E-01,5.448468E+01,2.938951E+02,1.553235E-03,3.423955E-02,6.684869E+01,3.392766E+02,1.905704E-03,3.952661E-02,0.000000E+00,4.018204E+02,0.000000E+00,4.681312E-02,4.551792E+01,2.771250E+02,1.297613E-03,3.228579E-02,1.814313E+02,2.230890E+03,5.172197E-03,2.599045E-01,3.188197E+02,4.429090E+03,9.088824E-03,5.160006E-01,6.206727E+00,3.327823E+02,1.769402E-04,3.877000E-02,0.000000E+00,4.361518E+03,0.000000E+00,5.081283E-01,0.000000E+00,1.067484E+03,0.000000E+00,1.243646E-01,8.319181E+01,5.983273E+02,2.371609E-03,6.970668E-02
15:55:00,4.261640E+02,1.401940E+03,1.214893E-02,1.633309E-01,1.411584E+03,6.866306E+03,4.024102E-02,7.999493E-01,3.395391E+02,1.346307E+03,9.679479E-03,1.568483E-01,4.344065E+02,1.261015E+03,1.238390E-02,1.469128E-01,7.751877E+02,9.977013E+03,2.209886E-02,1.162352E+00,8.798563E+02,6.419242E+03,2.508272E-02,7.478610E-01,1.612167E+01,4.584319E+02,4.595930E-04,5.340880E-02,0.000000E+00,1.170671E+03,0.000000E+00,1.363869E-01,3.382322E+02,1.377134E+03,9.642225E-03,1.604396E-01,0.000000E+00,2.154617E+03,0.000000E+00,2.510210E-01,0.000000E+00,2.263303E+03,0.000000E+00,2.636835E-01,0.000000E+00,4.665772E+03,0.000000E+00,5.435746E-01,0.000000E+00,1.816344E+03,0.000000E+00,2.116154E-01,0.000000E+00,3.457433E+02,0.000000E+00,4.028033E-02,0.000000E+00,3.378900E+02,0.000000E+00,3.936539E-02,0.000000E+00,2.900567E+02,0.000000E+00,3.379203E-02,0.000000E+00,4.814903E+03,0.000000E+00,5.609488E-01,5.819696E+02,4.377075E+03,1.659064E-02,5.099560E-01,0.000000E+00,4.670436E+02,0.000000E+00,5.441178E-02,7.786573E+02,6.440148E+03,2.219775E-02,7.503020E-01,1.127012E+03,3.748714E+03,3.212854E-02,4.367348E-01,0.000000E+00,2.592296E+03,0.000000E+00,3.020093E-01,0.000000E+00,1.564550E+03,0.000000E+00,1.822741E-01,5.448462E+01,2.940135E+02,1.553233E-03,3.425335E-02,6.684862E+01,3.392876E+02,1.905702E-03,3.952789E-02,0.000000E+00,4.019349E+02,0.000000E+00,4.682647E-02,4.551595E+01,2.772037E+02,1.297556E-03,3.229495E-02,1.814311E+02,2.231758E+03,5.172190E-03,2.600057E-01,3.188178E+02,4.429292E+03,9.088770E-03,5.160241E-01,6.197046E+00,3.327341E+02,1.766642E-04,3.876438E-02,0.000000E+00,4.361568E+03,0.000000E+00,5.081341E-01,0.000000E+00,1.067230E+03,0.000000E+00,1.243350E-01,8.319172E+01,5.980948E+02,2.371607E-03,6.967959E-02
15:56:00,4.261639E+02,1.402455E+03,1.214892E-02,1.633910E-01,1.411583E+03,6.880289E+03,4.024099E-02,8.015784E-01,3.395391E+02,1.349846E+03,9.679479E-03,1.572606E-01,4.344062E+02,1.262978E+03,1.238389E-02,1.471414E-01,7.751768E+02,9.962962E+03,2.209855E-02,1.160715E+00,8.798365E+02,6.419690E+03,2.508216E-02,7.479133E-01,1.611315E+01,4.585066E+02,4.593502E-04,5.341751E-02,0.000000E+00,1.170686E+03,0.000000E+00,1.363887E-01,3.382310E+02,1.375262E+03,9.642190E-03,1.602215E-01,0.000000E+00,2.154872E+03,0.000000E+00,2.510509E-01,0.000000E+00,2.263504E+03,0.000000E+00,2.637069E-01,0.000000E+00,4.666515E+03,0.000000E+00,5.436612E-01,0.000000E+00,1.816356E+03,0.000000E+00,2.116168E-01,0.000000E+00,3.457443E+02,0.000000E+00,4.028045E-02,0.000000E+00,3.378874E+02,0.000000E+00,3.936510E-02,0.000000E+00,2.901668E+02,0.000000E+00,3.380485E-02,0.000000E+00,4.815245E+03,0.000000E+00,5.609887E-01,5.819632E+02,4.370553E+03,1.659045E-02,5.091961E-01,0.000000E+00,4.670319E+02,0.000000E+00,5.441042E-02,7.786565E+02,6.440831E+03,2.219773E-02,7.503815E-01,1.127012E+03,3.739905E+03,3.212852E-02,4.357085E-01,0.000000E+00,2.592744E+03,0.000000E+00,3.020614E-01,0.000000E+00,1.564633E+03,0.000000E+00,1.822838E-01,5.448457E+01,2.941310E+02,1.553232E-03,3.426704E-02,6.684854E+01,3.392966E+02,1.905700E-03,3.952894E-02,0.000000E+00,4.020490E+02,0.000000E+00,4.683976E-02,4.551398E+01,2.772820E+02,1.297500E-03,3.230408E-02,1.814308E+02,2.232626E+03,5.172184E-03,2.601068E-01,3.188159E+02,4.429492E+03,9.088716E-03,5.160474E-01,6.187379E+00,3.326855E+02,1.763886E-04,3.875873E-02,0.000000E+00,4.361612E+03,0.000000E+00,5.081392E-01,0.000000E+00,1.066973E+03,0.000000E+00,1.243052E-01,8.319163E+01,5.978603E+02,2.371604E-03,6.965227E-02
15:57:00,4.261637E+02,1.402948E+03,1.214892E-02,1.634485E-01,1.411582E+03,6.894109E+03,4.024096E-02,8.031884E-01,3.395391E+02,1.353348E+03,9.679479E-03,1.576686E-01,4.344059E+02,1.264917E+03,1.238389E-02,1.473673E-01,7.751660E+02,9.948910E+03,2.209825E-02,1.159078E+00,8.798167E+02,6.420115E+03,2.508159E-02,7.479628E-01,1.610464E+01,4.585809E+02,4.591077E-04,5.342616E-02,0.000000E+00,1.170701E+03,0.000000E+00,1.363905E-01,3.382298E+02,1.373385E+03,9.642156E-03,1.600029E-01,0.000000E+00,2.155128E+03,0.000000E+00,2.510807E-01,0.000000E+00,2.263704E+03,0.000000E+00,2.637301E-01,0.000000E+00,4.667257E+03,0.000000E+00,5.437477E-01,0.000000E+00,1.816368E+03,0.000000E+00,2.116182E-01,0.000000E+00,3.457452E+02,0.000000E+00,4.028056E-02,0.000000E+00,3.378848E+02,0.000000E+00,3.936479E-02,0.000000E+00,2.902757E+02,0.000000E+00,3.381755E-02,0.000000E+00,4.815583E+03,0.000000E+00,5.610281E-01,5.819567E+02,4.364029E+03,1.659027E-02,5.084360E-01,0.000000E+00,4.670201E+02,0.000000E+00,5.440905E-02,7.786557E+02,6.441507E+03,2.219770E-02,7.504603E-01,1.127011E+03,3.731096E+03,3.212851E-02,4.346822E-01,0.000000E+00,2.593191E+03,0.000000E+00,3.021136E-01,0.000000E+00,1.564717E+03,0.000000E+00,1.822936E-01,5.448451E+01,2.942476E+02,1.553230E-03,3.428062E-02,6.684847E+01,3.393037E+02,1.905698E-03,3.952977E-02,0.000000E+00,4.021626E+02,0.000000E+00,4.685299E-02,4.551201E+01,2.773600E+02,1.297444E-03,3.231316E-02,1.814306E+02,2.233495E+03,5.172177E-03,2.602080E-01,3.188140E+02,4.429688E+03,9.088662E-03,5.160702E-01,6.177726E+00,3.326368E+02,1.761134E-04,3.875305E-02,0.000000E+00,4.361650E+03,0.000000E+00,5.081437E-01,0.000000E+00,1.066715E+03,0.000000E+00,1.242750E-01,8.319154E+01,5.976239E+02,2.371601E-03,6.962473E-02
15:58:00,4.261636E+02,1.403420E+03,1.214891E-02,1.635034E-01,1.411581E+03,6.907765E+03,4.024093E-02,8.047794E-01,3.395391E+02,1.356812E+03,9.679479E-03,1.580722E-01,4.344057E+02,1.266831E+03,1.238388E-02,1.475904E-01,7.751552E+02,9.934861E+03,2.209794E-02,1.157441E+00,8.797969E+02,6.420516E+03,2.508103E-02,7.480095E-01,1.609615E+01,4.586548E+02,4.588655E-04,5.343477E-02,0.000000E+00,1.170715E+03,0.000000E+00,1.363922E-01,3.382286E+02,1.371505E+03,9.642121E-03,1.597838E-01,0.000000E+00,2.155384E+03,0.000000E+00,2.511104E-01,0.000000E+00,2.263901E+03,0.000000E+00,2.637531E-01,0.000000E+00,4.667999E+03,0.000000E+00,5.438341E-01,0.000000E+00,1.816380E+03,0.000000E+00,2.116196E-01,0.000000E+00,3.457461E+02,0.000000E+00,4.028066E-02,0.000000E+00,3.378821E+02,0.000000E+00,3.936448E-02,0.000000E+00,2.903836E+02,0.000000E+00,3.383012E-02,0.000000E+00,4.815917E+03,0.000000E+00,5.610670E-01,5.819503E+02,4.357504E+03,1.659008E-02,5.076758E-01,0.000000E+00,4.670081E+02,0.000000E+00,5.440765E-02,7.786549E+02,6.442177E+03,2.219768E-02,7.505383E-01,1.127010E+03,3.722288E+03,3.212849E-02,4.336560E-01,0.000000E+00,2.593640E+03,0.000000E+00,3.021658E-01,0.000000E+00,1.564800E+03,0.000000E+00,1.823033E-01,5.448446E+01,2.943633E+02,1.553229E-03,3.429410E-02,6.684839E+01,3.393089E+02,1.905696E-03,3.953037E-02,0.000000E+00,4.022756E+02,0.000000E+00,4.686615E-02,4.551004E+01,2.774377E+02,1.297388E-03,3.232221E-02,1.814304E+02,2.234363E+03,5.172171E-03,2.603091E-01,3.188121E+02,4.429882E+03,9.088609E-03,5.160928E-01,6.168087E+00,3.325878E+02,1.758387E-04,3.874734E-02,0.000000E+00,4.361682E+03,0.000000E+00,5.081474E-01,0.000000E+00,1.066453E+03,0.000000E+00,1.242446E-01,8.319145E+01,5.973856E+02,2.371599E-03,6.959696E-02
15:59:00,4.261634E+02,1.403870E+03,1.214891E-02,1.635558E-01,1.411580E+03,6.921257E+03,4.024090E-02,8.063513E-01,3.395391E+02,1.360239E+03,9.679479E-03,1.584714E-01,4.344054E+02,1.268722E+03,1.238387E-02,1.478107E-01,7.751445E+02,9.920816E+03,2.209763E-02,1.155805E+00,8.797772E+02,6.420894E+03,2.508047E-02,7.480536E-01,1.608766E+01,4.587283E+02,4.586236E-04,5.344333E-02,0.000000E+00,1.170730E+03,0.000000E+00,1.363938E-01,3.382274E+02,1.369620E+03,9.642086E-03,1.595643E-01,0.000000E+00,2.155639E+03,0.000000E+00,2.511402E-01,0.000000E+00,2.264097E+03,0.000000E+00,2.637759E-01,0.000000E+00,4.668739E+03,0.000000E+00,5.439204E-01,0.000000E+00,1.816390E+03,0.000000E+00,2.116208E-01,0.000000E+00,3.457468E+02,0.000000E+00,4.028075E-02,0.000000E+00,3.378794E+02,0.000000E+00,3.936416E-02,0.000000E+00,2.904905E+02,0.000000E+00,3.384256E-02,0.000000E+00,4.816247E+03,0.000000E+00,5.611054E-01,5.819439E+02,4.350978E+03,1.658990E-02,5.069155E-01,0.000000E+00,4.669960E+02,0.000000E+00,5.440624E-02,7.786541E+02,6.442839E+03,2.219766E-02,7.506155E-01,1.127010E+03,3.713482E+03,3.212847E-02,4.326302E-01,0.000000E+00,2.594088E+03,0.000000E+00,3.022180E-01,0.000000E+00,1.564884E+03,0.000000E+00,1.823130E-01,5.448440E+01,2.944781E+02,1.553227E-03,3.430747E-02,6.684832E+01,3.393121E+02,1.905694E-03,3.953075E-02,0.000000E+00,4.023881E+02,0.000000E+00,4.687926E-02,4.550808E+01,2.775150E+02,1.297332E-03,3.233122E-02,1.814301E+02,2.235231E+03,5.172164E-03,2.604103E-01,3.188103E+02,4.430073E+03,9.088555E-03,5.161150E-01,6.158462E+00,3.325385E+02,1.755643E-04,3.874160E-02,0.000000E+00,4.361708E+03,0.000000E+00,5.081504E-01,0.000000E+00,1.066190E+03,0.000000E+00,1.242138E-01,8.319136E+01,5.971453E+02,2.371596E-03,6.956897E-02
16:00:00,4.261633E+02,1.404298E+03,1.214891E-02,1.636057E-01,1.411579E+03,6.934584E+03,4.024087E-02,8.079039E-01,3.395391E+02,1.363628E+03,9.679478E-03,1.588662E-01,4.344051E+02,1.270588E+03,1.238386E-02,1.480281E-01,7.751337E+02,9.906777E+03,2.209732E-02,1.154169E+00,8.797575E+02,6.421249E+03,2.507990E-02,7.480949E-01,1.607919E+01,4.588014E+02,4.583820E-04,5.345185E-02,0.000000E+00,1.170743E+03,0.000000E+00,1.363954E-01,3.382262E+02,1.367732E+03,9.642052E-03,1.593443E-01,0.000000E+00,2.155895E+03,0.000000E+00,2.511700E-01,0.000000E+00,2.264291E+03,0.000000E+00,2.637985E-01,0.000000E+00,4.669479E+03,0.000000E+00,5.440065E-01,0.000000E+00,1.816401E+03,0.000000E+00,2.116220E-01,0.000000E+00,3.457475E+02,0.000000E+00,4.028083E-02,0.000000E+00,3.378766E+02,0.000000E+00,3.936383E-02,0.000000E+00,2.905962E+02,0.000000E+00,3.385488E-02,0.000000E+00,4.816572E+03,0.000000E+00,5.611433E-01,5.819374E+02,4.344454E+03,1.658972E-02,5.061553E-01,0.000000E+00,4.669837E+02,0.000000E+00,5.440481E-02,7.786533E+02,6.443495E+03,2.219764E-02,7.506919E-01,1.127009E+03,3.704680E+03,3.212846E-02,4.316047E-01,0.000000E+00,2.594537E+03,0.000000E+00,3.022704E-01,0.000000E+00,1.564967E+03,0.000000E+00,1.823228E-01,5.448435E+01,2.945920E+02,1.553225E-03,3.432073E-02,6.684824E+01,3.393135E+02,1.905692E-03,3.953090E-02,0.000000E+00,4.025001E+02,0.000000E+00,4.689231E-02,4.550612E+01,2.775920E+02,1.297276E-03,3.234018E-02,1.814299E+02,2.236099E+03,5.172157E-03,2.605114E-01,3.188084E+02,4.430261E+03,9.088501E-03,5.161369E-01,6.148851E+00,3.324890E+02,1.752903E-04,3.873583E-02,0.000000E+00,4.361728E+03,0.000000E+00,5.081527E-01,0.000000E+00,1.065923E+03,0.000000E+00,1.241828E-01,8.319127E+01,5.969032E+02,2.371594E-03,6.954077E-02
16:01:00,4.261632E+02,1.404707E+03,1.214890E-02,1.636534E-01,1.411578E+03,6.947753E+03,4.024084E-02,8.094381E-01,3.395391E+02,1.366980E+03,9.679478E-03,1.592567E-01,4.344049E+02,1.272432E+03,1.238386E-02,1.482428E-01,7.751230E+02,9.892757E+03,2.209702E-02,1.152536E+00,8.797378E+02,6.421588E+03,2.507934E-02,7.481344E-01,1.607072E+01,4.588741E+02,4.581406E-04,5.346033E-02,0.000000E+00,1.170756E+03,0.000000E+00,1.363969E-01,3.382249E+02,1.365842E+03,9.642017E-03,1.591241E-01,0.000000E+00,2.156150E+03,0.000000E+00,2.511997E-01,0.000000E+00,2.264483E+03,0.000000E+00,2.638209E-01,0.000000E+00,4.670219E+03,0.000000E+00,5.440927E-01,0.000000E+00,1.816411E+03,0.000000E+00,2.116232E-01,0.000000E+00,3.457482E+02,0.000000E+00,4.028090E-02,0.000000E+00,3.378737E+02,0.000000E+00,3.936350E-02,0.000000E+00,2.907011E+02,0.000000E+00,3.386710E-02,0.000000E+00,4.816895E+03,0.000000E+00,5.611808E-01,5.819310E+02,4.337935E+03,1.658953E-02,5.053959E-01,0.000000E+00,4.669715E+02,0.000000E+00,5.440338E-02,7.786525E+02,6.444146E+03,2.219761E-02,7.507677E-01,1.127009E+03,3.695888E+03,3.212844E-02,4.305805E-01,0.000000E+00,2.594987E+03,0.000000E+00,3.023228E-01,0.000000E+00,1.565051E+03,0.000000E+00,1.823325E-01,5.448430E+01,2.947050E+02,1.553224E-03,3.433390E-02,6.684817E+01,3.393130E+02,1.905690E-03,3.953085E-02,0.000000E+00,4.026118E+02,0.000000E+00,4.690532E-02,4.550416E+01,2.776687E+02,1.297220E-03,3.234913E-02,1.814297E+02,2.236968E+03,5.172151E-03,2.606126E-01,3.188065E+02,4.430446E+03,9.088448E-03,5.161586E-01,6.139253E+00,3.324394E+02,1.750167E-04,3.873005E-02,0.000000E+00,4.361744E+03,0.000000E+00,5.081546E-01,0.000000E+00,1.065655E+03,0.000000E+00,1.241516E-01,8.319118E+01,5.966595E+02,2.371591E-03,6.951237E-02
16:02:00,4.261630E+02,1.405097E+03,1.214890E-02,1.636988E-01,1.411577E+03,6.960763E+03,4.024081E-02,8.109538E-01,3.395391E+02,1.370295E+03,9.679478E-03,1.596429E-01,4.344046E+02,1.274252E+03,1.238385E-02,1.484549E-01,7.751123E+02,9.878759E+03,2.209671E-02,1.150905E+00,8.797182E+02,6.421914E+03,2.507878E-02,7.481723E-01,1.606227E+01,4.589466E+02,4.578996E-04,5.346877E-02,0.000000E+00,1.170769E+03,0.000000E+00,1.363984E-01,3.382237E+02,1.363951E+03,9.641983E-03,1.589038E-01,0.000000E+00,2.156406E+03,0.000000E+00,2.512296E-01,0.000000E+00,2.264674E+03,0.000000E+00,2.638431E-01,0.000000E+00,4.670958E+03,0.000000E+00,5.441789E-01,0.000000E+00,1.816421E+03,0.000000E+00,2.116244E-01,0.000000E+00,3.457489E+02,0.000000E+00,4.028098E-02,0.000000E+00,3.378709E+02,0.000000E+00,3.936317E-02,0.000000E+00,2.908050E+02,0.000000E+00,3.387921E-02,0.000000E+00,4.817214E+03,0.000000E+00,5.612181E-01,5.819246E+02,4.331423E+03,1.658935E-02,5.046373E-01,0.000000E+00,4.669592E+02,0.000000E+00,5.440195E-02,7.786517E+02,6.444792E+03,2.219759E-02,7.508430E-01,1.127008E+03,3.687110E+03,3.212843E-02,4.295577E-01,0.000000E+00,2.595438E+03,0.000000E+00,3.023753E-01,0.000000E+00,1.565136E+03,0.000000E+00,1.823423E-01,5.448424E+01,2.948173E+02,1.553222E-03,3.434698E-02,6.684809E+01,3.393108E+02,1.905687E-03,3.953059E-02,0.000000E+00,4.027232E+02,0.000000E+00,4.691830E-02,4.550220E+01,2.777453E+02,1.297165E-03,3.235805E-02,1.814294E+02,2.237837E+03,5.172144E-03,2.607139E-01,3.188046E+02,4.430630E+03,9.088395E-03,5.161799E-01,6.129670E+00,3.323897E+02,1.747435E-04,3.872426E-02,0.000000E+00,4.361755E+03,0.000000E+00,5.081559E-01,0.000000E+00,1.065385E+03,0.000000E+00,1.241201E-01,8.319109E+01,5.964141E+02,2.371589E-03,6.948378E-02
16:03:00,4.261629E+02,1.405467E+03,1.214889E-02,1.637420E-01,1.411576E+03,6.973612E+03,4.024078E-02,8.124508E-01,3.395391E+02,1.373573E+03,9.679478E-03,1.600248E-01,4.344043E+02,1.276050E+03,1.238384E-02,1.486644E-01,7.751016E+02,9.864785E+03,2.209641E-02,1.149277E+00,8.796986E+02,6.422224E+03,2.507823E-02,7.482085E-01,1.605382E+01,4.590189E+02,4.576588E-04,5.347719E-02,0.000000E+00,1.170782E+03,0.000000E+00,1.363999E-01,3.382225E+02,1.362059E+03,9.641948E-03,1.586833E-01,0.000000E+00,2.156663E+03,0.000000E+00,2.512594E-01,0.000000E+00,2.264863E+03,0.000000E+00,2.638652E-01,0.000000E+00,4.671698E+03,0.000000E+00,5.442651E-01,0.000000E+00,1.816431E+03,0.000000E+00,2.116255E-01,0.000000E+00,3.457495E+02,0.000000E+00,4.028105E-02,0.000000E+00,3.378680E+02,0.000000E+00,3.936283E-02,0.000000E+00,2.909081E+02,0.000000E+00,3.389122E-02,0.000000E+00,4.817531E+03,0.000000E+00,5.612550E-01,5.819182E+02,4.324921E+03,1.658917E-02,5.038797E-01,0.000000E+00,4.669468E+02,0.000000E+00,5.440051E-02,7.786509E+02,6.445433E+03,2.219757E-02,7.509177E-01,1.127008E+03,3.678345E+03,3.212841E-02,4.285367E-01,0.000000E+00,2.595890E+03,0.000000E+00,3.024279E-01,0.000000E+00,1.565220E+03,0.000000E+00,1.823522E-01,5.448419E+01,2.949287E+02,1.553221E-03,3.435997E-02,6.684802E+01,3.393068E+02,1.905685E-03,3.953013E-02,0.000000E+00,4.028343E+02,0.000000E+00,4.693124E-02,4.550025E+01,2.778217E+02,1.297109E-03,3.236695E-02,1.814292E+02,2.238707E+03,5.172138E-03,2.608152E-01,3.188028E+02,4.430811E+03,9.088341E-03,5.162010E-01,6.120100E+00,3.323398E+02,1.744706E-04,3.871845E-02,0.000000E+00,4.361762E+03,0.000000E+00,5.081567E-01,0.000000E+00,1.065113E+03,0.000000E+00,1.240884E-01,8.319101E+01,5.961672E+02,2.371586E-03,6.945501E-02
16:04:00,4.261627E+02,1.405819E+03,1.214889E-02,1.637829E-01,1.411575E+03,6.986301E+03,4.024075E-02,8.139291E-01,3.395391E+02,1.376814E+03,9.679478E-03,1.604024E-01,4.344041E+02,1.277824E+03,1.238383E-02,1.488711E-01,7.750910E+02,9.850838E+03,2.209611E-02,1.147652E+00,8.796791E+02,6.422520E+03,2.507767E-02,7.482429E-01,1.604539E+01,4.590908E+02,4.574184E-04,5.348557E-02,0.000000E+00,1.170794E+03,0.000000E+00,1.364014E-01,3.382213E+02,1.360166E+03,9.641914E-03,1.584628E-01,0.000000E+00,2.156919E+03,0.000000E+00,2.512893E-01,0.000000E+00,2.265051E+03,0.000000E+00,2.638871E-01,0.000000E+00,4.672438E+03,0.000000E+00,5.443513E-01,0.000000E+00,1.816440E+03,0.000000E+00,2.116267E-01,0.000000E+00,3.457501E+02,0.000000E+00,4.028112E-02,0.000000E+00,3.378651E+02,0.000000E+00,3.936249E-02,0.000000E+00,2.910102E+02,0.000000E+00,3.390311E-02,0.000000E+00,4.817845E+03,0.000000E+00,5.612916E-01,5.819118E+02,4.318428E+03,1.658899E-02,5.031232E-01,0.000000E+00,4.669345E+02,0.000000E+00,5.439907E-02,7.786501E+02,6.446069E+03,2.219755E-02,7.509917E-01,1.127007E+03,3.669597E+03,3.212840E-02,4.275174E-01,0.000000E+00,2.596342E+03,0.000000E+00,3.024806E-01,0.000000E+00,1.565305E+03,0.000000E+00,1.823621E-01,5.448413E+01,2.950393E+02,1.553219E-03,3.437285E-02,6.684795E+01,3.393011E+02,1.905683E-03,3.952946E-02,0.000000E+00,4.029450E+02,0.000000E+00,4.694415E-02,4.549829E+01,2.778979E+02,1.297053E-03,3.237583E-02,1.814290E+02,2.239577E+03,5.172131E-03,2.609165E-01,3.188009E+02,4.430990E+03,9.088288E-03,5.162219E-01,6.110543E+00,3.322899E+02,1.741982E-04,3.871263E-02,0.000000E+00,4.361765E+03,0.000000E+00,5.081571E-01,0.000000E+00,1.064838E+03,0.000000E+00,1.240564E-01,8.319092E+01,5.959186E+02,2.371584E-03,6.942606E-02
16:05:00,4.261626E+02,1.406151E+03,1.214889E-02,1.638216E-01,1.411574E+03,6.998828E+03,4.024072E-02,8.153885E-01,3.395391E+02,1.380017E+03,9.679478E-03,1.607756E-01,4.344038E+02,1.279576E+03,1.238382E-02,1.490752E-01,7.750804E+02,9.836920E+03,2.209580E-02,1.146030E+00,8.796596E+02,6.422801E+03,2.507711E-02,7.482757E-01,1.603696E+01,4.591624E+02,4.571782E-04,5.349391E-02,0.000000E+00,1.170807E+03,0.000000E+00,1.364028E-01,3.382201E+02,1.358272E+03,9.641880E-03,1.582421E-01,0.000000E+00,2.157176E+03,0.000000E+00,2.513193E-01,0.000000E+00,2.265238E+03,0.000000E+00,2.639089E-01,0.000000E+00,4.673178E+03,0.000000E+00,5.444375E-01,0.000000E+00,1.816450E+03,0.000000E+00,2.116278E-01,0.000000E+00,3.457507E+02,0.000000E+00,4.028119E-02,0.000000E+00,3.378622E+02,0.000000E+00,3.936215E-02,0.000000E+00,2.911114E+02,0.000000E+00,3.391491E-02,0.000000E+00,4.818157E+03,0.000000E+00,5.613278E-01,5.819054E+02,4.311946E+03,1.658880E-02,5.023680E-01,0.000000E+00,4.669221E+02,0.000000E+00,5.439763E-02,7.786493E+02,6.446700E+03,2.219752E-02,7.510652E-01,1.127007E+03,3.660866E+03,3.212838E-02,4.265002E-01,0.000000E+00,2.596795E+03,0.000000E+00,3.025334E-01,0.000000E+00,1.565390E+03,0.000000E+00,1.823720E-01,5.448408E+01,2.951491E+02,1.553218E-03,3.438565E-02,6.684787E+01,3.392936E+02,1.905681E-03,3.952859E-02,0.000000E+00,4.030555E+02,0.000000E+00,4.695702E-02,4.549635E+01,2.779739E+02,1.296998E-03,3.238468E-02,1.814288E+02,2.240447E+03,5.172125E-03,2.610180E-01,3.187990E+02,4.431167E+03,9.088235E-03,5.162425E-01,6.101001E+00,3.322398E+02,1.739262E-04,3.870680E-02,0.000000E+00,4.361764E+03,0.000000E+00,5.081569E-01,0.000000E+00,1.064562E+03,0.000000E+00,1.240243E-01,8.319083E+01,5.956686E+02,2.371581E-03,6.939693E-02
16:06:00,4.261624E+02,1.406478E+03,1.214888E-02,1.638597E-01,1.411573E+03,7.011462E+03,4.024069E-02,8.168604E-01,3.395391E+02,1.383232E+03,9.679478E-03,1.611501E-01,4.344035E+02,1.281313E+03,1.238382E-02,1.492776E-01,7.750698E+02,9.822835E+03,2.209550E-02,1.144389E+00,8.796401E+02,6.423067E+03,2.507656E-02,7.483067E-01,1.602855E+01,4.592338E+02,4.569383E-04,5.350223E-02,0.000000E+00,1.170818E+03,0.000000E+00,1.364041E-01,3.382189E+02,1.356348E+03,9.641846E-03,1.580180E-01,0.000000E+00,2.157434E+03,0.000000E+00,2.513493E-01,0.000000E+00,2.265423E+03,0.000000E+00,2.639304E-01,0.000000E+00,4.673918E+03,0.000000E+00,5.445237E-01,0.000000E+00,1.816459E+03,0.000000E+00,2.116288E-01,0.000000E+00,3.457512E+02,0.000000E+00,4.028125E-02,0.000000E+00,3.378592E+02,0.000000E+00,3.936181E-02,0.000000E+00,2.912117E+02,0.000000E+00,3.392659E-02,0.000000E+00,4.818465E+03,0.000000E+00,5.613638E-01,5.818990E+02,4.305399E+03,1.658862E-02,5.016053E-01,0.000000E+00,4.669097E+02,0.000000E+00,5.439619E-02,7.786485E+02,6.447325E+03,2.219750E-02,7.511381E-01,1.127006E+03,3.652062E+03,3.212837E-02,4.254745E-01,0.000000E+00,2.597250E+03,0.000000E+00,3.025864E-01,0.000000E+00,1.565476E+03,0.000000E+00,1.823820E-01,5.448403E+01,2.952581E+02,1.553216E-03,3.439834E-02,6.684780E+01,3.392844E+02,1.905679E-03,3.952752E-02,0.000000E+00,4.031657E+02,0.000000E+00,4.696985E-02,4.549440E+01,2.780497E+02,1.296942E-03,3.239351E-02,1.814285E+02,2.241318E+03,5.172118E-03,2.611194E-01,3.187972E+02,4.431341E+03,9.088182E-03,5.162628E-01,6.091471E+00,3.321896E+02,1.736545E-04,3.870095E-02,0.000000E+00,4.361758E+03,0.000000E+00,5.081563E-01,0.000000E+00,1.064284E+03,0.000000E+00,1.239919E-01,8.319074E+01,5.954170E+02,2.371579E-03,6.936761E-02
16:07:00,4.261623E+02,1.406790E+03,1.214888E-02,1.638960E-01,1.411572E+03,7.023985E+03,4.024066E-02,8.183194E-01,3.395391E+02,1.386418E+03,9.679478E-03,1.615214E-01,4.344033E+02,1.283029E+03,1.238381E-02,1.494775E-01,7.750592E+02,9.808750E+03,2.209520E-02,1.142749E+00,8.796206E+02,6.423318E+03,2.507600E-02,7.483360E-01,1.602014E+01,4.593049E+02,4.566987E-04,5.351051E-02,0.000000E+00,1.170830E+03,0.000000E+00,1.364055E-01,3.382177E+02,1.354419E+03,9.641811E-03,1.577933E-01,0.000000E+00,2.157691E+03,0.000000E+00,2.513793E-01,0.000000E+00,2.265607E+03,0.000000E+00,2.639519E-01,0.000000E+00,4.674658E+03,0.000000E+00,5.446099E-01,0.000000E+00,1.816468E+03,0.000000E+00,2.116299E-01,0.000000E+00,3.457517E+02,0.000000E+00,4.028132E-02,0.000000E+00,3.378563E+02,0.000000E+00,3.936147E-02,0.000000E+00,2.913111E+02,0.000000E+00,3.393817E-02,0.000000E+00,4.818770E+03,0.000000E+00,5.613994E-01,5.818926E+02,4.298853E+03,1.658844E-02,5.008426E-01,0.000000E+00,4.668973E+02,0.000000E+00,5.439474E-02,7.786477E+02,6.447946E+03,2.219748E-02,7.512104E-01,1.127006E+03,3.643263E+03,3.212835E-02,4.244495E-01,0.000000E+00,2.597704E+03,0.000000E+00,3.026394E-01,0.000000E+00,1.565561E+03,0.000000E+00,1.823920E-01,5.448397E+01,2.953663E+02,1.553215E-03,3.441094E-02,6.684773E+01,3.392735E+02,1.905677E-03,3.952624E-02,0.000000E+00,4.032755E+02,0.000000E+00,4.698265E-02,4.549245E+01,2.781252E+02,1.296887E-03,3.240231E-02,1.814283E+02,2.242190E+03,5.172112E-03,2.612210E-01,3.187953E+02,4.431513E+03,9.088129E-03,5.162828E-01,6.081955E+00,3.321394E+02,1.733832E-04,3.869510E-02,0.000000E+00,4.361748E+03,0.000000E+00,5.081551E-01,0.000000E+00,1.064004E+03,0.000000E+00,1.239592E-01,8.319066E+01,5.951639E+02,2.371576E-03,6.933813E-02
16:08:00,4.261622E+02,1.407083E+03,1.214887E-02,1.639302E-01,1.411571E+03,7.036355E+03,4.024063E-02,8.197606E-01,3.395391E+02,1.389571E+03,9.679478E-03,1.618886E-01,4.344030E+02,1.284722E+03,1.238380E-02,1.496747E-01,7.750486E+02,9.794698E+03,2.209490E-02,1.141111E+00,8.796012E+02,6.423555E+03,2.507545E-02,7.483636E-01,1.601174E+01,4.593756E+02,4.564593E-04,5.351875E-02,0.000000E+00,1.170841E+03,0.000000E+00,1.364068E-01,3.382165E+02,1.352489E+03,9.641777E-03,1.575685E-01,0.000000E+00,2.157949E+03,0.000000E+00,2.514093E-01,0.000000E+00,2.265789E+03,0.000000E+00,2.639731E-01,0.000000E+00,4.675398E+03,0.000000E+00,5.446962E-01,0.000000E+00,1.816477E+03,0.000000E+00,2.116309E-01,0.000000E+00,3.457522E+02,0.000000E+00,4.028137E-02,0.000000E+00,3.378533E+02,0.000000E+00,3.936113E-02,0.000000E+00,2.914095E+02,0.000000E+00,3.394963E-02,0.000000E+00,4.819073E+03,0.000000E+00,5.614346E-01,5.818862E+02,4.292318E+03,1.658826E-02,5.000813E-01,0.000000E+00,4.668849E+02,0.000000E+00,5.439329E-02,7.786469E+02,6.448561E+03,2.219746E-02,7.512821E-01,1.127005E+03,3.634484E+03,3.212834E-02,4.234267E-01,0.000000E+00,2.598160E+03,0.000000E+00,3.026924E-01,0.000000E+00,1.565647E+03,0.000000E+00,1.824020E-01,5.448392E+01,2.954736E+02,1.553213E-03,3.442345E-02,6.684765E+01,3.392609E+02,1.905675E-03,3.952477E-02,0.000000E+00,4.033851E+02,0.000000E+00,4.699541E-02,4.549051E+01,2.782006E+02,1.296831E-03,3.241109E-02,1.814281E+02,2.243061E+03,5.172105E-03,2.613225E-01,3.187935E+02,4.431683E+03,9.088076E-03,5.163026E-01,6.072453E+00,3.320890E+02,1.731123E-04,3.868923E-02,0.000000E+00,4.361735E+03,0.000000E+00,5.081535E-01,0.000000E+00,1.063722E+03,0.000000E+00,1.239264E-01,8.319057E+01,5.949093E+02,2.371574E-03,6.930847E-02
16:09:00,4.261620E+02,1.407360E+03,1.214887E-02,1.639624E-01,1.411570E+03,7.048577E+03,4.024060E-02,8.211845E-01,3.395391E+02,1.392688E+03,9.679478E-03,1.622517E-01,4.344027E+02,1.286392E+03,1.238379E-02,1.498693E-01,7.750381E+02,9.780678E+03,2.209460E-02,1.139478E+00,8.795818E+02,6.423778E+03,2.507490E-02,7.483895E-01,1.600336E+01,4.594461E+02,4.562203E-04,5.352696E-02,0.000000E+00,1.170852E+03,0.000000E+00,1.364081E-01,3.382153E+02,1.350559E+03,9.641743E-03,1.573435E-01,0.000000E+00,2.158207E+03,0.000000E+00,2.514394E-01,0.000000E+00,2.265970E+03,0.000000E+00,2.639942E-01,0.000000E+00,4.676138E+03,0.000000E+00,5.447823E-01,0.000000E+00,1.816486E+03,0.000000E+00,2.116319E-01,0.000000E+00,3.457527E+02,0.000000E+00,4.028143E-02,0.000000E+00,3.378504E+02,0.000000E+00,3.936078E-02,0.000000E+00,2.915070E+02,0.000000E+00,3.396099E-02,0.000000E+00,4.819372E+03,0.000000E+00,5.614695E-01,5.818799E+02,4.285796E+03,1.658808E-02,4.993214E-01,0.000000E+00,4.668724E+02,0.000000E+00,5.439184E-02,7.786462E+02,6.449171E+03,2.219743E-02,7.513532E-01,1.127005E+03,3.625724E+03,3.212832E-02,4.224062E-01,0.000000E+00,2.598616E+03,0.000000E+00,3.027456E-01,0.000000E+00,1.565734E+03,0.000000E+00,1.824120E-01,5.448387E+01,2.955800E+02,1.553212E-03,3.443585E-02,6.684758E+01,3.392465E+02,1.905673E-03,3.952310E-02,0.000000E+00,4.034943E+02,0.000000E+00,4.700813E-02,4.548857E+01,2.782758E+02,1.296776E-03,3.241985E-02,1.814278E+02,2.243933E+03,5.172099E-03,2.614241E-01,3.187916E+02,4.431850E+03,9.088024E-03,5.163221E-01,6.062963E+00,3.320385E+02,1.728418E-04,3.868335E-02,0.000000E+00,4.361717E+03,0.000000E+00,5.081514E-01,0.000000E+00,1.063439E+03,0.000000E+00,1.238934E-01,8.319048E+01,5.946534E+02,2.371571E-03,6.927865E-02
16:10:00,4.261619E+02,1.407619E+03,1.214887E-02,1.639926E-01,1.411569E+03,7.060646E+03,4.024057E-02,8.225906E-01,3.395391E+02,1.395770E+03,9.679478E-03,1.626108E-01,4.344025E+02,1.288039E+03,1.238379E-02,1.500611E-01,7.750275E+02,9.766693E+03,2.209430E-02,1.137849E+00,8.795625E+02,6.423985E+03,2.507435E-02,7.484137E-01,1.599498E+01,4.595163E+02,4.559815E-04,5.353513E-02,0.000000E+00,1.170863E+03,0.000000E+00,1.364093E-01,3.382141E+02,1.348627E+03,9.641709E-03,1.571185E-01,0.000000E+00,2.158466E+03,0.000000E+00,2.514695E-01,0.000000E+00,2.266150E+03,0.000000E+00,2.640151E-01,0.000000E+00,4.676878E+03,0.000000E+00,5.448685E-01,0.000000E+00,1.816494E+03,0.000000E+00,2.116329E-01,0.000000E+00,3.457532E+02,0.000000E+00,4.028148E-02,0.000000E+00,3.378474E+02,0.000000E+00,3.936043E-02,0.000000E+00,2.916035E+02,0.000000E+00,3.397224E-02,0.000000E+00,4.819669E+03,0.000000E+00,5.615040E-01,5.818735E+02,4.279287E+03,1.658790E-02,4.985630E-01,0.000000E+00,4.668599E+02,0.000000E+00,5.439039E-02,7.786454E+02,6.449776E+03,2.219741E-02,7.514236E-01,1.127004E+03,3.616986E+03,3.212831E-02,4.213881E-01,0.000000E+00,2.599073E+03,0.000000E+00,3.027988E-01,0.000000E+00,1.565821E+03,0.000000E+00,1.824221E-01,5.448382E+01,2.956856E+02,1.553210E-03,3.444815E-02,6.684751E+01,3.392305E+02,1.905671E-03,3.952124E-02,0.000000E+00,4.036032E+02,0.000000E+00,4.702082E-02,4.548663E+01,2.783507E+02,1.296721E-03,3.242858E-02,1.814276E+02,2.244805E+03,5.172092E-03,2.615257E-01,3.187898E+02,4.432016E+03,9.087971E-03,5.163414E-01,6.053487E+00,3.319879E+02,1.725717E-04,3.867745E-02,0.000000E+00,4.361695E+03,0.000000E+00,5.081488E-01,0.000000E+00,1.063153E+03,0.000000E+00,1.238601E-01,8.319040E+01,5.943960E+02,2.371569E-03,6.924867E-02
16:11:00,4.261617E+02,1.407860E+03,1.214886E-02,1.640207E-01,1.411568E+03,7.072563E+03,4.024054E-02,8.239790E-01,3.395391E+02,1.398815E+03,9.679477E-03,1.629656E-01,4.344022E+02,1.289662E+03,1.238378E-02,1.502503E-01,7.750170E+02,9.752746E+03,2.209400E-02,1.136224E+00,8.795432E+02,6.424179E+03,2.507380E-02,7.484362E-01,1.598662E+01,4.595861E+02,4.557430E-04,5.354328E-02,0.000000E+00,1.170874E+03,0.000000E+00,1.364106E-01,3.382130E+02,1.346696E+03,9.641675E-03,1.568935E-01,0.000000E+00,2.158725E+03,0.000000E+00,2.514997E-01,0.000000E+00,2.266328E+03,0.000000E+00,2.640358E-01,0.000000E+00,4.677618E+03,0.000000E+00,5.449547E-01,0.000000E+00,1.816502E+03,0.000000E+00,2.116339E-01,0.000000E+00,3.457536E+02,0.000000E+00,4.028153E-02,0.000000E+00,3.378444E+02,0.000000E+00,3.936008E-02,0.000000E+00,2.916991E+02,0.000000E+00,3.398337E-02,0.000000E+00,4.819963E+03,0.000000E+00,5.615383E-01,5.818672E+02,4.272793E+03,1.658771E-02,4.978064E-01,0.000000E+00,4.668474E+02,0.000000E+00,5.438893E-02,7.786446E+02,6.450375E+03,2.219739E-02,7.514934E-01,1.127004E+03,3.608270E+03,3.212829E-02,4.203727E-01,0.000000E+00,2.599531E+03,0.000000E+00,3.028522E-01,0.000000E+00,1.565908E+03,0.000000E+00,1.824323E-01,5.448376E+01,2.957904E+02,1.553209E-03,3.446035E-02,6.684744E+01,3.392128E+02,1.905669E-03,3.951917E-02,0.000000E+00,4.037117E+02,0.000000E+00,4.703347E-02,4.548470E+01,2.784254E+02,1.296666E-03,3.243729E-02,1.814274E+02,2.245677E+03,5.172086E-03,2.616273E-01,3.187879E+02,4.432178E+03,9.087918E-03,5.163603E-01,6.044023E+00,3.319372E+02,1.723019E-04,3.867154E-02,0.000000E+00,4.361668E+03,0.000000E+00,5.081458E-01,0.000000E+00,1.062866E+03,0.000000E+00,1.238266E-01,8.319031E+01,5.941372E+02,2.371566E-03,6.921852E-02
16:12:00,4.261616E+02,1.408085E+03,1.214886E-02,1.640469E-01,1.411567E+03,7.084324E+03,4.024051E-02,8.253492E-01,3.395391E+02,1.401824E+03,9.679477E-03,1.633162E-01,4.344019E+02,1.291262E+03,1.238377E-02,1.504367E-01,7.750066E+02,9.738839E+03,2.209370E-02,1.134604E+00,8.795239E+02,6.424358E+03,2.507325E-02,7.484571E-01,1.597826E+01,4.596557E+02,4.555048E-04,5.355138E-02,0.000000E+00,1.170884E+03,0.000000E+00,1.364118E-01,3.382118E+02,1.344765E+03,9.641642E-03,1.566685E-01,0.000000E+00,2.158984E+03,0.000000E+00,2.515298E-01,0.000000E+00,2.266504E+03,0.000000E+00,2.640563E-01,0.000000E+00,4.678357E+03,0.000000E+00,5.450408E-01,0.000000E+00,1.816510E+03,0.000000E+00,2.116348E-01,0.000000E+00,3.457540E+02,0.000000E+00,4.028158E-02,0.000000E+00,3.378414E+02,0.000000E+00,3.935973E-02,0.000000E+00,2.917937E+02,0.000000E+00,3.399440E-02,0.000000E+00,4.820253E+03,0.000000E+00,5.615721E-01,5.818608E+02,4.266314E+03,1.658753E-02,4.970516E-01,0.000000E+00,4.668349E+02,0.000000E+00,5.438747E-02,7.786438E+02,6.450969E+03,2.219737E-02,7.515627E-01,1.127003E+03,3.599578E+03,3.212828E-02,4.193601E-01,0.000000E+00,2.599990E+03,0.000000E+00,3.029056E-01,0.000000E+00,1.565995E+03,0.000000E+00,1.824425E-01,5.448371E+01,2.958943E+02,1.553207E-03,3.447246E-02,6.684736E+01,3.391934E+02,1.905667E-03,3.951691E-02,0.000000E+00,4.038199E+02,0.000000E+00,4.704608E-02,4.548276E+01,2.784999E+02,1.296610E-03,3.244597E-02,1.814272E+02,2.246550E+03,5.172079E-03,2.617289E-01,3.187861E+02,4.432339E+03,9.087866E-03,5.163790E-01,6.034573E+00,3.318864E+02,1.720325E-04,3.866563E-02,0.000000E+00,4.361638E+03,0.000000E+00,5.081423E-01,0.000000E+00,1.062577E+03,0.000000E+00,1.237930E-01,8.319022E+01,5.938771E+02,2.371564E-03,6.918821E-02
