Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
16:13:00,4.261615E+02,1.408293E+03,1.214885E-02,1.640711E-01,1.411565E+03,7.095929E+03,4.024048E-02,8.267011E-01,3.395391E+02,1.404797E+03,9.679477E-03,1.636625E-01,4.344017E+02,1.292839E+03,1.238376E-02,1.506204E-01,7.749961E+02,9.724975E+03,2.209340E-02,1.132988E+00,8.795047E+02,6.424523E+03,2.507270E-02,7.484762E-01,1.596992E+01,4.597250E+02,4.552669E-04,5.355945E-02,0.000000E+00,1.170894E+03,0.000000E+00,1.364129E-01,3.382106E+02,1.342834E+03,9.641608E-03,1.564436E-01,0.000000E+00,2.159243E+03,0.000000E+00,2.515600E-01,0.000000E+00,2.266679E+03,0.000000E+00,2.640767E-01,0.000000E+00,4.679096E+03,0.000000E+00,5.451270E-01,0.000000E+00,1.816518E+03,0.000000E+00,2.116357E-01,0.000000E+00,3.457544E+02,0.000000E+00,4.028163E-02,0.000000E+00,3.378383E+02,0.000000E+00,3.935938E-02,0.000000E+00,2.918874E+02,0.000000E+00,3.400531E-02,0.000000E+00,4.820541E+03,0.000000E+00,5.616057E-01,5.818545E+02,4.259852E+03,1.658735E-02,4.962988E-01,0.000000E+00,4.668223E+02,0.000000E+00,5.438601E-02,7.786431E+02,6.451558E+03,2.219735E-02,7.516312E-01,1.127003E+03,3.590912E+03,3.212826E-02,4.183505E-01,0.000000E+00,2.600449E+03,0.000000E+00,3.029591E-01,0.000000E+00,1.566082E+03,0.000000E+00,1.824527E-01,5.448366E+01,2.959973E+02,1.553206E-03,3.448445E-02,6.684729E+01,3.391723E+02,1.905665E-03,3.951445E-02,0.000000E+00,4.039278E+02,0.000000E+00,4.705865E-02,4.548083E+01,2.785742E+02,1.296555E-03,3.245462E-02,1.814269E+02,2.247422E+03,5.172073E-03,2.618306E-01,3.187842E+02,4.432497E+03,9.087813E-03,5.163974E-01,6.025135E+00,3.318355E+02,1.717634E-04,3.865969E-02,0.000000E+00,4.361604E+03,0.000000E+00,5.081383E-01,0.000000E+00,1.062286E+03,0.000000E+00,1.237591E-01,8.319014E+01,5.936155E+02,2.371562E-03,6.915774E-02
16:14:00,4.261613E+02,1.408484E+03,1.214885E-02,1.640934E-01,1.411564E+03,7.107373E+03,4.024046E-02,8.280345E-01,3.395391E+02,1.407733E+03,9.679477E-03,1.640045E-01,4.344014E+02,1.294393E+03,1.238376E-02,1.508014E-01,7.749857E+02,9.711158E+03,2.209310E-02,1.131379E+00,8.794855E+02,6.424673E+03,2.507215E-02,7.484938E-01,1.596158E+01,4.597939E+02,4.550292E-04,5.356749E-02,0.000000E+00,1.170903E+03,0.000000E+00,1.364140E-01,3.382094E+02,1.340904E+03,9.641574E-03,1.562188E-01,0.000000E+00,2.159502E+03,0.000000E+00,2.515903E-01,0.000000E+00,2.266852E+03,0.000000E+00,2.640969E-01,0.000000E+00,4.679836E+03,0.000000E+00,5.452131E-01,0.000000E+00,1.816526E+03,0.000000E+00,2.116366E-01,0.000000E+00,3.457548E+02,0.000000E+00,4.028167E-02,0.000000E+00,3.378353E+02,0.000000E+00,3.935902E-02,0.000000E+00,2.919801E+02,0.000000E+00,3.401611E-02,0.000000E+00,4.820826E+03,0.000000E+00,5.616388E-01,5.818481E+02,4.253410E+03,1.658717E-02,4.955482E-01,0.000000E+00,4.668098E+02,0.000000E+00,5.438454E-02,7.786423E+02,6.452141E+03,2.219732E-02,7.516992E-01,1.127002E+03,3.582275E+03,3.212825E-02,4.173442E-01,0.000000E+00,2.600908E+03,0.000000E+00,3.030126E-01,0.000000E+00,1.566170E+03,0.000000E+00,1.824629E-01,5.448361E+01,2.960994E+02,1.553204E-03,3.449635E-02,6.684722E+01,3.391495E+02,1.905663E-03,3.951180E-02,0.000000E+00,4.040354E+02,0.000000E+00,4.707118E-02,4.547890E+01,2.786483E+02,1.296500E-03,3.246325E-02,1.814267E+02,2.248295E+03,5.172066E-03,2.619323E-01,3.187824E+02,4.432653E+03,9.087761E-03,5.164156E-01,6.015711E+00,3.317844E+02,1.714947E-04,3.865375E-02,0.000000E+00,4.361565E+03,0.000000E+00,5.081338E-01,0.000000E+00,1.061994E+03,0.000000E+00,1.237250E-01,8.319005E+01,5.933527E+02,2.371559E-03,6.912712E-02
16:15:00,4.261612E+02,1.408659E+03,1.214885E-02,1.641138E-01,1.411563E+03,7.118658E+03,4.024043E-02,8.293492E-01,3.395391E+02,1.410631E+03,9.679477E-03,1.643422E-01,4.344011E+02,1.295922E+03,1.238375E-02,1.509796E-01,7.749753E+02,9.697391E+03,2.209281E-02,1.129775E+00,8.794663E+02,6.424809E+03,2.507160E-02,7.485096E-01,1.595325E+01,4.598626E+02,4.547919E-04,5.357548E-02,0.000000E+00,1.170913E+03,0.000000E+00,1.364151E-01,3.382082E+02,1.338976E+03,9.641540E-03,1.559941E-01,0.000000E+00,2.159762E+03,0.000000E+00,2.516205E-01,0.000000E+00,2.267024E+03,0.000000E+00,2.641170E-01,0.000000E+00,4.680574E+03,0.000000E+00,5.452992E-01,0.000000E+00,1.816533E+03,0.000000E+00,2.116375E-01,0.000000E+00,3.457551E+02,0.000000E+00,4.028171E-02,0.000000E+00,3.378322E+02,0.000000E+00,3.935867E-02,0.000000E+00,2.920719E+02,0.000000E+00,3.402680E-02,0.000000E+00,4.821108E+03,0.000000E+00,5.616717E-01,5.818418E+02,4.246987E+03,1.658699E-02,4.947999E-01,0.000000E+00,4.667972E+02,0.000000E+00,5.438308E-02,7.786415E+02,6.452719E+03,2.219730E-02,7.517666E-01,1.127002E+03,3.573668E+03,3.212824E-02,4.163414E-01,0.000000E+00,2.601369E+03,0.000000E+00,3.030663E-01,0.000000E+00,1.566259E+03,0.000000E+00,1.824732E-01,5.448355E+01,2.962006E+02,1.553203E-03,3.450815E-02,6.684715E+01,3.391251E+02,1.905661E-03,3.950895E-02,0.000000E+00,4.041426E+02,0.000000E+00,4.708367E-02,4.547698E+01,2.787222E+02,1.296446E-03,3.247186E-02,1.814265E+02,2.249168E+03,5.172060E-03,2.620339E-01,3.187806E+02,4.432806E+03,9.087709E-03,5.164334E-01,6.006299E+00,3.317333E+02,1.712264E-04,3.864779E-02,0.000000E+00,4.361523E+03,0.000000E+00,5.081289E-01,0.000000E+00,1.061700E+03,0.000000E+00,1.236908E-01,8.318997E+01,5.930885E+02,2.371557E-03,6.909634E-02
16:16:00,4.261611E+02,1.408817E+03,1.214884E-02,1.641322E-01,1.411562E+03,7.129781E+03,4.024040E-02,8.306451E-01,3.395391E+02,1.413492E+03,9.679477E-03,1.646755E-01,4.344009E+02,1.297428E+03,1.238374E-02,1.511550E-01,7.749649E+02,9.683677E+03,2.209251E-02,1.128177E+00,8.794472E+02,6.424931E+03,2.507106E-02,7.485239E-01,1.594494E+01,4.599310E+02,4.545548E-04,5.358345E-02,0.000000E+00,1.170922E+03,0.000000E+00,1.364162E-01,3.382070E+02,1.337049E+03,9.641507E-03,1.557696E-01,0.000000E+00,2.160022E+03,0.000000E+00,2.516508E-01,0.000000E+00,2.267195E+03,0.000000E+00,2.641368E-01,0.000000E+00,4.681313E+03,0.000000E+00,5.453852E-01,0.000000E+00,1.816541E+03,0.000000E+00,2.116383E-01,0.000000E+00,3.457554E+02,0.000000E+00,4.028174E-02,0.000000E+00,3.378292E+02,0.000000E+00,3.935831E-02,0.000000E+00,2.921626E+02,0.000000E+00,3.403737E-02,0.000000E+00,4.821387E+03,0.000000E+00,5.617041E-01,5.818355E+02,4.240586E+03,1.658681E-02,4.940541E-01,0.000000E+00,4.667846E+02,0.000000E+00,5.438161E-02,7.786408E+02,6.453292E+03,2.219728E-02,7.518333E-01,1.127001E+03,3.565092E+03,3.212822E-02,4.153424E-01,0.000000E+00,2.601830E+03,0.000000E+00,3.031200E-01,0.000000E+00,1.566347E+03,0.000000E+00,1.824835E-01,5.448350E+01,2.963009E+02,1.553201E-03,3.451984E-02,6.684708E+01,3.390990E+02,1.905658E-03,3.950591E-02,0.000000E+00,4.042495E+02,0.000000E+00,4.709612E-02,4.547505E+01,2.787958E+02,1.296391E-03,3.248043E-02,1.814263E+02,2.250040E+03,5.172054E-03,2.621356E-01,3.187787E+02,4.432957E+03,9.087657E-03,5.164510E-01,5.996899E+00,3.316821E+02,1.709585E-04,3.864183E-02,0.000000E+00,4.361477E+03,0.000000E+00,5.081234E-01,0.000000E+00,1.061404E+03,0.000000E+00,1.236563E-01,8.318988E+01,5.928230E+02,2.371554E-03,6.906540E-02
16:17:00,4.261609E+02,1.408959E+03,1.214884E-02,1.641488E-01,1.411561E+03,7.140743E+03,4.024037E-02,8.319221E-01,3.395391E+02,1.416315E+03,9.679477E-03,1.650044E-01,4.344006E+02,1.298910E+03,1.238373E-02,1.513277E-01,7.749545E+02,9.670018E+03,2.209222E-02,1.126586E+00,8.794280E+02,6.425039E+03,2.507051E-02,7.485365E-01,1.593663E+01,4.599990E+02,4.543179E-04,5.359137E-02,0.000000E+00,1.170930E+03,0.000000E+00,1.364172E-01,3.382059E+02,1.335124E+03,9.641473E-03,1.555454E-01,0.000000E+00,2.160282E+03,0.000000E+00,2.516811E-01,0.000000E+00,2.267364E+03,0.000000E+00,2.641565E-01,0.000000E+00,4.682051E+03,0.000000E+00,5.454712E-01,0.000000E+00,1.816548E+03,0.000000E+00,2.116391E-01,0.000000E+00,3.457557E+02,0.000000E+00,4.028178E-02,0.000000E+00,3.378261E+02,0.000000E+00,3.935795E-02,0.000000E+00,2.922524E+02,0.000000E+00,3.404783E-02,0.000000E+00,4.821662E+03,0.000000E+00,5.617363E-01,5.818292E+02,4.234207E+03,1.658663E-02,4.933110E-01,0.000000E+00,4.667720E+02,0.000000E+00,5.438014E-02,7.786400E+02,6.453859E+03,2.219726E-02,7.518993E-01,1.127001E+03,3.556550E+03,3.212821E-02,4.143472E-01,0.000000E+00,2.602291E+03,0.000000E+00,3.031737E-01,0.000000E+00,1.566436E+03,0.000000E+00,1.824938E-01,5.448345E+01,2.964004E+02,1.553200E-03,3.453142E-02,6.684701E+01,3.390712E+02,1.905656E-03,3.950268E-02,0.000000E+00,4.043560E+02,0.000000E+00,4.710853E-02,4.547313E+01,2.788692E+02,1.296336E-03,3.248898E-02,1.814260E+02,2.250913E+03,5.172047E-03,2.622373E-01,3.187769E+02,4.433105E+03,9.087604E-03,5.164683E-01,5.987512E+00,3.316308E+02,1.706909E-04,3.863584E-02,0.000000E+00,4.361426E+03,0.000000E+00,5.081176E-01,0.000000E+00,1.061107E+03,0.000000E+00,1.236217E-01,8.318980E+01,5.925562E+02,2.371552E-03,6.903432E-02
16:18:00,4.261608E+02,1.409085E+03,1.214883E-02,1.641635E-01,1.411560E+03,7.151541E+03,4.024034E-02,8.331801E-01,3.395391E+02,1.419100E+03,9.679477E-03,1.653289E-01,4.344004E+02,1.300368E+03,1.238373E-02,1.514975E-01,7.749441E+02,9.656416E+03,2.209192E-02,1.125001E+00,8.794090E+02,6.425133E+03,2.506997E-02,7.485474E-01,1.592833E+01,4.600667E+02,4.540814E-04,5.359926E-02,0.000000E+00,1.170939E+03,0.000000E+00,1.364182E-01,3.382047E+02,1.333201E+03,9.641440E-03,1.553213E-01,0.000000E+00,2.160543E+03,0.000000E+00,2.517115E-01,0.000000E+00,2.267531E+03,0.000000E+00,2.641760E-01,0.000000E+00,4.682789E+03,0.000000E+00,5.455572E-01,0.000000E+00,1.816555E+03,0.000000E+00,2.116399E-01,0.000000E+00,3.457560E+02,0.000000E+00,4.028181E-02,0.000000E+00,3.378230E+02,0.000000E+00,3.935759E-02,0.000000E+00,2.923412E+02,0.000000E+00,3.405818E-02,0.000000E+00,4.821935E+03,0.000000E+00,5.617680E-01,5.818229E+02,4.227852E+03,1.658645E-02,4.925706E-01,0.000000E+00,4.667593E+02,0.000000E+00,5.437866E-02,7.786392E+02,6.454421E+03,2.219724E-02,7.519648E-01,1.127000E+03,3.548042E+03,3.212819E-02,4.133560E-01,0.000000E+00,2.602754E+03,0.000000E+00,3.032276E-01,0.000000E+00,1.566525E+03,0.000000E+00,1.825042E-01,5.448340E+01,2.964989E+02,1.553198E-03,3.454290E-02,6.684694E+01,3.390418E+02,1.905654E-03,3.949925E-02,0.000000E+00,4.044622E+02,0.000000E+00,4.712090E-02,4.547121E+01,2.789423E+02,1.296281E-03,3.249751E-02,1.814258E+02,2.251786E+03,5.172041E-03,2.623389E-01,3.187751E+02,4.433251E+03,9.087552E-03,5.164853E-01,5.978138E+00,3.315793E+02,1.704236E-04,3.862985E-02,0.000000E+00,4.361372E+03,0.000000E+00,5.081112E-01,0.000000E+00,1.060808E+03,0.000000E+00,1.235869E-01,8.318971E+01,5.922882E+02,2.371549E-03,6.900310E-02
16:19:00,4.261606E+02,1.409196E+03,1.214883E-02,1.641763E-01,1.411559E+03,7.162176E+03,4.024031E-02,8.344191E-01,3.395391E+02,1.421847E+03,9.679477E-03,1.656489E-01,4.344001E+02,1.301802E+03,1.238372E-02,1.516646E-01,7.749338E+02,9.642875E+03,2.209163E-02,1.123424E+00,8.793899E+02,6.425213E+03,2.506943E-02,7.485567E-01,1.592004E+01,4.601341E+02,4.538451E-04,5.360712E-02,0.000000E+00,1.170947E+03,0.000000E+00,1.364191E-01,3.382035E+02,1.331281E+03,9.641406E-03,1.550976E-01,0.000000E+00,2.160804E+03,0.000000E+00,2.517419E-01,0.000000E+00,2.267697E+03,0.000000E+00,2.641953E-01,0.000000E+00,4.683527E+03,0.000000E+00,5.456432E-01,0.000000E+00,1.816561E+03,0.000000E+00,2.116407E-01,0.000000E+00,3.457562E+02,0.000000E+00,4.028184E-02,0.000000E+00,3.378199E+02,0.000000E+00,3.935722E-02,0.000000E+00,2.924290E+02,0.000000E+00,3.406840E-02,0.000000E+00,4.822205E+03,0.000000E+00,5.617995E-01,5.818166E+02,4.221522E+03,1.658627E-02,4.918331E-01,0.000000E+00,4.667466E+02,0.000000E+00,5.437719E-02,7.786385E+02,6.454977E+03,2.219722E-02,7.520296E-01,1.127000E+03,3.539571E+03,3.212818E-02,4.123691E-01,0.000000E+00,2.603216E+03,0.000000E+00,3.032815E-01,0.000000E+00,1.566614E+03,0.000000E+00,1.825146E-01,5.448335E+01,2.965965E+02,1.553197E-03,3.455427E-02,6.684686E+01,3.390108E+02,1.905652E-03,3.949563E-02,0.000000E+00,4.045681E+02,0.000000E+00,4.713323E-02,4.546929E+01,2.790153E+02,1.296226E-03,3.250600E-02,1.814256E+02,2.252658E+03,5.172034E-03,2.624406E-01,3.187733E+02,4.433395E+03,9.087500E-03,5.165021E-01,5.968777E+00,3.315278E+02,1.701568E-04,3.862385E-02,0.000000E+00,4.361314E+03,0.000000E+00,5.081044E-01,0.000000E+00,1.060507E+03,0.000000E+00,1.235519E-01,8.318963E+01,5.920189E+02,2.371547E-03,6.897173E-02
16:20:00,4.261605E+02,1.409290E+03,1.214883E-02,1.641873E-01,1.411558E+03,7.172645E+03,4.024028E-02,8.356388E-01,3.395391E+02,1.424555E+03,9.679477E-03,1.659644E-01,4.343998E+02,1.303212E+03,1.238371E-02,1.518289E-01,7.749235E+02,9.629397E+03,2.209133E-02,1.121853E+00,8.793709E+02,6.425279E+03,2.506888E-02,7.485644E-01,1.591176E+01,4.602012E+02,4.536091E-04,5.361494E-02,0.000000E+00,1.170955E+03,0.000000E+00,1.364201E-01,3.382023E+02,1.329363E+03,9.641373E-03,1.548742E-01,0.000000E+00,2.161065E+03,0.000000E+00,2.517723E-01,0.000000E+00,2.267861E+03,0.000000E+00,2.642145E-01,0.000000E+00,4.684264E+03,0.000000E+00,5.457291E-01,0.000000E+00,1.816568E+03,0.000000E+00,2.116415E-01,0.000000E+00,3.457564E+02,0.000000E+00,4.028186E-02,0.000000E+00,3.378167E+02,0.000000E+00,3.935686E-02,0.000000E+00,2.925158E+02,0.000000E+00,3.407852E-02,0.000000E+00,4.822471E+03,0.000000E+00,5.618305E-01,5.818103E+02,4.215218E+03,1.658609E-02,4.910987E-01,0.000000E+00,4.667340E+02,0.000000E+00,5.437571E-02,7.786377E+02,6.455528E+03,2.219719E-02,7.520937E-01,1.126999E+03,3.531138E+03,3.212817E-02,4.113866E-01,0.000000E+00,2.603679E+03,0.000000E+00,3.033355E-01,0.000000E+00,1.566704E+03,0.000000E+00,1.825251E-01,5.448329E+01,2.966932E+02,1.553195E-03,3.456554E-02,6.684679E+01,3.389781E+02,1.905650E-03,3.949183E-02,0.000000E+00,4.046736E+02,0.000000E+00,4.714552E-02,4.546738E+01,2.790880E+02,1.296172E-03,3.251447E-02,1.814254E+02,2.253531E+03,5.172028E-03,2.625422E-01,3.187715E+02,4.433536E+03,9.087449E-03,5.165185E-01,5.959427E+00,3.314761E+02,1.698902E-04,3.861783E-02,0.000000E+00,4.361251E+03,0.000000E+00,5.080972E-01,0.000000E+00,1.060206E+03,0.000000E+00,1.235167E-01,8.318954E+01,5.917485E+02,2.371545E-03,6.894022E-02
16:21:00,4.261604E+02,1.409370E+03,1.214882E-02,1.641966E-01,1.411557E+03,7.182948E+03,4.024025E-02,8.368391E-01,3.395390E+02,1.427225E+03,9.679477E-03,1.662754E-01,4.343996E+02,1.304598E+03,1.238370E-02,1.519903E-01,7.749132E+02,9.615987E+03,2.209104E-02,1.120291E+00,8.793520E+02,6.425331E+03,2.506834E-02,7.485704E-01,1.590350E+01,4.602680E+02,4.533734E-04,5.362272E-02,0.000000E+00,1.170963E+03,0.000000E+00,1.364210E-01,3.382012E+02,1.327449E+03,9.641339E-03,1.546512E-01,0.000000E+00,2.161326E+03,0.000000E+00,2.518027E-01,0.000000E+00,2.268024E+03,0.000000E+00,2.642334E-01,0.000000E+00,4.685001E+03,0.000000E+00,5.458149E-01,0.000000E+00,1.816574E+03,0.000000E+00,2.116422E-01,0.000000E+00,3.457566E+02,0.000000E+00,4.028188E-02,0.000000E+00,3.378136E+02,0.000000E+00,3.935649E-02,0.000000E+00,2.926016E+02,0.000000E+00,3.408851E-02,0.000000E+00,4.822735E+03,0.000000E+00,5.618612E-01,5.818040E+02,4.208943E+03,1.658591E-02,4.903675E-01,0.000000E+00,4.667213E+02,0.000000E+00,5.437423E-02,7.786370E+02,6.456073E+03,2.219717E-02,7.521572E-01,1.126999E+03,3.522746E+03,3.212815E-02,4.104089E-01,0.000000E+00,2.604143E+03,0.000000E+00,3.033895E-01,0.000000E+00,1.566794E+03,0.000000E+00,1.825356E-01,5.448324E+01,2.967890E+02,1.553194E-03,3.457670E-02,6.684672E+01,3.389438E+02,1.905648E-03,3.948784E-02,0.000000E+00,4.047787E+02,0.000000E+00,4.715777E-02,4.546547E+01,2.791604E+02,1.296117E-03,3.252292E-02,1.814251E+02,2.254403E+03,5.172022E-03,2.626439E-01,3.187696E+02,4.433675E+03,9.087397E-03,5.165347E-01,5.950091E+00,3.314243E+02,1.696241E-04,3.861180E-02,0.000000E+00,4.361185E+03,0.000000E+00,5.080895E-01,0.000000E+00,1.059902E+03,0.000000E+00,1.234813E-01,8.318946E+01,5.914769E+02,2.371542E-03,6.890858E-02
16:22:00,4.261602E+02,1.409434E+03,1.214882E-02,1.642040E-01,1.411556E+03,7.193083E+03,4.024022E-02,8.380200E-01,3.395390E+02,1.429855E+03,9.679477E-03,1.665818E-01,4.343993E+02,1.305959E+03,1.238370E-02,1.521488E-01,7.749029E+02,9.602647E+03,2.209075E-02,1.118737E+00,8.793330E+02,6.425368E+03,2.506780E-02,7.485748E-01,1.589524E+01,4.603345E+02,4.531380E-04,5.363046E-02,0.000000E+00,1.170970E+03,0.000000E+00,1.364218E-01,3.382000E+02,1.325538E+03,9.641306E-03,1.544286E-01,0.000000E+00,2.161587E+03,0.000000E+00,2.518331E-01,0.000000E+00,2.268185E+03,0.000000E+00,2.642522E-01,0.000000E+00,4.685738E+03,0.000000E+00,5.459007E-01,0.000000E+00,1.816580E+03,0.000000E+00,2.116429E-01,0.000000E+00,3.457568E+02,0.000000E+00,4.028190E-02,0.000000E+00,3.378104E+02,0.000000E+00,3.935612E-02,0.000000E+00,2.926864E+02,0.000000E+00,3.409839E-02,0.000000E+00,4.822995E+03,0.000000E+00,5.618916E-01,5.817977E+02,4.202697E+03,1.658573E-02,4.896398E-01,0.000000E+00,4.667085E+02,0.000000E+00,5.437275E-02,7.786362E+02,6.456612E+03,2.219715E-02,7.522201E-01,1.126998E+03,3.514396E+03,3.212814E-02,4.094361E-01,0.000000E+00,2.604608E+03,0.000000E+00,3.034436E-01,0.000000E+00,1.566884E+03,0.000000E+00,1.825461E-01,5.448319E+01,2.968839E+02,1.553193E-03,3.458775E-02,6.684665E+01,3.389080E+02,1.905646E-03,3.948366E-02,0.000000E+00,4.048835E+02,0.000000E+00,4.716998E-02,4.546355E+01,2.792327E+02,1.296063E-03,3.253133E-02,1.814249E+02,2.255275E+03,5.172015E-03,2.627454E-01,3.187678E+02,4.433811E+03,9.087345E-03,5.165506E-01,5.940766E+00,3.313725E+02,1.693582E-04,3.860575E-02,0.000000E+00,4.361116E+03,0.000000E+00,5.080814E-01,0.000000E+00,1.059597E+03,0.000000E+00,1.234458E-01,8.318938E+01,5.912041E+02,2.371540E-03,6.887681E-02
16:23:00,4.261601E+02,1.409482E+03,1.214881E-02,1.642097E-01,1.411555E+03,7.203051E+03,4.024019E-02,8.391812E-01,3.395390E+02,1.432446E+03,9.679477E-03,1.668837E-01,4.343991E+02,1.307295E+03,1.238369E-02,1.523046E-01,7.748927E+02,9.589379E+03,2.209045E-02,1.117191E+00,8.793141E+02,6.425392E+03,2.506727E-02,7.485775E-01,1.588699E+01,4.604007E+02,4.529028E-04,5.363817E-02,0.000000E+00,1.170977E+03,0.000000E+00,1.364227E-01,3.381988E+02,1.323632E+03,9.641273E-03,1.542065E-01,0.000000E+00,2.161848E+03,0.000000E+00,2.518636E-01,0.000000E+00,2.268345E+03,0.000000E+00,2.642708E-01,0.000000E+00,4.686474E+03,0.000000E+00,5.459865E-01,0.000000E+00,1.816586E+03,0.000000E+00,2.116436E-01,0.000000E+00,3.457569E+02,0.000000E+00,4.028192E-02,0.000000E+00,3.378072E+02,0.000000E+00,3.935575E-02,0.000000E+00,2.927702E+02,0.000000E+00,3.410815E-02,0.000000E+00,4.823253E+03,0.000000E+00,5.619216E-01,5.817914E+02,4.196481E+03,1.658556E-02,4.889156E-01,0.000000E+00,4.666958E+02,0.000000E+00,5.437126E-02,7.786355E+02,6.457146E+03,2.219713E-02,7.522823E-01,1.126998E+03,3.506090E+03,3.212813E-02,4.084684E-01,0.000000E+00,2.605072E+03,0.000000E+00,3.034977E-01,0.000000E+00,1.566975E+03,0.000000E+00,1.825567E-01,5.448314E+01,2.969778E+02,1.553191E-03,3.459869E-02,6.684658E+01,3.388705E+02,1.905644E-03,3.947930E-02,0.000000E+00,4.049879E+02,0.000000E+00,4.718214E-02,4.546165E+01,2.793046E+02,1.296008E-03,3.253972E-02,1.814247E+02,2.256147E+03,5.172009E-03,2.628470E-01,3.187660E+02,4.433945E+03,9.087293E-03,5.165661E-01,5.931454E+00,3.313205E+02,1.690928E-04,3.859970E-02,0.000000E+00,4.361042E+03,0.000000E+00,5.080728E-01,0.000000E+00,1.059291E+03,0.000000E+00,1.234102E-01,8.318929E+01,5.909303E+02,2.371538E-03,6.884490E-02
16:24:00,4.261600E+02,1.409516E+03,1.214881E-02,1.642137E-01,1.411554E+03,7.212850E+03,4.024017E-02,8.403229E-01,3.395390E+02,1.434998E+03,9.679477E-03,1.671810E-01,4.343988E+02,1.308607E+03,1.238368E-02,1.524574E-01,7.748825E+02,9.576186E+03,2.209016E-02,1.115654E+00,8.792953E+02,6.425402E+03,2.506673E-02,7.485787E-01,1.587875E+01,4.604665E+02,4.526679E-04,5.364584E-02,0.000000E+00,1.170984E+03,0.000000E+00,1.364235E-01,3.381977E+02,1.321729E+03,9.641240E-03,1.539848E-01,0.000000E+00,2.162110E+03,0.000000E+00,2.518941E-01,0.000000E+00,2.268503E+03,0.000000E+00,2.642892E-01,0.000000E+00,4.687209E+03,0.000000E+00,5.460722E-01,0.000000E+00,1.816592E+03,0.000000E+00,2.116443E-01,0.000000E+00,3.457571E+02,0.000000E+00,4.028194E-02,0.000000E+00,3.378041E+02,0.000000E+00,3.935538E-02,0.000000E+00,2.928530E+02,0.000000E+00,3.411780E-02,0.000000E+00,4.823507E+03,0.000000E+00,5.619512E-01,5.817851E+02,4.190297E+03,1.658538E-02,4.881951E-01,0.000000E+00,4.666830E+02,0.000000E+00,5.436978E-02,7.786347E+02,6.457674E+03,2.219711E-02,7.523438E-01,1.126997E+03,3.497829E+03,3.212811E-02,4.075060E-01,0.000000E+00,2.605537E+03,0.000000E+00,3.035519E-01,0.000000E+00,1.567066E+03,0.000000E+00,1.825672E-01,5.448309E+01,2.970707E+02,1.553190E-03,3.460952E-02,6.684651E+01,3.388315E+02,1.905642E-03,3.947475E-02,0.000000E+00,4.050919E+02,0.000000E+00,4.719426E-02,4.545974E+01,2.793764E+02,1.295954E-03,3.254808E-02,1.814245E+02,2.257018E+03,5.172003E-03,2.629485E-01,3.187642E+02,4.434076E+03,9.087242E-03,5.165814E-01,5.922154E+00,3.312684E+02,1.688276E-04,3.859363E-02,0.000000E+00,4.360965E+03,0.000000E+00,5.080638E-01,0.000000E+00,1.058984E+03,0.000000E+00,1.233744E-01,8.318921E+01,5.906554E+02,2.371535E-03,6.881288E-02
16:25:00,4.261598E+02,1.409536E+03,1.214881E-02,1.642159E-01,1.411553E+03,7.222480E+03,4.024014E-02,8.414447E-01,3.395390E+02,1.437510E+03,9.679477E-03,1.674737E-01,4.343985E+02,1.309894E+03,1.238367E-02,1.526074E-01,7.748723E+02,9.563070E+03,2.208987E-02,1.114126E+00,8.792764E+02,6.425397E+03,2.506619E-02,7.485782E-01,1.587052E+01,4.605320E+02,4.524333E-04,5.365347E-02,0.000000E+00,1.170991E+03,0.000000E+00,1.364242E-01,3.381965E+02,1.319831E+03,9.641207E-03,1.537637E-01,0.000000E+00,2.162372E+03,0.000000E+00,2.519246E-01,0.000000E+00,2.268660E+03,0.000000E+00,2.643075E-01,0.000000E+00,4.687944E+03,0.000000E+00,5.461578E-01,0.000000E+00,1.816597E+03,0.000000E+00,2.116450E-01,0.000000E+00,3.457571E+02,0.000000E+00,4.028195E-02,0.000000E+00,3.378009E+02,0.000000E+00,3.935501E-02,0.000000E+00,2.929347E+02,0.000000E+00,3.412732E-02,0.000000E+00,4.823758E+03,0.000000E+00,5.619805E-01,5.817789E+02,4.184145E+03,1.658520E-02,4.874784E-01,0.000000E+00,4.666703E+02,0.000000E+00,5.436829E-02,7.786340E+02,6.458197E+03,2.219709E-02,7.524047E-01,1.126997E+03,3.489614E+03,3.212810E-02,4.065490E-01,0.000000E+00,2.606003E+03,0.000000E+00,3.036062E-01,0.000000E+00,1.567157E+03,0.000000E+00,1.825779E-01,5.448304E+01,2.971627E+02,1.553188E-03,3.462024E-02,6.684644E+01,3.387909E+02,1.905640E-03,3.947002E-02,0.000000E+00,4.051956E+02,0.000000E+00,4.720634E-02,4.545784E+01,2.794479E+02,1.295900E-03,3.255641E-02,1.814242E+02,2.257889E+03,5.171996E-03,2.630500E-01,3.187624E+02,4.434205E+03,9.087190E-03,5.165964E-01,5.912866E+00,3.312162E+02,1.685629E-04,3.858755E-02,0.000000E+00,4.360884E+03,0.000000E+00,5.080544E-01,0.000000E+00,1.058675E+03,0.000000E+00,1.233384E-01,8.318913E+01,5.903795E+02,2.371533E-03,6.878073E-02
16:26:00,4.261597E+02,1.409540E+03,1.214880E-02,1.642164E-01,1.411552E+03,7.231938E+03,4.024011E-02,8.425467E-01,3.395390E+02,1.439983E+03,9.679477E-03,1.677617E-01,4.343983E+02,1.311156E+03,1.238367E-02,1.527544E-01,7.748621E+02,9.550036E+03,2.208958E-02,1.112608E+00,8.792576E+02,6.425379E+03,2.506565E-02,7.485760E-01,1.586230E+01,4.605972E+02,4.521989E-04,5.366106E-02,0.000000E+00,1.170997E+03,0.000000E+00,1.364250E-01,3.381953E+02,1.317938E+03,9.641174E-03,1.535431E-01,0.000000E+00,2.162634E+03,0.000000E+00,2.519551E-01,0.000000E+00,2.268814E+03,0.000000E+00,2.643255E-01,0.000000E+00,4.688679E+03,0.000000E+00,5.462434E-01,0.000000E+00,1.816603E+03,0.000000E+00,2.116456E-01,0.000000E+00,3.457572E+02,0.000000E+00,4.028196E-02,0.000000E+00,3.377976E+02,0.000000E+00,3.935464E-02,0.000000E+00,2.930154E+02,0.000000E+00,3.413673E-02,0.000000E+00,4.824006E+03,0.000000E+00,5.620094E-01,5.817726E+02,4.178028E+03,1.658502E-02,4.867658E-01,0.000000E+00,4.666575E+02,0.000000E+00,5.436680E-02,7.786332E+02,6.458714E+03,2.219707E-02,7.524649E-01,1.126996E+03,3.481449E+03,3.212809E-02,4.055977E-01,0.000000E+00,2.606469E+03,0.000000E+00,3.036605E-01,0.000000E+00,1.567249E+03,0.000000E+00,1.825885E-01,5.448299E+01,2.972538E+02,1.553187E-03,3.463084E-02,6.684638E+01,3.387488E+02,1.905638E-03,3.946512E-02,0.000000E+00,4.052989E+02,0.000000E+00,4.721838E-02,4.545593E+01,2.795191E+02,1.295846E-03,3.256471E-02,1.814240E+02,2.258760E+03,5.171990E-03,2.631515E-01,3.187606E+02,4.434331E+03,9.087139E-03,5.166111E-01,5.903590E+00,3.311639E+02,1.682984E-04,3.858146E-02,0.000000E+00,4.360799E+03,0.000000E+00,5.080445E-01,0.000000E+00,1.058365E+03,0.000000E+00,1.233023E-01,8.318905E+01,5.901025E+02,2.371530E-03,6.874847E-02
16:27:00,4.261596E+02,1.409530E+03,1.214880E-02,1.642153E-01,1.411551E+03,7.241225E+03,4.024008E-02,8.436286E-01,3.395390E+02,1.442415E+03,9.679476E-03,1.680450E-01,4.343980E+02,1.312394E+03,1.238366E-02,1.528985E-01,7.748519E+02,9.537087E+03,2.208929E-02,1.111099E+00,8.792388E+02,6.425346E+03,2.506512E-02,7.485722E-01,1.585409E+01,4.606620E+02,4.519648E-04,5.366862E-02,0.000000E+00,1.171003E+03,0.000000E+00,1.364257E-01,3.381942E+02,1.316050E+03,9.641141E-03,1.533232E-01,0.000000E+00,2.162896E+03,0.000000E+00,2.519856E-01,0.000000E+00,2.268968E+03,0.000000E+00,2.643434E-01,0.000000E+00,4.689413E+03,0.000000E+00,5.463289E-01,0.000000E+00,1.816608E+03,0.000000E+00,2.116462E-01,0.000000E+00,3.457573E+02,0.000000E+00,4.028196E-02,0.000000E+00,3.377944E+02,0.000000E+00,3.935426E-02,0.000000E+00,2.930951E+02,0.000000E+00,3.414601E-02,0.000000E+00,4.824251E+03,0.000000E+00,5.620379E-01,5.817664E+02,4.171948E+03,1.658484E-02,4.860574E-01,0.000000E+00,4.666446E+02,0.000000E+00,5.436530E-02,7.786325E+02,6.459225E+03,2.219704E-02,7.525244E-01,1.126996E+03,3.473335E+03,3.212807E-02,4.046525E-01,0.000000E+00,2.606936E+03,0.000000E+00,3.037148E-01,0.000000E+00,1.567340E+03,0.000000E+00,1.825992E-01,5.448294E+01,2.973439E+02,1.553185E-03,3.464134E-02,6.684631E+01,3.387051E+02,1.905637E-03,3.946003E-02,0.000000E+00,4.054018E+02,0.000000E+00,4.723037E-02,4.545404E+01,2.795901E+02,1.295792E-03,3.257298E-02,1.814238E+02,2.259631E+03,5.171984E-03,2.632529E-01,3.187588E+02,4.434455E+03,9.087088E-03,5.166255E-01,5.894327E+00,3.311115E+02,1.680344E-04,3.857535E-02,0.000000E+00,4.360711E+03,0.000000E+00,5.080343E-01,0.000000E+00,1.058054E+03,0.000000E+00,1.232660E-01,8.318896E+01,5.898246E+02,2.371528E-03,6.871609E-02
16:28:00,4.261594E+02,1.409506E+03,1.214880E-02,1.642125E-01,1.411550E+03,7.250339E+03,4.024005E-02,8.446904E-01,3.395390E+02,1.444806E+03,9.679476E-03,1.683237E-01,4.343978E+02,1.313606E+03,1.238365E-02,1.530397E-01,7.748418E+02,9.524225E+03,2.208900E-02,1.109601E+00,8.792201E+02,6.425300E+03,2.506459E-02,7.485668E-01,1.584588E+01,4.607266E+02,4.517310E-04,5.367614E-02,0.000000E+00,1.171009E+03,0.000000E+00,1.364264E-01,3.381930E+02,1.314168E+03,9.641108E-03,1.531039E-01,0.000000E+00,2.163158E+03,0.000000E+00,2.520162E-01,0.000000E+00,2.269120E+03,0.000000E+00,2.643611E-01,0.000000E+00,4.690146E+03,0.000000E+00,5.464143E-01,0.000000E+00,1.816613E+03,0.000000E+00,2.116468E-01,0.000000E+00,3.457573E+02,0.000000E+00,4.028196E-02,0.000000E+00,3.377912E+02,0.000000E+00,3.935388E-02,0.000000E+00,2.931738E+02,0.000000E+00,3.415517E-02,0.000000E+00,4.824493E+03,0.000000E+00,5.620660E-01,5.817601E+02,4.165905E+03,1.658466E-02,4.853534E-01,0.000000E+00,4.666318E+02,0.000000E+00,5.436381E-02,7.786318E+02,6.459730E+03,2.219702E-02,7.525833E-01,1.126995E+03,3.465275E+03,3.212806E-02,4.037134E-01,0.000000E+00,2.607402E+03,0.000000E+00,3.037692E-01,0.000000E+00,1.567432E+03,0.000000E+00,1.826099E-01,5.448289E+01,2.974330E+02,1.553184E-03,3.465173E-02,6.684624E+01,3.386600E+02,1.905635E-03,3.945477E-02,0.000000E+00,4.055044E+02,0.000000E+00,4.724231E-02,4.545214E+01,2.796609E+02,1.295737E-03,3.258122E-02,1.814236E+02,2.260501E+03,5.171977E-03,2.633542E-01,3.187570E+02,4.434576E+03,9.087036E-03,5.166396E-01,5.885075E+00,3.310590E+02,1.677706E-04,3.856923E-02,0.000000E+00,4.360620E+03,0.000000E+00,5.080236E-01,0.000000E+00,1.057742E+03,0.000000E+00,1.232297E-01,8.318888E+01,5.895458E+02,2.371526E-03,6.868360E-02
16:29:00,4.261593E+02,1.409468E+03,1.214879E-02,1.642080E-01,1.411549E+03,7.259279E+03,4.024002E-02,8.457320E-01,3.395390E+02,1.447158E+03,9.679476E-03,1.685976E-01,4.343975E+02,1.314792E+03,1.238365E-02,1.531780E-01,7.748317E+02,9.511454E+03,2.208871E-02,1.108113E+00,8.792014E+02,6.425239E+03,2.506405E-02,7.485597E-01,1.583769E+01,4.607908E+02,4.514975E-04,5.368362E-02,0.000000E+00,1.171015E+03,0.000000E+00,1.364270E-01,3.381919E+02,1.312291E+03,9.641075E-03,1.528853E-01,0.000000E+00,2.163421E+03,0.000000E+00,2.520468E-01,0.000000E+00,2.269270E+03,0.000000E+00,2.643786E-01,0.000000E+00,4.690879E+03,0.000000E+00,5.464997E-01,0.000000E+00,1.816618E+03,0.000000E+00,2.116473E-01,0.000000E+00,3.457573E+02,0.000000E+00,4.028196E-02,0.000000E+00,3.377879E+02,0.000000E+00,3.935350E-02,0.000000E+00,2.932514E+02,0.000000E+00,3.416421E-02,0.000000E+00,4.824731E+03,0.000000E+00,5.620938E-01,5.817539E+02,4.159902E+03,1.658449E-02,4.846540E-01,0.000000E+00,4.666189E+02,0.000000E+00,5.436231E-02,7.786310E+02,6.460229E+03,2.219700E-02,7.526415E-01,1.126995E+03,3.457269E+03,3.212805E-02,4.027807E-01,0.000000E+00,2.607870E+03,0.000000E+00,3.038236E-01,0.000000E+00,1.567525E+03,0.000000E+00,1.826207E-01,5.448284E+01,2.975212E+02,1.553182E-03,3.466200E-02,6.684617E+01,3.386133E+02,1.905633E-03,3.944933E-02,0.000000E+00,4.056065E+02,0.000000E+00,4.725422E-02,4.545024E+01,2.797314E+02,1.295683E-03,3.258943E-02,1.814234E+02,2.261370E+03,5.171971E-03,2.634555E-01,3.187552E+02,4.434694E+03,9.086985E-03,5.166535E-01,5.875836E+00,3.310064E+02,1.675072E-04,3.856310E-02,0.000000E+00,4.360524E+03,0.000000E+00,5.080125E-01,0.000000E+00,1.057429E+03,0.000000E+00,1.231932E-01,8.318880E+01,5.892660E+02,2.371523E-03,6.865101E-02
16:30:00,4.261592E+02,1.409416E+03,1.214879E-02,1.642020E-01,1.411548E+03,7.268045E+03,4.023999E-02,8.467533E-01,3.395390E+02,1.449468E+03,9.679476E-03,1.688668E-01,4.343973E+02,1.315953E+03,1.238364E-02,1.533133E-01,7.748215E+02,9.498777E+03,2.208843E-02,1.106636E+00,8.791827E+02,6.425165E+03,2.506352E-02,7.485511E-01,1.582951E+01,4.608546E+02,4.512642E-04,5.369106E-02,0.000000E+00,1.171020E+03,0.000000E+00,1.364276E-01,3.381907E+02,1.310422E+03,9.641042E-03,1.526675E-01,0.000000E+00,2.163683E+03,0.000000E+00,2.520773E-01,0.000000E+00,2.269418E+03,0.000000E+00,2.643959E-01,0.000000E+00,4.691611E+03,0.000000E+00,5.465850E-01,0.000000E+00,1.816623E+03,0.000000E+00,2.116479E-01,0.000000E+00,3.457573E+02,0.000000E+00,4.028196E-02,0.000000E+00,3.377846E+02,0.000000E+00,3.935312E-02,0.000000E+00,2.933280E+02,0.000000E+00,3.417313E-02,0.000000E+00,4.824967E+03,0.000000E+00,5.621213E-01,5.817476E+02,4.153940E+03,1.658431E-02,4.839594E-01,0.000000E+00,4.666061E+02,0.000000E+00,5.436081E-02,7.786303E+02,6.460723E+03,2.219698E-02,7.526990E-01,1.126994E+03,3.449320E+03,3.212803E-02,4.018546E-01,0.000000E+00,2.608337E+03,0.000000E+00,3.038781E-01,0.000000E+00,1.567617E+03,0.000000E+00,1.826315E-01,5.448279E+01,2.976084E+02,1.553181E-03,3.467215E-02,6.684610E+01,3.385651E+02,1.905631E-03,3.944372E-02,0.000000E+00,4.057083E+02,0.000000E+00,4.726607E-02,4.544835E+01,2.798016E+02,1.295629E-03,3.259762E-02,1.814231E+02,2.262239E+03,5.171965E-03,2.635568E-01,3.187534E+02,4.434810E+03,9.086934E-03,5.166670E-01,5.866608E+00,3.309536E+02,1.672441E-04,3.855696E-02,0.000000E+00,4.360426E+03,0.000000E+00,5.080010E-01,0.000000E+00,1.057115E+03,0.000000E+00,1.231566E-01,8.318872E+01,5.889854E+02,2.371521E-03,6.861832E-02
16:31:00,4.261590E+02,1.409350E+03,1.214878E-02,1.641943E-01,1.411547E+03,7.276633E+03,4.023997E-02,8.477537E-01,3.395390E+02,1.451737E+03,9.679476E-03,1.691311E-01,4.343970E+02,1.317089E+03,1.238363E-02,1.534456E-01,7.748115E+02,9.486197E+03,2.208814E-02,1.105170E+00,8.791641E+02,6.425076E+03,2.506299E-02,7.485407E-01,1.582133E+01,4.609182E+02,4.510312E-04,5.369846E-02,0.000000E+00,1.171025E+03,0.000000E+00,1.364282E-01,3.381896E+02,1.308558E+03,9.641009E-03,1.524504E-01,0.000000E+00,2.163946E+03,0.000000E+00,2.521079E-01,0.000000E+00,2.269565E+03,0.000000E+00,2.644130E-01,0.000000E+00,4.692342E+03,0.000000E+00,5.466702E-01,0.000000E+00,1.816627E+03,0.000000E+00,2.116484E-01,0.000000E+00,3.457572E+02,0.000000E+00,4.028196E-02,0.000000E+00,3.377814E+02,0.000000E+00,3.935274E-02,0.000000E+00,2.934035E+02,0.000000E+00,3.418193E-02,0.000000E+00,4.825199E+03,0.000000E+00,5.621483E-01,5.817414E+02,4.148020E+03,1.658413E-02,4.832696E-01,0.000000E+00,4.665932E+02,0.000000E+00,5.435931E-02,7.786296E+02,6.461211E+03,2.219696E-02,7.527558E-01,1.126994E+03,3.441430E+03,3.212802E-02,4.009354E-01,0.000000E+00,2.608805E+03,0.000000E+00,3.039326E-01,0.000000E+00,1.567710E+03,0.000000E+00,1.826423E-01,5.448274E+01,2.976946E+02,1.553180E-03,3.468219E-02,6.684603E+01,3.385155E+02,1.905629E-03,3.943793E-02,0.000000E+00,4.058097E+02,0.000000E+00,4.727789E-02,4.544646E+01,2.798716E+02,1.295576E-03,3.260577E-02,1.814229E+02,2.263107E+03,5.171959E-03,2.636579E-01,3.187516E+02,4.434924E+03,9.086883E-03,5.166802E-01,5.857392E+00,3.309008E+02,1.669814E-04,3.855080E-02,0.000000E+00,4.360324E+03,0.000000E+00,5.079892E-01,0.000000E+00,1.056799E+03,0.000000E+00,1.231199E-01,8.318864E+01,5.887040E+02,2.371519E-03,6.858553E-02
16:32:00,4.261589E+02,1.409271E+03,1.214878E-02,1.641851E-01,1.411546E+03,7.285048E+03,4.023994E-02,8.487341E-01,3.395390E+02,1.453964E+03,9.679476E-03,1.693906E-01,4.343967E+02,1.318199E+03,1.238362E-02,1.535749E-01,7.748014E+02,9.473722E+03,2.208785E-02,1.103717E+00,8.791455E+02,6.424973E+03,2.506246E-02,7.485288E-01,1.581317E+01,4.609814E+02,4.507984E-04,5.370583E-02,0.000000E+00,1.171030E+03,0.000000E+00,1.364288E-01,3.381884E+02,1.306702E+03,9.640976E-03,1.522342E-01,0.000000E+00,2.164209E+03,0.000000E+00,2.521386E-01,0.000000E+00,2.269711E+03,0.000000E+00,2.644299E-01,0.000000E+00,4.693073E+03,0.000000E+00,5.467553E-01,0.000000E+00,1.816631E+03,0.000000E+00,2.116489E-01,0.000000E+00,3.457572E+02,0.000000E+00,4.028195E-02,0.000000E+00,3.377781E+02,0.000000E+00,3.935236E-02,0.000000E+00,2.934779E+02,0.000000E+00,3.419060E-02,0.000000E+00,4.825428E+03,0.000000E+00,5.621750E-01,5.817352E+02,4.142141E+03,1.658395E-02,4.825847E-01,0.000000E+00,4.665803E+02,0.000000E+00,5.435781E-02,7.786288E+02,6.461693E+03,2.219694E-02,7.528120E-01,1.126993E+03,3.433602E+03,3.212801E-02,4.000234E-01,0.000000E+00,2.609273E+03,0.000000E+00,3.039871E-01,0.000000E+00,1.567804E+03,0.000000E+00,1.826532E-01,5.448269E+01,2.977798E+02,1.553178E-03,3.469212E-02,6.684596E+01,3.384644E+02,1.905627E-03,3.943198E-02,0.000000E+00,4.059107E+02,0.000000E+00,4.728966E-02,4.544457E+01,2.799413E+02,1.295522E-03,3.261389E-02,1.814227E+02,2.263975E+03,5.171952E-03,2.637590E-01,3.187498E+02,4.435034E+03,9.086832E-03,5.166931E-01,5.848188E+00,3.308478E+02,1.667190E-04,3.854463E-02,0.000000E+00,4.360219E+03,0.000000E+00,5.079769E-01,0.000000E+00,1.056483E+03,0.000000E+00,1.230830E-01,8.318855E+01,5.884217E+02,2.371517E-03,6.855265E-02
16:33:00,4.261588E+02,1.409178E+03,1.214878E-02,1.641743E-01,1.411545E+03,7.293281E+03,4.023991E-02,8.496933E-01,3.395390E+02,1.456151E+03,9.679476E-03,1.696454E-01,4.343965E+02,1.319283E+03,1.238362E-02,1.537012E-01,7.747914E+02,9.461348E+03,2.208756E-02,1.102275E+00,8.791269E+02,6.424857E+03,2.506193E-02,7.485152E-01,1.580501E+01,4.610443E+02,4.505659E-04,5.371315E-02,0.000000E+00,1.171034E+03,0.000000E+00,1.364293E-01,3.381873E+02,1.304853E+03,9.640944E-03,1.520187E-01,0.000000E+00,2.164472E+03,0.000000E+00,2.521692E-01,0.000000E+00,2.269854E+03,0.000000E+00,2.644467E-01,0.000000E+00,4.693803E+03,0.000000E+00,5.468403E-01,0.000000E+00,1.816635E+03,0.000000E+00,2.116494E-01,0.000000E+00,3.457571E+02,0.000000E+00,4.028194E-02,0.000000E+00,3.377748E+02,0.000000E+00,3.935197E-02,0.000000E+00,2.935513E+02,0.000000E+00,3.419915E-02,0.000000E+00,4.825654E+03,0.000000E+00,5.622013E-01,5.817290E+02,4.136306E+03,1.658378E-02,4.819048E-01,0.000000E+00,4.665674E+02,0.000000E+00,5.435630E-02,7.786281E+02,6.462169E+03,2.219692E-02,7.528674E-01,1.126993E+03,3.425836E+03,3.212799E-02,3.991186E-01,0.000000E+00,2.609742E+03,0.000000E+00,3.040417E-01,0.000000E+00,1.567897E+03,0.000000E+00,1.826641E-01,5.448264E+01,2.978640E+02,1.553177E-03,3.470193E-02,6.684589E+01,3.384118E+02,1.905625E-03,3.942586E-02,0.000000E+00,4.060113E+02,0.000000E+00,4.730138E-02,4.544269E+01,2.800108E+02,1.295468E-03,3.262199E-02,1.814225E+02,2.264842E+03,5.171946E-03,2.638600E-01,3.187480E+02,4.435143E+03,9.086781E-03,5.167057E-01,5.838995E+00,3.307947E+02,1.664570E-04,3.853844E-02,0.000000E+00,4.360110E+03,0.000000E+00,5.079643E-01,0.000000E+00,1.056166E+03,0.000000E+00,1.230461E-01,8.318847E+01,5.881387E+02,2.371514E-03,6.851967E-02
16:34:00,4.261586E+02,1.409073E+03,1.214877E-02,1.641620E-01,1.411544E+03,7.301337E+03,4.023988E-02,8.506318E-01,3.395390E+02,1.458295E+03,9.679476E-03,1.698951E-01,4.343962E+02,1.320342E+03,1.238361E-02,1.538245E-01,7.747813E+02,9.449078E+03,2.208728E-02,1.100846E+00,8.791083E+02,6.424726E+03,2.506140E-02,7.484999E-01,1.579687E+01,4.611068E+02,4.503337E-04,5.372044E-02,0.000000E+00,1.171038E+03,0.000000E+00,1.364298E-01,3.381861E+02,1.303012E+03,9.640911E-03,1.518042E-01,0.000000E+00,2.164735E+03,0.000000E+00,2.521998E-01,0.000000E+00,2.269996E+03,0.000000E+00,2.644632E-01,0.000000E+00,4.694532E+03,0.000000E+00,5.469253E-01,0.000000E+00,1.816639E+03,0.000000E+00,2.116498E-01,0.000000E+00,3.457569E+02,0.000000E+00,4.028192E-02,0.000000E+00,3.377714E+02,0.000000E+00,3.935158E-02,0.000000E+00,2.936236E+02,0.000000E+00,3.420758E-02,0.000000E+00,4.825876E+03,0.000000E+00,5.622272E-01,5.817228E+02,4.130515E+03,1.658360E-02,4.812302E-01,0.000000E+00,4.665544E+02,0.000000E+00,5.435479E-02,7.786274E+02,6.462639E+03,2.219690E-02,7.529222E-01,1.126993E+03,3.418133E+03,3.212798E-02,3.982212E-01,0.000000E+00,2.610210E+03,0.000000E+00,3.040963E-01,0.000000E+00,1.567991E+03,0.000000E+00,1.826750E-01,5.448259E+01,2.979472E+02,1.553175E-03,3.471163E-02,6.684583E+01,3.383579E+02,1.905623E-03,3.941957E-02,0.000000E+00,4.061115E+02,0.000000E+00,4.731305E-02,4.544080E+01,2.800800E+02,1.295414E-03,3.263005E-02,1.814223E+02,2.265709E+03,5.171940E-03,2.639610E-01,3.187463E+02,4.435248E+03,9.086730E-03,5.167180E-01,5.829814E+00,3.307415E+02,1.661952E-04,3.853225E-02,0.000000E+00,4.359999E+03,0.000000E+00,5.079513E-01,0.000000E+00,1.055849E+03,0.000000E+00,1.230091E-01,8.318839E+01,5.878549E+02,2.371512E-03,6.848662E-02
16:35:00,4.261585E+02,1.408954E+03,1.214877E-02,1.641482E-01,1.411543E+03,7.309213E+03,4.023985E-02,8.515494E-01,3.395390E+02,1.460397E+03,9.679476E-03,1.701400E-01,4.343960E+02,1.321374E+03,1.238360E-02,1.539448E-01,7.747713E+02,9.436913E+03,2.208699E-02,1.099428E+00,8.790898E+02,6.424581E+03,2.506087E-02,7.484830E-01,1.578873E+01,4.611690E+02,4.501018E-04,5.372768E-02,0.000000E+00,1.171042E+03,0.000000E+00,1.364302E-01,3.381850E+02,1.301178E+03,9.640878E-03,1.515905E-01,0.000000E+00,2.164998E+03,0.000000E+00,2.522305E-01,0.000000E+00,2.270137E+03,0.000000E+00,2.644796E-01,0.000000E+00,4.695260E+03,0.000000E+00,5.470101E-01,0.000000E+00,1.816643E+03,0.000000E+00,2.116502E-01,0.000000E+00,3.457568E+02,0.000000E+00,4.028191E-02,0.000000E+00,3.377681E+02,0.000000E+00,3.935119E-02,0.000000E+00,2.936949E+02,0.000000E+00,3.421588E-02,0.000000E+00,4.826095E+03,0.000000E+00,5.622527E-01,5.817166E+02,4.124768E+03,1.658342E-02,4.805607E-01,0.000000E+00,4.665415E+02,0.000000E+00,5.435328E-02,7.786267E+02,6.463103E+03,2.219688E-02,7.529763E-01,1.126992E+03,3.410493E+03,3.212797E-02,3.973312E-01,0.000000E+00,2.610679E+03,0.000000E+00,3.041509E-01,0.000000E+00,1.568085E+03,0.000000E+00,1.826860E-01,5.448254E+01,2.980294E+02,1.553174E-03,3.472120E-02,6.684576E+01,3.383025E+02,1.905621E-03,3.941312E-02,0.000000E+00,4.062114E+02,0.000000E+00,4.732468E-02,4.543892E+01,2.801489E+02,1.295361E-03,3.263808E-02,1.814220E+02,2.266574E+03,5.171934E-03,2.640618E-01,3.187445E+02,4.435351E+03,9.086680E-03,5.167300E-01,5.820645E+00,3.306882E+02,1.659339E-04,3.852604E-02,0.000000E+00,4.359884E+03,0.000000E+00,5.079379E-01,0.000000E+00,1.055530E+03,0.000000E+00,1.229720E-01,8.318831E+01,5.875705E+02,2.371510E-03,6.845348E-02
16:36:00,4.261584E+02,1.408823E+03,1.214877E-02,1.641329E-01,1.411542E+03,7.316909E+03,4.023983E-02,8.524461E-01,3.395390E+02,1.462457E+03,9.679476E-03,1.703800E-01,4.343957E+02,1.322380E+03,1.238359E-02,1.540620E-01,7.747614E+02,9.424855E+03,2.208671E-02,1.098024E+00,8.790713E+02,6.424422E+03,2.506034E-02,7.484645E-01,1.578061E+01,4.612308E+02,4.498701E-04,5.373489E-02,0.000000E+00,1.171046E+03,0.000000E+00,1.364307E-01,3.381838E+02,1.299351E+03,9.640846E-03,1.513778E-01,0.000000E+00,2.165261E+03,0.000000E+00,2.522611E-01,0.000000E+00,2.270276E+03,0.000000E+00,2.644958E-01,0.000000E+00,4.695988E+03,0.000000E+00,5.470949E-01,0.000000E+00,1.816646E+03,0.000000E+00,2.116507E-01,0.000000E+00,3.457566E+02,0.000000E+00,4.028189E-02,0.000000E+00,3.377648E+02,0.000000E+00,3.935081E-02,0.000000E+00,2.937650E+02,0.000000E+00,3.422406E-02,0.000000E+00,4.826311E+03,0.000000E+00,5.622779E-01,5.817104E+02,4.119068E+03,1.658325E-02,4.798966E-01,0.000000E+00,4.665285E+02,0.000000E+00,5.435177E-02,7.786259E+02,6.463561E+03,2.219686E-02,7.530297E-01,1.126992E+03,3.402919E+03,3.212796E-02,3.964488E-01,0.000000E+00,2.611148E+03,0.000000E+00,3.042056E-01,0.000000E+00,1.568179E+03,0.000000E+00,1.826969E-01,5.448249E+01,2.981106E+02,1.553172E-03,3.473066E-02,6.684569E+01,3.382457E+02,1.905619E-03,3.940650E-02,0.000000E+00,4.063108E+02,0.000000E+00,4.733626E-02,4.543704E+01,2.802176E+02,1.295307E-03,3.264608E-02,1.814218E+02,2.267439E+03,5.171927E-03,2.641626E-01,3.187427E+02,4.435451E+03,9.086629E-03,5.167416E-01,5.811488E+00,3.306348E+02,1.656728E-04,3.851981E-02,0.000000E+00,4.359766E+03,0.000000E+00,5.079241E-01,0.000000E+00,1.055211E+03,0.000000E+00,1.229348E-01,8.318823E+01,5.872854E+02,2.371507E-03,6.842026E-02
16:37:00,4.261582E+02,1.408680E+03,1.214876E-02,1.641162E-01,1.411541E+03,7.324425E+03,4.023980E-02,8.533217E-01,3.395390E+02,1.464474E+03,9.679476E-03,1.706150E-01,4.343955E+02,1.323360E+03,1.238359E-02,1.541761E-01,7.747514E+02,9.412905E+03,2.208643E-02,1.096631E+00,8.790529E+02,6.424249E+03,2.505982E-02,7.484444E-01,1.577249E+01,4.612924E+02,4.496387E-04,5.374206E-02,0.000000E+00,1.171050E+03,0.000000E+00,1.364311E-01,3.381827E+02,1.297533E+03,9.640813E-03,1.511659E-01,0.000000E+00,2.165524E+03,0.000000E+00,2.522918E-01,0.000000E+00,2.270413E+03,0.000000E+00,2.645117E-01,0.000000E+00,4.696714E+03,0.000000E+00,5.471795E-01,0.000000E+00,1.816650E+03,0.000000E+00,2.116510E-01,0.000000E+00,3.457564E+02,0.000000E+00,4.028186E-02,0.000000E+00,3.377614E+02,0.000000E+00,3.935041E-02,0.000000E+00,2.938341E+02,0.000000E+00,3.423210E-02,0.000000E+00,4.826524E+03,0.000000E+00,5.623027E-01,5.817042E+02,4.113414E+03,1.658307E-02,4.792378E-01,0.000000E+00,4.665155E+02,0.000000E+00,5.435026E-02,7.786252E+02,6.464013E+03,2.219684E-02,7.530823E-01,1.126991E+03,3.395411E+03,3.212794E-02,3.955740E-01,0.000000E+00,2.611618E+03,0.000000E+00,3.042603E-01,0.000000E+00,1.568274E+03,0.000000E+00,1.827080E-01,5.448244E+01,2.981907E+02,1.553171E-03,3.474000E-02,6.684562E+01,3.381875E+02,1.905617E-03,3.939973E-02,0.000000E+00,4.064098E+02,0.000000E+00,4.734780E-02,4.543516E+01,2.802860E+02,1.295253E-03,3.265405E-02,1.814216E+02,2.268304E+03,5.171921E-03,2.642633E-01,3.187409E+02,4.435549E+03,9.086579E-03,5.167530E-01,5.802342E+00,3.305813E+02,1.654121E-04,3.851358E-02,0.000000E+00,4.359645E+03,0.000000E+00,5.079100E-01,0.000000E+00,1.054891E+03,0.000000E+00,1.228975E-01,8.318815E+01,5.869996E+02,2.371505E-03,6.838697E-02
16:38:00,4.261581E+02,1.408524E+03,1.214876E-02,1.640980E-01,1.411540E+03,7.331759E+03,4.023977E-02,8.541761E-01,3.395390E+02,1.466449E+03,9.679476E-03,1.708451E-01,4.343952E+02,1.324313E+03,1.238358E-02,1.542872E-01,7.747414E+02,9.401068E+03,2.208614E-02,1.095252E+00,8.790345E+02,6.424062E+03,2.505929E-02,7.484226E-01,1.576438E+01,4.613535E+02,4.494075E-04,5.374918E-02,0.000000E+00,1.171053E+03,0.000000E+00,1.364315E-01,3.381816E+02,1.295724E+03,9.640781E-03,1.509551E-01,0.000000E+00,2.165787E+03,0.000000E+00,2.523225E-01,0.000000E+00,2.270548E+03,0.000000E+00,2.645275E-01,0.000000E+00,4.697440E+03,0.000000E+00,5.472641E-01,0.000000E+00,1.816653E+03,0.000000E+00,2.116514E-01,0.000000E+00,3.457562E+02,0.000000E+00,4.028184E-02,0.000000E+00,3.377580E+02,0.000000E+00,3.935002E-02,0.000000E+00,2.939021E+02,0.000000E+00,3.424003E-02,0.000000E+00,4.826733E+03,0.000000E+00,5.623271E-01,5.816980E+02,4.107809E+03,1.658289E-02,4.785848E-01,0.000000E+00,4.665025E+02,0.000000E+00,5.434874E-02,7.786245E+02,6.464459E+03,2.219682E-02,7.531343E-01,1.126991E+03,3.387971E+03,3.212793E-02,3.947072E-01,0.000000E+00,2.612087E+03,0.000000E+00,3.043150E-01,0.000000E+00,1.568369E+03,0.000000E+00,1.827190E-01,5.448239E+01,2.982699E+02,1.553170E-03,3.474922E-02,6.684556E+01,3.381280E+02,1.905615E-03,3.939279E-02,0.000000E+00,4.065084E+02,0.000000E+00,4.735928E-02,4.543329E+01,2.803541E+02,1.295200E-03,3.266198E-02,1.814214E+02,2.269167E+03,5.171915E-03,2.643639E-01,3.187392E+02,4.435644E+03,9.086528E-03,5.167641E-01,5.793207E+00,3.305276E+02,1.651517E-04,3.850732E-02,0.000000E+00,4.359521E+03,0.000000E+00,5.078956E-01,0.000000E+00,1.054571E+03,0.000000E+00,1.228602E-01,8.318807E+01,5.867133E+02,2.371503E-03,6.835361E-02
16:39:00,4.261580E+02,1.408357E+03,1.214875E-02,1.640786E-01,1.411539E+03,7.338910E+03,4.023974E-02,8.550092E-01,3.395390E+02,1.468380E+03,9.679476E-03,1.710701E-01,4.343950E+02,1.325241E+03,1.238357E-02,1.543953E-01,7.747315E+02,9.389361E+03,2.208586E-02,1.093889E+00,8.790161E+02,6.423861E+03,2.505877E-02,7.483992E-01,1.575628E+01,4.614143E+02,4.491766E-04,5.375626E-02,0.000000E+00,1.171056E+03,0.000000E+00,1.364318E-01,3.381804E+02,1.293924E+03,9.640749E-03,1.507455E-01,0.000000E+00,2.166051E+03,0.000000E+00,2.523531E-01,0.000000E+00,2.270682E+03,0.000000E+00,2.645431E-01,0.000000E+00,4.698164E+03,0.000000E+00,5.473484E-01,0.000000E+00,1.816656E+03,0.000000E+00,2.116518E-01,0.000000E+00,3.457560E+02,0.000000E+00,4.028181E-02,0.000000E+00,3.377546E+02,0.000000E+00,3.934963E-02,0.000000E+00,2.939690E+02,0.000000E+00,3.424782E-02,0.000000E+00,4.826939E+03,0.000000E+00,5.623510E-01,5.816918E+02,4.102258E+03,1.658272E-02,4.779381E-01,0.000000E+00,4.664895E+02,0.000000E+00,5.434723E-02,7.786238E+02,6.464899E+03,2.219680E-02,7.531855E-01,1.126990E+03,3.380609E+03,3.212792E-02,3.938495E-01,0.000000E+00,2.612557E+03,0.000000E+00,3.043697E-01,0.000000E+00,1.568464E+03,0.000000E+00,1.827301E-01,5.448234E+01,2.983480E+02,1.553168E-03,3.475832E-02,6.684549E+01,3.380672E+02,1.905613E-03,3.938570E-02,0.000000E+00,4.066065E+02,0.000000E+00,4.737072E-02,4.543141E+01,2.804219E+02,1.295147E-03,3.266988E-02,1.814212E+02,2.270029E+03,5.171909E-03,2.644643E-01,3.187374E+02,4.435736E+03,9.086478E-03,5.167748E-01,5.784084E+00,3.304738E+02,1.648916E-04,3.850106E-02,0.000000E+00,4.359394E+03,0.000000E+00,5.078808E-01,0.000000E+00,1.054250E+03,0.000000E+00,1.228228E-01,8.318799E+01,5.864266E+02,2.371500E-03,6.832021E-02
