Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
16:40:00,4.261578E+02,1.408180E+03,1.214875E-02,1.640579E-01,1.411538E+03,7.345876E+03,4.023971E-02,8.558208E-01,3.395390E+02,1.470269E+03,9.679476E-03,1.712901E-01,4.343947E+02,1.326144E+03,1.238357E-02,1.545005E-01,7.747216E+02,9.377788E+03,2.208558E-02,1.092540E+00,8.789977E+02,6.423647E+03,2.505825E-02,7.483742E-01,1.574819E+01,4.614747E+02,4.489460E-04,5.376330E-02,0.000000E+00,1.171058E+03,0.000000E+00,1.364321E-01,3.381793E+02,1.292135E+03,9.640716E-03,1.505370E-01,0.000000E+00,2.166314E+03,0.000000E+00,2.523838E-01,0.000000E+00,2.270814E+03,0.000000E+00,2.645585E-01,0.000000E+00,4.698887E+03,0.000000E+00,5.474326E-01,0.000000E+00,1.816659E+03,0.000000E+00,2.116521E-01,0.000000E+00,3.457557E+02,0.000000E+00,4.028178E-02,0.000000E+00,3.377512E+02,0.000000E+00,3.934923E-02,0.000000E+00,2.940348E+02,0.000000E+00,3.425548E-02,0.000000E+00,4.827142E+03,0.000000E+00,5.623746E-01,5.816857E+02,4.096765E+03,1.658254E-02,4.772981E-01,0.000000E+00,4.664764E+02,0.000000E+00,5.434571E-02,7.786231E+02,6.465332E+03,2.219678E-02,7.532360E-01,1.126990E+03,3.373326E+03,3.212791E-02,3.930011E-01,0.000000E+00,2.613026E+03,0.000000E+00,3.044243E-01,0.000000E+00,1.568559E+03,0.000000E+00,1.827412E-01,5.448229E+01,2.984250E+02,1.553167E-03,3.476729E-02,6.684542E+01,3.380050E+02,1.905611E-03,3.937846E-02,0.000000E+00,4.067042E+02,0.000000E+00,4.738209E-02,4.542954E+01,2.804894E+02,1.295093E-03,3.267774E-02,1.814210E+02,2.270889E+03,5.171903E-03,2.645645E-01,3.187356E+02,4.435825E+03,9.086427E-03,5.167852E-01,5.774973E+00,3.304200E+02,1.646318E-04,3.849479E-02,0.000000E+00,4.359264E+03,0.000000E+00,5.078657E-01,0.000000E+00,1.053929E+03,0.000000E+00,1.227854E-01,8.318791E+01,5.861395E+02,2.371498E-03,6.828676E-02
16:41:00,4.261577E+02,1.407992E+03,1.214875E-02,1.640361E-01,1.411537E+03,7.352658E+03,4.023969E-02,8.566109E-01,3.395390E+02,1.472114E+03,9.679476E-03,1.715051E-01,4.343945E+02,1.327022E+03,1.238356E-02,1.546028E-01,7.747117E+02,9.366345E+03,2.208530E-02,1.091207E+00,8.789794E+02,6.423418E+03,2.505772E-02,7.483475E-01,1.574011E+01,4.615348E+02,4.487156E-04,5.377030E-02,0.000000E+00,1.171061E+03,0.000000E+00,1.364324E-01,3.381782E+02,1.290356E+03,9.640684E-03,1.503298E-01,0.000000E+00,2.166577E+03,0.000000E+00,2.524144E-01,0.000000E+00,2.270944E+03,0.000000E+00,2.645737E-01,0.000000E+00,4.699609E+03,0.000000E+00,5.475167E-01,0.000000E+00,1.816661E+03,0.000000E+00,2.116524E-01,0.000000E+00,3.457554E+02,0.000000E+00,4.028174E-02,0.000000E+00,3.377478E+02,0.000000E+00,3.934883E-02,0.000000E+00,2.940994E+02,0.000000E+00,3.426301E-02,0.000000E+00,4.827341E+03,0.000000E+00,5.623978E-01,5.816795E+02,4.091328E+03,1.658237E-02,4.766646E-01,0.000000E+00,4.664634E+02,0.000000E+00,5.434419E-02,7.786223E+02,6.465759E+03,2.219676E-02,7.532857E-01,1.126990E+03,3.366122E+03,3.212790E-02,3.921618E-01,0.000000E+00,2.613495E+03,0.000000E+00,3.044790E-01,0.000000E+00,1.568655E+03,0.000000E+00,1.827523E-01,5.448224E+01,2.985010E+02,1.553165E-03,3.477615E-02,6.684536E+01,3.379416E+02,1.905609E-03,3.937107E-02,0.000000E+00,4.068014E+02,0.000000E+00,4.739342E-02,4.542767E+01,2.805566E+02,1.295040E-03,3.268557E-02,1.814207E+02,2.271748E+03,5.171897E-03,2.646646E-01,3.187339E+02,4.435912E+03,9.086377E-03,5.167953E-01,5.765872E+00,3.303660E+02,1.643724E-04,3.848850E-02,0.000000E+00,4.359132E+03,0.000000E+00,5.078502E-01,0.000000E+00,1.053607E+03,0.000000E+00,1.227480E-01,8.318783E+01,5.858519E+02,2.371496E-03,6.825325E-02
16:42:00,4.261576E+02,1.407794E+03,1.214874E-02,1.640130E-01,1.411537E+03,7.359255E+03,4.023966E-02,8.573795E-01,3.395390E+02,1.473915E+03,9.679476E-03,1.717149E-01,4.343942E+02,1.327876E+03,1.238355E-02,1.547023E-01,7.747019E+02,9.355032E+03,2.208501E-02,1.089889E+00,8.789611E+02,6.423175E+03,2.505720E-02,7.483192E-01,1.573204E+01,4.615945E+02,4.484855E-04,5.377726E-02,0.000000E+00,1.171063E+03,0.000000E+00,1.364326E-01,3.381770E+02,1.288587E+03,9.640652E-03,1.501237E-01,0.000000E+00,2.166840E+03,0.000000E+00,2.524451E-01,0.000000E+00,2.271073E+03,0.000000E+00,2.645886E-01,0.000000E+00,4.700330E+03,0.000000E+00,5.476007E-01,0.000000E+00,1.816664E+03,0.000000E+00,2.116526E-01,0.000000E+00,3.457551E+02,0.000000E+00,4.028171E-02,0.000000E+00,3.377444E+02,0.000000E+00,3.934843E-02,0.000000E+00,2.941630E+02,0.000000E+00,3.427041E-02,0.000000E+00,4.827536E+03,0.000000E+00,5.624206E-01,5.816733E+02,4.085946E+03,1.658219E-02,4.760376E-01,0.000000E+00,4.664503E+02,0.000000E+00,5.434266E-02,7.786216E+02,6.466180E+03,2.219674E-02,7.533348E-01,1.126989E+03,3.358996E+03,3.212788E-02,3.913317E-01,0.000000E+00,2.613965E+03,0.000000E+00,3.045337E-01,0.000000E+00,1.568751E+03,0.000000E+00,1.827635E-01,5.448219E+01,2.985759E+02,1.553164E-03,3.478488E-02,6.684529E+01,3.378768E+02,1.905608E-03,3.936353E-02,0.000000E+00,4.068982E+02,0.000000E+00,4.740470E-02,4.542581E+01,2.806235E+02,1.294987E-03,3.269337E-02,1.814205E+02,2.272607E+03,5.171890E-03,2.647647E-01,3.187321E+02,4.435996E+03,9.086327E-03,5.168051E-01,5.756783E+00,3.303119E+02,1.641133E-04,3.848219E-02,0.000000E+00,4.358996E+03,0.000000E+00,5.078345E-01,0.000000E+00,1.053285E+03,0.000000E+00,1.227105E-01,8.318775E+01,5.855638E+02,2.371494E-03,6.821970E-02
16:43:00,4.261575E+02,1.407585E+03,1.214874E-02,1.639887E-01,1.411536E+03,7.365666E+03,4.023963E-02,8.581264E-01,3.395390E+02,1.475673E+03,9.679476E-03,1.719197E-01,4.343940E+02,1.328705E+03,1.238354E-02,1.547989E-01,7.746920E+02,9.343848E+03,2.208473E-02,1.088586E+00,8.789429E+02,6.422918E+03,2.505668E-02,7.482893E-01,1.572398E+01,4.616539E+02,4.482557E-04,5.378417E-02,0.000000E+00,1.171065E+03,0.000000E+00,1.364329E-01,3.381759E+02,1.286829E+03,9.640620E-03,1.499188E-01,0.000000E+00,2.167103E+03,0.000000E+00,2.524757E-01,0.000000E+00,2.271200E+03,0.000000E+00,2.646034E-01,0.000000E+00,4.701049E+03,0.000000E+00,5.476846E-01,0.000000E+00,1.816666E+03,0.000000E+00,2.116529E-01,0.000000E+00,3.457548E+02,0.000000E+00,4.028167E-02,0.000000E+00,3.377410E+02,0.000000E+00,3.934803E-02,0.000000E+00,2.942254E+02,0.000000E+00,3.427769E-02,0.000000E+00,4.827729E+03,0.000000E+00,5.624430E-01,5.816672E+02,4.080619E+03,1.658201E-02,4.754171E-01,0.000000E+00,4.664372E+02,0.000000E+00,5.434114E-02,7.786209E+02,6.466595E+03,2.219672E-02,7.533831E-01,1.126989E+03,3.351948E+03,3.212787E-02,3.905105E-01,0.000000E+00,2.614434E+03,0.000000E+00,3.045884E-01,0.000000E+00,1.568847E+03,0.000000E+00,1.827747E-01,5.448214E+01,2.986498E+02,1.553163E-03,3.479348E-02,6.684522E+01,3.378108E+02,1.905606E-03,3.935583E-02,0.000000E+00,4.069946E+02,0.000000E+00,4.741593E-02,4.542394E+01,2.806902E+02,1.294934E-03,3.270113E-02,1.814203E+02,2.273464E+03,5.171884E-03,2.648645E-01,3.187303E+02,4.436077E+03,9.086277E-03,5.168145E-01,5.747705E+00,3.302577E+02,1.638545E-04,3.847588E-02,0.000000E+00,4.358858E+03,0.000000E+00,5.078184E-01,0.000000E+00,1.052963E+03,0.000000E+00,1.226729E-01,8.318768E+01,5.852754E+02,2.371491E-03,6.818609E-02
16:44:00,4.261573E+02,1.407366E+03,1.214874E-02,1.639631E-01,1.411535E+03,7.371890E+03,4.023960E-02,8.588515E-01,3.395390E+02,1.477387E+03,9.679476E-03,1.721194E-01,4.343937E+02,1.329511E+03,1.238354E-02,1.548928E-01,7.746822E+02,9.332793E+03,2.208445E-02,1.087298E+00,8.789247E+02,6.422647E+03,2.505616E-02,7.482577E-01,1.571592E+01,4.617129E+02,4.480261E-04,5.379105E-02,0.000000E+00,1.171066E+03,0.000000E+00,1.364330E-01,3.381748E+02,1.285081E+03,9.640588E-03,1.497152E-01,0.000000E+00,2.167366E+03,0.000000E+00,2.525064E-01,0.000000E+00,2.271325E+03,0.000000E+00,2.646180E-01,0.000000E+00,4.701768E+03,0.000000E+00,5.477683E-01,0.000000E+00,1.816668E+03,0.000000E+00,2.116531E-01,0.000000E+00,3.457544E+02,0.000000E+00,4.028162E-02,0.000000E+00,3.377375E+02,0.000000E+00,3.934763E-02,0.000000E+00,2.942867E+02,0.000000E+00,3.428483E-02,0.000000E+00,4.827918E+03,0.000000E+00,5.624650E-01,5.816611E+02,4.075349E+03,1.658184E-02,4.748030E-01,0.000000E+00,4.664241E+02,0.000000E+00,5.433961E-02,7.786202E+02,6.467003E+03,2.219670E-02,7.534307E-01,1.126988E+03,3.344978E+03,3.212786E-02,3.896985E-01,0.000000E+00,2.614904E+03,0.000000E+00,3.046431E-01,0.000000E+00,1.568943E+03,0.000000E+00,1.827859E-01,5.448210E+01,2.987226E+02,1.553161E-03,3.480197E-02,6.684516E+01,3.377435E+02,1.905604E-03,3.934800E-02,0.000000E+00,4.070905E+02,0.000000E+00,4.742710E-02,4.542208E+01,2.807565E+02,1.294881E-03,3.270886E-02,1.814201E+02,2.274320E+03,5.171878E-03,2.649643E-01,3.187286E+02,4.436155E+03,9.086227E-03,5.168236E-01,5.738639E+00,3.302033E+02,1.635960E-04,3.846955E-02,0.000000E+00,4.358717E+03,0.000000E+00,5.078020E-01,0.000000E+00,1.052641E+03,0.000000E+00,1.226354E-01,8.318760E+01,5.849866E+02,2.371489E-03,6.815245E-02
16:45:00,4.261572E+02,1.407135E+03,1.214873E-02,1.639362E-01,1.411534E+03,7.377926E+03,4.023958E-02,8.595547E-01,3.395390E+02,1.479056E+03,9.679476E-03,1.723139E-01,4.343935E+02,1.330293E+03,1.238353E-02,1.549839E-01,7.746724E+02,9.321868E+03,2.208417E-02,1.086025E+00,8.789065E+02,6.422362E+03,2.505564E-02,7.482245E-01,1.570788E+01,4.617715E+02,4.477968E-04,5.379788E-02,0.000000E+00,1.171068E+03,0.000000E+00,1.364332E-01,3.381737E+02,1.283343E+03,9.640555E-03,1.495127E-01,0.000000E+00,2.167629E+03,0.000000E+00,2.525371E-01,0.000000E+00,2.271449E+03,0.000000E+00,2.646324E-01,0.000000E+00,4.702485E+03,0.000000E+00,5.478519E-01,0.000000E+00,1.816670E+03,0.000000E+00,2.116533E-01,0.000000E+00,3.457540E+02,0.000000E+00,4.028158E-02,0.000000E+00,3.377341E+02,0.000000E+00,3.934723E-02,0.000000E+00,2.943469E+02,0.000000E+00,3.429184E-02,0.000000E+00,4.828103E+03,0.000000E+00,5.624866E-01,5.816549E+02,4.070135E+03,1.658166E-02,4.741955E-01,0.000000E+00,4.664110E+02,0.000000E+00,5.433808E-02,7.786195E+02,6.467405E+03,2.219667E-02,7.534775E-01,1.126988E+03,3.338087E+03,3.212785E-02,3.888957E-01,0.000000E+00,2.615373E+03,0.000000E+00,3.046978E-01,0.000000E+00,1.569040E+03,0.000000E+00,1.827972E-01,5.448205E+01,2.987944E+02,1.553160E-03,3.481033E-02,6.684509E+01,3.376750E+02,1.905602E-03,3.934001E-02,0.000000E+00,4.071860E+02,0.000000E+00,4.743823E-02,4.542022E+01,2.808225E+02,1.294828E-03,3.271656E-02,1.814199E+02,2.275175E+03,5.171872E-03,2.650639E-01,3.187268E+02,4.436231E+03,9.086177E-03,5.168324E-01,5.729583E+00,3.301489E+02,1.633379E-04,3.846320E-02,0.000000E+00,4.358574E+03,0.000000E+00,5.077853E-01,0.000000E+00,1.052318E+03,0.000000E+00,1.225978E-01,8.318752E+01,5.846975E+02,2.371487E-03,6.811877E-02
16:46:00,4.261571E+02,1.406893E+03,1.214873E-02,1.639081E-01,1.411533E+03,7.383772E+03,4.023955E-02,8.602358E-01,3.395390E+02,1.480681E+03,9.679476E-03,1.725032E-01,4.343932E+02,1.331051E+03,1.238352E-02,1.550722E-01,7.746626E+02,9.311072E+03,2.208389E-02,1.084768E+00,8.788883E+02,6.422063E+03,2.505513E-02,7.481897E-01,1.569984E+01,4.618298E+02,4.475677E-04,5.380467E-02,0.000000E+00,1.171069E+03,0.000000E+00,1.364333E-01,3.381725E+02,1.281616E+03,9.640523E-03,1.493115E-01,0.000000E+00,2.167892E+03,0.000000E+00,2.525677E-01,0.000000E+00,2.271570E+03,0.000000E+00,2.646466E-01,0.000000E+00,4.703202E+03,0.000000E+00,5.479353E-01,0.000000E+00,1.816671E+03,0.000000E+00,2.116535E-01,0.000000E+00,3.457536E+02,0.000000E+00,4.028153E-02,0.000000E+00,3.377306E+02,0.000000E+00,3.934682E-02,0.000000E+00,2.944059E+02,0.000000E+00,3.429872E-02,0.000000E+00,4.828285E+03,0.000000E+00,5.625078E-01,5.816488E+02,4.064976E+03,1.658149E-02,4.735945E-01,0.000000E+00,4.663978E+02,0.000000E+00,5.433655E-02,7.786188E+02,6.467801E+03,2.219665E-02,7.535236E-01,1.126987E+03,3.331274E+03,3.212784E-02,3.881019E-01,0.000000E+00,2.615843E+03,0.000000E+00,3.047525E-01,0.000000E+00,1.569137E+03,0.000000E+00,1.828085E-01,5.448200E+01,2.988651E+02,1.553159E-03,3.481856E-02,6.684503E+01,3.376053E+02,1.905600E-03,3.933189E-02,0.000000E+00,4.072811E+02,0.000000E+00,4.744931E-02,4.541836E+01,2.808883E+02,1.294775E-03,3.272422E-02,1.814197E+02,2.276029E+03,5.171866E-03,2.651634E-01,3.187251E+02,4.436304E+03,9.086127E-03,5.168409E-01,5.720538E+00,3.300943E+02,1.630800E-04,3.845684E-02,0.000000E+00,4.358428E+03,0.000000E+00,5.077683E-01,0.000000E+00,1.051995E+03,0.000000E+00,1.225602E-01,8.318744E+01,5.844082E+02,2.371485E-03,6.808506E-02
16:47:00,4.261569E+02,1.406640E+03,1.214872E-02,1.638786E-01,1.411532E+03,7.389429E+03,4.023952E-02,8.608949E-01,3.395390E+02,1.482262E+03,9.679476E-03,1.726873E-01,4.343930E+02,1.331786E+03,1.238352E-02,1.551578E-01,7.746528E+02,9.300403E+03,2.208362E-02,1.083525E+00,8.788702E+02,6.421750E+03,2.505461E-02,7.481532E-01,1.569182E+01,4.618877E+02,4.473389E-04,5.381141E-02,0.000000E+00,1.171070E+03,0.000000E+00,1.364334E-01,3.381714E+02,1.279899E+03,9.640491E-03,1.491115E-01,0.000000E+00,2.168155E+03,0.000000E+00,2.525984E-01,0.000000E+00,2.271691E+03,0.000000E+00,2.646606E-01,0.000000E+00,4.703917E+03,0.000000E+00,5.480186E-01,0.000000E+00,1.816673E+03,0.000000E+00,2.116537E-01,0.000000E+00,3.457531E+02,0.000000E+00,4.028148E-02,0.000000E+00,3.377271E+02,0.000000E+00,3.934642E-02,0.000000E+00,2.944638E+02,0.000000E+00,3.430547E-02,0.000000E+00,4.828464E+03,0.000000E+00,5.625287E-01,5.816427E+02,4.059873E+03,1.658132E-02,4.730000E-01,0.000000E+00,4.663847E+02,0.000000E+00,5.433502E-02,7.786181E+02,6.468191E+03,2.219663E-02,7.535690E-01,1.126987E+03,3.324538E+03,3.212782E-02,3.873172E-01,0.000000E+00,2.616312E+03,0.000000E+00,3.048072E-01,0.000000E+00,1.569234E+03,0.000000E+00,1.828198E-01,5.448195E+01,2.989347E+02,1.553157E-03,3.482667E-02,6.684496E+01,3.375343E+02,1.905598E-03,3.932363E-02,0.000000E+00,4.073757E+02,0.000000E+00,4.746033E-02,4.541651E+01,2.809537E+02,1.294722E-03,3.273184E-02,1.814195E+02,2.276882E+03,5.171860E-03,2.652627E-01,3.187233E+02,4.436374E+03,9.086077E-03,5.168491E-01,5.711504E+00,3.300396E+02,1.628225E-04,3.845047E-02,0.000000E+00,4.358280E+03,0.000000E+00,5.077510E-01,0.000000E+00,1.051673E+03,0.000000E+00,1.225226E-01,8.318736E+01,5.841186E+02,2.371483E-03,6.805132E-02
16:48:00,4.261568E+02,1.406376E+03,1.214872E-02,1.638477E-01,1.411531E+03,7.394896E+03,4.023949E-02,8.615318E-01,3.395390E+02,1.483797E+03,9.679476E-03,1.728662E-01,4.343927E+02,1.332497E+03,1.238351E-02,1.552407E-01,7.746431E+02,9.289860E+03,2.208334E-02,1.082296E+00,8.788521E+02,6.421422E+03,2.505409E-02,7.481150E-01,1.568380E+01,4.619453E+02,4.471104E-04,5.381812E-02,0.000000E+00,1.171071E+03,0.000000E+00,1.364335E-01,3.381703E+02,1.278192E+03,9.640460E-03,1.489126E-01,0.000000E+00,2.168418E+03,0.000000E+00,2.526290E-01,0.000000E+00,2.271809E+03,0.000000E+00,2.646744E-01,0.000000E+00,4.704630E+03,0.000000E+00,5.481018E-01,0.000000E+00,1.816674E+03,0.000000E+00,2.116539E-01,0.000000E+00,3.457527E+02,0.000000E+00,4.028142E-02,0.000000E+00,3.377236E+02,0.000000E+00,3.934601E-02,0.000000E+00,2.945206E+02,0.000000E+00,3.431208E-02,0.000000E+00,4.828639E+03,0.000000E+00,5.625491E-01,5.816365E+02,4.054824E+03,1.658114E-02,4.724118E-01,0.000000E+00,4.663715E+02,0.000000E+00,5.433348E-02,7.786174E+02,6.468574E+03,2.219662E-02,7.536137E-01,1.126987E+03,3.317879E+03,3.212781E-02,3.865414E-01,0.000000E+00,2.616782E+03,0.000000E+00,3.048619E-01,0.000000E+00,1.569331E+03,0.000000E+00,1.828311E-01,5.448190E+01,2.990032E+02,1.553156E-03,3.483466E-02,6.684490E+01,3.374622E+02,1.905596E-03,3.931522E-02,0.000000E+00,4.074699E+02,0.000000E+00,4.747130E-02,4.541465E+01,2.810189E+02,1.294669E-03,3.273943E-02,1.814192E+02,2.277733E+03,5.171854E-03,2.653619E-01,3.187216E+02,4.436441E+03,9.086027E-03,5.168569E-01,5.702481E+00,3.299847E+02,1.625652E-04,3.844408E-02,0.000000E+00,4.358129E+03,0.000000E+00,5.077334E-01,0.000000E+00,1.051350E+03,0.000000E+00,1.224850E-01,8.318729E+01,5.838288E+02,2.371480E-03,6.801756E-02
16:49:00,4.261567E+02,1.406099E+03,1.214872E-02,1.638155E-01,1.411530E+03,7.400171E+03,4.023947E-02,8.621464E-01,3.395390E+02,1.485288E+03,9.679476E-03,1.730399E-01,4.343925E+02,1.333186E+03,1.238350E-02,1.553209E-01,7.746334E+02,9.279441E+03,2.208306E-02,1.081083E+00,8.788340E+02,6.421081E+03,2.505358E-02,7.480753E-01,1.567579E+01,4.620024E+02,4.468821E-04,5.382478E-02,0.000000E+00,1.171071E+03,0.000000E+00,1.364336E-01,3.381692E+02,1.276496E+03,9.640428E-03,1.487150E-01,0.000000E+00,2.168681E+03,0.000000E+00,2.526596E-01,0.000000E+00,2.271926E+03,0.000000E+00,2.646880E-01,0.000000E+00,4.705343E+03,0.000000E+00,5.481848E-01,0.000000E+00,1.816675E+03,0.000000E+00,2.116540E-01,0.000000E+00,3.457522E+02,0.000000E+00,4.028137E-02,0.000000E+00,3.377201E+02,0.000000E+00,3.934560E-02,0.000000E+00,2.945762E+02,0.000000E+00,3.431856E-02,0.000000E+00,4.828811E+03,0.000000E+00,5.625691E-01,5.816304E+02,4.049830E+03,1.658097E-02,4.718299E-01,0.000000E+00,4.663583E+02,0.000000E+00,5.433195E-02,7.786167E+02,6.468951E+03,2.219660E-02,7.536576E-01,1.126986E+03,3.311296E+03,3.212780E-02,3.857744E-01,0.000000E+00,2.617251E+03,0.000000E+00,3.049166E-01,0.000000E+00,1.569429E+03,0.000000E+00,1.828425E-01,5.448185E+01,2.990707E+02,1.553154E-03,3.484252E-02,6.684483E+01,3.373889E+02,1.905594E-03,3.930669E-02,0.000000E+00,4.075636E+02,0.000000E+00,4.748222E-02,4.541280E+01,2.810837E+02,1.294616E-03,3.274699E-02,1.814190E+02,2.278583E+03,5.171848E-03,2.654609E-01,3.187198E+02,4.436505E+03,9.085978E-03,5.168644E-01,5.693468E+00,3.299297E+02,1.623083E-04,3.843767E-02,0.000000E+00,4.357976E+03,0.000000E+00,5.077156E-01,0.000000E+00,1.051027E+03,0.000000E+00,1.224474E-01,8.318721E+01,5.835388E+02,2.371478E-03,6.798378E-02
16:50:00,4.261565E+02,1.405811E+03,1.214871E-02,1.637820E-01,1.411529E+03,7.405255E+03,4.023944E-02,8.627387E-01,3.395390E+02,1.486733E+03,9.679476E-03,1.732083E-01,4.343922E+02,1.333851E+03,1.238350E-02,1.553984E-01,7.746237E+02,9.269149E+03,2.208278E-02,1.079883E+00,8.788159E+02,6.420725E+03,2.505306E-02,7.480338E-01,1.566779E+01,4.620593E+02,4.466540E-04,5.383140E-02,0.000000E+00,1.171071E+03,0.000000E+00,1.364336E-01,3.381681E+02,1.274810E+03,9.640396E-03,1.485186E-01,0.000000E+00,2.168944E+03,0.000000E+00,2.526903E-01,0.000000E+00,2.272041E+03,0.000000E+00,2.647014E-01,0.000000E+00,4.706054E+03,0.000000E+00,5.482676E-01,0.000000E+00,1.816676E+03,0.000000E+00,2.116541E-01,0.000000E+00,3.457516E+02,0.000000E+00,4.028130E-02,0.000000E+00,3.377166E+02,0.000000E+00,3.934519E-02,0.000000E+00,2.946307E+02,0.000000E+00,3.432491E-02,0.000000E+00,4.828979E+03,0.000000E+00,5.625887E-01,5.816243E+02,4.044891E+03,1.658079E-02,4.712545E-01,0.000000E+00,4.663451E+02,0.000000E+00,5.433041E-02,7.786160E+02,6.469321E+03,2.219658E-02,7.537007E-01,1.126986E+03,3.304790E+03,3.212779E-02,3.850165E-01,0.000000E+00,2.617720E+03,0.000000E+00,3.049713E-01,0.000000E+00,1.569527E+03,0.000000E+00,1.828539E-01,5.448181E+01,2.991371E+02,1.553153E-03,3.485025E-02,6.684477E+01,3.373145E+02,1.905593E-03,3.929802E-02,0.000000E+00,4.076568E+02,0.000000E+00,4.749308E-02,4.541095E+01,2.811483E+02,1.294563E-03,3.275451E-02,1.814188E+02,2.279432E+03,5.171842E-03,2.655598E-01,3.187181E+02,4.436567E+03,9.085928E-03,5.168716E-01,5.684466E+00,3.298746E+02,1.620517E-04,3.843125E-02,0.000000E+00,4.357821E+03,0.000000E+00,5.076975E-01,0.000000E+00,1.050704E+03,0.000000E+00,1.224098E-01,8.318713E+01,5.832488E+02,2.371476E-03,6.794999E-02
16:51:00,4.261564E+02,1.405511E+03,1.214871E-02,1.637470E-01,1.411528E+03,7.410147E+03,4.023941E-02,8.633086E-01,3.395390E+02,1.488134E+03,9.679476E-03,1.733714E-01,4.343920E+02,1.334494E+03,1.238349E-02,1.554734E-01,7.746140E+02,9.258982E+03,2.208251E-02,1.078699E+00,8.787979E+02,6.420356E+03,2.505255E-02,7.479908E-01,1.565980E+01,4.621157E+02,4.464262E-04,5.383797E-02,0.000000E+00,1.171071E+03,0.000000E+00,1.364336E-01,3.381669E+02,1.273135E+03,9.640364E-03,1.483235E-01,0.000000E+00,2.169207E+03,0.000000E+00,2.527209E-01,0.000000E+00,2.272154E+03,0.000000E+00,2.647145E-01,0.000000E+00,4.706764E+03,0.000000E+00,5.483503E-01,0.000000E+00,1.816676E+03,0.000000E+00,2.116541E-01,0.000000E+00,3.457511E+02,0.000000E+00,4.028124E-02,0.000000E+00,3.377130E+02,0.000000E+00,3.934478E-02,0.000000E+00,2.946840E+02,0.000000E+00,3.433112E-02,0.000000E+00,4.829143E+03,0.000000E+00,5.626078E-01,5.816182E+02,4.040007E+03,1.658062E-02,4.706855E-01,0.000000E+00,4.663318E+02,0.000000E+00,5.432886E-02,7.786153E+02,6.469685E+03,2.219656E-02,7.537431E-01,1.126985E+03,3.298361E+03,3.212778E-02,3.842675E-01,0.000000E+00,2.618189E+03,0.000000E+00,3.050259E-01,0.000000E+00,1.569625E+03,0.000000E+00,1.828654E-01,5.448176E+01,2.992023E+02,1.553152E-03,3.485785E-02,6.684470E+01,3.372390E+02,1.905591E-03,3.928922E-02,0.000000E+00,4.077496E+02,0.000000E+00,4.750389E-02,4.540910E+01,2.812125E+02,1.294511E-03,3.276199E-02,1.814186E+02,2.280279E+03,5.171836E-03,2.656585E-01,3.187164E+02,4.436625E+03,9.085878E-03,5.168784E-01,5.675474E+00,3.298194E+02,1.617953E-04,3.842481E-02,0.000000E+00,4.357663E+03,0.000000E+00,5.076791E-01,0.000000E+00,1.050382E+03,0.000000E+00,1.223722E-01,8.318705E+01,5.829587E+02,2.371474E-03,6.791619E-02
16:52:00,4.261563E+02,1.405199E+03,1.214871E-02,1.637106E-01,1.411527E+03,7.414847E+03,4.023939E-02,8.638561E-01,3.395390E+02,1.489489E+03,9.679476E-03,1.735293E-01,4.343917E+02,1.335115E+03,1.238348E-02,1.555457E-01,7.746043E+02,9.248940E+03,2.208223E-02,1.077529E+00,8.787799E+02,6.419972E+03,2.505204E-02,7.479461E-01,1.565182E+01,4.621717E+02,4.461986E-04,5.384450E-02,0.000000E+00,1.171070E+03,0.000000E+00,1.364335E-01,3.381658E+02,1.271470E+03,9.640332E-03,1.481296E-01,0.000000E+00,2.169470E+03,0.000000E+00,2.527515E-01,0.000000E+00,2.272265E+03,0.000000E+00,2.647275E-01,0.000000E+00,4.707472E+03,0.000000E+00,5.484328E-01,0.000000E+00,1.816677E+03,0.000000E+00,2.116542E-01,0.000000E+00,3.457505E+02,0.000000E+00,4.028117E-02,0.000000E+00,3.377094E+02,0.000000E+00,3.934436E-02,0.000000E+00,2.947362E+02,0.000000E+00,3.433719E-02,0.000000E+00,4.829304E+03,0.000000E+00,5.626266E-01,5.816121E+02,4.035178E+03,1.658044E-02,4.701229E-01,0.000000E+00,4.663185E+02,0.000000E+00,5.432731E-02,7.786146E+02,6.470042E+03,2.219654E-02,7.537847E-01,1.126985E+03,3.292008E+03,3.212777E-02,3.835274E-01,0.000000E+00,2.618658E+03,0.000000E+00,3.050805E-01,0.000000E+00,1.569723E+03,0.000000E+00,1.828768E-01,5.448171E+01,2.992665E+02,1.553150E-03,3.486532E-02,6.684464E+01,3.371624E+02,1.905589E-03,3.928029E-02,0.000000E+00,4.078419E+02,0.000000E+00,4.751464E-02,4.540726E+01,2.812764E+02,1.294458E-03,3.276943E-02,1.814184E+02,2.281124E+03,5.171829E-03,2.657570E-01,3.187146E+02,4.436681E+03,9.085829E-03,5.168849E-01,5.666492E+00,3.297640E+02,1.615393E-04,3.841836E-02,0.000000E+00,4.357502E+03,0.000000E+00,5.076604E-01,0.000000E+00,1.050060E+03,0.000000E+00,1.223347E-01,8.318698E+01,5.826685E+02,2.371472E-03,6.788239E-02
16:53:00,4.261562E+02,1.404874E+03,1.214870E-02,1.636728E-01,1.411526E+03,7.419353E+03,4.023936E-02,8.643811E-01,3.395390E+02,1.490798E+03,9.679476E-03,1.736818E-01,4.343915E+02,1.335714E+03,1.238347E-02,1.556154E-01,7.745946E+02,9.239021E+03,2.208196E-02,1.076373E+00,8.787620E+02,6.419574E+03,2.505153E-02,7.478997E-01,1.564384E+01,4.622274E+02,4.459713E-04,5.385099E-02,0.000000E+00,1.171070E+03,0.000000E+00,1.364334E-01,3.381647E+02,1.269816E+03,9.640301E-03,1.479368E-01,0.000000E+00,2.169732E+03,0.000000E+00,2.527820E-01,0.000000E+00,2.272374E+03,0.000000E+00,2.647402E-01,0.000000E+00,4.708178E+03,0.000000E+00,5.485151E-01,0.000000E+00,1.816677E+03,0.000000E+00,2.116542E-01,0.000000E+00,3.457498E+02,0.000000E+00,4.028109E-02,0.000000E+00,3.377058E+02,0.000000E+00,3.934394E-02,0.000000E+00,2.947871E+02,0.000000E+00,3.434313E-02,0.000000E+00,4.829461E+03,0.000000E+00,5.626449E-01,5.816060E+02,4.030403E+03,1.658027E-02,4.695665E-01,0.000000E+00,4.663052E+02,0.000000E+00,5.432576E-02,7.786139E+02,6.470392E+03,2.219652E-02,7.538255E-01,1.126985E+03,3.285731E+03,3.212776E-02,3.827961E-01,0.000000E+00,2.619127E+03,0.000000E+00,3.051351E-01,0.000000E+00,1.569822E+03,0.000000E+00,1.828883E-01,5.448166E+01,2.993295E+02,1.553149E-03,3.487267E-02,6.684457E+01,3.370847E+02,1.905587E-03,3.927124E-02,0.000000E+00,4.079337E+02,0.000000E+00,4.752533E-02,4.540542E+01,2.813399E+02,1.294405E-03,3.277683E-02,1.814182E+02,2.281968E+03,5.171823E-03,2.658553E-01,3.187129E+02,4.436733E+03,9.085779E-03,5.168910E-01,5.657521E+00,3.297084E+02,1.612836E-04,3.841189E-02,0.000000E+00,4.357340E+03,0.000000E+00,5.076415E-01,0.000000E+00,1.049738E+03,0.000000E+00,1.222971E-01,8.318690E+01,5.823784E+02,2.371469E-03,6.784859E-02
16:54:00,4.261560E+02,1.404537E+03,1.214870E-02,1.636336E-01,1.411525E+03,7.423665E+03,4.023933E-02,8.648834E-01,3.395390E+02,1.492061E+03,9.679476E-03,1.738290E-01,4.343913E+02,1.336290E+03,1.238347E-02,1.556826E-01,7.745850E+02,9.229223E+03,2.208168E-02,1.075232E+00,8.787441E+02,6.419162E+03,2.505101E-02,7.478517E-01,1.563588E+01,4.622826E+02,4.457443E-04,5.385742E-02,0.000000E+00,1.171069E+03,0.000000E+00,1.364333E-01,3.381636E+02,1.268173E+03,9.640269E-03,1.477453E-01,0.000000E+00,2.169994E+03,0.000000E+00,2.528126E-01,0.000000E+00,2.272482E+03,0.000000E+00,2.647528E-01,0.000000E+00,4.708883E+03,0.000000E+00,5.485972E-01,0.000000E+00,1.816677E+03,0.000000E+00,2.116542E-01,0.000000E+00,3.457492E+02,0.000000E+00,4.028102E-02,0.000000E+00,3.377022E+02,0.000000E+00,3.934352E-02,0.000000E+00,2.948369E+02,0.000000E+00,3.434893E-02,0.000000E+00,4.829615E+03,0.000000E+00,5.626627E-01,5.815999E+02,4.025681E+03,1.658010E-02,4.690164E-01,0.000000E+00,4.662918E+02,0.000000E+00,5.432420E-02,7.786133E+02,6.470735E+03,2.219650E-02,7.538655E-01,1.126984E+03,3.279529E+03,3.212774E-02,3.820735E-01,0.000000E+00,2.619595E+03,0.000000E+00,3.051897E-01,0.000000E+00,1.569920E+03,0.000000E+00,1.828998E-01,5.448162E+01,2.993914E+02,1.553148E-03,3.487988E-02,6.684451E+01,3.370059E+02,1.905585E-03,3.926206E-02,0.000000E+00,4.080250E+02,0.000000E+00,4.753597E-02,4.540357E+01,2.814032E+02,1.294353E-03,3.278420E-02,1.814180E+02,2.282811E+03,5.171817E-03,2.659534E-01,3.187112E+02,4.436783E+03,9.085730E-03,5.168968E-01,5.648560E+00,3.296528E+02,1.610281E-04,3.840540E-02,0.000000E+00,4.357175E+03,0.000000E+00,5.076223E-01,0.000000E+00,1.049416E+03,0.000000E+00,1.222597E-01,8.318682E+01,5.820883E+02,2.371467E-03,6.781479E-02
16:55:00,4.261559E+02,1.404187E+03,1.214870E-02,1.635928E-01,1.411524E+03,7.427782E+03,4.023930E-02,8.653630E-01,3.395390E+02,1.493279E+03,9.679476E-03,1.739709E-01,4.343910E+02,1.336845E+03,1.238346E-02,1.557472E-01,7.745754E+02,9.219545E+03,2.208141E-02,1.074104E+00,8.787262E+02,6.418736E+03,2.505050E-02,7.478020E-01,1.562792E+01,4.623375E+02,4.455175E-04,5.386382E-02,0.000000E+00,1.171067E+03,0.000000E+00,1.364331E-01,3.381625E+02,1.266539E+03,9.640238E-03,1.475551E-01,0.000000E+00,2.170256E+03,0.000000E+00,2.528431E-01,0.000000E+00,2.272587E+03,0.000000E+00,2.647651E-01,0.000000E+00,4.709586E+03,0.000000E+00,5.486791E-01,0.000000E+00,1.816676E+03,0.000000E+00,2.116541E-01,0.000000E+00,3.457484E+02,0.000000E+00,4.028093E-02,0.000000E+00,3.376985E+02,0.000000E+00,3.934309E-02,0.000000E+00,2.948855E+02,0.000000E+00,3.435460E-02,0.000000E+00,4.829764E+03,0.000000E+00,5.626801E-01,5.815939E+02,4.021012E+03,1.657992E-02,4.684725E-01,0.000000E+00,4.662784E+02,0.000000E+00,5.432264E-02,7.786126E+02,6.471072E+03,2.219648E-02,7.539047E-01,1.126984E+03,3.273401E+03,3.212773E-02,3.813596E-01,0.000000E+00,2.620063E+03,0.000000E+00,3.052442E-01,0.000000E+00,1.570019E+03,0.000000E+00,1.829113E-01,5.448157E+01,2.994522E+02,1.553146E-03,3.488696E-02,6.684444E+01,3.369261E+02,1.905583E-03,3.925277E-02,0.000000E+00,4.081158E+02,0.000000E+00,4.754655E-02,4.540173E+01,2.814661E+02,1.294301E-03,3.279153E-02,1.814178E+02,2.283651E+03,5.171811E-03,2.660514E-01,3.187094E+02,4.436829E+03,9.085681E-03,5.169022E-01,5.639610E+00,3.295969E+02,1.607729E-04,3.839890E-02,0.000000E+00,4.357008E+03,0.000000E+00,5.076029E-01,0.000000E+00,1.049095E+03,0.000000E+00,1.222222E-01,8.318675E+01,5.817984E+02,2.371465E-03,6.778101E-02
16:56:00,4.261558E+02,1.403825E+03,1.214869E-02,1.635506E-01,1.411523E+03,7.431702E+03,4.023928E-02,8.658198E-01,3.395390E+02,1.494450E+03,9.679476E-03,1.741073E-01,4.343908E+02,1.337377E+03,1.238345E-02,1.558092E-01,7.745658E+02,9.209986E+03,2.208113E-02,1.072991E+00,8.787083E+02,6.418295E+03,2.505000E-02,7.477507E-01,1.561998E+01,4.623920E+02,4.452909E-04,5.387016E-02,0.000000E+00,1.171066E+03,0.000000E+00,1.364329E-01,3.381614E+02,1.264916E+03,9.640206E-03,1.473660E-01,0.000000E+00,2.170518E+03,0.000000E+00,2.528736E-01,0.000000E+00,2.272691E+03,0.000000E+00,2.647772E-01,0.000000E+00,4.710288E+03,0.000000E+00,5.487609E-01,0.000000E+00,1.816675E+03,0.000000E+00,2.116540E-01,0.000000E+00,3.457477E+02,0.000000E+00,4.028085E-02,0.000000E+00,3.376949E+02,0.000000E+00,3.934266E-02,0.000000E+00,2.949330E+02,0.000000E+00,3.436012E-02,0.000000E+00,4.829910E+03,0.000000E+00,5.626971E-01,5.815878E+02,4.016396E+03,1.657975E-02,4.679347E-01,0.000000E+00,4.662649E+02,0.000000E+00,5.432107E-02,7.786119E+02,6.471402E+03,2.219646E-02,7.539431E-01,1.126983E+03,3.267346E+03,3.212772E-02,3.806542E-01,0.000000E+00,2.620531E+03,0.000000E+00,3.052987E-01,0.000000E+00,1.570118E+03,0.000000E+00,1.829228E-01,5.448152E+01,2.995118E+02,1.553145E-03,3.489391E-02,6.684438E+01,3.368453E+02,1.905582E-03,3.924335E-02,0.000000E+00,4.082061E+02,0.000000E+00,4.755707E-02,4.539990E+01,2.815286E+02,1.294248E-03,3.279882E-02,1.814175E+02,2.284490E+03,5.171805E-03,2.661491E-01,3.187077E+02,4.436873E+03,9.085632E-03,5.169073E-01,5.630670E+00,3.295409E+02,1.605181E-04,3.839237E-02,0.000000E+00,4.356839E+03,0.000000E+00,5.075832E-01,0.000000E+00,1.048774E+03,0.000000E+00,1.221848E-01,8.318667E+01,5.815085E+02,2.371463E-03,6.774724E-02
16:57:00,4.261557E+02,1.403449E+03,1.214869E-02,1.635068E-01,1.411522E+03,7.435426E+03,4.023925E-02,8.662537E-01,3.395390E+02,1.495575E+03,9.679476E-03,1.742384E-01,4.343905E+02,1.337889E+03,1.238345E-02,1.558688E-01,7.745562E+02,9.200546E+03,2.208086E-02,1.071891E+00,8.786905E+02,6.417841E+03,2.504949E-02,7.476978E-01,1.561204E+01,4.624461E+02,4.450646E-04,5.387646E-02,0.000000E+00,1.171064E+03,0.000000E+00,1.364327E-01,3.381603E+02,1.263303E+03,9.640175E-03,1.471781E-01,0.000000E+00,2.170780E+03,0.000000E+00,2.529041E-01,0.000000E+00,2.272793E+03,0.000000E+00,2.647891E-01,0.000000E+00,4.710988E+03,0.000000E+00,5.488424E-01,0.000000E+00,1.816674E+03,0.000000E+00,2.116539E-01,0.000000E+00,3.457469E+02,0.000000E+00,4.028075E-02,0.000000E+00,3.376912E+02,0.000000E+00,3.934223E-02,0.000000E+00,2.949792E+02,0.000000E+00,3.436551E-02,0.000000E+00,4.830052E+03,0.000000E+00,5.627137E-01,5.815817E+02,4.011833E+03,1.657958E-02,4.674031E-01,0.000000E+00,4.662514E+02,0.000000E+00,5.431949E-02,7.786112E+02,6.471725E+03,2.219644E-02,7.539808E-01,1.126983E+03,3.261365E+03,3.212771E-02,3.799574E-01,0.000000E+00,2.620998E+03,0.000000E+00,3.053532E-01,0.000000E+00,1.570218E+03,0.000000E+00,1.829344E-01,5.448148E+01,2.995704E+02,1.553144E-03,3.490073E-02,6.684432E+01,3.367635E+02,1.905580E-03,3.923382E-02,0.000000E+00,4.082959E+02,0.000000E+00,4.756753E-02,4.539806E+01,2.815909E+02,1.294196E-03,3.280607E-02,1.814173E+02,2.285327E+03,5.171799E-03,2.662466E-01,3.187060E+02,4.436914E+03,9.085583E-03,5.169120E-01,5.621740E+00,3.294848E+02,1.602635E-04,3.838583E-02,0.000000E+00,4.356668E+03,0.000000E+00,5.075632E-01,0.000000E+00,1.048453E+03,0.000000E+00,1.221475E-01,8.318660E+01,5.812188E+02,2.371461E-03,6.771349E-02
16:58:00,4.261555E+02,1.403060E+03,1.214868E-02,1.634614E-01,1.411521E+03,7.438951E+03,4.023922E-02,8.666643E-01,3.395390E+02,1.496653E+03,9.679476E-03,1.743640E-01,4.343903E+02,1.338379E+03,1.238344E-02,1.559259E-01,7.745466E+02,9.191223E+03,2.208059E-02,1.070805E+00,8.786727E+02,6.417372E+03,2.504898E-02,7.476432E-01,1.560411E+01,4.624997E+02,4.448386E-04,5.388272E-02,0.000000E+00,1.171061E+03,0.000000E+00,1.364325E-01,3.381592E+02,1.261701E+03,9.640143E-03,1.469914E-01,0.000000E+00,2.171041E+03,0.000000E+00,2.529346E-01,0.000000E+00,2.272893E+03,0.000000E+00,2.648007E-01,0.000000E+00,4.711686E+03,0.000000E+00,5.489238E-01,0.000000E+00,1.816673E+03,0.000000E+00,2.116538E-01,0.000000E+00,3.457461E+02,0.000000E+00,4.028066E-02,0.000000E+00,3.376874E+02,0.000000E+00,3.934180E-02,0.000000E+00,2.950243E+02,0.000000E+00,3.437076E-02,0.000000E+00,4.830190E+03,0.000000E+00,5.627298E-01,5.815757E+02,4.007322E+03,1.657941E-02,4.668775E-01,0.000000E+00,4.662379E+02,0.000000E+00,5.431791E-02,7.786105E+02,6.472041E+03,2.219642E-02,7.540176E-01,1.126983E+03,3.255457E+03,3.212770E-02,3.792691E-01,0.000000E+00,2.621466E+03,0.000000E+00,3.054076E-01,0.000000E+00,1.570317E+03,0.000000E+00,1.829460E-01,5.448143E+01,2.996277E+02,1.553142E-03,3.490741E-02,6.684425E+01,3.366807E+02,1.905578E-03,3.922417E-02,0.000000E+00,4.083852E+02,0.000000E+00,4.757794E-02,4.539623E+01,2.816527E+02,1.294144E-03,3.281328E-02,1.814171E+02,2.286163E+03,5.171793E-03,2.663439E-01,3.187043E+02,4.436951E+03,9.085534E-03,5.169164E-01,5.612820E+00,3.294285E+02,1.600092E-04,3.837927E-02,0.000000E+00,4.356495E+03,0.000000E+00,5.075430E-01,0.000000E+00,1.048133E+03,0.000000E+00,1.221103E-01,8.318652E+01,5.809293E+02,2.371459E-03,6.767976E-02
16:59:00,4.261554E+02,1.402656E+03,1.214868E-02,1.634144E-01,1.411520E+03,7.442276E+03,4.023920E-02,8.670516E-01,3.395390E+02,1.497684E+03,9.679476E-03,1.744841E-01,4.343900E+02,1.338847E+03,1.238343E-02,1.559804E-01,7.745371E+02,9.182016E+03,2.208032E-02,1.069732E+00,8.786549E+02,6.416889E+03,2.504847E-02,7.475869E-01,1.559619E+01,4.625531E+02,4.446128E-04,5.388893E-02,0.000000E+00,1.171059E+03,0.000000E+00,1.364322E-01,3.381581E+02,1.260109E+03,9.640112E-03,1.468059E-01,0.000000E+00,2.171302E+03,0.000000E+00,2.529650E-01,0.000000E+00,2.272992E+03,0.000000E+00,2.648122E-01,0.000000E+00,4.712383E+03,0.000000E+00,5.490049E-01,0.000000E+00,1.816672E+03,0.000000E+00,2.116536E-01,0.000000E+00,3.457452E+02,0.000000E+00,4.028056E-02,0.000000E+00,3.376837E+02,0.000000E+00,3.934136E-02,0.000000E+00,2.950681E+02,0.000000E+00,3.437587E-02,0.000000E+00,4.830325E+03,0.000000E+00,5.627455E-01,5.815696E+02,4.002862E+03,1.657923E-02,4.663579E-01,0.000000E+00,4.662243E+02,0.000000E+00,5.431633E-02,7.786099E+02,6.472351E+03,2.219640E-02,7.540537E-01,1.126982E+03,3.249621E+03,3.212769E-02,3.785892E-01,0.000000E+00,2.621932E+03,0.000000E+00,3.054620E-01,0.000000E+00,1.570417E+03,0.000000E+00,1.829576E-01,5.448138E+01,2.996840E+02,1.553141E-03,3.491397E-02,6.684419E+01,3.365969E+02,1.905576E-03,3.921441E-02,0.000000E+00,4.084740E+02,0.000000E+00,4.758829E-02,4.539440E+01,2.817143E+02,1.294091E-03,3.282045E-02,1.814169E+02,2.286996E+03,5.171787E-03,2.664411E-01,3.187025E+02,4.436986E+03,9.085485E-03,5.169204E-01,5.603910E+00,3.293720E+02,1.597552E-04,3.837270E-02,0.000000E+00,4.356320E+03,0.000000E+00,5.075227E-01,0.000000E+00,1.047814E+03,0.000000E+00,1.220731E-01,8.318645E+01,5.806400E+02,2.371456E-03,6.764606E-02
17:00:00,4.261553E+02,1.402239E+03,1.214868E-02,1.633658E-01,1.411519E+03,7.445399E+03,4.023917E-02,8.674155E-01,3.395390E+02,1.498667E+03,9.679476E-03,1.745986E-01,4.343898E+02,1.339294E+03,1.238343E-02,1.560325E-01,7.745275E+02,9.172924E+03,2.208004E-02,1.068673E+00,8.786371E+02,6.416392E+03,2.504797E-02,7.475290E-01,1.558828E+01,4.626060E+02,4.443873E-04,5.389509E-02,0.000000E+00,1.171056E+03,0.000000E+00,1.364319E-01,3.381570E+02,1.258527E+03,9.640080E-03,1.466216E-01,0.000000E+00,2.171564E+03,0.000000E+00,2.529954E-01,0.000000E+00,2.273088E+03,0.000000E+00,2.648234E-01,0.000000E+00,4.713078E+03,0.000000E+00,5.490859E-01,0.000000E+00,1.816670E+03,0.000000E+00,2.116534E-01,0.000000E+00,3.457444E+02,0.000000E+00,4.028046E-02,0.000000E+00,3.376800E+02,0.000000E+00,3.934093E-02,0.000000E+00,2.951108E+02,0.000000E+00,3.438084E-02,0.000000E+00,4.830456E+03,0.000000E+00,5.627608E-01,5.815635E+02,3.998454E+03,1.657906E-02,4.658443E-01,0.000000E+00,4.662107E+02,0.000000E+00,5.431475E-02,7.786092E+02,6.472654E+03,2.219638E-02,7.540890E-01,1.126982E+03,3.243857E+03,3.212768E-02,3.779176E-01,0.000000E+00,2.622399E+03,0.000000E+00,3.055163E-01,0.000000E+00,1.570517E+03,0.000000E+00,1.829693E-01,5.448133E+01,2.997391E+02,1.553140E-03,3.492039E-02,6.684413E+01,3.365121E+02,1.905574E-03,3.920454E-02,0.000000E+00,4.085624E+02,0.000000E+00,4.759858E-02,4.539257E+01,2.817755E+02,1.294039E-03,3.282758E-02,1.814167E+02,2.287828E+03,5.171781E-03,2.665380E-01,3.187008E+02,4.437017E+03,9.085436E-03,5.169241E-01,5.595011E+00,3.293155E+02,1.595015E-04,3.836611E-02,0.000000E+00,4.356144E+03,0.000000E+00,5.075021E-01,0.000000E+00,1.047496E+03,0.000000E+00,1.220359E-01,8.318637E+01,5.803510E+02,2.371454E-03,6.761239E-02
17:01:00,4.261552E+02,1.401807E+03,1.214867E-02,1.633155E-01,1.411518E+03,7.448317E+03,4.023914E-02,8.677555E-01,3.395390E+02,1.499603E+03,9.679476E-03,1.747076E-01,4.343895E+02,1.339719E+03,1.238342E-02,1.560821E-01,7.745180E+02,9.163939E+03,2.207977E-02,1.067626E+00,8.786194E+02,6.415881E+03,2.504746E-02,7.474694E-01,1.558038E+01,4.626585E+02,4.441620E-04,5.390122E-02,0.000000E+00,1.171053E+03,0.000000E+00,1.364315E-01,3.381559E+02,1.256954E+03,9.640049E-03,1.464384E-01,0.000000E+00,2.171825E+03,0.000000E+00,2.530259E-01,0.000000E+00,2.273183E+03,0.000000E+00,2.648345E-01,0.000000E+00,4.713772E+03,0.000000E+00,5.491668E-01,0.000000E+00,1.816668E+03,0.000000E+00,2.116532E-01,0.000000E+00,3.457435E+02,0.000000E+00,4.028035E-02,0.000000E+00,3.376762E+02,0.000000E+00,3.934049E-02,0.000000E+00,2.951522E+02,0.000000E+00,3.438567E-02,0.000000E+00,4.830584E+03,0.000000E+00,5.627757E-01,5.815575E+02,3.994094E+03,1.657889E-02,4.653363E-01,0.000000E+00,4.661971E+02,0.000000E+00,5.431317E-02,7.786085E+02,6.472950E+03,2.219636E-02,7.541235E-01,1.126982E+03,3.238159E+03,3.212767E-02,3.772538E-01,0.000000E+00,2.622866E+03,0.000000E+00,3.055707E-01,0.000000E+00,1.570617E+03,0.000000E+00,1.829809E-01,5.448129E+01,2.997931E+02,1.553138E-03,3.492668E-02,6.684406E+01,3.364264E+02,1.905573E-03,3.919455E-02,0.000000E+00,4.086503E+02,0.000000E+00,4.760882E-02,4.539074E+01,2.818365E+02,1.293987E-03,3.283468E-02,1.814165E+02,2.288659E+03,5.171775E-03,2.666348E-01,3.186991E+02,4.437046E+03,9.085387E-03,5.169274E-01,5.586122E+00,3.292587E+02,1.592481E-04,3.835949E-02,0.000000E+00,4.355965E+03,0.000000E+00,5.074814E-01,0.000000E+00,1.047177E+03,0.000000E+00,1.219989E-01,8.318630E+01,5.800622E+02,2.371452E-03,6.757874E-02
17:02:00,4.261550E+02,1.401360E+03,1.214867E-02,1.632634E-01,1.411518E+03,7.451031E+03,4.023912E-02,8.680717E-01,3.395390E+02,1.500490E+03,9.679476E-03,1.748109E-01,4.343893E+02,1.340124E+03,1.238341E-02,1.561292E-01,7.745085E+02,9.155063E+03,2.207950E-02,1.066592E+00,8.786017E+02,6.415355E+03,2.504696E-02,7.474081E-01,1.557248E+01,4.627107E+02,4.439369E-04,5.390730E-02,0.000000E+00,1.171050E+03,0.000000E+00,1.364312E-01,3.381548E+02,1.255391E+03,9.640018E-03,1.462563E-01,0.000000E+00,2.172086E+03,0.000000E+00,2.530563E-01,0.000000E+00,2.273276E+03,0.000000E+00,2.648453E-01,0.000000E+00,4.714464E+03,0.000000E+00,5.492474E-01,0.000000E+00,1.816666E+03,0.000000E+00,2.116530E-01,0.000000E+00,3.457425E+02,0.000000E+00,4.028024E-02,0.000000E+00,3.376724E+02,0.000000E+00,3.934005E-02,0.000000E+00,2.951925E+02,0.000000E+00,3.439036E-02,0.000000E+00,4.830708E+03,0.000000E+00,5.627901E-01,5.815515E+02,3.989782E+03,1.657872E-02,4.648340E-01,0.000000E+00,4.661835E+02,0.000000E+00,5.431158E-02,7.786078E+02,6.473240E+03,2.219634E-02,7.541573E-01,1.126981E+03,3.232530E+03,3.212766E-02,3.765980E-01,0.000000E+00,2.623332E+03,0.000000E+00,3.056250E-01,0.000000E+00,1.570718E+03,0.000000E+00,1.829927E-01,5.448124E+01,2.998459E+02,1.553137E-03,3.493283E-02,6.684400E+01,3.363397E+02,1.905571E-03,3.918445E-02,0.000000E+00,4.087377E+02,0.000000E+00,4.761901E-02,4.538892E+01,2.818971E+02,1.293935E-03,3.284174E-02,1.814163E+02,2.289488E+03,5.171770E-03,2.667314E-01,3.186974E+02,4.437072E+03,9.085338E-03,5.169304E-01,5.577243E+00,3.292018E+02,1.589950E-04,3.835286E-02,0.000000E+00,4.355786E+03,0.000000E+00,5.074604E-01,0.000000E+00,1.046860E+03,0.000000E+00,1.219619E-01,8.318622E+01,5.797736E+02,2.371450E-03,6.754511E-02
17:03:00,4.261549E+02,1.400898E+03,1.214867E-02,1.632096E-01,1.411517E+03,7.453541E+03,4.023909E-02,8.683641E-01,3.395390E+02,1.501328E+03,9.679476E-03,1.749086E-01,4.343891E+02,1.340508E+03,1.238340E-02,1.561739E-01,7.744991E+02,9.146297E+03,2.207923E-02,1.065571E+00,8.785841E+02,6.414815E+03,2.504645E-02,7.473452E-01,1.556460E+01,4.627625E+02,4.437121E-04,5.391333E-02,0.000000E+00,1.171047E+03,0.000000E+00,1.364308E-01,3.381537E+02,1.253838E+03,9.639987E-03,1.460753E-01,0.000000E+00,2.172347E+03,0.000000E+00,2.530868E-01,0.000000E+00,2.273368E+03,0.000000E+00,2.648560E-01,0.000000E+00,4.715155E+03,0.000000E+00,5.493279E-01,0.000000E+00,1.816664E+03,0.000000E+00,2.116527E-01,0.000000E+00,3.457416E+02,0.000000E+00,4.028013E-02,0.000000E+00,3.376687E+02,0.000000E+00,3.933961E-02,0.000000E+00,2.952316E+02,0.000000E+00,3.439491E-02,0.000000E+00,4.830828E+03,0.000000E+00,5.628042E-01,5.815454E+02,3.985520E+03,1.657854E-02,4.643375E-01,0.000000E+00,4.661699E+02,0.000000E+00,5.430999E-02,7.786072E+02,6.473523E+03,2.219632E-02,7.541903E-01,1.126981E+03,3.226970E+03,3.212765E-02,3.759503E-01,0.000000E+00,2.623798E+03,0.000000E+00,3.056793E-01,0.000000E+00,1.570818E+03,0.000000E+00,1.830044E-01,5.448120E+01,2.998976E+02,1.553136E-03,3.493885E-02,6.684394E+01,3.362521E+02,1.905569E-03,3.917425E-02,0.000000E+00,4.088247E+02,0.000000E+00,4.762914E-02,4.538710E+01,2.819574E+02,1.293883E-03,3.284877E-02,1.814161E+02,2.290316E+03,5.171764E-03,2.668278E-01,3.186957E+02,4.437094E+03,9.085289E-03,5.169331E-01,5.568374E+00,3.291447E+02,1.587422E-04,3.834622E-02,0.000000E+00,4.355604E+03,0.000000E+00,5.074393E-01,0.000000E+00,1.046543E+03,0.000000E+00,1.219250E-01,8.318615E+01,5.794853E+02,2.371448E-03,6.751153E-02
17:04:00,4.261548E+02,1.400421E+03,1.214866E-02,1.631541E-01,1.411516E+03,7.455845E+03,4.023906E-02,8.686325E-01,3.395390E+02,1.502119E+03,9.679476E-03,1.750007E-01,4.343888E+02,1.340871E+03,1.238340E-02,1.562162E-01,7.744896E+02,9.137639E+03,2.207896E-02,1.064562E+00,8.785664E+02,6.414260E+03,2.504595E-02,7.472806E-01,1.555672E+01,4.628139E+02,4.434876E-04,5.391932E-02,0.000000E+00,1.171043E+03,0.000000E+00,1.364303E-01,3.381526E+02,1.252294E+03,9.639956E-03,1.458955E-01,0.000000E+00,2.172608E+03,0.000000E+00,2.531172E-01,0.000000E+00,2.273457E+03,0.000000E+00,2.648664E-01,0.000000E+00,4.715845E+03,0.000000E+00,5.494082E-01,0.000000E+00,1.816662E+03,0.000000E+00,2.116525E-01,0.000000E+00,3.457406E+02,0.000000E+00,4.028002E-02,0.000000E+00,3.376649E+02,0.000000E+00,3.933917E-02,0.000000E+00,2.952694E+02,0.000000E+00,3.439931E-02,0.000000E+00,4.830945E+03,0.000000E+00,5.628178E-01,5.815394E+02,3.981307E+03,1.657837E-02,4.638466E-01,0.000000E+00,4.661562E+02,0.000000E+00,5.430840E-02,7.786065E+02,6.473800E+03,2.219630E-02,7.542224E-01,1.126980E+03,3.221478E+03,3.212764E-02,3.753104E-01,0.000000E+00,2.624264E+03,0.000000E+00,3.057336E-01,0.000000E+00,1.570919E+03,0.000000E+00,1.830162E-01,5.448115E+01,2.999481E+02,1.553134E-03,3.494474E-02,6.684388E+01,3.361636E+02,1.905567E-03,3.916394E-02,0.000000E+00,4.089111E+02,0.000000E+00,4.763921E-02,4.538527E+01,2.820173E+02,1.293831E-03,3.285575E-02,1.814159E+02,2.291141E+03,5.171758E-03,2.669240E-01,3.186940E+02,4.437114E+03,9.085241E-03,5.169353E-01,5.559515E+00,3.290875E+02,1.584896E-04,3.833955E-02,0.000000E+00,4.355422E+03,0.000000E+00,5.074180E-01,0.000000E+00,1.046228E+03,0.000000E+00,1.218882E-01,8.318607E+01,5.791974E+02,2.371446E-03,6.747800E-02
17:05:00,4.261547E+02,1.399929E+03,1.214866E-02,1.630967E-01,1.411515E+03,7.457943E+03,4.023904E-02,8.688769E-01,3.395390E+02,1.502860E+03,9.679476E-03,1.750871E-01,4.343886E+02,1.341213E+03,1.238339E-02,1.562561E-01,7.744802E+02,9.129088E+03,2.207869E-02,1.063566E+00,8.785489E+02,6.413692E+03,2.504545E-02,7.472144E-01,1.554885E+01,4.628649E+02,4.432633E-04,5.392526E-02,0.000000E+00,1.171039E+03,0.000000E+00,1.364299E-01,3.381515E+02,1.250760E+03,9.639924E-03,1.457168E-01,0.000000E+00,2.172869E+03,0.000000E+00,2.531476E-01,0.000000E+00,2.273545E+03,0.000000E+00,2.648766E-01,0.000000E+00,4.716532E+03,0.000000E+00,5.494883E-01,0.000000E+00,1.816660E+03,0.000000E+00,2.116522E-01,0.000000E+00,3.457396E+02,0.000000E+00,4.027990E-02,0.000000E+00,3.376610E+02,0.000000E+00,3.933872E-02,0.000000E+00,2.953060E+02,0.000000E+00,3.440358E-02,0.000000E+00,4.831058E+03,0.000000E+00,5.628309E-01,5.815334E+02,3.977142E+03,1.657820E-02,4.633613E-01,0.000000E+00,4.661426E+02,0.000000E+00,5.430681E-02,7.786058E+02,6.474069E+03,2.219629E-02,7.542538E-01,1.126980E+03,3.216052E+03,3.212763E-02,3.746784E-01,0.000000E+00,2.624729E+03,0.000000E+00,3.057878E-01,0.000000E+00,1.571021E+03,0.000000E+00,1.830280E-01,5.448110E+01,2.999975E+02,1.553133E-03,3.495049E-02,6.684381E+01,3.360743E+02,1.905566E-03,3.915352E-02,0.000000E+00,4.089971E+02,0.000000E+00,4.764922E-02,4.538346E+01,2.820770E+02,1.293779E-03,3.286270E-02,1.814157E+02,2.291965E+03,5.171752E-03,2.670199E-01,3.186923E+02,4.437131E+03,9.085192E-03,5.169373E-01,5.550666E+00,3.290301E+02,1.582373E-04,3.833287E-02,0.000000E+00,4.355237E+03,0.000000E+00,5.073965E-01,0.000000E+00,1.045913E+03,0.000000E+00,1.218515E-01,8.318600E+01,5.789100E+02,2.371444E-03,6.744450E-02
17:06:00,4.261545E+02,1.399407E+03,1.214866E-02,1.630359E-01,1.411514E+03,7.459565E+03,4.023901E-02,8.690659E-01,3.395390E+02,1.503504E+03,9.679476E-03,1.751621E-01,4.343883E+02,1.341526E+03,1.238338E-02,1.562925E-01,7.744707E+02,9.120839E+03,2.207843E-02,1.062605E+00,8.785313E+02,6.413110E+03,2.504495E-02,7.471466E-01,1.554099E+01,4.629155E+02,4.430393E-04,5.393116E-02,0.000000E+00,1.171035E+03,0.000000E+00,1.364294E-01,3.381504E+02,1.249266E+03,9.639893E-03,1.455427E-01,0.000000E+00,2.173130E+03,0.000000E+00,2.531779E-01,0.000000E+00,2.273630E+03,0.000000E+00,2.648866E-01,0.000000E+00,4.717217E+03,0.000000E+00,5.495682E-01,0.000000E+00,1.816657E+03,0.000000E+00,2.116519E-01,0.000000E+00,3.457385E+02,0.000000E+00,4.027978E-02,0.000000E+00,3.376572E+02,0.000000E+00,3.933828E-02,0.000000E+00,2.953414E+02,0.000000E+00,3.440770E-02,0.000000E+00,4.831168E+03,0.000000E+00,5.628437E-01,5.815274E+02,3.973100E+03,1.657803E-02,4.628905E-01,0.000000E+00,4.661289E+02,0.000000E+00,5.430522E-02,7.786052E+02,6.474331E+03,2.219627E-02,7.542844E-01,1.126980E+03,3.210784E+03,3.212761E-02,3.740646E-01,0.000000E+00,2.625194E+03,0.000000E+00,3.058419E-01,0.000000E+00,1.571122E+03,0.000000E+00,1.830398E-01,5.448106E+01,3.000457E+02,1.553132E-03,3.495610E-02,6.684375E+01,3.359840E+02,1.905564E-03,3.914301E-02,0.000000E+00,4.090825E+02,0.000000E+00,4.765918E-02,4.538164E+01,2.821362E+02,1.293728E-03,3.286960E-02,1.814155E+02,2.292786E+03,5.171746E-03,2.671156E-01,3.186906E+02,4.437144E+03,9.085144E-03,5.169388E-01,5.541827E+00,3.289726E+02,1.579854E-04,3.832616E-02,0.000000E+00,4.355052E+03,0.000000E+00,5.073749E-01,0.000000E+00,1.045598E+03,0.000000E+00,1.218149E-01,8.318592E+01,5.786230E+02,2.371442E-03,6.741107E-02
