Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
17:07:00,4.261544E+02,1.398866E+03,1.214865E-02,1.629729E-01,1.411513E+03,7.460928E+03,4.023899E-02,8.692247E-01,3.395390E+02,1.504089E+03,9.679476E-03,1.752302E-01,4.343881E+02,1.341816E+03,1.238338E-02,1.563263E-01,7.744613E+02,9.112725E+03,2.207816E-02,1.061660E+00,8.785137E+02,6.412513E+03,2.504445E-02,7.470771E-01,1.553314E+01,4.629657E+02,4.428155E-04,5.393701E-02,0.000000E+00,1.171031E+03,0.000000E+00,1.364289E-01,3.381493E+02,1.247785E+03,9.639862E-03,1.453702E-01,0.000000E+00,2.173390E+03,0.000000E+00,2.532083E-01,0.000000E+00,2.273714E+03,0.000000E+00,2.648964E-01,0.000000E+00,4.717901E+03,0.000000E+00,5.496478E-01,0.000000E+00,1.816654E+03,0.000000E+00,2.116515E-01,0.000000E+00,3.457375E+02,0.000000E+00,4.027965E-02,0.000000E+00,3.376534E+02,0.000000E+00,3.933783E-02,0.000000E+00,2.953755E+02,0.000000E+00,3.441168E-02,0.000000E+00,4.831273E+03,0.000000E+00,5.628560E-01,5.815214E+02,3.969117E+03,1.657786E-02,4.624265E-01,0.000000E+00,4.661152E+02,0.000000E+00,5.430362E-02,7.786045E+02,6.474587E+03,2.219625E-02,7.543142E-01,1.126979E+03,3.205594E+03,3.212760E-02,3.734600E-01,0.000000E+00,2.625658E+03,0.000000E+00,3.058960E-01,0.000000E+00,1.571224E+03,0.000000E+00,1.830517E-01,5.448101E+01,3.000927E+02,1.553130E-03,3.496158E-02,6.684369E+01,3.358929E+02,1.905562E-03,3.913239E-02,0.000000E+00,4.091674E+02,0.000000E+00,4.766907E-02,4.537983E+01,2.821951E+02,1.293676E-03,3.287647E-02,1.814153E+02,2.293606E+03,5.171740E-03,2.672111E-01,3.186889E+02,4.437154E+03,9.085095E-03,5.169401E-01,5.532999E+00,3.289149E+02,1.577337E-04,3.831944E-02,0.000000E+00,4.354865E+03,0.000000E+00,5.073531E-01,0.000000E+00,1.045285E+03,0.000000E+00,1.217784E-01,8.318585E+01,5.783364E+02,2.371440E-03,6.737768E-02
17:08:00,4.261543E+02,1.398309E+03,1.214865E-02,1.629079E-01,1.411512E+03,7.462070E+03,4.023896E-02,8.693577E-01,3.395390E+02,1.504620E+03,9.679476E-03,1.752921E-01,4.343879E+02,1.342086E+03,1.238337E-02,1.563578E-01,7.744520E+02,9.104716E+03,2.207789E-02,1.060727E+00,8.784962E+02,6.411902E+03,2.504395E-02,7.470059E-01,1.552530E+01,4.630155E+02,4.425919E-04,5.394281E-02,0.000000E+00,1.171026E+03,0.000000E+00,1.364284E-01,3.381483E+02,1.246316E+03,9.639831E-03,1.451990E-01,0.000000E+00,2.173651E+03,0.000000E+00,2.532386E-01,0.000000E+00,2.273796E+03,0.000000E+00,2.649059E-01,0.000000E+00,4.718583E+03,0.000000E+00,5.497273E-01,0.000000E+00,1.816651E+03,0.000000E+00,2.116512E-01,0.000000E+00,3.457364E+02,0.000000E+00,4.027953E-02,0.000000E+00,3.376495E+02,0.000000E+00,3.933738E-02,0.000000E+00,2.954085E+02,0.000000E+00,3.441552E-02,0.000000E+00,4.831375E+03,0.000000E+00,5.628678E-01,5.815154E+02,3.965183E+03,1.657769E-02,4.619681E-01,0.000000E+00,4.661015E+02,0.000000E+00,5.430202E-02,7.786038E+02,6.474836E+03,2.219623E-02,7.543432E-01,1.126979E+03,3.200472E+03,3.212759E-02,3.728632E-01,0.000000E+00,2.626122E+03,0.000000E+00,3.059501E-01,0.000000E+00,1.571326E+03,0.000000E+00,1.830636E-01,5.448097E+01,3.001385E+02,1.553129E-03,3.496692E-02,6.684363E+01,3.358009E+02,1.905560E-03,3.912168E-02,0.000000E+00,4.092519E+02,0.000000E+00,4.767891E-02,4.537801E+01,2.822537E+02,1.293624E-03,3.288329E-02,1.814150E+02,2.294423E+03,5.171734E-03,2.673063E-01,3.186872E+02,4.437162E+03,9.085047E-03,5.169409E-01,5.524180E+00,3.288571E+02,1.574823E-04,3.831270E-02,0.000000E+00,4.354676E+03,0.000000E+00,5.073312E-01,0.000000E+00,1.044973E+03,0.000000E+00,1.217421E-01,8.318578E+01,5.780503E+02,2.371437E-03,6.734435E-02
17:09:00,4.261542E+02,1.397734E+03,1.214865E-02,1.628409E-01,1.411511E+03,7.462989E+03,4.023893E-02,8.694648E-01,3.395390E+02,1.505099E+03,9.679476E-03,1.753479E-01,4.343876E+02,1.342335E+03,1.238336E-02,1.563868E-01,7.744426E+02,9.096814E+03,2.207762E-02,1.059806E+00,8.784788E+02,6.411277E+03,2.504345E-02,7.469331E-01,1.551747E+01,4.630649E+02,4.423686E-04,5.394856E-02,0.000000E+00,1.171022E+03,0.000000E+00,1.364278E-01,3.381472E+02,1.244857E+03,9.639801E-03,1.450290E-01,0.000000E+00,2.173911E+03,0.000000E+00,2.532689E-01,0.000000E+00,2.273877E+03,0.000000E+00,2.649153E-01,0.000000E+00,4.719263E+03,0.000000E+00,5.498065E-01,0.000000E+00,1.816648E+03,0.000000E+00,2.116508E-01,0.000000E+00,3.457353E+02,0.000000E+00,4.027940E-02,0.000000E+00,3.376457E+02,0.000000E+00,3.933693E-02,0.000000E+00,2.954401E+02,0.000000E+00,3.441921E-02,0.000000E+00,4.831473E+03,0.000000E+00,5.628793E-01,5.815094E+02,3.961298E+03,1.657752E-02,4.615154E-01,0.000000E+00,4.660877E+02,0.000000E+00,5.430042E-02,7.786032E+02,6.475077E+03,2.219621E-02,7.543713E-01,1.126979E+03,3.195417E+03,3.212758E-02,3.722743E-01,0.000000E+00,2.626585E+03,0.000000E+00,3.060041E-01,0.000000E+00,1.571428E+03,0.000000E+00,1.830755E-01,5.448092E+01,3.001832E+02,1.553128E-03,3.497213E-02,6.684357E+01,3.357081E+02,1.905558E-03,3.911087E-02,0.000000E+00,4.093358E+02,0.000000E+00,4.768868E-02,4.537620E+01,2.823120E+02,1.293573E-03,3.289008E-02,1.814148E+02,2.295239E+03,5.171728E-03,2.674013E-01,3.186855E+02,4.437166E+03,9.084999E-03,5.169414E-01,5.515372E+00,3.287991E+02,1.572312E-04,3.830594E-02,0.000000E+00,4.354486E+03,0.000000E+00,5.073091E-01,0.000000E+00,1.044662E+03,0.000000E+00,1.217058E-01,8.318570E+01,5.777647E+02,2.371435E-03,6.731108E-02
17:10:00,4.261540E+02,1.397141E+03,1.214864E-02,1.627719E-01,1.411510E+03,7.463685E+03,4.023891E-02,8.695458E-01,3.395390E+02,1.505526E+03,9.679477E-03,1.753976E-01,4.343874E+02,1.342563E+03,1.238336E-02,1.564133E-01,7.744333E+02,9.089016E+03,2.207736E-02,1.058897E+00,8.784613E+02,6.410638E+03,2.504295E-02,7.468587E-01,1.550964E+01,4.631139E+02,4.421455E-04,5.395427E-02,0.000000E+00,1.171017E+03,0.000000E+00,1.364272E-01,3.381461E+02,1.243408E+03,9.639770E-03,1.448603E-01,0.000000E+00,2.174171E+03,0.000000E+00,2.532992E-01,0.000000E+00,2.273955E+03,0.000000E+00,2.649244E-01,0.000000E+00,4.719942E+03,0.000000E+00,5.498856E-01,0.000000E+00,1.816644E+03,0.000000E+00,2.116504E-01,0.000000E+00,3.457341E+02,0.000000E+00,4.027926E-02,0.000000E+00,3.376418E+02,0.000000E+00,3.933648E-02,0.000000E+00,2.954706E+02,0.000000E+00,3.442275E-02,0.000000E+00,4.831568E+03,0.000000E+00,5.628903E-01,5.815034E+02,3.957460E+03,1.657734E-02,4.610683E-01,0.000000E+00,4.660740E+02,0.000000E+00,5.429882E-02,7.786025E+02,6.475312E+03,2.219619E-02,7.543987E-01,1.126978E+03,3.190428E+03,3.212757E-02,3.716930E-01,0.000000E+00,2.627048E+03,0.000000E+00,3.060580E-01,0.000000E+00,1.571531E+03,0.000000E+00,1.830874E-01,5.448087E+01,3.002267E+02,1.553127E-03,3.497720E-02,6.684350E+01,3.356145E+02,1.905557E-03,3.909996E-02,0.000000E+00,4.094192E+02,0.000000E+00,4.769840E-02,4.537439E+01,2.823698E+02,1.293521E-03,3.289682E-02,1.814146E+02,2.296052E+03,5.171722E-03,2.674961E-01,3.186838E+02,4.437167E+03,9.084950E-03,5.169415E-01,5.506574E+00,3.287409E+02,1.569804E-04,3.829917E-02,0.000000E+00,4.354295E+03,0.000000E+00,5.072868E-01,0.000000E+00,1.044351E+03,0.000000E+00,1.216697E-01,8.318563E+01,5.774797E+02,2.371433E-03,6.727787E-02
17:11:00,4.261539E+02,1.396530E+03,1.214864E-02,1.627007E-01,1.411509E+03,7.464158E+03,4.023888E-02,8.696009E-01,3.395390E+02,1.505900E+03,9.679477E-03,1.754412E-01,4.343871E+02,1.342770E+03,1.238335E-02,1.564375E-01,7.744239E+02,9.081320E+03,2.207709E-02,1.058001E+00,8.784439E+02,6.409985E+03,2.504246E-02,7.467825E-01,1.550183E+01,4.631625E+02,4.419227E-04,5.395994E-02,0.000000E+00,1.171011E+03,0.000000E+00,1.364266E-01,3.381450E+02,1.241970E+03,9.639739E-03,1.446927E-01,0.000000E+00,2.174430E+03,0.000000E+00,2.533294E-01,0.000000E+00,2.274032E+03,0.000000E+00,2.649334E-01,0.000000E+00,4.720618E+03,0.000000E+00,5.499643E-01,0.000000E+00,1.816641E+03,0.000000E+00,2.116500E-01,0.000000E+00,3.457329E+02,0.000000E+00,4.027913E-02,0.000000E+00,3.376379E+02,0.000000E+00,3.933603E-02,0.000000E+00,2.954998E+02,0.000000E+00,3.442615E-02,0.000000E+00,4.831659E+03,0.000000E+00,5.629009E-01,5.814974E+02,3.953669E+03,1.657717E-02,4.606267E-01,0.000000E+00,4.660602E+02,0.000000E+00,5.429722E-02,7.786019E+02,6.475540E+03,2.219617E-02,7.544252E-01,1.126978E+03,3.185504E+03,3.212756E-02,3.711193E-01,0.000000E+00,2.627511E+03,0.000000E+00,3.061119E-01,0.000000E+00,1.571634E+03,0.000000E+00,1.830994E-01,5.448083E+01,3.002690E+02,1.553125E-03,3.498212E-02,6.684344E+01,3.355201E+02,1.905555E-03,3.908897E-02,0.000000E+00,4.095020E+02,0.000000E+00,4.770805E-02,4.537259E+01,2.824274E+02,1.293470E-03,3.290352E-02,1.814144E+02,2.296863E+03,5.171716E-03,2.675906E-01,3.186821E+02,4.437165E+03,9.084902E-03,5.169413E-01,5.497786E+00,3.286825E+02,1.567298E-04,3.829237E-02,0.000000E+00,4.354103E+03,0.000000E+00,5.072644E-01,0.000000E+00,1.044042E+03,0.000000E+00,1.216336E-01,8.318556E+01,5.771952E+02,2.371431E-03,6.724473E-02
17:12:00,4.261538E+02,1.395901E+03,1.214863E-02,1.626274E-01,1.411508E+03,7.464408E+03,4.023885E-02,8.696301E-01,3.395390E+02,1.506221E+03,9.679477E-03,1.754786E-01,4.343869E+02,1.342957E+03,1.238334E-02,1.564593E-01,7.744146E+02,9.073722E+03,2.207683E-02,1.057116E+00,8.784265E+02,6.409317E+03,2.504196E-02,7.467047E-01,1.549402E+01,4.632107E+02,4.417001E-04,5.396555E-02,0.000000E+00,1.171006E+03,0.000000E+00,1.364260E-01,3.381439E+02,1.240542E+03,9.639708E-03,1.445263E-01,0.000000E+00,2.174690E+03,0.000000E+00,2.533597E-01,0.000000E+00,2.274107E+03,0.000000E+00,2.649421E-01,0.000000E+00,4.721292E+03,0.000000E+00,5.500429E-01,0.000000E+00,1.816637E+03,0.000000E+00,2.116496E-01,0.000000E+00,3.457317E+02,0.000000E+00,4.027898E-02,0.000000E+00,3.376340E+02,0.000000E+00,3.933557E-02,0.000000E+00,2.955277E+02,0.000000E+00,3.442941E-02,0.000000E+00,4.831746E+03,0.000000E+00,5.629110E-01,5.814914E+02,3.949924E+03,1.657700E-02,4.601903E-01,0.000000E+00,4.660464E+02,0.000000E+00,5.429561E-02,7.786012E+02,6.475761E+03,2.219615E-02,7.544509E-01,1.126978E+03,3.180642E+03,3.212755E-02,3.705530E-01,0.000000E+00,2.627973E+03,0.000000E+00,3.061657E-01,0.000000E+00,1.571737E+03,0.000000E+00,1.831114E-01,5.448078E+01,3.003101E+02,1.553124E-03,3.498691E-02,6.684338E+01,3.354250E+02,1.905553E-03,3.907788E-02,0.000000E+00,4.095844E+02,0.000000E+00,4.771764E-02,4.537078E+01,2.824845E+02,1.293418E-03,3.291018E-02,1.814142E+02,2.297672E+03,5.171711E-03,2.676849E-01,3.186804E+02,4.437160E+03,9.084854E-03,5.169407E-01,5.489008E+00,3.286240E+02,1.564796E-04,3.828555E-02,0.000000E+00,4.353910E+03,0.000000E+00,5.072419E-01,0.000000E+00,1.043734E+03,0.000000E+00,1.215978E-01,8.318549E+01,5.769114E+02,2.371429E-03,6.721166E-02
17:13:00,4.261537E+02,1.395253E+03,1.214863E-02,1.625520E-01,1.411507E+03,7.464434E+03,4.023883E-02,8.696332E-01,3.395390E+02,1.506489E+03,9.679477E-03,1.755099E-01,4.343867E+02,1.343124E+03,1.238334E-02,1.564787E-01,7.744053E+02,9.066221E+03,2.207656E-02,1.056242E+00,8.784091E+02,6.408635E+03,2.504147E-02,7.466252E-01,1.548622E+01,4.632585E+02,4.414778E-04,5.397112E-02,0.000000E+00,1.171000E+03,0.000000E+00,1.364253E-01,3.381428E+02,1.239124E+03,9.639677E-03,1.443611E-01,0.000000E+00,2.174949E+03,0.000000E+00,2.533899E-01,0.000000E+00,2.274180E+03,0.000000E+00,2.649506E-01,0.000000E+00,4.721965E+03,0.000000E+00,5.501212E-01,0.000000E+00,1.816633E+03,0.000000E+00,2.116491E-01,0.000000E+00,3.457305E+02,0.000000E+00,4.027884E-02,0.000000E+00,3.376301E+02,0.000000E+00,3.933512E-02,0.000000E+00,2.955544E+02,0.000000E+00,3.443252E-02,0.000000E+00,4.831829E+03,0.000000E+00,5.629207E-01,5.814854E+02,3.946224E+03,1.657683E-02,4.597592E-01,0.000000E+00,4.660326E+02,0.000000E+00,5.429400E-02,7.786006E+02,6.475975E+03,2.219614E-02,7.544759E-01,1.126977E+03,3.175843E+03,3.212754E-02,3.699939E-01,0.000000E+00,2.628434E+03,0.000000E+00,3.062194E-01,0.000000E+00,1.571840E+03,0.000000E+00,1.831234E-01,5.448074E+01,3.003501E+02,1.553123E-03,3.499157E-02,6.684332E+01,3.353290E+02,1.905551E-03,3.906670E-02,0.000000E+00,4.096662E+02,0.000000E+00,4.772718E-02,4.536898E+01,2.825414E+02,1.293367E-03,3.291680E-02,1.814140E+02,2.298479E+03,5.171705E-03,2.677788E-01,3.186787E+02,4.437152E+03,9.084806E-03,5.169397E-01,5.480241E+00,3.285654E+02,1.562297E-04,3.827872E-02,0.000000E+00,4.353716E+03,0.000000E+00,5.072193E-01,0.000000E+00,1.043428E+03,0.000000E+00,1.215620E-01,8.318541E+01,5.766282E+02,2.371427E-03,6.717867E-02
17:14:00,4.261535E+02,1.394587E+03,1.214863E-02,1.624743E-01,1.411506E+03,7.464237E+03,4.023880E-02,8.696102E-01,3.395390E+02,1.506705E+03,9.679477E-03,1.755350E-01,4.343864E+02,1.343270E+03,1.238333E-02,1.564957E-01,7.743960E+02,9.058814E+03,2.207630E-02,1.055379E+00,8.783918E+02,6.407938E+03,2.504097E-02,7.465440E-01,1.547843E+01,4.633059E+02,4.412557E-04,5.397664E-02,0.000000E+00,1.170994E+03,0.000000E+00,1.364246E-01,3.381418E+02,1.237715E+03,9.639647E-03,1.441969E-01,0.000000E+00,2.175208E+03,0.000000E+00,2.534200E-01,0.000000E+00,2.274251E+03,0.000000E+00,2.649589E-01,0.000000E+00,4.722635E+03,0.000000E+00,5.501993E-01,0.000000E+00,1.816629E+03,0.000000E+00,2.116486E-01,0.000000E+00,3.457292E+02,0.000000E+00,4.027869E-02,0.000000E+00,3.376262E+02,0.000000E+00,3.933466E-02,0.000000E+00,2.955798E+02,0.000000E+00,3.443548E-02,0.000000E+00,4.831908E+03,0.000000E+00,5.629299E-01,5.814795E+02,3.942567E+03,1.657666E-02,4.593332E-01,0.000000E+00,4.660188E+02,0.000000E+00,5.429239E-02,7.785999E+02,6.476181E+03,2.219612E-02,7.544999E-01,1.126977E+03,3.171105E+03,3.212753E-02,3.694418E-01,0.000000E+00,2.628895E+03,0.000000E+00,3.062731E-01,0.000000E+00,1.571944E+03,0.000000E+00,1.831355E-01,5.448069E+01,3.003888E+02,1.553121E-03,3.499608E-02,6.684326E+01,3.352324E+02,1.905550E-03,3.905544E-02,0.000000E+00,4.097475E+02,0.000000E+00,4.773665E-02,4.536718E+01,2.825978E+02,1.293316E-03,3.292338E-02,1.814138E+02,2.299284E+03,5.171699E-03,2.678726E-01,3.186771E+02,4.437140E+03,9.084758E-03,5.169384E-01,5.471483E+00,3.285065E+02,1.559800E-04,3.827186E-02,0.000000E+00,4.353520E+03,0.000000E+00,5.071965E-01,0.000000E+00,1.043122E+03,0.000000E+00,1.215264E-01,8.318534E+01,5.763457E+02,2.371425E-03,6.714576E-02
17:15:00,4.261534E+02,1.393901E+03,1.214862E-02,1.623945E-01,1.411506E+03,7.463816E+03,4.023878E-02,8.695611E-01,3.395390E+02,1.506867E+03,9.679477E-03,1.755539E-01,4.343862E+02,1.343395E+03,1.238332E-02,1.565103E-01,7.743868E+02,9.051498E+03,2.207603E-02,1.054527E+00,8.783745E+02,6.407226E+03,2.504048E-02,7.464611E-01,1.547065E+01,4.633529E+02,4.410339E-04,5.398211E-02,0.000000E+00,1.170988E+03,0.000000E+00,1.364239E-01,3.381407E+02,1.236315E+03,9.639616E-03,1.440339E-01,0.000000E+00,2.175467E+03,0.000000E+00,2.534502E-01,0.000000E+00,2.274320E+03,0.000000E+00,2.649669E-01,0.000000E+00,4.723303E+03,0.000000E+00,5.502772E-01,0.000000E+00,1.816625E+03,0.000000E+00,2.116481E-01,0.000000E+00,3.457280E+02,0.000000E+00,4.027854E-02,0.000000E+00,3.376222E+02,0.000000E+00,3.933420E-02,0.000000E+00,2.956040E+02,0.000000E+00,3.443830E-02,0.000000E+00,4.831984E+03,0.000000E+00,5.629387E-01,5.814735E+02,3.938953E+03,1.657649E-02,4.589122E-01,0.000000E+00,4.660050E+02,0.000000E+00,5.429078E-02,7.785993E+02,6.476381E+03,2.219610E-02,7.545232E-01,1.126976E+03,3.166425E+03,3.212752E-02,3.688967E-01,0.000000E+00,2.629355E+03,0.000000E+00,3.063267E-01,0.000000E+00,1.572047E+03,0.000000E+00,1.831476E-01,5.448065E+01,3.004263E+02,1.553120E-03,3.500045E-02,6.684320E+01,3.351350E+02,1.905548E-03,3.904409E-02,0.000000E+00,4.098282E+02,0.000000E+00,4.774606E-02,4.536538E+01,2.826539E+02,1.293264E-03,3.292991E-02,1.814136E+02,2.300086E+03,5.171693E-03,2.679660E-01,3.186754E+02,4.437126E+03,9.084710E-03,5.169367E-01,5.462736E+00,3.284475E+02,1.557307E-04,3.826499E-02,0.000000E+00,4.353324E+03,0.000000E+00,5.071736E-01,0.000000E+00,1.042818E+03,0.000000E+00,1.214910E-01,8.318527E+01,5.760639E+02,2.371423E-03,6.711293E-02
17:16:00,4.261533E+02,1.393196E+03,1.214862E-02,1.623123E-01,1.411505E+03,7.463170E+03,4.023875E-02,8.694858E-01,3.395390E+02,1.506977E+03,9.679477E-03,1.755667E-01,4.343860E+02,1.343501E+03,1.238332E-02,1.565226E-01,7.743776E+02,9.044271E+03,2.207577E-02,1.053685E+00,8.783572E+02,6.406500E+03,2.503999E-02,7.463765E-01,1.546288E+01,4.633994E+02,4.408123E-04,5.398753E-02,0.000000E+00,1.170981E+03,0.000000E+00,1.364231E-01,3.381396E+02,1.234925E+03,9.639585E-03,1.438719E-01,0.000000E+00,2.175725E+03,0.000000E+00,2.534803E-01,0.000000E+00,2.274387E+03,0.000000E+00,2.649748E-01,0.000000E+00,4.723969E+03,0.000000E+00,5.503548E-01,0.000000E+00,1.816620E+03,0.000000E+00,2.116476E-01,0.000000E+00,3.457266E+02,0.000000E+00,4.027839E-02,0.000000E+00,3.376183E+02,0.000000E+00,3.933374E-02,0.000000E+00,2.956269E+02,0.000000E+00,3.444096E-02,0.000000E+00,4.832056E+03,0.000000E+00,5.629471E-01,5.814675E+02,3.935381E+03,1.657632E-02,4.584960E-01,0.000000E+00,4.659911E+02,0.000000E+00,5.428917E-02,7.785986E+02,6.476574E+03,2.219608E-02,7.545457E-01,1.126976E+03,3.161804E+03,3.212751E-02,3.683583E-01,0.000000E+00,2.629814E+03,0.000000E+00,3.063802E-01,0.000000E+00,1.572151E+03,0.000000E+00,1.831597E-01,5.448060E+01,3.004627E+02,1.553119E-03,3.500468E-02,6.684314E+01,3.350369E+02,1.905546E-03,3.903266E-02,0.000000E+00,4.099085E+02,0.000000E+00,4.775540E-02,4.536359E+01,2.827096E+02,1.293213E-03,3.293641E-02,1.814134E+02,2.300886E+03,5.171687E-03,2.680592E-01,3.186737E+02,4.437108E+03,9.084662E-03,5.169346E-01,5.453999E+00,3.283883E+02,1.554816E-04,3.825809E-02,0.000000E+00,4.353127E+03,0.000000E+00,5.071507E-01,0.000000E+00,1.042515E+03,0.000000E+00,1.214557E-01,8.318520E+01,5.757828E+02,2.371421E-03,6.708019E-02
17:17:00,4.261532E+02,1.392471E+03,1.214862E-02,1.622278E-01,1.411504E+03,7.462298E+03,4.023872E-02,8.693842E-01,3.395390E+02,1.507032E+03,9.679477E-03,1.755732E-01,4.343857E+02,1.343586E+03,1.238331E-02,1.565326E-01,7.743683E+02,9.037130E+03,2.207551E-02,1.052853E+00,8.783400E+02,6.405759E+03,2.503950E-02,7.462902E-01,1.545511E+01,4.634455E+02,4.405910E-04,5.399291E-02,0.000000E+00,1.170975E+03,0.000000E+00,1.364224E-01,3.381386E+02,1.233543E+03,9.639555E-03,1.437110E-01,0.000000E+00,2.175984E+03,0.000000E+00,2.535104E-01,0.000000E+00,2.274453E+03,0.000000E+00,2.649824E-01,0.000000E+00,4.724633E+03,0.000000E+00,5.504321E-01,0.000000E+00,1.816616E+03,0.000000E+00,2.116471E-01,0.000000E+00,3.457253E+02,0.000000E+00,4.027824E-02,0.000000E+00,3.376143E+02,0.000000E+00,3.933328E-02,0.000000E+00,2.956485E+02,0.000000E+00,3.444348E-02,0.000000E+00,4.832124E+03,0.000000E+00,5.629550E-01,5.814616E+02,3.931850E+03,1.657615E-02,4.580846E-01,0.000000E+00,4.659772E+02,0.000000E+00,5.428755E-02,7.785980E+02,6.476759E+03,2.219606E-02,7.545673E-01,1.126976E+03,3.157239E+03,3.212750E-02,3.678264E-01,0.000000E+00,2.630273E+03,0.000000E+00,3.064337E-01,0.000000E+00,1.572256E+03,0.000000E+00,1.831718E-01,5.448056E+01,3.004978E+02,1.553118E-03,3.500877E-02,6.684308E+01,3.349381E+02,1.905545E-03,3.902115E-02,0.000000E+00,4.099882E+02,0.000000E+00,4.776469E-02,4.536179E+01,2.827650E+02,1.293162E-03,3.294286E-02,1.814132E+02,2.301683E+03,5.171681E-03,2.681521E-01,3.186720E+02,4.437087E+03,9.084615E-03,5.169322E-01,5.445272E+00,3.283290E+02,1.552328E-04,3.825118E-02,0.000000E+00,4.352929E+03,0.000000E+00,5.071276E-01,0.000000E+00,1.042213E+03,0.000000E+00,1.214205E-01,8.318513E+01,5.755025E+02,2.371419E-03,6.704753E-02
17:18:00,4.261531E+02,1.391726E+03,1.214861E-02,1.621410E-01,1.411503E+03,7.461200E+03,4.023870E-02,8.692564E-01,3.395391E+02,1.507034E+03,9.679477E-03,1.755734E-01,4.343855E+02,1.343652E+03,1.238330E-02,1.565402E-01,7.743591E+02,9.030074E+03,2.207524E-02,1.052031E+00,8.783228E+02,6.405004E+03,2.503901E-02,7.462022E-01,1.544735E+01,4.634913E+02,4.403698E-04,5.399823E-02,0.000000E+00,1.170968E+03,0.000000E+00,1.364216E-01,3.381375E+02,1.232171E+03,9.639524E-03,1.435510E-01,0.000000E+00,2.176242E+03,0.000000E+00,2.535405E-01,0.000000E+00,2.274516E+03,0.000000E+00,2.649898E-01,0.000000E+00,4.725295E+03,0.000000E+00,5.505092E-01,0.000000E+00,1.816611E+03,0.000000E+00,2.116465E-01,0.000000E+00,3.457239E+02,0.000000E+00,4.027808E-02,0.000000E+00,3.376103E+02,0.000000E+00,3.933282E-02,0.000000E+00,2.956689E+02,0.000000E+00,3.444586E-02,0.000000E+00,4.832188E+03,0.000000E+00,5.629625E-01,5.814557E+02,3.928359E+03,1.657598E-02,4.576779E-01,0.000000E+00,4.659634E+02,0.000000E+00,5.428593E-02,7.785973E+02,6.476938E+03,2.219604E-02,7.545880E-01,1.126975E+03,3.152729E+03,3.212749E-02,3.673010E-01,0.000000E+00,2.630731E+03,0.000000E+00,3.064871E-01,0.000000E+00,1.572360E+03,0.000000E+00,1.831840E-01,5.448051E+01,3.005317E+02,1.553116E-03,3.501273E-02,6.684302E+01,3.348386E+02,1.905543E-03,3.900956E-02,0.000000E+00,4.100673E+02,0.000000E+00,4.777391E-02,4.536000E+01,2.828200E+02,1.293111E-03,3.294927E-02,1.814130E+02,2.302478E+03,5.171676E-03,2.682447E-01,3.186704E+02,4.437063E+03,9.084567E-03,5.169294E-01,5.436555E+00,3.282694E+02,1.549843E-04,3.824424E-02,0.000000E+00,4.352730E+03,0.000000E+00,5.071044E-01,0.000000E+00,1.041913E+03,0.000000E+00,1.213856E-01,8.318506E+01,5.752230E+02,2.371417E-03,6.701497E-02
17:19:00,4.261529E+02,1.390960E+03,1.214861E-02,1.620518E-01,1.411502E+03,7.459876E+03,4.023867E-02,8.691020E-01,3.395391E+02,1.506983E+03,9.679477E-03,1.755674E-01,4.343852E+02,1.343697E+03,1.238330E-02,1.565455E-01,7.743499E+02,9.023098E+03,2.207498E-02,1.051218E+00,8.783056E+02,6.404234E+03,2.503852E-02,7.461125E-01,1.543961E+01,4.635366E+02,4.401490E-04,5.400351E-02,0.000000E+00,1.170961E+03,0.000000E+00,1.364207E-01,3.381364E+02,1.230807E+03,9.639494E-03,1.433921E-01,0.000000E+00,2.176500E+03,0.000000E+00,2.535705E-01,0.000000E+00,2.274578E+03,0.000000E+00,2.649970E-01,0.000000E+00,4.725955E+03,0.000000E+00,5.505861E-01,0.000000E+00,1.816606E+03,0.000000E+00,2.116459E-01,0.000000E+00,3.457225E+02,0.000000E+00,4.027791E-02,0.000000E+00,3.376064E+02,0.000000E+00,3.933235E-02,0.000000E+00,2.956880E+02,0.000000E+00,3.444808E-02,0.000000E+00,4.832248E+03,0.000000E+00,5.629695E-01,5.814497E+02,3.924906E+03,1.657582E-02,4.572756E-01,0.000000E+00,4.659495E+02,0.000000E+00,5.428431E-02,7.785967E+02,6.477109E+03,2.219603E-02,7.546080E-01,1.126975E+03,3.148273E+03,3.212749E-02,3.667819E-01,0.000000E+00,2.631189E+03,0.000000E+00,3.065404E-01,0.000000E+00,1.572465E+03,0.000000E+00,1.831962E-01,5.448047E+01,3.005644E+02,1.553115E-03,3.501654E-02,6.684296E+01,3.347384E+02,1.905541E-03,3.899789E-02,0.000000E+00,4.101460E+02,0.000000E+00,4.778307E-02,4.535821E+01,2.828747E+02,1.293060E-03,3.295563E-02,1.814128E+02,2.303270E+03,5.171670E-03,2.683370E-01,3.186687E+02,4.437036E+03,9.084519E-03,5.169262E-01,5.427849E+00,3.282097E+02,1.547361E-04,3.823729E-02,0.000000E+00,4.352530E+03,0.000000E+00,5.070812E-01,0.000000E+00,1.041614E+03,0.000000E+00,1.213507E-01,8.318498E+01,5.749443E+02,2.371415E-03,6.698249E-02
17:20:00,4.261528E+02,1.390173E+03,1.214861E-02,1.619601E-01,1.411501E+03,7.458324E+03,4.023865E-02,8.689212E-01,3.395391E+02,1.506877E+03,9.679477E-03,1.755551E-01,4.343850E+02,1.343722E+03,1.238329E-02,1.565485E-01,7.743408E+02,9.016202E+03,2.207472E-02,1.050414E+00,8.782884E+02,6.403449E+03,2.503803E-02,7.460210E-01,1.543187E+01,4.635815E+02,4.399284E-04,5.400874E-02,0.000000E+00,1.170954E+03,0.000000E+00,1.364199E-01,3.381353E+02,1.229451E+03,9.639464E-03,1.432342E-01,0.000000E+00,2.176757E+03,0.000000E+00,2.536005E-01,0.000000E+00,2.274638E+03,0.000000E+00,2.650040E-01,0.000000E+00,4.726612E+03,0.000000E+00,5.506627E-01,0.000000E+00,1.816601E+03,0.000000E+00,2.116453E-01,0.000000E+00,3.457211E+02,0.000000E+00,4.027775E-02,0.000000E+00,3.376024E+02,0.000000E+00,3.933188E-02,0.000000E+00,2.957058E+02,0.000000E+00,3.445016E-02,0.000000E+00,4.832305E+03,0.000000E+00,5.629761E-01,5.814438E+02,3.921491E+03,1.657565E-02,4.568778E-01,0.000000E+00,4.659355E+02,0.000000E+00,5.428269E-02,7.785961E+02,6.477273E+03,2.219601E-02,7.546271E-01,1.126975E+03,3.143869E+03,3.212748E-02,3.662688E-01,0.000000E+00,2.631646E+03,0.000000E+00,3.065936E-01,0.000000E+00,1.572570E+03,0.000000E+00,1.832084E-01,5.448043E+01,3.005959E+02,1.553114E-03,3.502021E-02,6.684290E+01,3.346376E+02,1.905539E-03,3.898615E-02,0.000000E+00,4.102240E+02,0.000000E+00,4.779217E-02,4.535642E+01,2.829289E+02,1.293009E-03,3.296196E-02,1.814126E+02,2.304060E+03,5.171664E-03,2.684291E-01,3.186670E+02,4.437005E+03,9.084472E-03,5.169227E-01,5.419152E+00,3.281498E+02,1.544882E-04,3.823031E-02,0.000000E+00,4.352330E+03,0.000000E+00,5.070578E-01,0.000000E+00,1.041317E+03,0.000000E+00,1.213161E-01,8.318491E+01,5.746664E+02,2.371413E-03,6.695011E-02
17:21:00,4.261527E+02,1.389365E+03,1.214860E-02,1.618660E-01,1.411500E+03,7.456543E+03,4.023862E-02,8.687138E-01,3.395391E+02,1.506717E+03,9.679477E-03,1.755364E-01,4.343848E+02,1.343728E+03,1.238328E-02,1.565491E-01,7.743316E+02,9.009381E+03,2.207446E-02,1.049620E+00,8.782713E+02,6.402649E+03,2.503754E-02,7.459279E-01,1.542414E+01,4.636260E+02,4.397080E-04,5.401393E-02,0.000000E+00,1.170946E+03,0.000000E+00,1.364190E-01,3.381343E+02,1.228103E+03,9.639433E-03,1.430772E-01,0.000000E+00,2.177014E+03,0.000000E+00,2.536305E-01,0.000000E+00,2.274696E+03,0.000000E+00,2.650107E-01,0.000000E+00,4.727268E+03,0.000000E+00,5.507391E-01,0.000000E+00,1.816595E+03,0.000000E+00,2.116447E-01,0.000000E+00,3.457197E+02,0.000000E+00,4.027758E-02,0.000000E+00,3.375983E+02,0.000000E+00,3.933142E-02,0.000000E+00,2.957223E+02,0.000000E+00,3.445208E-02,0.000000E+00,4.832357E+03,0.000000E+00,5.629823E-01,5.814379E+02,3.918113E+03,1.657548E-02,4.564842E-01,0.000000E+00,4.659216E+02,0.000000E+00,5.428107E-02,7.785954E+02,6.477430E+03,2.219599E-02,7.546454E-01,1.126974E+03,3.139516E+03,3.212747E-02,3.657617E-01,0.000000E+00,2.632102E+03,0.000000E+00,3.066467E-01,0.000000E+00,1.572675E+03,0.000000E+00,1.832207E-01,5.448038E+01,3.006262E+02,1.553112E-03,3.502373E-02,6.684284E+01,3.345361E+02,1.905538E-03,3.897432E-02,0.000000E+00,4.103016E+02,0.000000E+00,4.780120E-02,4.535464E+01,2.829828E+02,1.292958E-03,3.296824E-02,1.814124E+02,2.304848E+03,5.171658E-03,2.685208E-01,3.186653E+02,4.436971E+03,9.084424E-03,5.169187E-01,5.410466E+00,3.280898E+02,1.542405E-04,3.822331E-02,0.000000E+00,4.352128E+03,0.000000E+00,5.070343E-01,0.000000E+00,1.041021E+03,0.000000E+00,1.212816E-01,8.318484E+01,5.743893E+02,2.371411E-03,6.691783E-02
17:22:00,4.261526E+02,1.388535E+03,1.214860E-02,1.617693E-01,1.411499E+03,7.454534E+03,4.023860E-02,8.684797E-01,3.395391E+02,1.506503E+03,9.679477E-03,1.755115E-01,4.343845E+02,1.343714E+03,1.238328E-02,1.565474E-01,7.743225E+02,9.002633E+03,2.207420E-02,1.048834E+00,8.782542E+02,6.401835E+03,2.503705E-02,7.458330E-01,1.541641E+01,4.636700E+02,4.394878E-04,5.401906E-02,0.000000E+00,1.170938E+03,0.000000E+00,1.364181E-01,3.381332E+02,1.226763E+03,9.639403E-03,1.429211E-01,0.000000E+00,2.177271E+03,0.000000E+00,2.536604E-01,0.000000E+00,2.274752E+03,0.000000E+00,2.650173E-01,0.000000E+00,4.727921E+03,0.000000E+00,5.508151E-01,0.000000E+00,1.816590E+03,0.000000E+00,2.116440E-01,0.000000E+00,3.457182E+02,0.000000E+00,4.027741E-02,0.000000E+00,3.375943E+02,0.000000E+00,3.933095E-02,0.000000E+00,2.957376E+02,0.000000E+00,3.445386E-02,0.000000E+00,4.832406E+03,0.000000E+00,5.629880E-01,5.814319E+02,3.914770E+03,1.657531E-02,4.560947E-01,0.000000E+00,4.659077E+02,0.000000E+00,5.427945E-02,7.785948E+02,6.477580E+03,2.219597E-02,7.546628E-01,1.126974E+03,3.135212E+03,3.212746E-02,3.652602E-01,0.000000E+00,2.632557E+03,0.000000E+00,3.066997E-01,0.000000E+00,1.572780E+03,0.000000E+00,1.832329E-01,5.448034E+01,3.006552E+02,1.553111E-03,3.502712E-02,6.684278E+01,3.344340E+02,1.905536E-03,3.896242E-02,0.000000E+00,4.103786E+02,0.000000E+00,4.781017E-02,4.535285E+01,2.830364E+02,1.292907E-03,3.297447E-02,1.814122E+02,2.305633E+03,5.171652E-03,2.686123E-01,3.186637E+02,4.436934E+03,9.084377E-03,5.169144E-01,5.401789E+00,3.280295E+02,1.539932E-04,3.821629E-02,0.000000E+00,4.351926E+03,0.000000E+00,5.070108E-01,0.000000E+00,1.040726E+03,0.000000E+00,1.212473E-01,8.318477E+01,5.741130E+02,2.371409E-03,6.688564E-02
17:23:00,4.261525E+02,1.387683E+03,1.214860E-02,1.616700E-01,1.411498E+03,7.452294E+03,4.023857E-02,8.682188E-01,3.395391E+02,1.506234E+03,9.679477E-03,1.754801E-01,4.343843E+02,1.343679E+03,1.238327E-02,1.565434E-01,7.743134E+02,8.995956E+03,2.207394E-02,1.048056E+00,8.782371E+02,6.401005E+03,2.503656E-02,7.457364E-01,1.540870E+01,4.637137E+02,4.392679E-04,5.402415E-02,0.000000E+00,1.170930E+03,0.000000E+00,1.364172E-01,3.381322E+02,1.225431E+03,9.639373E-03,1.427658E-01,0.000000E+00,2.177528E+03,0.000000E+00,2.536903E-01,0.000000E+00,2.274806E+03,0.000000E+00,2.650236E-01,0.000000E+00,4.728572E+03,0.000000E+00,5.508910E-01,0.000000E+00,1.816584E+03,0.000000E+00,2.116434E-01,0.000000E+00,3.457167E+02,0.000000E+00,4.027723E-02,0.000000E+00,3.375903E+02,0.000000E+00,3.933048E-02,0.000000E+00,2.957515E+02,0.000000E+00,3.445549E-02,0.000000E+00,4.832451E+03,0.000000E+00,5.629932E-01,5.814260E+02,3.911462E+03,1.657514E-02,4.557093E-01,0.000000E+00,4.658937E+02,0.000000E+00,5.427782E-02,7.785942E+02,6.477722E+03,2.219595E-02,7.546794E-01,1.126974E+03,3.130956E+03,3.212745E-02,3.647644E-01,0.000000E+00,2.633011E+03,0.000000E+00,3.067527E-01,0.000000E+00,1.572886E+03,0.000000E+00,1.832452E-01,5.448029E+01,3.006831E+02,1.553110E-03,3.503036E-02,6.684272E+01,3.343312E+02,1.905534E-03,3.895045E-02,0.000000E+00,4.104550E+02,0.000000E+00,4.781908E-02,4.535107E+01,2.830895E+02,1.292856E-03,3.298067E-02,1.814120E+02,2.306415E+03,5.171647E-03,2.687034E-01,3.186620E+02,4.436894E+03,9.084330E-03,5.169097E-01,5.393123E+00,3.279691E+02,1.537461E-04,3.820925E-02,0.000000E+00,4.351723E+03,0.000000E+00,5.069872E-01,0.000000E+00,1.040433E+03,0.000000E+00,1.212131E-01,8.318470E+01,5.738376E+02,2.371407E-03,6.685356E-02
17:24:00,4.261523E+02,1.386809E+03,1.214859E-02,1.615682E-01,1.411497E+03,7.449825E+03,4.023854E-02,8.679310E-01,3.395391E+02,1.505910E+03,9.679477E-03,1.754424E-01,4.343841E+02,1.343625E+03,1.238326E-02,1.565371E-01,7.743043E+02,8.989347E+03,2.207368E-02,1.047286E+00,8.782200E+02,6.400161E+03,2.503608E-02,7.456380E-01,1.540100E+01,4.637569E+02,4.390483E-04,5.402918E-02,0.000000E+00,1.170922E+03,0.000000E+00,1.364162E-01,3.381311E+02,1.224106E+03,9.639342E-03,1.426115E-01,0.000000E+00,2.177784E+03,0.000000E+00,2.537201E-01,0.000000E+00,2.274859E+03,0.000000E+00,2.650297E-01,0.000000E+00,4.729220E+03,0.000000E+00,5.509665E-01,0.000000E+00,1.816578E+03,0.000000E+00,2.116427E-01,0.000000E+00,3.457151E+02,0.000000E+00,4.027705E-02,0.000000E+00,3.375862E+02,0.000000E+00,3.933001E-02,0.000000E+00,2.957642E+02,0.000000E+00,3.445696E-02,0.000000E+00,4.832493E+03,0.000000E+00,5.629980E-01,5.814201E+02,3.908187E+03,1.657497E-02,4.553277E-01,0.000000E+00,4.658797E+02,0.000000E+00,5.427619E-02,7.785935E+02,6.477857E+03,2.219593E-02,7.546952E-01,1.126973E+03,3.126746E+03,3.212744E-02,3.642739E-01,0.000000E+00,2.633465E+03,0.000000E+00,3.068056E-01,0.000000E+00,1.572991E+03,0.000000E+00,1.832576E-01,5.448025E+01,3.007097E+02,1.553109E-03,3.503346E-02,6.684266E+01,3.342278E+02,1.905533E-03,3.893840E-02,0.000000E+00,4.105309E+02,0.000000E+00,4.782792E-02,4.534929E+01,2.831423E+02,1.292806E-03,3.298682E-02,1.814118E+02,2.307195E+03,5.171641E-03,2.687942E-01,3.186604E+02,4.436851E+03,9.084282E-03,5.169047E-01,5.384467E+00,3.279085E+02,1.534994E-04,3.820219E-02,0.000000E+00,4.351520E+03,0.000000E+00,5.069635E-01,0.000000E+00,1.040141E+03,0.000000E+00,1.211791E-01,8.318463E+01,5.735630E+02,2.371405E-03,6.682157E-02
17:25:00,4.261522E+02,1.385912E+03,1.214859E-02,1.614637E-01,1.411497E+03,7.447124E+03,4.023852E-02,8.676164E-01,3.395391E+02,1.505532E+03,9.679477E-03,1.753983E-01,4.343838E+02,1.343552E+03,1.238326E-02,1.565286E-01,7.742952E+02,8.982803E+03,2.207342E-02,1.046523E+00,8.782030E+02,6.399302E+03,2.503559E-02,7.455380E-01,1.539330E+01,4.637997E+02,4.388288E-04,5.403417E-02,0.000000E+00,1.170914E+03,0.000000E+00,1.364152E-01,3.381300E+02,1.222788E+03,9.639312E-03,1.424580E-01,0.000000E+00,2.178040E+03,0.000000E+00,2.537500E-01,0.000000E+00,2.274909E+03,0.000000E+00,2.650356E-01,0.000000E+00,4.729866E+03,0.000000E+00,5.510418E-01,0.000000E+00,1.816572E+03,0.000000E+00,2.116420E-01,0.000000E+00,3.457136E+02,0.000000E+00,4.027687E-02,0.000000E+00,3.375822E+02,0.000000E+00,3.932953E-02,0.000000E+00,2.957756E+02,0.000000E+00,3.445829E-02,0.000000E+00,4.832530E+03,0.000000E+00,5.630024E-01,5.814142E+02,3.904944E+03,1.657480E-02,4.549499E-01,0.000000E+00,4.658657E+02,0.000000E+00,5.427456E-02,7.785929E+02,6.477986E+03,2.219592E-02,7.547101E-01,1.126973E+03,3.122581E+03,3.212743E-02,3.637887E-01,0.000000E+00,2.633918E+03,0.000000E+00,3.068583E-01,0.000000E+00,1.573097E+03,0.000000E+00,1.832699E-01,5.448020E+01,3.007351E+02,1.553107E-03,3.503642E-02,6.684260E+01,3.341237E+02,1.905531E-03,3.892628E-02,0.000000E+00,4.106063E+02,0.000000E+00,4.783670E-02,4.534751E+01,2.831948E+02,1.292755E-03,3.299292E-02,1.814116E+02,2.307972E+03,5.171635E-03,2.688847E-01,3.186587E+02,4.436804E+03,9.084235E-03,5.168993E-01,5.375820E+00,3.278477E+02,1.532529E-04,3.819510E-02,0.000000E+00,4.351316E+03,0.000000E+00,5.069396E-01,0.000000E+00,1.039851E+03,0.000000E+00,1.211453E-01,8.318456E+01,5.732893E+02,2.371403E-03,6.678968E-02
17:26:00,4.261521E+02,1.384992E+03,1.214859E-02,1.613564E-01,1.411496E+03,7.444191E+03,4.023849E-02,8.672747E-01,3.395391E+02,1.505098E+03,9.679477E-03,1.753478E-01,4.343836E+02,1.343458E+03,1.238325E-02,1.565177E-01,7.742861E+02,8.976321E+03,2.207316E-02,1.045768E+00,8.781860E+02,6.398428E+03,2.503511E-02,7.454362E-01,1.538561E+01,4.638421E+02,4.386096E-04,5.403911E-02,0.000000E+00,1.170905E+03,0.000000E+00,1.364142E-01,3.381290E+02,1.221477E+03,9.639282E-03,1.423052E-01,0.000000E+00,2.178296E+03,0.000000E+00,2.537798E-01,0.000000E+00,2.274958E+03,0.000000E+00,2.650413E-01,0.000000E+00,4.730510E+03,0.000000E+00,5.511168E-01,0.000000E+00,1.816566E+03,0.000000E+00,2.116413E-01,0.000000E+00,3.457120E+02,0.000000E+00,4.027668E-02,0.000000E+00,3.375781E+02,0.000000E+00,3.932906E-02,0.000000E+00,2.957857E+02,0.000000E+00,3.445947E-02,0.000000E+00,4.832564E+03,0.000000E+00,5.630063E-01,5.814083E+02,3.901732E+03,1.657463E-02,4.545757E-01,0.000000E+00,4.658517E+02,0.000000E+00,5.427293E-02,7.785923E+02,6.478107E+03,2.219590E-02,7.547242E-01,1.126973E+03,3.118458E+03,3.212742E-02,3.633084E-01,0.000000E+00,2.634370E+03,0.000000E+00,3.069110E-01,0.000000E+00,1.573204E+03,0.000000E+00,1.832823E-01,5.448016E+01,3.007593E+02,1.553106E-03,3.503924E-02,6.684254E+01,3.340191E+02,1.905529E-03,3.891409E-02,0.000000E+00,4.106811E+02,0.000000E+00,4.784542E-02,4.534574E+01,2.832468E+02,1.292704E-03,3.299899E-02,1.814114E+02,2.308746E+03,5.171629E-03,2.689749E-01,3.186571E+02,4.436754E+03,9.084188E-03,5.168934E-01,5.367184E+00,3.277867E+02,1.530067E-04,3.818800E-02,0.000000E+00,4.351110E+03,0.000000E+00,5.069158E-01,0.000000E+00,1.039562E+03,0.000000E+00,1.211116E-01,8.318449E+01,5.730165E+02,2.371401E-03,6.675790E-02
17:27:00,4.261520E+02,1.384048E+03,1.214858E-02,1.612465E-01,1.411495E+03,7.441025E+03,4.023847E-02,8.669058E-01,3.395391E+02,1.504609E+03,9.679477E-03,1.752909E-01,4.343834E+02,1.343345E+03,1.238324E-02,1.565045E-01,7.742771E+02,8.969898E+03,2.207290E-02,1.045020E+00,8.781691E+02,6.397540E+03,2.503462E-02,7.453326E-01,1.537793E+01,4.638841E+02,4.383907E-04,5.404400E-02,0.000000E+00,1.170896E+03,0.000000E+00,1.364132E-01,3.381279E+02,1.220173E+03,9.639252E-03,1.421533E-01,0.000000E+00,2.178551E+03,0.000000E+00,2.538095E-01,0.000000E+00,2.275005E+03,0.000000E+00,2.650467E-01,0.000000E+00,4.731152E+03,0.000000E+00,5.511916E-01,0.000000E+00,1.816559E+03,0.000000E+00,2.116405E-01,0.000000E+00,3.457104E+02,0.000000E+00,4.027650E-02,0.000000E+00,3.375740E+02,0.000000E+00,3.932858E-02,0.000000E+00,2.957945E+02,0.000000E+00,3.446049E-02,0.000000E+00,4.832593E+03,0.000000E+00,5.630098E-01,5.814024E+02,3.898549E+03,1.657447E-02,4.542049E-01,0.000000E+00,4.658377E+02,0.000000E+00,5.427130E-02,7.785916E+02,6.478220E+03,2.219588E-02,7.547375E-01,1.126972E+03,3.114377E+03,3.212741E-02,3.628329E-01,0.000000E+00,2.634821E+03,0.000000E+00,3.069636E-01,0.000000E+00,1.573310E+03,0.000000E+00,1.832947E-01,5.448012E+01,3.007822E+02,1.553105E-03,3.504191E-02,6.684248E+01,3.339138E+02,1.905528E-03,3.890183E-02,0.000000E+00,4.107554E+02,0.000000E+00,4.785407E-02,4.534396E+01,2.832985E+02,1.292654E-03,3.300501E-02,1.814112E+02,2.309517E+03,5.171624E-03,2.690648E-01,3.186554E+02,4.436701E+03,9.084141E-03,5.168872E-01,5.358558E+00,3.277255E+02,1.527608E-04,3.818087E-02,0.000000E+00,4.350905E+03,0.000000E+00,5.068918E-01,0.000000E+00,1.039274E+03,0.000000E+00,1.210782E-01,8.318442E+01,5.727445E+02,2.371399E-03,6.672622E-02
17:28:00,4.261519E+02,1.383080E+03,1.214858E-02,1.611337E-01,1.411494E+03,7.437625E+03,4.023844E-02,8.665097E-01,3.395391E+02,1.504065E+03,9.679477E-03,1.752274E-01,4.343831E+02,1.343213E+03,1.238324E-02,1.564891E-01,7.742680E+02,8.963531E+03,2.207265E-02,1.044278E+00,8.781521E+02,6.396636E+03,2.503414E-02,7.452273E-01,1.537026E+01,4.639257E+02,4.381720E-04,5.404884E-02,0.000000E+00,1.170887E+03,0.000000E+00,1.364122E-01,3.381269E+02,1.218875E+03,9.639222E-03,1.420021E-01,0.000000E+00,2.178806E+03,0.000000E+00,2.538392E-01,0.000000E+00,2.275050E+03,0.000000E+00,2.650519E-01,0.000000E+00,4.731791E+03,0.000000E+00,5.512660E-01,0.000000E+00,1.816553E+03,0.000000E+00,2.116398E-01,0.000000E+00,3.457087E+02,0.000000E+00,4.027630E-02,0.000000E+00,3.375699E+02,0.000000E+00,3.932811E-02,0.000000E+00,2.958020E+02,0.000000E+00,3.446137E-02,0.000000E+00,4.832619E+03,0.000000E+00,5.630128E-01,5.813965E+02,3.895395E+03,1.657430E-02,4.538374E-01,0.000000E+00,4.658237E+02,0.000000E+00,5.426966E-02,7.785910E+02,6.478327E+03,2.219586E-02,7.547499E-01,1.126972E+03,3.110335E+03,3.212740E-02,3.623621E-01,0.000000E+00,2.635272E+03,0.000000E+00,3.070160E-01,0.000000E+00,1.573417E+03,0.000000E+00,1.833071E-01,5.448007E+01,3.008039E+02,1.553104E-03,3.504444E-02,6.684243E+01,3.338080E+02,1.905526E-03,3.888949E-02,0.000000E+00,4.108291E+02,0.000000E+00,4.786266E-02,4.534219E+01,2.833498E+02,1.292603E-03,3.301098E-02,1.814110E+02,2.310286E+03,5.171618E-03,2.691544E-01,3.186537E+02,4.436645E+03,9.084094E-03,5.168807E-01,5.349942E+00,3.276641E+02,1.525151E-04,3.817372E-02,0.000000E+00,4.350698E+03,0.000000E+00,5.068677E-01,0.000000E+00,1.038989E+03,0.000000E+00,1.210449E-01,8.318435E+01,5.724735E+02,2.371397E-03,6.669464E-02
17:29:00,4.261517E+02,1.382088E+03,1.214858E-02,1.610181E-01,1.411493E+03,7.433990E+03,4.023842E-02,8.660863E-01,3.395391E+02,1.503465E+03,9.679477E-03,1.751575E-01,4.343829E+02,1.343060E+03,1.238323E-02,1.564713E-01,7.742590E+02,8.957218E+03,2.207239E-02,1.043543E+00,8.781352E+02,6.395718E+03,2.503366E-02,7.451203E-01,1.536259E+01,4.639668E+02,4.379535E-04,5.405363E-02,0.000000E+00,1.170878E+03,0.000000E+00,1.364111E-01,3.381258E+02,1.217583E+03,9.639192E-03,1.418516E-01,0.000000E+00,2.179061E+03,0.000000E+00,2.538689E-01,0.000000E+00,2.275093E+03,0.000000E+00,2.650570E-01,0.000000E+00,4.732428E+03,0.000000E+00,5.513402E-01,0.000000E+00,1.816546E+03,0.000000E+00,2.116390E-01,0.000000E+00,3.457070E+02,0.000000E+00,4.027611E-02,0.000000E+00,3.375658E+02,0.000000E+00,3.932763E-02,0.000000E+00,2.958082E+02,0.000000E+00,3.446209E-02,0.000000E+00,4.832641E+03,0.000000E+00,5.630153E-01,5.813906E+02,3.892269E+03,1.657413E-02,4.534732E-01,0.000000E+00,4.658096E+02,0.000000E+00,5.426802E-02,7.785904E+02,6.478426E+03,2.219585E-02,7.547614E-01,1.126972E+03,3.106332E+03,3.212739E-02,3.618956E-01,0.000000E+00,2.635721E+03,0.000000E+00,3.070684E-01,0.000000E+00,1.573524E+03,0.000000E+00,1.833196E-01,5.448003E+01,3.008244E+02,1.553102E-03,3.504683E-02,6.684237E+01,3.337015E+02,1.905524E-03,3.887709E-02,0.000000E+00,4.109023E+02,0.000000E+00,4.787118E-02,4.534042E+01,2.834007E+02,1.292553E-03,3.301692E-02,1.814108E+02,2.311052E+03,5.171612E-03,2.692436E-01,3.186521E+02,4.436585E+03,9.084047E-03,5.168737E-01,5.341336E+00,3.276025E+02,1.522698E-04,3.816655E-02,0.000000E+00,4.350491E+03,0.000000E+00,5.068436E-01,0.000000E+00,1.038704E+03,0.000000E+00,1.210117E-01,8.318428E+01,5.722033E+02,2.371395E-03,6.666316E-02
17:30:00,4.261516E+02,1.381071E+03,1.214857E-02,1.608996E-01,1.411492E+03,7.430121E+03,4.023839E-02,8.656355E-01,3.395391E+02,1.502809E+03,9.679477E-03,1.750811E-01,4.343827E+02,1.342889E+03,1.238322E-02,1.564513E-01,7.742500E+02,8.950955E+03,2.207213E-02,1.042813E+00,8.781184E+02,6.394784E+03,2.503318E-02,7.450116E-01,1.535494E+01,4.640075E+02,4.377353E-04,5.405838E-02,0.000000E+00,1.170868E+03,0.000000E+00,1.364100E-01,3.381248E+02,1.216297E+03,9.639162E-03,1.417017E-01,0.000000E+00,2.179315E+03,0.000000E+00,2.538985E-01,0.000000E+00,2.275134E+03,0.000000E+00,2.650617E-01,0.000000E+00,4.733062E+03,0.000000E+00,5.514141E-01,0.000000E+00,1.816539E+03,0.000000E+00,2.116382E-01,0.000000E+00,3.457053E+02,0.000000E+00,4.027591E-02,0.000000E+00,3.375617E+02,0.000000E+00,3.932715E-02,0.000000E+00,2.958131E+02,0.000000E+00,3.446266E-02,0.000000E+00,4.832659E+03,0.000000E+00,5.630175E-01,5.813848E+02,3.889168E+03,1.657396E-02,4.531119E-01,0.000000E+00,4.657956E+02,0.000000E+00,5.426639E-02,7.785898E+02,6.478518E+03,2.219583E-02,7.547721E-01,1.126972E+03,3.102365E+03,3.212738E-02,3.614334E-01,0.000000E+00,2.636170E+03,0.000000E+00,3.071206E-01,0.000000E+00,1.573631E+03,0.000000E+00,1.833321E-01,5.447999E+01,3.008437E+02,1.553101E-03,3.504907E-02,6.684231E+01,3.335944E+02,1.905523E-03,3.886462E-02,0.000000E+00,4.109749E+02,0.000000E+00,4.787964E-02,4.533865E+01,2.834512E+02,1.292502E-03,3.302281E-02,1.814106E+02,2.311815E+03,5.171607E-03,2.693325E-01,3.186505E+02,4.436522E+03,9.084000E-03,5.168664E-01,5.332740E+00,3.275408E+02,1.520247E-04,3.815935E-02,0.000000E+00,4.350283E+03,0.000000E+00,5.068193E-01,0.000000E+00,1.038421E+03,0.000000E+00,1.209787E-01,8.318422E+01,5.719341E+02,2.371393E-03,6.663179E-02
17:31:00,4.261515E+02,1.380029E+03,1.214857E-02,1.607782E-01,1.411491E+03,7.426019E+03,4.023837E-02,8.651576E-01,3.395391E+02,1.502097E+03,9.679478E-03,1.749982E-01,4.343825E+02,1.342697E+03,1.238322E-02,1.564290E-01,7.742411E+02,8.944740E+03,2.207188E-02,1.042089E+00,8.781015E+02,6.393836E+03,2.503270E-02,7.449011E-01,1.534729E+01,4.640478E+02,4.375173E-04,5.406308E-02,0.000000E+00,1.170859E+03,0.000000E+00,1.364088E-01,3.381237E+02,1.215017E+03,9.639132E-03,1.415526E-01,0.000000E+00,2.179569E+03,0.000000E+00,2.539281E-01,0.000000E+00,2.275173E+03,0.000000E+00,2.650663E-01,0.000000E+00,4.733694E+03,0.000000E+00,5.514878E-01,0.000000E+00,1.816532E+03,0.000000E+00,2.116373E-01,0.000000E+00,3.457036E+02,0.000000E+00,4.027571E-02,0.000000E+00,3.375576E+02,0.000000E+00,3.932667E-02,0.000000E+00,2.958168E+02,0.000000E+00,3.446308E-02,0.000000E+00,4.832674E+03,0.000000E+00,5.630191E-01,5.813789E+02,3.886092E+03,1.657380E-02,4.527536E-01,0.000000E+00,4.657815E+02,0.000000E+00,5.426475E-02,7.785892E+02,6.478602E+03,2.219581E-02,7.547820E-01,1.126971E+03,3.098432E+03,3.212737E-02,3.609753E-01,0.000000E+00,2.636617E+03,0.000000E+00,3.071728E-01,0.000000E+00,1.573738E+03,0.000000E+00,1.833446E-01,5.447994E+01,3.008617E+02,1.553100E-03,3.505117E-02,6.684225E+01,3.334868E+02,1.905521E-03,3.885208E-02,0.000000E+00,4.110470E+02,0.000000E+00,4.788804E-02,4.533689E+01,2.835014E+02,1.292452E-03,3.302865E-02,1.814104E+02,2.312575E+03,5.171601E-03,2.694211E-01,3.186488E+02,4.436456E+03,9.083953E-03,5.168587E-01,5.324154E+00,3.274788E+02,1.517800E-04,3.815213E-02,0.000000E+00,4.350074E+03,0.000000E+00,5.067950E-01,0.000000E+00,1.038140E+03,0.000000E+00,1.209459E-01,8.318415E+01,5.716657E+02,2.371391E-03,6.660053E-02
17:32:00,4.261514E+02,1.378961E+03,1.214857E-02,1.606538E-01,1.411490E+03,7.421676E+03,4.023834E-02,8.646516E-01,3.395391E+02,1.501330E+03,9.679478E-03,1.749088E-01,4.343822E+02,1.342486E+03,1.238321E-02,1.564045E-01,7.742321E+02,8.938568E+03,2.207162E-02,1.041370E+00,8.780847E+02,6.392872E+03,2.503222E-02,7.447889E-01,1.533965E+01,4.640877E+02,4.372995E-04,5.406772E-02,0.000000E+00,1.170849E+03,0.000000E+00,1.364077E-01,3.381227E+02,1.213742E+03,9.639102E-03,1.414040E-01,0.000000E+00,2.179823E+03,0.000000E+00,2.539577E-01,0.000000E+00,2.275210E+03,0.000000E+00,2.650707E-01,0.000000E+00,4.734324E+03,0.000000E+00,5.515611E-01,0.000000E+00,1.816525E+03,0.000000E+00,2.116365E-01,0.000000E+00,3.457019E+02,0.000000E+00,4.027550E-02,0.000000E+00,3.375535E+02,0.000000E+00,3.932619E-02,0.000000E+00,2.958191E+02,0.000000E+00,3.446335E-02,0.000000E+00,4.832684E+03,0.000000E+00,5.630204E-01,5.813730E+02,3.883040E+03,1.657363E-02,4.523980E-01,0.000000E+00,4.657674E+02,0.000000E+00,5.426311E-02,7.785885E+02,6.478680E+03,2.219579E-02,7.547910E-01,1.126971E+03,3.094532E+03,3.212737E-02,3.605209E-01,0.000000E+00,2.637064E+03,0.000000E+00,3.072248E-01,0.000000E+00,1.573846E+03,0.000000E+00,1.833571E-01,5.447990E+01,3.008785E+02,1.553099E-03,3.505313E-02,6.684219E+01,3.333786E+02,1.905519E-03,3.883947E-02,0.000000E+00,4.111185E+02,0.000000E+00,4.789638E-02,4.533512E+01,2.835512E+02,1.292402E-03,3.303445E-02,1.814102E+02,2.313332E+03,5.171595E-03,2.695093E-01,3.186472E+02,4.436386E+03,9.083906E-03,5.168506E-01,5.315577E+00,3.274166E+02,1.515355E-04,3.814489E-02,0.000000E+00,4.349865E+03,0.000000E+00,5.067706E-01,0.000000E+00,1.037859E+03,0.000000E+00,1.209133E-01,8.318408E+01,5.713982E+02,2.371389E-03,6.656936E-02
17:33:00,4.261513E+02,1.377867E+03,1.214856E-02,1.605263E-01,1.411489E+03,7.417099E+03,4.023832E-02,8.641183E-01,3.395391E+02,1.500505E+03,9.679478E-03,1.748127E-01,4.343820E+02,1.342256E+03,1.238320E-02,1.563776E-01,7.742231E+02,8.932438E+03,2.207137E-02,1.040656E+00,8.780679E+02,6.391894E+03,2.503174E-02,7.446749E-01,1.533202E+01,4.641272E+02,4.370820E-04,5.407232E-02,0.000000E+00,1.170839E+03,0.000000E+00,1.364065E-01,3.381216E+02,1.212471E+03,9.639072E-03,1.412560E-01,0.000000E+00,2.180076E+03,0.000000E+00,2.539872E-01,0.000000E+00,2.275246E+03,0.000000E+00,2.650748E-01,0.000000E+00,4.734951E+03,0.000000E+00,5.516341E-01,0.000000E+00,1.816518E+03,0.000000E+00,2.116356E-01,0.000000E+00,3.457001E+02,0.000000E+00,4.027530E-02,0.000000E+00,3.375493E+02,0.000000E+00,3.932570E-02,0.000000E+00,2.958201E+02,0.000000E+00,3.446347E-02,0.000000E+00,4.832691E+03,0.000000E+00,5.630211E-01,5.813672E+02,3.880009E+03,1.657346E-02,4.520449E-01,0.000000E+00,4.657533E+02,0.000000E+00,5.426146E-02,7.785879E+02,6.478750E+03,2.219578E-02,7.547992E-01,1.126971E+03,3.090663E+03,3.212736E-02,3.600702E-01,0.000000E+00,2.637510E+03,0.000000E+00,3.072768E-01,0.000000E+00,1.573953E+03,0.000000E+00,1.833696E-01,5.447986E+01,3.008940E+02,1.553098E-03,3.505494E-02,6.684214E+01,3.332698E+02,1.905518E-03,3.882679E-02,0.000000E+00,4.111895E+02,0.000000E+00,4.790465E-02,4.533336E+01,2.836006E+02,1.292351E-03,3.304021E-02,1.814100E+02,2.314087E+03,5.171590E-03,2.695971E-01,3.186455E+02,4.436314E+03,9.083860E-03,5.168421E-01,5.307011E+00,3.273543E+02,1.512913E-04,3.813762E-02,0.000000E+00,4.349655E+03,0.000000E+00,5.067461E-01,0.000000E+00,1.037581E+03,0.000000E+00,1.208808E-01,8.318401E+01,5.711316E+02,2.371387E-03,6.653831E-02
