Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
17:34:00,4.261512E+02,1.376746E+03,1.214856E-02,1.603958E-01,1.411489E+03,7.412283E+03,4.023829E-02,8.635572E-01,3.395391E+02,1.499625E+03,9.679478E-03,1.747102E-01,4.343818E+02,1.342006E+03,1.238320E-02,1.563485E-01,7.742142E+02,8.926345E+03,2.207111E-02,1.039946E+00,8.780511E+02,6.390901E+03,2.503126E-02,7.445592E-01,1.532440E+01,4.641663E+02,4.368647E-04,5.407687E-02,0.000000E+00,1.170828E+03,0.000000E+00,1.364053E-01,3.381206E+02,1.211206E+03,9.639042E-03,1.411086E-01,0.000000E+00,2.180329E+03,0.000000E+00,2.540166E-01,0.000000E+00,2.275280E+03,0.000000E+00,2.650787E-01,0.000000E+00,4.735575E+03,0.000000E+00,5.517069E-01,0.000000E+00,1.816510E+03,0.000000E+00,2.116348E-01,0.000000E+00,3.456983E+02,0.000000E+00,4.027509E-02,0.000000E+00,3.375451E+02,0.000000E+00,3.932522E-02,0.000000E+00,2.958198E+02,0.000000E+00,3.446344E-02,0.000000E+00,4.832694E+03,0.000000E+00,5.630215E-01,5.813613E+02,3.877000E+03,1.657330E-02,4.516943E-01,0.000000E+00,4.657392E+02,0.000000E+00,5.425982E-02,7.785873E+02,6.478813E+03,2.219576E-02,7.548065E-01,1.126970E+03,3.086823E+03,3.212735E-02,3.596228E-01,0.000000E+00,2.637955E+03,0.000000E+00,3.073286E-01,0.000000E+00,1.574061E+03,0.000000E+00,1.833822E-01,5.447981E+01,3.009084E+02,1.553096E-03,3.505661E-02,6.684208E+01,3.331604E+02,1.905516E-03,3.881405E-02,0.000000E+00,4.112600E+02,0.000000E+00,4.791286E-02,4.533160E+01,2.836497E+02,1.292301E-03,3.304593E-02,1.814098E+02,2.314838E+03,5.171584E-03,2.696847E-01,3.186439E+02,4.436238E+03,9.083813E-03,5.168333E-01,5.298455E+00,3.272917E+02,1.510474E-04,3.813034E-02,0.000000E+00,4.349444E+03,0.000000E+00,5.067216E-01,0.000000E+00,1.037303E+03,0.000000E+00,1.208485E-01,8.318394E+01,5.708660E+02,2.371385E-03,6.650736E-02
17:35:00,4.261510E+02,1.375598E+03,1.214856E-02,1.602621E-01,1.411488E+03,7.407227E+03,4.023827E-02,8.629683E-01,3.395391E+02,1.498688E+03,9.679478E-03,1.746010E-01,4.343815E+02,1.341736E+03,1.238319E-02,1.563170E-01,7.742053E+02,8.920286E+03,2.207086E-02,1.039240E+00,8.780344E+02,6.389892E+03,2.503078E-02,7.444417E-01,1.531679E+01,4.642049E+02,4.366477E-04,5.408138E-02,0.000000E+00,1.170818E+03,0.000000E+00,1.364041E-01,3.381195E+02,1.209945E+03,9.639013E-03,1.409617E-01,0.000000E+00,2.180582E+03,0.000000E+00,2.540461E-01,0.000000E+00,2.275311E+03,0.000000E+00,2.650824E-01,0.000000E+00,4.736197E+03,0.000000E+00,5.517794E-01,0.000000E+00,1.816502E+03,0.000000E+00,2.116339E-01,0.000000E+00,3.456964E+02,0.000000E+00,4.027487E-02,0.000000E+00,3.375410E+02,0.000000E+00,3.932473E-02,0.000000E+00,2.958182E+02,0.000000E+00,3.446325E-02,0.000000E+00,4.832693E+03,0.000000E+00,5.630214E-01,5.813555E+02,3.874010E+03,1.657313E-02,4.513459E-01,0.000000E+00,4.657251E+02,0.000000E+00,5.425817E-02,7.785867E+02,6.478869E+03,2.219574E-02,7.548130E-01,1.126970E+03,3.083010E+03,3.212734E-02,3.591786E-01,0.000000E+00,2.638398E+03,0.000000E+00,3.073803E-01,0.000000E+00,1.574169E+03,0.000000E+00,1.833948E-01,5.447977E+01,3.009215E+02,1.553095E-03,3.505813E-02,6.684202E+01,3.330504E+02,1.905514E-03,3.880123E-02,0.000000E+00,4.113299E+02,0.000000E+00,4.792100E-02,4.532984E+01,2.836984E+02,1.292251E-03,3.305160E-02,1.814096E+02,2.315586E+03,5.171578E-03,2.697718E-01,3.186423E+02,4.436158E+03,9.083766E-03,5.168240E-01,5.289909E+00,3.272290E+02,1.508037E-04,3.812302E-02,0.000000E+00,4.349232E+03,0.000000E+00,5.066969E-01,0.000000E+00,1.037028E+03,0.000000E+00,1.208164E-01,8.318387E+01,5.706012E+02,2.371383E-03,6.647651E-02
17:36:00,4.261509E+02,1.374423E+03,1.214855E-02,1.601252E-01,1.411487E+03,7.401932E+03,4.023824E-02,8.623513E-01,3.395391E+02,1.497694E+03,9.679478E-03,1.744852E-01,4.343813E+02,1.341447E+03,1.238318E-02,1.562833E-01,7.741964E+02,8.914260E+03,2.207061E-02,1.038538E+00,8.780177E+02,6.388869E+03,2.503031E-02,7.443225E-01,1.530918E+01,4.642432E+02,4.364309E-04,5.408583E-02,0.000000E+00,1.170807E+03,0.000000E+00,1.364028E-01,3.381185E+02,1.208688E+03,9.638983E-03,1.408152E-01,0.000000E+00,2.180834E+03,0.000000E+00,2.540754E-01,0.000000E+00,2.275341E+03,0.000000E+00,2.650859E-01,0.000000E+00,4.736817E+03,0.000000E+00,5.518515E-01,0.000000E+00,1.816494E+03,0.000000E+00,2.116329E-01,0.000000E+00,3.456946E+02,0.000000E+00,4.027465E-02,0.000000E+00,3.375368E+02,0.000000E+00,3.932425E-02,0.000000E+00,2.958153E+02,0.000000E+00,3.446291E-02,0.000000E+00,4.832688E+03,0.000000E+00,5.630208E-01,5.813496E+02,3.871038E+03,1.657296E-02,4.509996E-01,0.000000E+00,4.657109E+02,0.000000E+00,5.425652E-02,7.785861E+02,6.478917E+03,2.219572E-02,7.548187E-01,1.126970E+03,3.079222E+03,3.212733E-02,3.587373E-01,0.000000E+00,2.638841E+03,0.000000E+00,3.074319E-01,0.000000E+00,1.574278E+03,0.000000E+00,1.834074E-01,5.447973E+01,3.009333E+02,1.553094E-03,3.505952E-02,6.684196E+01,3.329399E+02,1.905513E-03,3.878836E-02,0.000000E+00,4.113993E+02,0.000000E+00,4.792908E-02,4.532808E+01,2.837467E+02,1.292201E-03,3.305723E-02,1.814094E+02,2.316331E+03,5.171573E-03,2.698587E-01,3.186406E+02,4.436076E+03,9.083720E-03,5.168144E-01,5.281372E+00,3.271660E+02,1.505604E-04,3.811569E-02,0.000000E+00,4.349020E+03,0.000000E+00,5.066722E-01,0.000000E+00,1.036753E+03,0.000000E+00,1.207844E-01,8.318381E+01,5.703373E+02,2.371381E-03,6.644576E-02
17:37:00,4.261508E+02,1.373220E+03,1.214855E-02,1.599850E-01,1.411486E+03,7.396395E+03,4.023822E-02,8.617063E-01,3.395391E+02,1.496643E+03,9.679478E-03,1.743627E-01,4.343811E+02,1.341138E+03,1.238318E-02,1.562473E-01,7.741875E+02,8.908261E+03,2.207035E-02,1.037839E+00,8.780010E+02,6.387831E+03,2.502983E-02,7.442015E-01,1.530158E+01,4.642810E+02,4.362143E-04,5.409024E-02,0.000000E+00,1.170796E+03,0.000000E+00,1.364016E-01,3.381174E+02,1.207435E+03,9.638953E-03,1.406692E-01,0.000000E+00,2.181085E+03,0.000000E+00,2.541048E-01,0.000000E+00,2.275369E+03,0.000000E+00,2.650892E-01,0.000000E+00,4.737434E+03,0.000000E+00,5.519234E-01,0.000000E+00,1.816486E+03,0.000000E+00,2.116320E-01,0.000000E+00,3.456927E+02,0.000000E+00,4.027443E-02,0.000000E+00,3.375326E+02,0.000000E+00,3.932376E-02,0.000000E+00,2.958111E+02,0.000000E+00,3.446242E-02,0.000000E+00,4.832680E+03,0.000000E+00,5.630198E-01,5.813438E+02,3.868082E+03,1.657280E-02,4.506553E-01,0.000000E+00,4.656968E+02,0.000000E+00,5.425487E-02,7.785855E+02,6.478958E+03,2.219571E-02,7.548235E-01,1.126969E+03,3.075459E+03,3.212732E-02,3.582989E-01,0.000000E+00,2.639283E+03,0.000000E+00,3.074833E-01,0.000000E+00,1.574386E+03,0.000000E+00,1.834201E-01,5.447969E+01,3.009440E+02,1.553093E-03,3.506076E-02,6.684191E+01,3.328288E+02,1.905511E-03,3.877541E-02,0.000000E+00,4.114681E+02,0.000000E+00,4.793710E-02,4.532633E+01,2.837946E+02,1.292151E-03,3.306281E-02,1.814092E+02,2.317074E+03,5.171567E-03,2.699451E-01,3.186390E+02,4.435990E+03,9.083673E-03,5.168044E-01,5.272846E+00,3.271028E+02,1.503173E-04,3.810833E-02,0.000000E+00,4.348806E+03,0.000000E+00,5.066473E-01,0.000000E+00,1.036480E+03,0.000000E+00,1.207526E-01,8.318374E+01,5.700743E+02,2.371379E-03,6.641512E-02
17:38:00,4.261507E+02,1.371989E+03,1.214855E-02,1.598416E-01,1.411485E+03,7.390616E+03,4.023819E-02,8.610331E-01,3.395391E+02,1.495534E+03,9.679478E-03,1.742336E-01,4.343809E+02,1.340809E+03,1.238317E-02,1.562090E-01,7.741787E+02,8.902288E+03,2.207010E-02,1.037143E+00,8.779843E+02,6.386777E+03,2.502936E-02,7.440787E-01,1.529400E+01,4.643184E+02,4.359979E-04,5.409460E-02,0.000000E+00,1.170785E+03,0.000000E+00,1.364003E-01,3.381164E+02,1.206185E+03,9.638924E-03,1.405236E-01,0.000000E+00,2.181337E+03,0.000000E+00,2.541341E-01,0.000000E+00,2.275396E+03,0.000000E+00,2.650923E-01,0.000000E+00,4.738048E+03,0.000000E+00,5.519950E-01,0.000000E+00,1.816478E+03,0.000000E+00,2.116310E-01,0.000000E+00,3.456907E+02,0.000000E+00,4.027421E-02,0.000000E+00,3.375284E+02,0.000000E+00,3.932327E-02,0.000000E+00,2.958056E+02,0.000000E+00,3.446178E-02,0.000000E+00,4.832668E+03,0.000000E+00,5.630184E-01,5.813379E+02,3.865142E+03,1.657263E-02,4.503128E-01,0.000000E+00,4.656826E+02,0.000000E+00,5.425322E-02,7.785849E+02,6.478992E+03,2.219569E-02,7.548274E-01,1.126969E+03,3.071716E+03,3.212731E-02,3.578629E-01,0.000000E+00,2.639724E+03,0.000000E+00,3.075347E-01,0.000000E+00,1.574495E+03,0.000000E+00,1.834327E-01,5.447964E+01,3.009534E+02,1.553091E-03,3.506185E-02,6.684185E+01,3.327171E+02,1.905510E-03,3.876240E-02,0.000000E+00,4.115364E+02,0.000000E+00,4.794506E-02,4.532458E+01,2.838422E+02,1.292101E-03,3.306835E-02,1.814090E+02,2.317813E+03,5.171561E-03,2.700312E-01,3.186374E+02,4.435901E+03,9.083627E-03,5.167940E-01,5.264329E+00,3.270395E+02,1.500745E-04,3.810095E-02,0.000000E+00,4.348592E+03,0.000000E+00,5.066224E-01,0.000000E+00,1.036209E+03,0.000000E+00,1.207210E-01,8.318367E+01,5.698122E+02,2.371377E-03,6.638459E-02
17:39:00,4.261506E+02,1.370728E+03,1.214854E-02,1.596946E-01,1.411484E+03,7.384595E+03,4.023817E-02,8.603316E-01,3.395391E+02,1.494369E+03,9.679478E-03,1.740978E-01,4.343806E+02,1.340459E+03,1.238316E-02,1.561682E-01,7.741698E+02,8.896318E+03,2.206985E-02,1.036448E+00,8.779677E+02,6.385708E+03,2.502888E-02,7.439542E-01,1.528641E+01,4.643555E+02,4.357818E-04,5.409892E-02,0.000000E+00,1.170774E+03,0.000000E+00,1.363989E-01,3.381154E+02,1.204937E+03,9.638894E-03,1.403782E-01,0.000000E+00,2.181588E+03,0.000000E+00,2.541633E-01,0.000000E+00,2.275420E+03,0.000000E+00,2.650951E-01,0.000000E+00,4.738661E+03,0.000000E+00,5.520664E-01,0.000000E+00,1.816470E+03,0.000000E+00,2.116301E-01,0.000000E+00,3.456888E+02,0.000000E+00,4.027398E-02,0.000000E+00,3.375242E+02,0.000000E+00,3.932278E-02,0.000000E+00,2.957988E+02,0.000000E+00,3.446099E-02,0.000000E+00,4.832652E+03,0.000000E+00,5.630166E-01,5.813321E+02,3.862209E+03,1.657246E-02,4.499711E-01,0.000000E+00,4.656684E+02,0.000000E+00,5.425157E-02,7.785843E+02,6.479019E+03,2.219567E-02,7.548306E-01,1.126969E+03,3.067985E+03,3.212730E-02,3.574281E-01,0.000000E+00,2.640164E+03,0.000000E+00,3.075859E-01,0.000000E+00,1.574604E+03,0.000000E+00,1.834454E-01,5.447960E+01,3.009616E+02,1.553090E-03,3.506281E-02,6.684179E+01,3.326048E+02,1.905508E-03,3.874932E-02,0.000000E+00,4.116042E+02,0.000000E+00,4.795297E-02,4.532283E+01,2.838895E+02,1.292051E-03,3.307386E-02,1.814088E+02,2.318549E+03,5.171556E-03,2.701171E-01,3.186358E+02,4.435808E+03,9.083581E-03,5.167832E-01,5.255822E+00,3.269758E+02,1.498320E-04,3.809354E-02,0.000000E+00,4.348377E+03,0.000000E+00,5.065973E-01,0.000000E+00,1.035938E+03,0.000000E+00,1.206895E-01,8.318360E+01,5.695507E+02,2.371376E-03,6.635413E-02
17:40:00,4.261505E+02,1.369436E+03,1.214854E-02,1.595441E-01,1.411483E+03,7.378330E+03,4.023814E-02,8.596017E-01,3.395391E+02,1.493145E+03,9.679478E-03,1.739552E-01,4.343804E+02,1.340088E+03,1.238316E-02,1.561250E-01,7.741610E+02,8.890350E+03,2.206960E-02,1.035752E+00,8.779511E+02,6.384623E+03,2.502841E-02,7.438278E-01,1.527884E+01,4.643921E+02,4.355659E-04,5.410319E-02,0.000000E+00,1.170762E+03,0.000000E+00,1.363976E-01,3.381143E+02,1.203690E+03,9.638865E-03,1.402330E-01,0.000000E+00,2.181839E+03,0.000000E+00,2.541926E-01,0.000000E+00,2.275443E+03,0.000000E+00,2.650977E-01,0.000000E+00,4.739271E+03,0.000000E+00,5.521375E-01,0.000000E+00,1.816461E+03,0.000000E+00,2.116291E-01,0.000000E+00,3.456868E+02,0.000000E+00,4.027375E-02,0.000000E+00,3.375200E+02,0.000000E+00,3.932228E-02,0.000000E+00,2.957907E+02,0.000000E+00,3.446005E-02,0.000000E+00,4.832633E+03,0.000000E+00,5.630143E-01,5.813263E+02,3.859282E+03,1.657230E-02,4.496301E-01,0.000000E+00,4.656542E+02,0.000000E+00,5.424992E-02,7.785837E+02,6.479039E+03,2.219565E-02,7.548329E-01,1.126968E+03,3.064262E+03,3.212730E-02,3.569944E-01,0.000000E+00,2.640603E+03,0.000000E+00,3.076371E-01,0.000000E+00,1.574713E+03,0.000000E+00,1.834581E-01,5.447956E+01,3.009686E+02,1.553089E-03,3.506362E-02,6.684174E+01,3.324920E+02,1.905506E-03,3.873617E-02,0.000000E+00,4.116716E+02,0.000000E+00,4.796081E-02,4.532108E+01,2.839364E+02,1.292001E-03,3.307932E-02,1.814086E+02,2.319283E+03,5.171550E-03,2.702025E-01,3.186341E+02,4.435713E+03,9.083535E-03,5.167721E-01,5.247325E+00,3.269120E+02,1.495898E-04,3.808610E-02,0.000000E+00,4.348162E+03,0.000000E+00,5.065722E-01,0.000000E+00,1.035669E+03,0.000000E+00,1.206581E-01,8.318354E+01,5.692901E+02,2.371374E-03,6.632377E-02
17:41:00,4.261503E+02,1.368113E+03,1.214854E-02,1.593900E-01,1.411482E+03,7.371820E+03,4.023812E-02,8.588432E-01,3.395391E+02,1.491864E+03,9.679478E-03,1.738060E-01,4.343802E+02,1.339695E+03,1.238315E-02,1.560792E-01,7.741522E+02,8.884383E+03,2.206934E-02,1.035057E+00,8.779345E+02,6.383524E+03,2.502794E-02,7.436997E-01,1.527128E+01,4.644284E+02,4.353503E-04,5.410741E-02,0.000000E+00,1.170750E+03,0.000000E+00,1.363962E-01,3.381133E+02,1.202445E+03,9.638835E-03,1.400880E-01,0.000000E+00,2.182090E+03,0.000000E+00,2.542218E-01,0.000000E+00,2.275464E+03,0.000000E+00,2.651002E-01,0.000000E+00,4.739879E+03,0.000000E+00,5.522083E-01,0.000000E+00,1.816452E+03,0.000000E+00,2.116280E-01,0.000000E+00,3.456848E+02,0.000000E+00,4.027352E-02,0.000000E+00,3.375157E+02,0.000000E+00,3.932179E-02,0.000000E+00,2.957814E+02,0.000000E+00,3.445896E-02,0.000000E+00,4.832609E+03,0.000000E+00,5.630116E-01,5.813205E+02,3.856361E+03,1.657213E-02,4.492898E-01,0.000000E+00,4.656400E+02,0.000000E+00,5.424826E-02,7.785831E+02,6.479052E+03,2.219564E-02,7.548344E-01,1.126968E+03,3.060547E+03,3.212729E-02,3.565616E-01,0.000000E+00,2.641041E+03,0.000000E+00,3.076881E-01,0.000000E+00,1.574822E+03,0.000000E+00,1.834709E-01,5.447952E+01,3.009743E+02,1.553088E-03,3.506429E-02,6.684168E+01,3.323785E+02,1.905505E-03,3.872296E-02,0.000000E+00,4.117384E+02,0.000000E+00,4.796860E-02,4.531933E+01,2.839829E+02,1.291951E-03,3.308475E-02,1.814084E+02,2.320014E+03,5.171545E-03,2.702877E-01,3.186325E+02,4.435614E+03,9.083488E-03,5.167606E-01,5.238838E+00,3.268480E+02,1.493478E-04,3.807864E-02,0.000000E+00,4.347945E+03,0.000000E+00,5.065470E-01,0.000000E+00,1.035401E+03,0.000000E+00,1.206269E-01,8.318347E+01,5.690304E+02,2.371372E-03,6.629351E-02
17:42:00,4.261502E+02,1.366759E+03,1.214853E-02,1.592322E-01,1.411482E+03,7.365065E+03,4.023809E-02,8.580562E-01,3.395391E+02,1.490525E+03,9.679478E-03,1.736499E-01,4.343799E+02,1.339279E+03,1.238314E-02,1.560307E-01,7.741434E+02,8.878417E+03,2.206909E-02,1.034362E+00,8.779180E+02,6.382409E+03,2.502747E-02,7.435698E-01,1.526372E+01,4.644643E+02,4.351349E-04,5.411159E-02,0.000000E+00,1.170739E+03,0.000000E+00,1.363948E-01,3.381123E+02,1.201202E+03,9.638806E-03,1.399431E-01,0.000000E+00,2.182340E+03,0.000000E+00,2.542509E-01,0.000000E+00,2.275482E+03,0.000000E+00,2.651024E-01,0.000000E+00,4.740484E+03,0.000000E+00,5.522788E-01,0.000000E+00,1.816444E+03,0.000000E+00,2.116270E-01,0.000000E+00,3.456828E+02,0.000000E+00,4.027328E-02,0.000000E+00,3.375115E+02,0.000000E+00,3.932130E-02,0.000000E+00,2.957707E+02,0.000000E+00,3.445772E-02,0.000000E+00,4.832583E+03,0.000000E+00,5.630085E-01,5.813147E+02,3.853446E+03,1.657197E-02,4.489502E-01,0.000000E+00,4.656258E+02,0.000000E+00,5.424661E-02,7.785825E+02,6.479058E+03,2.219562E-02,7.548351E-01,1.126968E+03,3.056842E+03,3.212728E-02,3.561299E-01,0.000000E+00,2.641478E+03,0.000000E+00,3.077390E-01,0.000000E+00,1.574932E+03,0.000000E+00,1.834836E-01,5.447948E+01,3.009789E+02,1.553087E-03,3.506482E-02,6.684162E+01,3.322645E+02,1.905503E-03,3.870968E-02,0.000000E+00,4.118047E+02,0.000000E+00,4.797632E-02,4.531759E+01,2.840291E+02,1.291902E-03,3.309013E-02,1.814082E+02,2.320741E+03,5.171539E-03,2.703724E-01,3.186309E+02,4.435511E+03,9.083442E-03,5.167486E-01,5.230361E+00,3.267837E+02,1.491062E-04,3.807115E-02,0.000000E+00,4.347728E+03,0.000000E+00,5.065216E-01,0.000000E+00,1.035134E+03,0.000000E+00,1.205958E-01,8.318340E+01,5.687714E+02,2.371370E-03,6.626334E-02
17:43:00,4.261501E+02,1.365373E+03,1.214853E-02,1.590708E-01,1.411481E+03,7.358063E+03,4.023807E-02,8.572405E-01,3.395391E+02,1.489127E+03,9.679478E-03,1.734871E-01,4.343797E+02,1.338840E+03,1.238314E-02,1.559796E-01,7.741346E+02,8.872452E+03,2.206884E-02,1.033667E+00,8.779015E+02,6.381279E+03,2.502700E-02,7.434381E-01,1.525617E+01,4.644998E+02,4.349197E-04,5.411573E-02,0.000000E+00,1.170726E+03,0.000000E+00,1.363934E-01,3.381112E+02,1.199959E+03,9.638776E-03,1.397983E-01,0.000000E+00,2.182590E+03,0.000000E+00,2.542800E-01,0.000000E+00,2.275500E+03,0.000000E+00,2.651044E-01,0.000000E+00,4.741086E+03,0.000000E+00,5.523490E-01,0.000000E+00,1.816435E+03,0.000000E+00,2.116260E-01,0.000000E+00,3.456807E+02,0.000000E+00,4.027304E-02,0.000000E+00,3.375072E+02,0.000000E+00,3.932080E-02,0.000000E+00,2.957587E+02,0.000000E+00,3.445632E-02,0.000000E+00,4.832552E+03,0.000000E+00,5.630049E-01,5.813089E+02,3.850537E+03,1.657180E-02,4.486112E-01,0.000000E+00,4.656116E+02,0.000000E+00,5.424495E-02,7.785819E+02,6.479057E+03,2.219560E-02,7.548349E-01,1.126968E+03,3.053144E+03,3.212727E-02,3.556992E-01,0.000000E+00,2.641914E+03,0.000000E+00,3.077898E-01,0.000000E+00,1.575041E+03,0.000000E+00,1.834964E-01,5.447943E+01,3.009822E+02,1.553085E-03,3.506521E-02,6.684157E+01,3.321499E+02,1.905502E-03,3.869633E-02,0.000000E+00,4.118705E+02,0.000000E+00,4.798399E-02,4.531584E+01,2.840749E+02,1.291852E-03,3.309547E-02,1.814080E+02,2.321465E+03,5.171533E-03,2.704568E-01,3.186293E+02,4.435406E+03,9.083396E-03,5.167364E-01,5.221894E+00,3.267192E+02,1.488648E-04,3.806364E-02,0.000000E+00,4.347509E+03,0.000000E+00,5.064962E-01,0.000000E+00,1.034869E+03,0.000000E+00,1.205649E-01,8.318334E+01,5.685133E+02,2.371368E-03,6.623327E-02
17:44:00,4.261500E+02,1.363956E+03,1.214853E-02,1.589058E-01,1.411480E+03,7.350814E+03,4.023804E-02,8.563959E-01,3.395391E+02,1.487671E+03,9.679478E-03,1.733175E-01,4.343795E+02,1.338378E+03,1.238313E-02,1.559258E-01,7.741259E+02,8.866486E+03,2.206859E-02,1.032972E+00,8.778850E+02,6.380133E+03,2.502653E-02,7.433047E-01,1.524863E+01,4.645349E+02,4.347048E-04,5.411982E-02,0.000000E+00,1.170714E+03,0.000000E+00,1.363920E-01,3.381102E+02,1.198718E+03,9.638747E-03,1.396538E-01,0.000000E+00,2.182839E+03,0.000000E+00,2.543090E-01,0.000000E+00,2.275515E+03,0.000000E+00,2.651062E-01,0.000000E+00,4.741687E+03,0.000000E+00,5.524189E-01,0.000000E+00,1.816425E+03,0.000000E+00,2.116249E-01,0.000000E+00,3.456786E+02,0.000000E+00,4.027280E-02,0.000000E+00,3.375030E+02,0.000000E+00,3.932030E-02,0.000000E+00,2.957455E+02,0.000000E+00,3.445478E-02,0.000000E+00,4.832518E+03,0.000000E+00,5.630010E-01,5.813031E+02,3.847632E+03,1.657163E-02,4.482727E-01,0.000000E+00,4.655973E+02,0.000000E+00,5.424329E-02,7.785813E+02,6.479048E+03,2.219559E-02,7.548339E-01,1.126967E+03,3.049454E+03,3.212726E-02,3.552692E-01,0.000000E+00,2.642348E+03,0.000000E+00,3.078405E-01,0.000000E+00,1.575151E+03,0.000000E+00,1.835092E-01,5.447939E+01,3.009843E+02,1.553084E-03,3.506546E-02,6.684151E+01,3.320348E+02,1.905500E-03,3.868291E-02,0.000000E+00,4.119358E+02,0.000000E+00,4.799160E-02,4.531410E+01,2.841204E+02,1.291802E-03,3.310077E-02,1.814078E+02,2.322186E+03,5.171528E-03,2.705408E-01,3.186277E+02,4.435297E+03,9.083350E-03,5.167237E-01,5.213436E+00,3.266545E+02,1.486237E-04,3.805610E-02,0.000000E+00,4.347290E+03,0.000000E+00,5.064706E-01,0.000000E+00,1.034604E+03,0.000000E+00,1.205341E-01,8.318327E+01,5.682561E+02,2.371366E-03,6.620330E-02
17:45:00,4.261499E+02,1.362508E+03,1.214852E-02,1.587370E-01,1.411479E+03,7.343315E+03,4.023802E-02,8.555223E-01,3.395391E+02,1.486156E+03,9.679479E-03,1.731410E-01,4.343793E+02,1.337892E+03,1.238313E-02,1.558692E-01,7.741171E+02,8.860517E+03,2.206834E-02,1.032277E+00,8.778685E+02,6.378972E+03,2.502606E-02,7.431695E-01,1.524110E+01,4.645696E+02,4.344900E-04,5.412386E-02,0.000000E+00,1.170702E+03,0.000000E+00,1.363905E-01,3.381092E+02,1.197478E+03,9.638717E-03,1.395093E-01,0.000000E+00,2.183088E+03,0.000000E+00,2.543380E-01,0.000000E+00,2.275528E+03,0.000000E+00,2.651077E-01,0.000000E+00,4.742284E+03,0.000000E+00,5.524885E-01,0.000000E+00,1.816416E+03,0.000000E+00,2.116238E-01,0.000000E+00,3.456765E+02,0.000000E+00,4.027255E-02,0.000000E+00,3.374987E+02,0.000000E+00,3.931981E-02,0.000000E+00,2.957309E+02,0.000000E+00,3.445308E-02,0.000000E+00,4.832480E+03,0.000000E+00,5.629965E-01,5.812973E+02,3.844731E+03,1.657147E-02,4.479348E-01,0.000000E+00,4.655831E+02,0.000000E+00,5.424163E-02,7.785807E+02,6.479032E+03,2.219557E-02,7.548321E-01,1.126967E+03,3.045769E+03,3.212725E-02,3.548400E-01,0.000000E+00,2.642782E+03,0.000000E+00,3.078910E-01,0.000000E+00,1.575261E+03,0.000000E+00,1.835220E-01,5.447935E+01,3.009852E+02,1.553083E-03,3.506556E-02,6.684146E+01,3.319191E+02,1.905498E-03,3.866943E-02,0.000000E+00,4.120006E+02,0.000000E+00,4.799914E-02,4.531236E+01,2.841655E+02,1.291753E-03,3.310602E-02,1.814076E+02,2.322904E+03,5.171522E-03,2.706244E-01,3.186260E+02,4.435185E+03,9.083304E-03,5.167106E-01,5.204988E+00,3.265896E+02,1.483828E-04,3.804854E-02,0.000000E+00,4.347070E+03,0.000000E+00,5.064450E-01,0.000000E+00,1.034341E+03,0.000000E+00,1.205035E-01,8.318320E+01,5.679996E+02,2.371364E-03,6.617342E-02
17:46:00,4.261498E+02,1.361027E+03,1.214852E-02,1.585644E-01,1.411478E+03,7.335567E+03,4.023800E-02,8.546196E-01,3.395391E+02,1.484582E+03,9.679479E-03,1.729576E-01,4.343790E+02,1.337383E+03,1.238312E-02,1.558098E-01,7.741084E+02,8.854545E+03,2.206810E-02,1.031581E+00,8.778521E+02,6.377796E+03,2.502559E-02,7.430324E-01,1.523358E+01,4.646039E+02,4.342756E-04,5.412786E-02,0.000000E+00,1.170689E+03,0.000000E+00,1.363890E-01,3.381081E+02,1.196239E+03,9.638688E-03,1.393649E-01,0.000000E+00,2.183336E+03,0.000000E+00,2.543670E-01,0.000000E+00,2.275540E+03,0.000000E+00,2.651091E-01,0.000000E+00,4.742879E+03,0.000000E+00,5.525578E-01,0.000000E+00,1.816407E+03,0.000000E+00,2.116227E-01,0.000000E+00,3.456744E+02,0.000000E+00,4.027230E-02,0.000000E+00,3.374944E+02,0.000000E+00,3.931931E-02,0.000000E+00,2.957151E+02,0.000000E+00,3.445124E-02,0.000000E+00,4.832438E+03,0.000000E+00,5.629917E-01,5.812915E+02,3.841834E+03,1.657130E-02,4.475972E-01,0.000000E+00,4.655688E+02,0.000000E+00,5.423996E-02,7.785801E+02,6.479009E+03,2.219555E-02,7.548294E-01,1.126967E+03,3.042091E+03,3.212725E-02,3.544115E-01,0.000000E+00,2.643214E+03,0.000000E+00,3.079414E-01,0.000000E+00,1.575372E+03,0.000000E+00,1.835349E-01,5.447931E+01,3.009849E+02,1.553082E-03,3.506552E-02,6.684140E+01,3.318028E+02,1.905497E-03,3.865589E-02,0.000000E+00,4.120649E+02,0.000000E+00,4.800663E-02,4.531063E+01,2.842103E+02,1.291703E-03,3.311124E-02,1.814074E+02,2.323619E+03,5.171517E-03,2.707077E-01,3.186244E+02,4.435070E+03,9.083258E-03,5.166972E-01,5.196550E+00,3.265245E+02,1.481423E-04,3.804095E-02,0.000000E+00,4.346848E+03,0.000000E+00,5.064192E-01,0.000000E+00,1.034080E+03,0.000000E+00,1.204730E-01,8.318314E+01,5.677439E+02,2.371362E-03,6.614363E-02
17:47:00,4.261497E+02,1.359513E+03,1.214852E-02,1.583881E-01,1.411477E+03,7.327569E+03,4.023797E-02,8.536877E-01,3.395391E+02,1.482949E+03,9.679479E-03,1.727674E-01,4.343788E+02,1.336848E+03,1.238311E-02,1.557476E-01,7.740997E+02,8.848571E+03,2.206785E-02,1.030885E+00,8.778357E+02,6.376604E+03,2.502512E-02,7.428936E-01,1.522606E+01,4.646378E+02,4.340613E-04,5.413181E-02,0.000000E+00,1.170676E+03,0.000000E+00,1.363875E-01,3.381071E+02,1.195001E+03,9.638659E-03,1.392207E-01,0.000000E+00,2.183584E+03,0.000000E+00,2.543959E-01,0.000000E+00,2.275550E+03,0.000000E+00,2.651102E-01,0.000000E+00,4.743471E+03,0.000000E+00,5.526268E-01,0.000000E+00,1.816397E+03,0.000000E+00,2.116216E-01,0.000000E+00,3.456722E+02,0.000000E+00,4.027205E-02,0.000000E+00,3.374901E+02,0.000000E+00,3.931881E-02,0.000000E+00,2.956979E+02,0.000000E+00,3.444924E-02,0.000000E+00,4.832393E+03,0.000000E+00,5.629864E-01,5.812857E+02,3.838941E+03,1.657114E-02,4.472602E-01,0.000000E+00,4.655545E+02,0.000000E+00,5.423830E-02,7.785795E+02,6.478979E+03,2.219554E-02,7.548259E-01,1.126966E+03,3.038419E+03,3.212724E-02,3.539836E-01,0.000000E+00,2.643646E+03,0.000000E+00,3.079916E-01,0.000000E+00,1.575482E+03,0.000000E+00,1.835477E-01,5.447927E+01,3.009833E+02,1.553081E-03,3.506534E-02,6.684134E+01,3.316859E+02,1.905495E-03,3.864227E-02,0.000000E+00,4.121287E+02,0.000000E+00,4.801406E-02,4.530889E+01,2.842548E+02,1.291654E-03,3.311642E-02,1.814072E+02,2.324330E+03,5.171511E-03,2.707905E-01,3.186228E+02,4.434951E+03,9.083213E-03,5.166834E-01,5.188122E+00,3.264591E+02,1.479020E-04,3.803334E-02,0.000000E+00,4.346626E+03,0.000000E+00,5.063933E-01,0.000000E+00,1.033819E+03,0.000000E+00,1.204426E-01,8.318307E+01,5.674890E+02,2.371360E-03,6.611393E-02
17:48:00,4.261495E+02,1.357967E+03,1.214851E-02,1.582080E-01,1.411476E+03,7.319319E+03,4.023795E-02,8.527266E-01,3.395391E+02,1.481257E+03,9.679479E-03,1.725702E-01,4.343786E+02,1.336289E+03,1.238311E-02,1.556824E-01,7.740910E+02,8.842593E+03,2.206760E-02,1.030188E+00,8.778193E+02,6.375397E+03,2.502465E-02,7.427530E-01,1.521856E+01,4.646714E+02,4.338473E-04,5.413572E-02,0.000000E+00,1.170663E+03,0.000000E+00,1.363860E-01,3.381061E+02,1.193764E+03,9.638630E-03,1.390765E-01,0.000000E+00,2.183832E+03,0.000000E+00,2.544248E-01,0.000000E+00,2.275558E+03,0.000000E+00,2.651112E-01,0.000000E+00,4.744061E+03,0.000000E+00,5.526955E-01,0.000000E+00,1.816387E+03,0.000000E+00,2.116204E-01,0.000000E+00,3.456700E+02,0.000000E+00,4.027180E-02,0.000000E+00,3.374858E+02,0.000000E+00,3.931830E-02,0.000000E+00,2.956795E+02,0.000000E+00,3.444709E-02,0.000000E+00,4.832344E+03,0.000000E+00,5.629807E-01,5.812799E+02,3.836051E+03,1.657098E-02,4.469235E-01,0.000000E+00,4.655402E+02,0.000000E+00,5.423664E-02,7.785789E+02,6.478942E+03,2.219552E-02,7.548216E-01,1.126966E+03,3.034751E+03,3.212723E-02,3.535564E-01,0.000000E+00,2.644076E+03,0.000000E+00,3.080417E-01,0.000000E+00,1.575592E+03,0.000000E+00,1.835606E-01,5.447923E+01,3.009806E+02,1.553080E-03,3.506502E-02,6.684129E+01,3.315685E+02,1.905494E-03,3.862859E-02,0.000000E+00,4.121920E+02,0.000000E+00,4.802144E-02,4.530716E+01,2.842988E+02,1.291604E-03,3.312155E-02,1.814070E+02,2.325038E+03,5.171506E-03,2.708730E-01,3.186212E+02,4.434829E+03,9.083167E-03,5.166692E-01,5.179703E+00,3.263936E+02,1.476620E-04,3.802570E-02,0.000000E+00,4.346403E+03,0.000000E+00,5.063673E-01,0.000000E+00,1.033559E+03,0.000000E+00,1.204123E-01,8.318301E+01,5.672348E+02,2.371359E-03,6.608432E-02
17:49:00,4.261494E+02,1.356389E+03,1.214851E-02,1.580241E-01,1.411476E+03,7.310817E+03,4.023792E-02,8.517361E-01,3.395391E+02,1.479505E+03,9.679479E-03,1.723661E-01,4.343784E+02,1.335704E+03,1.238310E-02,1.556143E-01,7.740823E+02,8.836611E+03,2.206735E-02,1.029492E+00,8.778029E+02,6.374175E+03,2.502419E-02,7.426105E-01,1.521106E+01,4.647045E+02,4.336335E-04,5.413958E-02,0.000000E+00,1.170649E+03,0.000000E+00,1.363845E-01,3.381051E+02,1.192527E+03,9.638600E-03,1.389325E-01,0.000000E+00,2.184079E+03,0.000000E+00,2.544536E-01,0.000000E+00,2.275564E+03,0.000000E+00,2.651119E-01,0.000000E+00,4.744648E+03,0.000000E+00,5.527639E-01,0.000000E+00,1.816377E+03,0.000000E+00,2.116193E-01,0.000000E+00,3.456678E+02,0.000000E+00,4.027154E-02,0.000000E+00,3.374815E+02,0.000000E+00,3.931780E-02,0.000000E+00,2.956598E+02,0.000000E+00,3.444480E-02,0.000000E+00,4.832292E+03,0.000000E+00,5.629746E-01,5.812741E+02,3.833165E+03,1.657081E-02,4.465873E-01,0.000000E+00,4.655259E+02,0.000000E+00,5.423497E-02,7.785783E+02,6.478898E+03,2.219550E-02,7.548164E-01,1.126966E+03,3.031090E+03,3.212722E-02,3.531297E-01,0.000000E+00,2.644505E+03,0.000000E+00,3.080917E-01,0.000000E+00,1.575703E+03,0.000000E+00,1.835735E-01,5.447918E+01,3.009766E+02,1.553078E-03,3.506456E-02,6.684123E+01,3.314505E+02,1.905492E-03,3.861484E-02,0.000000E+00,4.122548E+02,0.000000E+00,4.802875E-02,4.530543E+01,2.843426E+02,1.291555E-03,3.312665E-02,1.814068E+02,2.325742E+03,5.171500E-03,2.709550E-01,3.186196E+02,4.434704E+03,9.083121E-03,5.166546E-01,5.171295E+00,3.263278E+02,1.474223E-04,3.801803E-02,0.000000E+00,4.346178E+03,0.000000E+00,5.063411E-01,0.000000E+00,1.033301E+03,0.000000E+00,1.203822E-01,8.318294E+01,5.669813E+02,2.371357E-03,6.605479E-02
17:50:00,4.261493E+02,1.354777E+03,1.214851E-02,1.578364E-01,1.411475E+03,7.302061E+03,4.023790E-02,8.507161E-01,3.395391E+02,1.477694E+03,9.679479E-03,1.721551E-01,4.343781E+02,1.335094E+03,1.238309E-02,1.555432E-01,7.740736E+02,8.830623E+03,2.206711E-02,1.028794E+00,8.777866E+02,6.372937E+03,2.502372E-02,7.424663E-01,1.520356E+01,4.647373E+02,4.334199E-04,5.414340E-02,0.000000E+00,1.170636E+03,0.000000E+00,1.363829E-01,3.381040E+02,1.191291E+03,9.638571E-03,1.387885E-01,0.000000E+00,2.184326E+03,0.000000E+00,2.544823E-01,0.000000E+00,2.275569E+03,0.000000E+00,2.651124E-01,0.000000E+00,4.745232E+03,0.000000E+00,5.528320E-01,0.000000E+00,1.816367E+03,0.000000E+00,2.116181E-01,0.000000E+00,3.456656E+02,0.000000E+00,4.027128E-02,0.000000E+00,3.374771E+02,0.000000E+00,3.931730E-02,0.000000E+00,2.956388E+02,0.000000E+00,3.444235E-02,0.000000E+00,4.832236E+03,0.000000E+00,5.629681E-01,5.812684E+02,3.830281E+03,1.657065E-02,4.462513E-01,0.000000E+00,4.655116E+02,0.000000E+00,5.423330E-02,7.785777E+02,6.478847E+03,2.219548E-02,7.548105E-01,1.126966E+03,3.027432E+03,3.212721E-02,3.527036E-01,0.000000E+00,2.644932E+03,0.000000E+00,3.081415E-01,0.000000E+00,1.575814E+03,0.000000E+00,1.835864E-01,5.447914E+01,3.009714E+02,1.553077E-03,3.506396E-02,6.684118E+01,3.313319E+02,1.905490E-03,3.860102E-02,0.000000E+00,4.123171E+02,0.000000E+00,4.803601E-02,4.530370E+01,2.843860E+02,1.291506E-03,3.313171E-02,1.814066E+02,2.326443E+03,5.171495E-03,2.710367E-01,3.186180E+02,4.434576E+03,9.083076E-03,5.166396E-01,5.162896E+00,3.262617E+02,1.471829E-04,3.801034E-02,0.000000E+00,4.345952E+03,0.000000E+00,5.063148E-01,0.000000E+00,1.033043E+03,0.000000E+00,1.203522E-01,8.318288E+01,5.667286E+02,2.371355E-03,6.602534E-02
17:51:00,4.261492E+02,1.353133E+03,1.214850E-02,1.576447E-01,1.411474E+03,7.293051E+03,4.023787E-02,8.496663E-01,3.395391E+02,1.475822E+03,9.679479E-03,1.719371E-01,4.343779E+02,1.334457E+03,1.238309E-02,1.554690E-01,7.740650E+02,8.824630E+03,2.206686E-02,1.028096E+00,8.777703E+02,6.371683E+03,2.502326E-02,7.423202E-01,1.519608E+01,4.647698E+02,4.332066E-04,5.414718E-02,0.000000E+00,1.170622E+03,0.000000E+00,1.363813E-01,3.381030E+02,1.190055E+03,9.638542E-03,1.386445E-01,0.000000E+00,2.184572E+03,0.000000E+00,2.545110E-01,0.000000E+00,2.275571E+03,0.000000E+00,2.651127E-01,0.000000E+00,4.745814E+03,0.000000E+00,5.528997E-01,0.000000E+00,1.816357E+03,0.000000E+00,2.116169E-01,0.000000E+00,3.456633E+02,0.000000E+00,4.027101E-02,0.000000E+00,3.374728E+02,0.000000E+00,3.931679E-02,0.000000E+00,2.956165E+02,0.000000E+00,3.443975E-02,0.000000E+00,4.832176E+03,0.000000E+00,5.629612E-01,5.812626E+02,3.827400E+03,1.657048E-02,4.459156E-01,0.000000E+00,4.654973E+02,0.000000E+00,5.423163E-02,7.785771E+02,6.478789E+03,2.219547E-02,7.548037E-01,1.126965E+03,3.023778E+03,3.212721E-02,3.522779E-01,0.000000E+00,2.645359E+03,0.000000E+00,3.081912E-01,0.000000E+00,1.575925E+03,0.000000E+00,1.835993E-01,5.447910E+01,3.009650E+02,1.553076E-03,3.506321E-02,6.684112E+01,3.312126E+02,1.905489E-03,3.858713E-02,0.000000E+00,4.123789E+02,0.000000E+00,4.804322E-02,4.530197E+01,2.844291E+02,1.291457E-03,3.313672E-02,1.814064E+02,2.327141E+03,5.171489E-03,2.711180E-01,3.186164E+02,4.434444E+03,9.083030E-03,5.166243E-01,5.154507E+00,3.261955E+02,1.469437E-04,3.800262E-02,0.000000E+00,4.345725E+03,0.000000E+00,5.062884E-01,0.000000E+00,1.032787E+03,0.000000E+00,1.203223E-01,8.318281E+01,5.664766E+02,2.371353E-03,6.599598E-02
17:52:00,4.261491E+02,1.351455E+03,1.214850E-02,1.574492E-01,1.411473E+03,7.283785E+03,4.023785E-02,8.485868E-01,3.395391E+02,1.473890E+03,9.679479E-03,1.717120E-01,4.343777E+02,1.333793E+03,1.238308E-02,1.553916E-01,7.740564E+02,8.818630E+03,2.206661E-02,1.027397E+00,8.777540E+02,6.370414E+03,2.502279E-02,7.421724E-01,1.518861E+01,4.648018E+02,4.329935E-04,5.415092E-02,0.000000E+00,1.170608E+03,0.000000E+00,1.363796E-01,3.381020E+02,1.188820E+03,9.638513E-03,1.385006E-01,0.000000E+00,2.184818E+03,0.000000E+00,2.545396E-01,0.000000E+00,2.275572E+03,0.000000E+00,2.651128E-01,0.000000E+00,4.746393E+03,0.000000E+00,5.529672E-01,0.000000E+00,1.816346E+03,0.000000E+00,2.116157E-01,0.000000E+00,3.456610E+02,0.000000E+00,4.027074E-02,0.000000E+00,3.374685E+02,0.000000E+00,3.931629E-02,0.000000E+00,2.955929E+02,0.000000E+00,3.443701E-02,0.000000E+00,4.832113E+03,0.000000E+00,5.629538E-01,5.812569E+02,3.824521E+03,1.657032E-02,4.455802E-01,0.000000E+00,4.654829E+02,0.000000E+00,5.422996E-02,7.785766E+02,6.478723E+03,2.219545E-02,7.547961E-01,1.126965E+03,3.020127E+03,3.212720E-02,3.518526E-01,0.000000E+00,2.645784E+03,0.000000E+00,3.082407E-01,0.000000E+00,1.576036E+03,0.000000E+00,1.836123E-01,5.447906E+01,3.009575E+02,1.553075E-03,3.506233E-02,6.684107E+01,3.310928E+02,1.905487E-03,3.857317E-02,0.000000E+00,4.124403E+02,0.000000E+00,4.805037E-02,4.530025E+01,2.844718E+02,1.291407E-03,3.314170E-02,1.814063E+02,2.327835E+03,5.171484E-03,2.711988E-01,3.186148E+02,4.434309E+03,9.082984E-03,5.166086E-01,5.146127E+00,3.261290E+02,1.467048E-04,3.799487E-02,0.000000E+00,4.345497E+03,0.000000E+00,5.062618E-01,0.000000E+00,1.032531E+03,0.000000E+00,1.202926E-01,8.318275E+01,5.662252E+02,2.371351E-03,6.596670E-02
17:53:00,4.261490E+02,1.349743E+03,1.214850E-02,1.572498E-01,1.411472E+03,7.274263E+03,4.023782E-02,8.474774E-01,3.395391E+02,1.471898E+03,9.679479E-03,1.714799E-01,4.343775E+02,1.333102E+03,1.238307E-02,1.553111E-01,7.740478E+02,8.812624E+03,2.206637E-02,1.026697E+00,8.777377E+02,6.369129E+03,2.502233E-02,7.420227E-01,1.518114E+01,4.648335E+02,4.327806E-04,5.415461E-02,0.000000E+00,1.170594E+03,0.000000E+00,1.363780E-01,3.381010E+02,1.187585E+03,9.638484E-03,1.383567E-01,0.000000E+00,2.185064E+03,0.000000E+00,2.545682E-01,0.000000E+00,2.275571E+03,0.000000E+00,2.651127E-01,0.000000E+00,4.746969E+03,0.000000E+00,5.530344E-01,0.000000E+00,1.816336E+03,0.000000E+00,2.116144E-01,0.000000E+00,3.456586E+02,0.000000E+00,4.027047E-02,0.000000E+00,3.374641E+02,0.000000E+00,3.931578E-02,0.000000E+00,2.955681E+02,0.000000E+00,3.443411E-02,0.000000E+00,4.832047E+03,0.000000E+00,5.629461E-01,5.812511E+02,3.821644E+03,1.657015E-02,4.452450E-01,0.000000E+00,4.654686E+02,0.000000E+00,5.422829E-02,7.785760E+02,6.478651E+03,2.219544E-02,7.547877E-01,1.126965E+03,3.016480E+03,3.212719E-02,3.514277E-01,0.000000E+00,2.646208E+03,0.000000E+00,3.082901E-01,0.000000E+00,1.576147E+03,0.000000E+00,1.836252E-01,5.447902E+01,3.009487E+02,1.553074E-03,3.506130E-02,6.684101E+01,3.309724E+02,1.905486E-03,3.855915E-02,0.000000E+00,4.125012E+02,0.000000E+00,4.805747E-02,4.529852E+01,2.845142E+02,1.291358E-03,3.314665E-02,1.814061E+02,2.328525E+03,5.171478E-03,2.712793E-01,3.186132E+02,4.434171E+03,9.082939E-03,5.165925E-01,5.137757E+00,3.260623E+02,1.464662E-04,3.798710E-02,0.000000E+00,4.345268E+03,0.000000E+00,5.062351E-01,0.000000E+00,1.032277E+03,0.000000E+00,1.202629E-01,8.318268E+01,5.659745E+02,2.371349E-03,6.593749E-02
17:54:00,4.261489E+02,1.347997E+03,1.214849E-02,1.570465E-01,1.411471E+03,7.264484E+03,4.023780E-02,8.463381E-01,3.395391E+02,1.469846E+03,9.679479E-03,1.712408E-01,4.343773E+02,1.332382E+03,1.238307E-02,1.552273E-01,7.740392E+02,8.806610E+03,2.206612E-02,1.025996E+00,8.777215E+02,6.367828E+03,2.502187E-02,7.418711E-01,1.517368E+01,4.648649E+02,4.325680E-04,5.415826E-02,0.000000E+00,1.170580E+03,0.000000E+00,1.363763E-01,3.381000E+02,1.186351E+03,9.638455E-03,1.382129E-01,0.000000E+00,2.185308E+03,0.000000E+00,2.545968E-01,0.000000E+00,2.275568E+03,0.000000E+00,2.651124E-01,0.000000E+00,4.747543E+03,0.000000E+00,5.531012E-01,0.000000E+00,1.816325E+03,0.000000E+00,2.116132E-01,0.000000E+00,3.456563E+02,0.000000E+00,4.027019E-02,0.000000E+00,3.374597E+02,0.000000E+00,3.931527E-02,0.000000E+00,2.955419E+02,0.000000E+00,3.443107E-02,0.000000E+00,4.831977E+03,0.000000E+00,5.629379E-01,5.812454E+02,3.818769E+03,1.656999E-02,4.449100E-01,0.000000E+00,4.654542E+02,0.000000E+00,5.422661E-02,7.785754E+02,6.478572E+03,2.219542E-02,7.547784E-01,1.126965E+03,3.012836E+03,3.212718E-02,3.510031E-01,0.000000E+00,2.646630E+03,0.000000E+00,3.083394E-01,0.000000E+00,1.576258E+03,0.000000E+00,1.836382E-01,5.447898E+01,3.009387E+02,1.553073E-03,3.506014E-02,6.684096E+01,3.308514E+02,1.905484E-03,3.854505E-02,0.000000E+00,4.125617E+02,0.000000E+00,4.806451E-02,4.529680E+01,2.845563E+02,1.291309E-03,3.315155E-02,1.814059E+02,2.329212E+03,5.171473E-03,2.713593E-01,3.186116E+02,4.434030E+03,9.082894E-03,5.165760E-01,5.129397E+00,3.259953E+02,1.462279E-04,3.797930E-02,0.000000E+00,4.345037E+03,0.000000E+00,5.062082E-01,0.000000E+00,1.032023E+03,0.000000E+00,1.202333E-01,8.318262E+01,5.657244E+02,2.371347E-03,6.590835E-02
17:55:00,4.261487E+02,1.346218E+03,1.214849E-02,1.568391E-01,1.411470E+03,7.254446E+03,4.023778E-02,8.451686E-01,3.395391E+02,1.467732E+03,9.679479E-03,1.709946E-01,4.343770E+02,1.331635E+03,1.238306E-02,1.551402E-01,7.740306E+02,8.800589E+03,2.206588E-02,1.025295E+00,8.777053E+02,6.366512E+03,2.502140E-02,7.417178E-01,1.516623E+01,4.648958E+02,4.323556E-04,5.416187E-02,0.000000E+00,1.170565E+03,0.000000E+00,1.363746E-01,3.380990E+02,1.185116E+03,9.638426E-03,1.380691E-01,0.000000E+00,2.185553E+03,0.000000E+00,2.546252E-01,0.000000E+00,2.275564E+03,0.000000E+00,2.651119E-01,0.000000E+00,4.748114E+03,0.000000E+00,5.531678E-01,0.000000E+00,1.816314E+03,0.000000E+00,2.116119E-01,0.000000E+00,3.456539E+02,0.000000E+00,4.026992E-02,0.000000E+00,3.374554E+02,0.000000E+00,3.931476E-02,0.000000E+00,2.955146E+02,0.000000E+00,3.442788E-02,0.000000E+00,4.831903E+03,0.000000E+00,5.629293E-01,5.812396E+02,3.815895E+03,1.656983E-02,4.445752E-01,0.000000E+00,4.654398E+02,0.000000E+00,5.422494E-02,7.785748E+02,6.478486E+03,2.219540E-02,7.547684E-01,1.126964E+03,3.009194E+03,3.212718E-02,3.505789E-01,0.000000E+00,2.647052E+03,0.000000E+00,3.083884E-01,0.000000E+00,1.576370E+03,0.000000E+00,1.836511E-01,5.447894E+01,3.009275E+02,1.553071E-03,3.505884E-02,6.684091E+01,3.307298E+02,1.905483E-03,3.853088E-02,0.000000E+00,4.126217E+02,0.000000E+00,4.807150E-02,4.529508E+01,2.845981E+02,1.291260E-03,3.315642E-02,1.814057E+02,2.329896E+03,5.171467E-03,2.714390E-01,3.186101E+02,4.433885E+03,9.082848E-03,5.165592E-01,5.121046E+00,3.259281E+02,1.459898E-04,3.797147E-02,0.000000E+00,4.344805E+03,0.000000E+00,5.061811E-01,0.000000E+00,1.031770E+03,0.000000E+00,1.202039E-01,8.318255E+01,5.654749E+02,2.371346E-03,6.587928E-02
17:56:00,4.261486E+02,1.344404E+03,1.214849E-02,1.566278E-01,1.411470E+03,7.244148E+03,4.023775E-02,8.439689E-01,3.395391E+02,1.465558E+03,9.679479E-03,1.707413E-01,4.343768E+02,1.330858E+03,1.238306E-02,1.550497E-01,7.740220E+02,8.794560E+03,2.206563E-02,1.024593E+00,8.776892E+02,6.365179E+03,2.502094E-02,7.415625E-01,1.515878E+01,4.649265E+02,4.321434E-04,5.416544E-02,0.000000E+00,1.170550E+03,0.000000E+00,1.363729E-01,3.380979E+02,1.183882E+03,9.638397E-03,1.379253E-01,0.000000E+00,2.185797E+03,0.000000E+00,2.546537E-01,0.000000E+00,2.275558E+03,0.000000E+00,2.651111E-01,0.000000E+00,4.748683E+03,0.000000E+00,5.532340E-01,0.000000E+00,1.816303E+03,0.000000E+00,2.116106E-01,0.000000E+00,3.456515E+02,0.000000E+00,4.026964E-02,0.000000E+00,3.374510E+02,0.000000E+00,3.931425E-02,0.000000E+00,2.954859E+02,0.000000E+00,3.442454E-02,0.000000E+00,4.831826E+03,0.000000E+00,5.629204E-01,5.812339E+02,3.813022E+03,1.656966E-02,4.442406E-01,0.000000E+00,4.654254E+02,0.000000E+00,5.422326E-02,7.785742E+02,6.478393E+03,2.219539E-02,7.547576E-01,1.126964E+03,3.005555E+03,3.212717E-02,3.501549E-01,0.000000E+00,2.647472E+03,0.000000E+00,3.084374E-01,0.000000E+00,1.576481E+03,0.000000E+00,1.836641E-01,5.447890E+01,3.009152E+02,1.553070E-03,3.505740E-02,6.684085E+01,3.306076E+02,1.905481E-03,3.851664E-02,0.000000E+00,4.126812E+02,0.000000E+00,4.807844E-02,4.529336E+01,2.846395E+02,1.291211E-03,3.316124E-02,1.814055E+02,2.330576E+03,5.171462E-03,2.715182E-01,3.186085E+02,4.433737E+03,9.082803E-03,5.165420E-01,5.112704E+00,3.258607E+02,1.457520E-04,3.796362E-02,0.000000E+00,4.344571E+03,0.000000E+00,5.061539E-01,0.000000E+00,1.031518E+03,0.000000E+00,1.201745E-01,8.318249E+01,5.652260E+02,2.371344E-03,6.585029E-02
17:57:00,4.261485E+02,1.342556E+03,1.214848E-02,1.564125E-01,1.411469E+03,7.233590E+03,4.023773E-02,8.427388E-01,3.395391E+02,1.463322E+03,9.679479E-03,1.704808E-01,4.343766E+02,1.330052E+03,1.238305E-02,1.549558E-01,7.740135E+02,8.788522E+03,2.206539E-02,1.023889E+00,8.776730E+02,6.363831E+03,2.502048E-02,7.414055E-01,1.515135E+01,4.649568E+02,4.319314E-04,5.416897E-02,0.000000E+00,1.170535E+03,0.000000E+00,1.363712E-01,3.380969E+02,1.182648E+03,9.638368E-03,1.377815E-01,0.000000E+00,2.186040E+03,0.000000E+00,2.546820E-01,0.000000E+00,2.275550E+03,0.000000E+00,2.651102E-01,0.000000E+00,4.749249E+03,0.000000E+00,5.532999E-01,0.000000E+00,1.816292E+03,0.000000E+00,2.116093E-01,0.000000E+00,3.456490E+02,0.000000E+00,4.026935E-02,0.000000E+00,3.374466E+02,0.000000E+00,3.931374E-02,0.000000E+00,2.954560E+02,0.000000E+00,3.442105E-02,0.000000E+00,4.831746E+03,0.000000E+00,5.629110E-01,5.812281E+02,3.810151E+03,1.656950E-02,4.439060E-01,0.000000E+00,4.654110E+02,0.000000E+00,5.422159E-02,7.785737E+02,6.478293E+03,2.219537E-02,7.547459E-01,1.126964E+03,3.001917E+03,3.212716E-02,3.497310E-01,0.000000E+00,2.647891E+03,0.000000E+00,3.084862E-01,0.000000E+00,1.576593E+03,0.000000E+00,1.836771E-01,5.447886E+01,3.009016E+02,1.553069E-03,3.505582E-02,6.684080E+01,3.304847E+02,1.905480E-03,3.850233E-02,0.000000E+00,4.127403E+02,0.000000E+00,4.808532E-02,4.529165E+01,2.846807E+02,1.291162E-03,3.316604E-02,1.814053E+02,2.331252E+03,5.171456E-03,2.715970E-01,3.186069E+02,4.433586E+03,9.082758E-03,5.165244E-01,5.104372E+00,3.257931E+02,1.455145E-04,3.795574E-02,0.000000E+00,4.344336E+03,0.000000E+00,5.061265E-01,0.000000E+00,1.031266E+03,0.000000E+00,1.201452E-01,8.318243E+01,5.649777E+02,2.371342E-03,6.582136E-02
17:58:00,4.261484E+02,1.340673E+03,1.214848E-02,1.561932E-01,1.411468E+03,7.222771E+03,4.023770E-02,8.414784E-01,3.395391E+02,1.461025E+03,9.679480E-03,1.702132E-01,4.343764E+02,1.329217E+03,1.238304E-02,1.548584E-01,7.740049E+02,8.782474E+03,2.206515E-02,1.023184E+00,8.776569E+02,6.362467E+03,2.502002E-02,7.412465E-01,1.514392E+01,4.649867E+02,4.317196E-04,5.417245E-02,0.000000E+00,1.170520E+03,0.000000E+00,1.363694E-01,3.380959E+02,1.181413E+03,9.638340E-03,1.376377E-01,0.000000E+00,2.186283E+03,0.000000E+00,2.547103E-01,0.000000E+00,2.275540E+03,0.000000E+00,2.651091E-01,0.000000E+00,4.749812E+03,0.000000E+00,5.533655E-01,0.000000E+00,1.816280E+03,0.000000E+00,2.116080E-01,0.000000E+00,3.456466E+02,0.000000E+00,4.026906E-02,0.000000E+00,3.374422E+02,0.000000E+00,3.931322E-02,0.000000E+00,2.954248E+02,0.000000E+00,3.441742E-02,0.000000E+00,4.831662E+03,0.000000E+00,5.629012E-01,5.812224E+02,3.807280E+03,1.656934E-02,4.435715E-01,0.000000E+00,4.653966E+02,0.000000E+00,5.421990E-02,7.785731E+02,6.478186E+03,2.219535E-02,7.547335E-01,1.126963E+03,2.998280E+03,3.212715E-02,3.493073E-01,0.000000E+00,2.648308E+03,0.000000E+00,3.085348E-01,0.000000E+00,1.576704E+03,0.000000E+00,1.836901E-01,5.447882E+01,3.008869E+02,1.553068E-03,3.505411E-02,6.684074E+01,3.303613E+02,1.905478E-03,3.848794E-02,0.000000E+00,4.127990E+02,0.000000E+00,4.809216E-02,4.528993E+01,2.847215E+02,1.291113E-03,3.317079E-02,1.814051E+02,2.331925E+03,5.171451E-03,2.716753E-01,3.186053E+02,4.433432E+03,9.082713E-03,5.165064E-01,5.096050E+00,3.257252E+02,1.452772E-04,3.794783E-02,0.000000E+00,4.344099E+03,0.000000E+00,5.060989E-01,0.000000E+00,1.031016E+03,0.000000E+00,1.201160E-01,8.318236E+01,5.647299E+02,2.371340E-03,6.579249E-02
17:59:00,4.261483E+02,1.338756E+03,1.214848E-02,1.559698E-01,1.411467E+03,7.211691E+03,4.023768E-02,8.401875E-01,3.395391E+02,1.458667E+03,9.679480E-03,1.699385E-01,4.343761E+02,1.328350E+03,1.238304E-02,1.547575E-01,7.739964E+02,8.776414E+03,2.206490E-02,1.022479E+00,8.776408E+02,6.361087E+03,2.501956E-02,7.410858E-01,1.513650E+01,4.650163E+02,4.315081E-04,5.417590E-02,0.000000E+00,1.170505E+03,0.000000E+00,1.363676E-01,3.380949E+02,1.180179E+03,9.638311E-03,1.374938E-01,0.000000E+00,2.186526E+03,0.000000E+00,2.547386E-01,0.000000E+00,2.275528E+03,0.000000E+00,2.651077E-01,0.000000E+00,4.750372E+03,0.000000E+00,5.534308E-01,0.000000E+00,1.816268E+03,0.000000E+00,2.116066E-01,0.000000E+00,3.456440E+02,0.000000E+00,4.026877E-02,0.000000E+00,3.374377E+02,0.000000E+00,3.931270E-02,0.000000E+00,2.953923E+02,0.000000E+00,3.441364E-02,0.000000E+00,4.831575E+03,0.000000E+00,5.628911E-01,5.812167E+02,3.804409E+03,1.656917E-02,4.432370E-01,0.000000E+00,4.653821E+02,0.000000E+00,5.421822E-02,7.785725E+02,6.478072E+03,2.219534E-02,7.547202E-01,1.126963E+03,2.994644E+03,3.212715E-02,3.488837E-01,0.000000E+00,2.648724E+03,0.000000E+00,3.085832E-01,0.000000E+00,1.576816E+03,0.000000E+00,1.837031E-01,5.447878E+01,3.008710E+02,1.553067E-03,3.505226E-02,6.684069E+01,3.302372E+02,1.905477E-03,3.847349E-02,0.000000E+00,4.128572E+02,0.000000E+00,4.809894E-02,4.528822E+01,2.847620E+02,1.291065E-03,3.317551E-02,1.814049E+02,2.332594E+03,5.171445E-03,2.717533E-01,3.186037E+02,4.433275E+03,9.082668E-03,5.164881E-01,5.087736E+00,3.256571E+02,1.450402E-04,3.793989E-02,0.000000E+00,4.343861E+03,0.000000E+00,5.060712E-01,0.000000E+00,1.030766E+03,0.000000E+00,1.200869E-01,8.318230E+01,5.644826E+02,2.371338E-03,6.576368E-02
18:00:00,4.261482E+02,1.336804E+03,1.214847E-02,1.557424E-01,1.411466E+03,7.200349E+03,4.023766E-02,8.388662E-01,3.395392E+02,1.456248E+03,9.679480E-03,1.696566E-01,4.343759E+02,1.327454E+03,1.238303E-02,1.546531E-01,7.739879E+02,8.770344E+03,2.206466E-02,1.021771E+00,8.776247E+02,6.359691E+03,2.501911E-02,7.409231E-01,1.512909E+01,4.650455E+02,4.312968E-04,5.417931E-02,0.000000E+00,1.170489E+03,0.000000E+00,1.363658E-01,3.380939E+02,1.178944E+03,9.638282E-03,1.373500E-01,0.000000E+00,2.186767E+03,0.000000E+00,2.547667E-01,0.000000E+00,2.275515E+03,0.000000E+00,2.651062E-01,0.000000E+00,4.750930E+03,0.000000E+00,5.534958E-01,0.000000E+00,1.816257E+03,0.000000E+00,2.116052E-01,0.000000E+00,3.456415E+02,0.000000E+00,4.026847E-02,0.000000E+00,3.374333E+02,0.000000E+00,3.931219E-02,0.000000E+00,2.953586E+02,0.000000E+00,3.440971E-02,0.000000E+00,4.831484E+03,0.000000E+00,5.628805E-01,5.812110E+02,3.801538E+03,1.656901E-02,4.429025E-01,0.000000E+00,4.653676E+02,0.000000E+00,5.421653E-02,7.785720E+02,6.477951E+03,2.219532E-02,7.547061E-01,1.126963E+03,2.991009E+03,3.212714E-02,3.484602E-01,0.000000E+00,2.649138E+03,0.000000E+00,3.086315E-01,0.000000E+00,1.576928E+03,0.000000E+00,1.837162E-01,5.447874E+01,3.008539E+02,1.553066E-03,3.505027E-02,6.684064E+01,3.301125E+02,1.905475E-03,3.845896E-02,0.000000E+00,4.129150E+02,0.000000E+00,4.810567E-02,4.528651E+01,2.848022E+02,1.291016E-03,3.318020E-02,1.814047E+02,2.333259E+03,5.171440E-03,2.718307E-01,3.186021E+02,4.433114E+03,9.082623E-03,5.164693E-01,5.079432E+00,3.255887E+02,1.448035E-04,3.793193E-02,0.000000E+00,4.343621E+03,0.000000E+00,5.060432E-01,0.000000E+00,1.030516E+03,0.000000E+00,1.200578E-01,8.318224E+01,5.642358E+02,2.371337E-03,6.573493E-02
