Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
18:01:00,4.275305E+02,1.335408E+03,1.218788E-02,1.555798E-01,1.416087E+03,7.190723E+03,4.036939E-02,8.377447E-01,3.405742E+02,1.431061E+03,9.708987E-03,1.667223E-01,4.358156E+02,1.327141E+03,1.242407E-02,1.546167E-01,7.883327E+02,8.770413E+03,2.247360E-02,1.021779E+00,8.899354E+02,6.363557E+03,2.537006E-02,7.413735E-01,1.622223E+01,4.655459E+02,4.624599E-04,5.423761E-02,0.000000E+00,1.171141E+03,0.000000E+00,1.364418E-01,3.401324E+02,1.178582E+03,9.696395E-03,1.373079E-01,0.000000E+00,2.188668E+03,0.000000E+00,2.549882E-01,0.000000E+00,2.277021E+03,0.000000E+00,2.652816E-01,0.000000E+00,4.755083E+03,0.000000E+00,5.539796E-01,0.000000E+00,1.817334E+03,0.000000E+00,2.117307E-01,0.000000E+00,3.458214E+02,0.000000E+00,4.028943E-02,0.000000E+00,3.376113E+02,0.000000E+00,3.933293E-02,0.000000E+00,2.959189E+02,0.000000E+00,3.447498E-02,0.000000E+00,4.836051E+03,0.000000E+00,5.634125E-01,5.870993E+02,3.801193E+03,1.673687E-02,4.428623E-01,0.000000E+00,4.657490E+02,0.000000E+00,5.426095E-02,7.917907E+02,6.483487E+03,2.257216E-02,7.553511E-01,1.133927E+03,2.990358E+03,3.232567E-02,3.483844E-01,0.000000E+00,2.651081E+03,0.000000E+00,3.088578E-01,0.000000E+00,1.577846E+03,0.000000E+00,1.838231E-01,5.553572E+01,2.958363E+02,1.583198E-03,3.446570E-02,6.789761E+01,3.245519E+02,1.935607E-03,3.781113E-02,0.000000E+00,4.137257E+02,0.000000E+00,4.820011E-02,4.642710E+01,2.853315E+02,1.323531E-03,3.324186E-02,1.865490E+02,2.336124E+03,5.318092E-03,2.721645E-01,3.237451E+02,4.435154E+03,9.229236E-03,5.167070E-01,6.130761E+00,3.201294E+02,1.747746E-04,3.729591E-02,0.000000E+00,4.348350E+03,0.000000E+00,5.065942E-01,0.000000E+00,1.031164E+03,0.000000E+00,1.201332E-01,8.463986E+01,5.646143E+02,2.412890E-03,6.577902E-02
18:02:00,4.289145E+02,1.333979E+03,1.222734E-02,1.554132E-01,1.420714E+03,7.180856E+03,4.050130E-02,8.365952E-01,3.416106E+02,1.405887E+03,9.738532E-03,1.637895E-01,4.372572E+02,1.326799E+03,1.246517E-02,1.545768E-01,8.027757E+02,8.770440E+03,2.288533E-02,1.021782E+00,9.023147E+02,6.367378E+03,2.572296E-02,7.418187E-01,1.732729E+01,4.660439E+02,4.939625E-04,5.429562E-02,0.000000E+00,1.171790E+03,0.000000E+00,1.365174E-01,3.421757E+02,1.178216E+03,9.754644E-03,1.372652E-01,0.000000E+00,2.190560E+03,0.000000E+00,2.552086E-01,0.000000E+00,2.278518E+03,0.000000E+00,2.654560E-01,0.000000E+00,4.759218E+03,0.000000E+00,5.544614E-01,0.000000E+00,1.818404E+03,0.000000E+00,2.118554E-01,0.000000E+00,3.460004E+02,0.000000E+00,4.031028E-02,0.000000E+00,3.377884E+02,0.000000E+00,3.935356E-02,0.000000E+00,2.964757E+02,0.000000E+00,3.453985E-02,0.000000E+00,4.840594E+03,0.000000E+00,5.639418E-01,5.930119E+02,3.800832E+03,1.690543E-02,4.428203E-01,0.000000E+00,4.661284E+02,0.000000E+00,5.430516E-02,8.050896E+02,6.488989E+03,2.295128E-02,7.559921E-01,1.140908E+03,2.989692E+03,3.252469E-02,3.483068E-01,0.000000E+00,2.653016E+03,0.000000E+00,3.090833E-01,0.000000E+00,1.578760E+03,0.000000E+00,1.839297E-01,5.659973E+01,2.908184E+02,1.613530E-03,3.388110E-02,6.896065E+01,3.189931E+02,1.965912E-03,3.716352E-02,0.000000E+00,4.145323E+02,0.000000E+00,4.829409E-02,4.757629E+01,2.858583E+02,1.356292E-03,3.330323E-02,1.917359E+02,2.338975E+03,5.465956E-03,2.724967E-01,3.289176E+02,4.437182E+03,9.376693E-03,5.169433E-01,7.195364E+00,3.146712E+02,2.051238E-04,3.666001E-02,0.000000E+00,4.353054E+03,0.000000E+00,5.071422E-01,0.000000E+00,1.031808E+03,0.000000E+00,1.202082E-01,8.610628E+01,5.649905E+02,2.454694E-03,6.582285E-02
18:03:00,4.302980E+02,1.332511E+03,1.226678E-02,1.552422E-01,1.425339E+03,7.170719E+03,4.063314E-02,8.354141E-01,3.426465E+02,1.380726E+03,9.768062E-03,1.608581E-01,4.386981E+02,1.326422E+03,1.250624E-02,1.545329E-01,8.171705E+02,8.770426E+03,2.329570E-02,1.021781E+00,9.146604E+02,6.371160E+03,2.607491E-02,7.422593E-01,1.842650E+01,4.665399E+02,5.252981E-04,5.435341E-02,0.000000E+00,1.172437E+03,0.000000E+00,1.365927E-01,3.442168E+02,1.177845E+03,9.812830E-03,1.372220E-01,0.000000E+00,2.192446E+03,0.000000E+00,2.554283E-01,0.000000E+00,2.280008E+03,0.000000E+00,2.656296E-01,0.000000E+00,4.763337E+03,0.000000E+00,5.549413E-01,0.000000E+00,1.819471E+03,0.000000E+00,2.119798E-01,0.000000E+00,3.461787E+02,0.000000E+00,4.033106E-02,0.000000E+00,3.379649E+02,0.000000E+00,3.937413E-02,0.000000E+00,2.970289E+02,0.000000E+00,3.460430E-02,0.000000E+00,4.845117E+03,0.000000E+00,5.644688E-01,5.989126E+02,3.800460E+03,1.707364E-02,4.427770E-01,0.000000E+00,4.665065E+02,0.000000E+00,5.434921E-02,8.183492E+02,6.494466E+03,2.332928E-02,7.566302E-01,1.147882E+03,2.989012E+03,3.272349E-02,3.482275E-01,0.000000E+00,2.654944E+03,0.000000E+00,3.093079E-01,0.000000E+00,1.579672E+03,0.000000E+00,1.840359E-01,5.766028E+01,2.858003E+02,1.643764E-03,3.329648E-02,7.002071E+01,3.134361E+02,1.996131E-03,3.651612E-02,0.000000E+00,4.153361E+02,0.000000E+00,4.838773E-02,4.872126E+01,2.863830E+02,1.388932E-03,3.336437E-02,1.969019E+02,2.341815E+03,5.613226E-03,2.728276E-01,3.340757E+02,4.439199E+03,9.523736E-03,5.171783E-01,8.253471E+00,3.092140E+02,2.352879E-04,3.602424E-02,0.000000E+00,4.357740E+03,0.000000E+00,5.076881E-01,0.000000E+00,1.032449E+03,0.000000E+00,1.202830E-01,8.756838E+01,5.653649E+02,2.496375E-03,6.586648E-02
18:04:00,4.316820E+02,1.331004E+03,1.230623E-02,1.550667E-01,1.429965E+03,7.160305E+03,4.076502E-02,8.342008E-01,3.436827E+02,1.355580E+03,9.797601E-03,1.579285E-01,4.401396E+02,1.326009E+03,1.254734E-02,1.544847E-01,8.315758E+02,8.770370E+03,2.370636E-02,1.021774E+00,9.270136E+02,6.374900E+03,2.642707E-02,7.426950E-01,1.952691E+01,4.670338E+02,5.566681E-04,5.441095E-02,0.000000E+00,1.173080E+03,0.000000E+00,1.366676E-01,3.462585E+02,1.177470E+03,9.871035E-03,1.371783E-01,0.000000E+00,2.194324E+03,0.000000E+00,2.556472E-01,0.000000E+00,2.281491E+03,0.000000E+00,2.658023E-01,0.000000E+00,4.767440E+03,0.000000E+00,5.554193E-01,0.000000E+00,1.820534E+03,0.000000E+00,2.121036E-01,0.000000E+00,3.463563E+02,0.000000E+00,4.035176E-02,0.000000E+00,3.381407E+02,0.000000E+00,3.939460E-02,0.000000E+00,2.975786E+02,0.000000E+00,3.466834E-02,0.000000E+00,4.849619E+03,0.000000E+00,5.649933E-01,6.048162E+02,3.800076E+03,1.724194E-02,4.427322E-01,0.000000E+00,4.668830E+02,0.000000E+00,5.439307E-02,8.316176E+02,6.499913E+03,2.370752E-02,7.572649E-01,1.154858E+03,2.988316E+03,3.292235E-02,3.481465E-01,0.000000E+00,2.656864E+03,0.000000E+00,3.095316E-01,0.000000E+00,1.580581E+03,0.000000E+00,1.841417E-01,5.872159E+01,2.807819E+02,1.674019E-03,3.271183E-02,7.108143E+01,3.078810E+02,2.026370E-03,3.586894E-02,0.000000E+00,4.161365E+02,0.000000E+00,4.848099E-02,4.986713E+01,2.869056E+02,1.421598E-03,3.342525E-02,2.020723E+02,2.344643E+03,5.760622E-03,2.731570E-01,3.392370E+02,4.441204E+03,9.670872E-03,5.174119E-01,9.312900E+00,3.037580E+02,2.654896E-04,3.538859E-02,1.252946E+01,4.362404E+03,3.572903E-04,5.082315E-01,0.000000E+00,1.033087E+03,0.000000E+00,1.203573E-01,8.903143E+01,5.657374E+02,2.538083E-03,6.590987E-02
18:05:00,4.330663E+02,1.329459E+03,1.234569E-02,1.548867E-01,1.434592E+03,7.149613E+03,4.089692E-02,8.329553E-01,3.447190E+02,1.330448E+03,9.827145E-03,1.550006E-01,4.415813E+02,1.325559E+03,1.258844E-02,1.544323E-01,8.459816E+02,8.770272E+03,2.411703E-02,1.021763E+00,9.393672E+02,6.378598E+03,2.677924E-02,7.431259E-01,2.062740E+01,4.675255E+02,5.880403E-04,5.446824E-02,0.000000E+00,1.173721E+03,0.000000E+00,1.367423E-01,3.483004E+02,1.177089E+03,9.929246E-03,1.371339E-01,0.000000E+00,2.196196E+03,0.000000E+00,2.558652E-01,0.000000E+00,2.282965E+03,0.000000E+00,2.659742E-01,0.000000E+00,4.771526E+03,0.000000E+00,5.558953E-01,0.000000E+00,1.821592E+03,0.000000E+00,2.122269E-01,0.000000E+00,3.465332E+02,0.000000E+00,4.037236E-02,0.000000E+00,3.383158E+02,0.000000E+00,3.941500E-02,0.000000E+00,2.981248E+02,0.000000E+00,3.473198E-02,0.000000E+00,4.854100E+03,0.000000E+00,5.655154E-01,6.107200E+02,3.799679E+03,1.741024E-02,4.426860E-01,0.000000E+00,4.672579E+02,0.000000E+00,5.443675E-02,8.448864E+02,6.505333E+03,2.408578E-02,7.578963E-01,1.161834E+03,2.987605E+03,3.312122E-02,3.480637E-01,0.000000E+00,2.658777E+03,0.000000E+00,3.097544E-01,0.000000E+00,1.581486E+03,0.000000E+00,1.842472E-01,5.978294E+01,2.757634E+02,1.704276E-03,3.212715E-02,7.214220E+01,3.023278E+02,2.056610E-03,3.522197E-02,0.000000E+00,4.169337E+02,0.000000E+00,4.857386E-02,5.101305E+01,2.874261E+02,1.454265E-03,3.348589E-02,2.072429E+02,2.347458E+03,5.908024E-03,2.734850E-01,3.443985E+02,4.443198E+03,9.818013E-03,5.176441E-01,1.037242E+01,2.983030E+02,2.956940E-04,3.475307E-02,2.147829E+01,4.367048E+03,6.124006E-04,5.087725E-01,0.000000E+00,1.033723E+03,0.000000E+00,1.204314E-01,9.049455E+01,5.661079E+02,2.579793E-03,6.595304E-02
18:06:00,4.344509E+02,1.327874E+03,1.238516E-02,1.547020E-01,1.439220E+03,7.138641E+03,4.102884E-02,8.316770E-01,3.457555E+02,1.313648E+03,9.856693E-03,1.527008E-01,4.430234E+02,1.325072E+03,1.262955E-02,1.543756E-01,8.603875E+02,8.770134E+03,2.452771E-02,1.021747E+00,9.517211E+02,6.382255E+03,2.713142E-02,7.435519E-01,2.172789E+01,4.680152E+02,6.194127E-04,5.452529E-02,0.000000E+00,1.174359E+03,0.000000E+00,1.368166E-01,3.503425E+02,1.176704E+03,9.987461E-03,1.370891E-01,0.000000E+00,2.198061E+03,0.000000E+00,2.560825E-01,0.000000E+00,2.284433E+03,0.000000E+00,2.661452E-01,0.000000E+00,4.775596E+03,0.000000E+00,5.563694E-01,0.000000E+00,1.822647E+03,0.000000E+00,2.123497E-01,0.000000E+00,3.467094E+02,0.000000E+00,4.039289E-02,0.000000E+00,3.384901E+02,0.000000E+00,3.943531E-02,0.000000E+00,2.986676E+02,0.000000E+00,3.479521E-02,0.000000E+00,4.858560E+03,0.000000E+00,5.660350E-01,6.166240E+02,3.799270E+03,1.757855E-02,4.426384E-01,0.000000E+00,4.676314E+02,0.000000E+00,5.448026E-02,8.581555E+02,6.510724E+03,2.446405E-02,7.585244E-01,1.168811E+03,2.986880E+03,3.332011E-02,3.479792E-01,0.000000E+00,2.660682E+03,0.000000E+00,3.099764E-01,0.000000E+00,1.582388E+03,0.000000E+00,1.843524E-01,6.084430E+01,2.707446E+02,1.734532E-03,3.154245E-02,7.320298E+01,2.967764E+02,2.086850E-03,3.457521E-02,9.897700E-01,4.177276E+02,2.822967E-05,4.866636E-02,5.215899E+01,2.879444E+02,1.486933E-03,3.354628E-02,2.124136E+02,2.350261E+03,6.055426E-03,2.738115E-01,3.495601E+02,4.445180E+03,9.965158E-03,5.178750E-01,1.143196E+01,2.928490E+02,3.258988E-04,3.411767E-02,2.962029E+01,4.371671E+03,8.445103E-04,5.093111E-01,0.000000E+00,1.034355E+03,0.000000E+00,1.205051E-01,9.195769E+01,5.664765E+02,2.621503E-03,6.599597E-02
18:07:00,4.358357E+02,1.326250E+03,1.242464E-02,1.545128E-01,1.443848E+03,7.127388E+03,4.116078E-02,8.303660E-01,3.467922E+02,1.298042E+03,9.886246E-03,1.504764E-01,4.444657E+02,1.324547E+03,1.267066E-02,1.543144E-01,8.747938E+02,8.769956E+03,2.493840E-02,1.021726E+00,9.640754E+02,6.385871E+03,2.748361E-02,7.439732E-01,2.282842E+01,4.685027E+02,6.507861E-04,5.458209E-02,0.000000E+00,1.174994E+03,0.000000E+00,1.368906E-01,3.523848E+02,1.176314E+03,1.004568E-02,1.370436E-01,0.000000E+00,2.199919E+03,0.000000E+00,2.562990E-01,0.000000E+00,2.285893E+03,0.000000E+00,2.663153E-01,0.000000E+00,4.779649E+03,0.000000E+00,5.568416E-01,0.000000E+00,1.823697E+03,0.000000E+00,2.124721E-01,0.000000E+00,3.468848E+02,0.000000E+00,4.041332E-02,0.000000E+00,3.386638E+02,0.000000E+00,3.945555E-02,0.000000E+00,2.992068E+02,0.000000E+00,3.485803E-02,0.000000E+00,4.863000E+03,0.000000E+00,5.665522E-01,6.225283E+02,3.798849E+03,1.774687E-02,4.425893E-01,0.000000E+00,4.680033E+02,0.000000E+00,5.452359E-02,8.714248E+02,6.516088E+03,2.484233E-02,7.591493E-01,1.175788E+03,2.986140E+03,3.351902E-02,3.478931E-01,0.000000E+00,2.662580E+03,0.000000E+00,3.101976E-01,0.000000E+00,1.583288E+03,0.000000E+00,1.844571E-01,6.190569E+01,2.657257E+02,1.764790E-03,3.095774E-02,7.426379E+01,2.912268E+02,2.117091E-03,3.392868E-02,2.034898E+00,4.185183E+02,5.802383E-05,4.875848E-02,5.330495E+01,2.884606E+02,1.519602E-03,3.360642E-02,2.175842E+02,2.353051E+03,6.202829E-03,2.741366E-01,3.547218E+02,4.447151E+03,1.011231E-02,5.181047E-01,1.249156E+01,2.873961E+02,3.561053E-04,3.348240E-02,3.869735E+01,4.376273E+03,1.103277E-03,5.098473E-01,0.000000E+00,1.034985E+03,0.000000E+00,1.205784E-01,9.342086E+01,5.668431E+02,2.663215E-03,6.603868E-02
18:08:00,4.372209E+02,1.324586E+03,1.246413E-02,1.543190E-01,1.448477E+03,7.115851E+03,4.129274E-02,8.290219E-01,3.478290E+02,1.280158E+03,9.915803E-03,1.480846E-01,4.459084E+02,1.323983E+03,1.271179E-02,1.542487E-01,8.892003E+02,8.769738E+03,2.534909E-02,1.021701E+00,9.764301E+02,6.389445E+03,2.783581E-02,7.443896E-01,2.392901E+01,4.689882E+02,6.821611E-04,5.463865E-02,0.000000E+00,1.175626E+03,0.000000E+00,1.369643E-01,3.544272E+02,1.175919E+03,1.010391E-02,1.369976E-01,0.000000E+00,2.201771E+03,0.000000E+00,2.565147E-01,0.000000E+00,2.287346E+03,0.000000E+00,2.664845E-01,0.000000E+00,4.783686E+03,0.000000E+00,5.573119E-01,0.000000E+00,1.824742E+03,0.000000E+00,2.125939E-01,0.000000E+00,3.470595E+02,0.000000E+00,4.043368E-02,0.000000E+00,3.388367E+02,0.000000E+00,3.947570E-02,0.000000E+00,2.997425E+02,0.000000E+00,3.492044E-02,0.000000E+00,4.867419E+03,0.000000E+00,5.670671E-01,6.284329E+02,3.798415E+03,1.791519E-02,4.425388E-01,0.000000E+00,4.683737E+02,0.000000E+00,5.456675E-02,8.846944E+02,6.521424E+03,2.522061E-02,7.597709E-01,1.182765E+03,2.985386E+03,3.371793E-02,3.478052E-01,0.000000E+00,2.664471E+03,0.000000E+00,3.104179E-01,0.000000E+00,1.584184E+03,0.000000E+00,1.845615E-01,6.296708E+01,2.607066E+02,1.795048E-03,3.037300E-02,7.532463E+01,2.856791E+02,2.147333E-03,3.328236E-02,2.824461E+00,4.193058E+02,8.053241E-05,4.885023E-02,5.445095E+01,2.889747E+02,1.552271E-03,3.366631E-02,2.227550E+02,2.355829E+03,6.350235E-03,2.744603E-01,3.598837E+02,4.449111E+03,1.025946E-02,5.183330E-01,1.355126E+01,2.819443E+02,3.863148E-04,3.284725E-02,4.780184E+01,4.380855E+03,1.362824E-03,5.103811E-01,0.000000E+00,1.035611E+03,0.000000E+00,1.206514E-01,9.488406E+01,5.672076E+02,2.704927E-03,6.608116E-02
18:09:00,4.386063E+02,1.322883E+03,1.250362E-02,1.541205E-01,1.453106E+03,7.104030E+03,4.142471E-02,8.276447E-01,3.488660E+02,1.263614E+03,9.945365E-03,1.457924E-01,4.473513E+02,1.323380E+03,1.275292E-02,1.541785E-01,9.036072E+02,8.769478E+03,2.575980E-02,1.021670E+00,9.887853E+02,6.392978E+03,2.818803E-02,7.448012E-01,2.502968E+01,4.694716E+02,7.135385E-04,5.469497E-02,0.000000E+00,1.176256E+03,0.000000E+00,1.370377E-01,3.564698E+02,1.175519E+03,1.016213E-02,1.369510E-01,0.000000E+00,2.203615E+03,0.000000E+00,2.567296E-01,0.000000E+00,2.288791E+03,0.000000E+00,2.666529E-01,0.000000E+00,4.787706E+03,0.000000E+00,5.577803E-01,0.000000E+00,1.825784E+03,0.000000E+00,2.127153E-01,0.000000E+00,3.472335E+02,0.000000E+00,4.045395E-02,0.000000E+00,3.390090E+02,0.000000E+00,3.949577E-02,0.000000E+00,3.002747E+02,0.000000E+00,3.498245E-02,0.000000E+00,4.871819E+03,0.000000E+00,5.675797E-01,6.343378E+02,3.797968E+03,1.808353E-02,4.424868E-01,0.000000E+00,4.687426E+02,0.000000E+00,5.460973E-02,8.979643E+02,6.526731E+03,2.559890E-02,7.603893E-01,1.189744E+03,2.984617E+03,3.391687E-02,3.477156E-01,0.000000E+00,2.666355E+03,0.000000E+00,3.106373E-01,0.000000E+00,1.585077E+03,0.000000E+00,1.846656E-01,6.402850E+01,2.556875E+02,1.825306E-03,2.978825E-02,7.638548E+01,2.801333E+02,2.177575E-03,3.263626E-02,3.754758E+00,4.200901E+02,1.070530E-04,4.894160E-02,5.559699E+01,2.894867E+02,1.584942E-03,3.372596E-02,2.279258E+02,2.358595E+03,6.497641E-03,2.747825E-01,3.650456E+02,4.451060E+03,1.040661E-02,5.185602E-01,1.461111E+01,2.764936E+02,4.165285E-04,3.221223E-02,5.691201E+01,4.385416E+03,1.622534E-03,5.109125E-01,0.000000E+00,1.036235E+03,0.000000E+00,1.207241E-01,9.634730E+01,5.675702E+02,2.746640E-03,6.612340E-02
18:10:00,4.399920E+02,1.321139E+03,1.254312E-02,1.539174E-01,1.457736E+03,7.091923E+03,4.155670E-02,8.262342E-01,3.499031E+02,1.247193E+03,9.974931E-03,1.435100E-01,4.487945E+02,1.322738E+03,1.279406E-02,1.541037E-01,9.180147E+02,8.769175E+03,2.617052E-02,1.021635E+00,1.001141E+03,6.396468E+03,2.854027E-02,7.452079E-01,2.613047E+01,4.699529E+02,7.449192E-04,5.475105E-02,0.000000E+00,1.176883E+03,0.000000E+00,1.371107E-01,3.585126E+02,1.175114E+03,1.022037E-02,1.369038E-01,0.000000E+00,2.205453E+03,0.000000E+00,2.569437E-01,0.000000E+00,2.290229E+03,0.000000E+00,2.668204E-01,0.000000E+00,4.791710E+03,0.000000E+00,5.582468E-01,0.000000E+00,1.826821E+03,0.000000E+00,2.128361E-01,0.000000E+00,3.474068E+02,0.000000E+00,4.047414E-02,0.000000E+00,3.391806E+02,0.000000E+00,3.951575E-02,0.000000E+00,3.008035E+02,0.000000E+00,3.504405E-02,0.000000E+00,4.876199E+03,0.000000E+00,5.680900E-01,6.402432E+02,3.797509E+03,1.825188E-02,4.424332E-01,0.000000E+00,4.691100E+02,0.000000E+00,5.465253E-02,9.112345E+02,6.532011E+03,2.597720E-02,7.610044E-01,1.196722E+03,2.983834E+03,3.411581E-02,3.476244E-01,0.000000E+00,2.668231E+03,0.000000E+00,3.108559E-01,0.000000E+00,1.585967E+03,0.000000E+00,1.847693E-01,6.508993E+01,2.506682E+02,1.855565E-03,2.920349E-02,7.744636E+01,2.745894E+02,2.207818E-03,3.199038E-02,4.695325E+00,4.208712E+02,1.338664E-04,4.903260E-02,5.674309E+01,2.899966E+02,1.617614E-03,3.378536E-02,2.330966E+02,2.361349E+03,6.645049E-03,2.751033E-01,3.702077E+02,4.453000E+03,1.055377E-02,5.187862E-01,1.567117E+01,2.710440E+02,4.467483E-04,3.157733E-02,6.603656E+01,4.389956E+03,1.882654E-03,5.114414E-01,0.000000E+00,1.036856E+03,0.000000E+00,1.207964E-01,9.781056E+01,5.679307E+02,2.788354E-03,6.616540E-02
18:11:00,4.413780E+02,1.319355E+03,1.258263E-02,1.537095E-01,1.462367E+03,7.079529E+03,4.168871E-02,8.247903E-01,3.509404E+02,1.230863E+03,1.000450E-02,1.412353E-01,4.502379E+02,1.322055E+03,1.283521E-02,1.540241E-01,9.324227E+02,8.768831E+03,2.658126E-02,1.021595E+00,1.013498E+03,6.399917E+03,2.889253E-02,7.456097E-01,2.723141E+01,4.704322E+02,7.763042E-04,5.480688E-02,0.000000E+00,1.177507E+03,0.000000E+00,1.371834E-01,3.605556E+02,1.174703E+03,1.027861E-02,1.368560E-01,0.000000E+00,2.207283E+03,0.000000E+00,2.571570E-01,0.000000E+00,2.291660E+03,0.000000E+00,2.669871E-01,0.000000E+00,4.795697E+03,0.000000E+00,5.587113E-01,0.000000E+00,1.827854E+03,0.000000E+00,2.129565E-01,0.000000E+00,3.475793E+02,0.000000E+00,4.049424E-02,0.000000E+00,3.393514E+02,0.000000E+00,3.953566E-02,0.000000E+00,3.013288E+02,0.000000E+00,3.510525E-02,0.000000E+00,4.880561E+03,0.000000E+00,5.685981E-01,6.461489E+02,3.797036E+03,1.842024E-02,4.423781E-01,0.000000E+00,4.694758E+02,0.000000E+00,5.469515E-02,9.245049E+02,6.537263E+03,2.635551E-02,7.616163E-01,1.203702E+03,2.983037E+03,3.431477E-02,3.475315E-01,0.000000E+00,2.670099E+03,0.000000E+00,3.110736E-01,0.000000E+00,1.586854E+03,0.000000E+00,1.848726E-01,6.615138E+01,2.456488E+02,1.885824E-03,2.861873E-02,7.850726E+01,2.690474E+02,2.238062E-03,3.134472E-02,5.640061E+00,4.216492E+02,1.607986E-04,4.912323E-02,5.788925E+01,2.905044E+02,1.650288E-03,3.384452E-02,2.382675E+02,2.364090E+03,6.792458E-03,2.754227E-01,3.753699E+02,4.454930E+03,1.070093E-02,5.190111E-01,1.673150E+01,2.655954E+02,4.769759E-04,3.094256E-02,7.517401E+01,4.394475E+03,2.143142E-03,5.119679E-01,0.000000E+00,1.037473E+03,0.000000E+00,1.208683E-01,9.927386E+01,5.682892E+02,2.830069E-03,6.620716E-02
18:12:00,4.427642E+02,1.317530E+03,1.262215E-02,1.534969E-01,1.466999E+03,7.066848E+03,4.182074E-02,8.233129E-01,3.519778E+02,1.214619E+03,1.003407E-02,1.389678E-01,4.516816E+02,1.321331E+03,1.287637E-02,1.539398E-01,9.468314E+02,8.768444E+03,2.699202E-02,1.021550E+00,1.025855E+03,6.403324E+03,2.924481E-02,7.460066E-01,2.833253E+01,4.709094E+02,8.076945E-04,5.486248E-02,0.000000E+00,1.178129E+03,0.000000E+00,1.372559E-01,3.625988E+02,1.174288E+03,1.033686E-02,1.368075E-01,0.000000E+00,2.209107E+03,0.000000E+00,2.573694E-01,0.000000E+00,2.293083E+03,0.000000E+00,2.671529E-01,0.000000E+00,4.799668E+03,0.000000E+00,5.591740E-01,0.000000E+00,1.828883E+03,0.000000E+00,2.130764E-01,0.000000E+00,3.477512E+02,0.000000E+00,4.051426E-02,0.000000E+00,3.395216E+02,0.000000E+00,3.955548E-02,0.000000E+00,3.018506E+02,0.000000E+00,3.516604E-02,0.000000E+00,4.884903E+03,0.000000E+00,5.691040E-01,6.520552E+02,3.796549E+03,1.858861E-02,4.423214E-01,0.000000E+00,4.698402E+02,0.000000E+00,5.473760E-02,9.377756E+02,6.542487E+03,2.673382E-02,7.622249E-01,1.210681E+03,2.982225E+03,3.451374E-02,3.474370E-01,0.000000E+00,2.671960E+03,0.000000E+00,3.112904E-01,0.000000E+00,1.587738E+03,0.000000E+00,1.849756E-01,6.721285E+01,2.406294E+02,1.916084E-03,2.803395E-02,7.956819E+01,2.635073E+02,2.268306E-03,3.069928E-02,6.590292E+00,4.224239E+02,1.878875E-04,4.921349E-02,5.903548E+01,2.910100E+02,1.682965E-03,3.390343E-02,2.434385E+02,2.366818E+03,6.939868E-03,2.757406E-01,3.805322E+02,4.456851E+03,1.084810E-02,5.192349E-01,1.779218E+01,2.601480E+02,5.072133E-04,3.030791E-02,8.432402E+01,4.398974E+03,2.403988E-03,5.124920E-01,0.000000E+00,1.038087E+03,0.000000E+00,1.209399E-01,1.007372E+02,5.686455E+02,2.871785E-03,6.624868E-02
18:13:00,4.441507E+02,1.315665E+03,1.266168E-02,1.532796E-01,1.471631E+03,7.053878E+03,4.195278E-02,8.218019E-01,3.530154E+02,1.198459E+03,1.006365E-02,1.367075E-01,4.531256E+02,1.320565E+03,1.291753E-02,1.538506E-01,9.612408E+02,8.768015E+03,2.740280E-02,1.021500E+00,1.038214E+03,6.406689E+03,2.959713E-02,7.463986E-01,2.943388E+01,4.713845E+02,8.390913E-04,5.491783E-02,0.000000E+00,1.178748E+03,0.000000E+00,1.373279E-01,3.646421E+02,1.173867E+03,1.039511E-02,1.367585E-01,0.000000E+00,2.210924E+03,0.000000E+00,2.575811E-01,0.000000E+00,2.294499E+03,0.000000E+00,2.673179E-01,0.000000E+00,4.803623E+03,0.000000E+00,5.596347E-01,0.000000E+00,1.829908E+03,0.000000E+00,2.131957E-01,0.000000E+00,3.479223E+02,0.000000E+00,4.053420E-02,0.000000E+00,3.396910E+02,0.000000E+00,3.957522E-02,0.000000E+00,3.023690E+02,0.000000E+00,3.522643E-02,0.000000E+00,4.889227E+03,0.000000E+00,5.696078E-01,6.579620E+02,3.796050E+03,1.875700E-02,4.422632E-01,0.000000E+00,4.702030E+02,0.000000E+00,5.477987E-02,9.510465E+02,6.547683E+03,2.711215E-02,7.628303E-01,1.217661E+03,2.981401E+03,3.471273E-02,3.473409E-01,0.000000E+00,2.673814E+03,0.000000E+00,3.115064E-01,0.000000E+00,1.588619E+03,0.000000E+00,1.850782E-01,6.827433E+01,2.356099E+02,1.946344E-03,2.744917E-02,8.062913E+01,2.579691E+02,2.298551E-03,3.005407E-02,7.545696E+00,4.231955E+02,2.151238E-04,4.930338E-02,6.018180E+01,2.915136E+02,1.715643E-03,3.396210E-02,2.486094E+02,2.369535E+03,7.087280E-03,2.760570E-01,3.856947E+02,4.458764E+03,1.099527E-02,5.194577E-01,1.885327E+01,2.547016E+02,5.374623E-04,2.967339E-02,9.348648E+01,4.403451E+03,2.665188E-03,5.130136E-01,0.000000E+00,1.038699E+03,0.000000E+00,1.210111E-01,1.022005E+02,5.689998E+02,2.913501E-03,6.628996E-02
18:14:00,4.455374E+02,1.313759E+03,1.270121E-02,1.530576E-01,1.476263E+03,7.040617E+03,4.208485E-02,8.202570E-01,3.540531E+02,1.182378E+03,1.009324E-02,1.344540E-01,4.545698E+02,1.319758E+03,1.295870E-02,1.537565E-01,9.756511E+02,8.767543E+03,2.781360E-02,1.021445E+00,1.050574E+03,6.410011E+03,2.994947E-02,7.467856E-01,3.053550E+01,4.718576E+02,8.704957E-04,5.497295E-02,0.000000E+00,1.179364E+03,0.000000E+00,1.373997E-01,3.666857E+02,1.173440E+03,1.045336E-02,1.367088E-01,0.000000E+00,2.212734E+03,0.000000E+00,2.577920E-01,0.000000E+00,2.295907E+03,0.000000E+00,2.674820E-01,0.000000E+00,4.807561E+03,0.000000E+00,5.600936E-01,0.000000E+00,1.830928E+03,0.000000E+00,2.133146E-01,0.000000E+00,3.480927E+02,0.000000E+00,4.055405E-02,0.000000E+00,3.398597E+02,0.000000E+00,3.959488E-02,0.000000E+00,3.028839E+02,0.000000E+00,3.528642E-02,0.000000E+00,4.893534E+03,0.000000E+00,5.701095E-01,6.638693E+02,3.795536E+03,1.892540E-02,4.422034E-01,0.000000E+00,4.705643E+02,0.000000E+00,5.482197E-02,9.643177E+02,6.552852E+03,2.749048E-02,7.634325E-01,1.224642E+03,2.980562E+03,3.491172E-02,3.472432E-01,6.837220E-01,2.675660E+03,1.949581E-05,3.117215E-01,0.000000E+00,1.589496E+03,0.000000E+00,1.851805E-01,6.933583E+01,2.305904E+02,1.976605E-03,2.686438E-02,8.169010E+01,2.524328E+02,2.328797E-03,2.940907E-02,8.505824E+00,4.239639E+02,2.424949E-04,4.939291E-02,6.132822E+01,2.920151E+02,1.748325E-03,3.402053E-02,2.537805E+02,2.372238E+03,7.234693E-03,2.763720E-01,3.908572E+02,4.460668E+03,1.114244E-02,5.196795E-01,1.991484E+01,2.492563E+02,5.677249E-04,2.903900E-02,1.026603E+02,4.407908E+03,2.926712E-03,5.135329E-01,0.000000E+00,1.039307E+03,0.000000E+00,1.210819E-01,1.036639E+02,5.693520E+02,2.955219E-03,6.633098E-02
18:15:00,4.469244E+02,1.311811E+03,1.274074E-02,1.528307E-01,1.480896E+03,7.027065E+03,4.221692E-02,8.186781E-01,3.550910E+02,1.166374E+03,1.012282E-02,1.322072E-01,4.560142E+02,1.318907E+03,1.299988E-02,1.536574E-01,9.900623E+02,8.767028E+03,2.822443E-02,1.021385E+00,1.062935E+03,6.413291E+03,3.030186E-02,7.471678E-01,3.163742E+01,4.723286E+02,9.019087E-04,5.502783E-02,0.000000E+00,1.179977E+03,0.000000E+00,1.374712E-01,3.687294E+02,1.173009E+03,1.051163E-02,1.366585E-01,0.000000E+00,2.214537E+03,0.000000E+00,2.580021E-01,0.000000E+00,2.297308E+03,0.000000E+00,2.676452E-01,0.000000E+00,4.811483E+03,0.000000E+00,5.605505E-01,0.000000E+00,1.831944E+03,0.000000E+00,2.134330E-01,0.000000E+00,3.482623E+02,0.000000E+00,4.057381E-02,0.000000E+00,3.400278E+02,0.000000E+00,3.961446E-02,0.000000E+00,3.033953E+02,0.000000E+00,3.534600E-02,0.000000E+00,4.897822E+03,0.000000E+00,5.706092E-01,6.697772E+02,3.795009E+03,1.909382E-02,4.421420E-01,0.000000E+00,4.709241E+02,0.000000E+00,5.486388E-02,9.775892E+02,6.557992E+03,2.786881E-02,7.640314E-01,1.231623E+03,2.979710E+03,3.511074E-02,3.471440E-01,1.615537E+00,2.677499E+03,4.605979E-05,3.119357E-01,0.000000E+00,1.590371E+03,0.000000E+00,1.852823E-01,7.039735E+01,2.255709E+02,2.006866E-03,2.627960E-02,8.275109E+01,2.468984E+02,2.359043E-03,2.876431E-02,9.470486E+00,4.247291E+02,2.699951E-04,4.948206E-02,6.247473E+01,2.925146E+02,1.781009E-03,3.407871E-02,2.589515E+02,2.374930E+03,7.382108E-03,2.766856E-01,3.960199E+02,4.462564E+03,1.128961E-02,5.199005E-01,2.097694E+01,2.438121E+02,5.980030E-04,2.840474E-02,1.118450E+02,4.412343E+03,3.188548E-03,5.140496E-01,0.000000E+00,1.039911E+03,0.000000E+00,1.211524E-01,1.051273E+02,5.697020E+02,2.996937E-03,6.637176E-02
18:16:00,4.483116E+02,1.309823E+03,1.278029E-02,1.525990E-01,1.485530E+03,7.013219E+03,4.234902E-02,8.170650E-01,3.561289E+02,1.150446E+03,1.015241E-02,1.299671E-01,4.574589E+02,1.318013E+03,1.304106E-02,1.535532E-01,1.004475E+03,8.766468E+03,2.863529E-02,1.021320E+00,1.075297E+03,6.416528E+03,3.065428E-02,7.475450E-01,3.273968E+01,4.727976E+02,9.333314E-04,5.508247E-02,0.000000E+00,1.180587E+03,0.000000E+00,1.375423E-01,3.707734E+02,1.172572E+03,1.056989E-02,1.366076E-01,0.000000E+00,2.216333E+03,0.000000E+00,2.582113E-01,0.000000E+00,2.298702E+03,0.000000E+00,2.678076E-01,0.000000E+00,4.815389E+03,0.000000E+00,5.610055E-01,0.000000E+00,1.832956E+03,0.000000E+00,2.135509E-01,0.000000E+00,3.484313E+02,0.000000E+00,4.059350E-02,0.000000E+00,3.401951E+02,0.000000E+00,3.963395E-02,0.000000E+00,3.039033E+02,0.000000E+00,3.540519E-02,0.000000E+00,4.902094E+03,0.000000E+00,5.711068E-01,6.756856E+02,3.794467E+03,1.926225E-02,4.420789E-01,0.000000E+00,4.712824E+02,0.000000E+00,5.490562E-02,9.908609E+02,6.563106E+03,2.824716E-02,7.646271E-01,1.238604E+03,2.978845E+03,3.530976E-02,3.470432E-01,2.268726E+00,2.679330E+03,6.468073E-05,3.121490E-01,0.000000E+00,1.591242E+03,0.000000E+00,1.853838E-01,7.145888E+01,2.205514E+02,2.037128E-03,2.569481E-02,8.381211E+01,2.413660E+02,2.389290E-03,2.811977E-02,1.043956E+01,4.254912E+02,2.976212E-04,4.957085E-02,6.362136E+01,2.930119E+02,1.813697E-03,3.413666E-02,2.641227E+02,2.377609E+03,7.529524E-03,2.769977E-01,4.011827E+02,4.464453E+03,1.143679E-02,5.201205E-01,2.203965E+01,2.383689E+02,6.282982E-04,2.777060E-02,1.210406E+02,4.416758E+03,3.450692E-03,5.145640E-01,0.000000E+00,1.040513E+03,0.000000E+00,1.212225E-01,1.065908E+02,5.700499E+02,3.038656E-03,6.641229E-02
18:17:00,4.496990E+02,1.307792E+03,1.281984E-02,1.523625E-01,1.490164E+03,6.999080E+03,4.248113E-02,8.154177E-01,3.571671E+02,1.134591E+03,1.018200E-02,1.277335E-01,4.589038E+02,1.317075E+03,1.308225E-02,1.534439E-01,1.018888E+03,8.765865E+03,2.904617E-02,1.021250E+00,1.087661E+03,6.419723E+03,3.100675E-02,7.479172E-01,3.384231E+01,4.732646E+02,9.647648E-04,5.513687E-02,0.000000E+00,1.181195E+03,0.000000E+00,1.376131E-01,3.728176E+02,1.172129E+03,1.062817E-02,1.365560E-01,0.000000E+00,2.218122E+03,0.000000E+00,2.584198E-01,0.000000E+00,2.300089E+03,0.000000E+00,2.679691E-01,0.000000E+00,4.819278E+03,0.000000E+00,5.614586E-01,0.000000E+00,1.833964E+03,0.000000E+00,2.136683E-01,0.000000E+00,3.485995E+02,0.000000E+00,4.061309E-02,0.000000E+00,3.403617E+02,0.000000E+00,3.965337E-02,0.000000E+00,3.044079E+02,0.000000E+00,3.546397E-02,0.000000E+00,4.906348E+03,0.000000E+00,5.716025E-01,6.815946E+02,3.793912E+03,1.943071E-02,4.420142E-01,0.000000E+00,4.716392E+02,0.000000E+00,5.494719E-02,1.004133E+03,6.568191E+03,2.862551E-02,7.652196E-01,1.245586E+03,2.977967E+03,3.550880E-02,3.469409E-01,3.061844E+00,2.681154E+03,8.729076E-05,3.123615E-01,0.000000E+00,1.592110E+03,0.000000E+00,1.854850E-01,7.252043E+01,2.155320E+02,2.067390E-03,2.511003E-02,8.487314E+01,2.358355E+02,2.419538E-03,2.747545E-02,1.141297E+01,4.262502E+02,3.253708E-04,4.965927E-02,6.476810E+01,2.935072E+02,1.846387E-03,3.419436E-02,2.692938E+02,2.380275E+03,7.676941E-03,2.773083E-01,4.063456E+02,4.466334E+03,1.158397E-02,5.203397E-01,2.310302E+01,2.329269E+02,6.586123E-04,2.713659E-02,1.302469E+02,4.421152E+03,3.713142E-03,5.150758E-01,0.000000E+00,1.041111E+03,0.000000E+00,1.212922E-01,1.080543E+02,5.703956E+02,3.080376E-03,6.645257E-02
18:18:00,4.510867E+02,1.305720E+03,1.285940E-02,1.521211E-01,1.494799E+03,6.984645E+03,4.261326E-02,8.137361E-01,3.582053E+02,1.118807E+03,1.021160E-02,1.255064E-01,4.603490E+02,1.316092E+03,1.312344E-02,1.533294E-01,1.033302E+03,8.765218E+03,2.945710E-02,1.021174E+00,1.100027E+03,6.422876E+03,3.135927E-02,7.482845E-01,3.494536E+01,4.737295E+02,9.962098E-04,5.519103E-02,0.000000E+00,1.181800E+03,0.000000E+00,1.376836E-01,3.748619E+02,1.171681E+03,1.068645E-02,1.365038E-01,0.000000E+00,2.219905E+03,0.000000E+00,2.586274E-01,0.000000E+00,2.301468E+03,0.000000E+00,2.681298E-01,0.000000E+00,4.823150E+03,0.000000E+00,5.619098E-01,0.000000E+00,1.834967E+03,0.000000E+00,2.137852E-01,0.000000E+00,3.487670E+02,0.000000E+00,4.063261E-02,0.000000E+00,3.405277E+02,0.000000E+00,3.967270E-02,0.000000E+00,3.049091E+02,0.000000E+00,3.552236E-02,0.000000E+00,4.910585E+03,0.000000E+00,5.720961E-01,6.875042E+02,3.793342E+03,1.959917E-02,4.419478E-01,0.000000E+00,4.719944E+02,0.000000E+00,5.498857E-02,1.017405E+03,6.573249E+03,2.900386E-02,7.658089E-01,1.252569E+03,2.977075E+03,3.570785E-02,3.468370E-01,3.877713E+00,2.682970E+03,1.105493E-04,3.125731E-01,0.000000E+00,1.592975E+03,0.000000E+00,1.855858E-01,7.358200E+01,2.105126E+02,2.097653E-03,2.452526E-02,8.593420E+01,2.303070E+02,2.449786E-03,2.683136E-02,1.239062E+01,4.270061E+02,3.532412E-04,4.974733E-02,6.591495E+01,2.940004E+02,1.879081E-03,3.425182E-02,2.744650E+02,2.382929E+03,7.824359E-03,2.776175E-01,4.115086E+02,4.468209E+03,1.173116E-02,5.205581E-01,2.416711E+01,2.274860E+02,6.889468E-04,2.650271E-02,1.394638E+02,4.425524E+03,3.975896E-03,5.155853E-01,0.000000E+00,1.041706E+03,0.000000E+00,1.213615E-01,1.095178E+02,5.707391E+02,3.122097E-03,6.649259E-02
18:19:00,4.524745E+02,1.303607E+03,1.289896E-02,1.518749E-01,1.499434E+03,6.969915E+03,4.274540E-02,8.120200E-01,3.592437E+02,1.103092E+03,1.024120E-02,1.232856E-01,4.617943E+02,1.315064E+03,1.316465E-02,1.532097E-01,1.047718E+03,8.764526E+03,2.986805E-02,1.021094E+00,1.112394E+03,6.425986E+03,3.171183E-02,7.486468E-01,3.604884E+01,4.741924E+02,1.027667E-03,5.524496E-02,0.000000E+00,1.182403E+03,0.000000E+00,1.377537E-01,3.769065E+02,1.171227E+03,1.074473E-02,1.364509E-01,0.000000E+00,2.221680E+03,0.000000E+00,2.588343E-01,0.000000E+00,2.302840E+03,0.000000E+00,2.682896E-01,0.000000E+00,4.827007E+03,0.000000E+00,5.623591E-01,0.000000E+00,1.835966E+03,0.000000E+00,2.139016E-01,0.000000E+00,3.489338E+02,0.000000E+00,4.065204E-02,0.000000E+00,3.406929E+02,0.000000E+00,3.969195E-02,0.000000E+00,3.054068E+02,0.000000E+00,3.558034E-02,0.000000E+00,4.914806E+03,0.000000E+00,5.725879E-01,6.934144E+02,3.792758E+03,1.976766E-02,4.418797E-01,0.000000E+00,4.723481E+02,0.000000E+00,5.502978E-02,1.030678E+03,6.578279E+03,2.938223E-02,7.663949E-01,1.259551E+03,2.976171E+03,3.590691E-02,3.467317E-01,4.709535E+00,2.684779E+03,1.342627E-04,3.127839E-01,0.000000E+00,1.593837E+03,0.000000E+00,1.856862E-01,7.464358E+01,2.054933E+02,2.127916E-03,2.394050E-02,8.699527E+01,2.247805E+02,2.480034E-03,2.618751E-02,1.337244E+01,4.277588E+02,3.812308E-04,4.983503E-02,6.706193E+01,2.944916E+02,1.911779E-03,3.430905E-02,2.796363E+02,2.385570E+03,7.971779E-03,2.779252E-01,4.166717E+02,4.470076E+03,1.187834E-02,5.207756E-01,2.523196E+01,2.220462E+02,7.193031E-04,2.586896E-02,1.486913E+02,4.429876E+03,4.238951E-03,5.160922E-01,0.000000E+00,1.042298E+03,0.000000E+00,1.214304E-01,1.109813E+02,5.710804E+02,3.163819E-03,6.653235E-02
18:20:00,4.538626E+02,1.301451E+03,1.293853E-02,1.516237E-01,1.504070E+03,6.954887E+03,4.287756E-02,8.102691E-01,3.602822E+02,1.087445E+03,1.027081E-02,1.210710E-01,4.632399E+02,1.313990E+03,1.320586E-02,1.530845E-01,1.062135E+03,8.763790E+03,3.027905E-02,1.021008E+00,1.124764E+03,6.429052E+03,3.206444E-02,7.490041E-01,3.715279E+01,4.746532E+02,1.059138E-03,5.529865E-02,0.000000E+00,1.183002E+03,0.000000E+00,1.378236E-01,3.789512E+02,1.170767E+03,1.080302E-02,1.363974E-01,0.000000E+00,2.223448E+03,0.000000E+00,2.590403E-01,0.000000E+00,2.304204E+03,0.000000E+00,2.684486E-01,0.000000E+00,4.830847E+03,0.000000E+00,5.628064E-01,0.000000E+00,1.836961E+03,0.000000E+00,2.140175E-01,0.000000E+00,3.490998E+02,0.000000E+00,4.067138E-02,0.000000E+00,3.408574E+02,0.000000E+00,3.971111E-02,0.000000E+00,3.059011E+02,0.000000E+00,3.563793E-02,0.000000E+00,4.919010E+03,0.000000E+00,5.730777E-01,6.993253E+02,3.792159E+03,1.993616E-02,4.418100E-01,0.000000E+00,4.727003E+02,0.000000E+00,5.507082E-02,1.043950E+03,6.583282E+03,2.976060E-02,7.669778E-01,1.266535E+03,2.975254E+03,3.610598E-02,3.466248E-01,5.557915E+00,2.686580E+03,1.584481E-04,3.129937E-01,0.000000E+00,1.594696E+03,0.000000E+00,1.857862E-01,7.570518E+01,2.004740E+02,2.158179E-03,2.335575E-02,8.805637E+01,2.192559E+02,2.510284E-03,2.554388E-02,1.435823E+01,4.285084E+02,4.093334E-04,4.992236E-02,6.820903E+01,2.949807E+02,1.944480E-03,3.436603E-02,2.848076E+02,2.388198E+03,8.119199E-03,2.782314E-01,4.218350E+02,4.471937E+03,1.202553E-02,5.209925E-01,2.629763E+01,2.166075E+02,7.496827E-04,2.523533E-02,1.579288E+02,4.434206E+03,4.502291E-03,5.165967E-01,0.000000E+00,1.042886E+03,0.000000E+00,1.214990E-01,1.124449E+02,5.714195E+02,3.205541E-03,6.657186E-02
18:21:00,4.552509E+02,1.299253E+03,1.297810E-02,1.513676E-01,1.508707E+03,6.939559E+03,4.300973E-02,8.084834E-01,3.613208E+02,1.071863E+03,1.030042E-02,1.188625E-01,4.646857E+02,1.312869E+03,1.324707E-02,1.529539E-01,1.076553E+03,8.763009E+03,3.069008E-02,1.020917E+00,1.137135E+03,6.432076E+03,3.241711E-02,7.493564E-01,3.825724E+01,4.751121E+02,1.090623E-03,5.535211E-02,0.000000E+00,1.183599E+03,0.000000E+00,1.378931E-01,3.809961E+02,1.170302E+03,1.086132E-02,1.363432E-01,0.000000E+00,2.225210E+03,0.000000E+00,2.592455E-01,0.000000E+00,2.305561E+03,0.000000E+00,2.686067E-01,0.000000E+00,4.834670E+03,0.000000E+00,5.632519E-01,0.000000E+00,1.837951E+03,0.000000E+00,2.141329E-01,0.000000E+00,3.492651E+02,0.000000E+00,4.069064E-02,0.000000E+00,3.410212E+02,0.000000E+00,3.973020E-02,0.000000E+00,3.063920E+02,0.000000E+00,3.569512E-02,0.000000E+00,4.923199E+03,0.000000E+00,5.735656E-01,7.052367E+02,3.791546E+03,2.010469E-02,4.417385E-01,0.000000E+00,4.730510E+02,0.000000E+00,5.511167E-02,1.057223E+03,6.588257E+03,3.013898E-02,7.675574E-01,1.273518E+03,2.974323E+03,3.630507E-02,3.465164E-01,6.422236E+00,2.688374E+03,1.830880E-04,3.132027E-01,0.000000E+00,1.595551E+03,0.000000E+00,1.858859E-01,7.676679E+01,1.954549E+02,2.188443E-03,2.277101E-02,8.911749E+01,2.137333E+02,2.540534E-03,2.490048E-02,1.534789E+01,4.292550E+02,4.375463E-04,5.000934E-02,6.935626E+01,2.954678E+02,1.977184E-03,3.442278E-02,2.899789E+02,2.390814E+03,8.266621E-03,2.785362E-01,4.269983E+02,4.473792E+03,1.217273E-02,5.212086E-01,2.736415E+01,2.111699E+02,7.800867E-04,2.460184E-02,1.671761E+02,4.438515E+03,4.765910E-03,5.170987E-01,0.000000E+00,1.043471E+03,0.000000E+00,1.215671E-01,1.139084E+02,5.717563E+02,3.247264E-03,6.661110E-02
18:22:00,4.566394E+02,1.297012E+03,1.301768E-02,1.511066E-01,1.513344E+03,6.923932E+03,4.314192E-02,8.066628E-01,3.623596E+02,1.056343E+03,1.033003E-02,1.166600E-01,4.661317E+02,1.311700E+03,1.328829E-02,1.528178E-01,1.090973E+03,8.762183E+03,3.110116E-02,1.020821E+00,1.149508E+03,6.435057E+03,3.276984E-02,7.497036E-01,3.936221E+01,4.755689E+02,1.122124E-03,5.540533E-02,0.000000E+00,1.184193E+03,0.000000E+00,1.379623E-01,3.830413E+02,1.169831E+03,1.091962E-02,1.362883E-01,0.000000E+00,2.226964E+03,0.000000E+00,2.594499E-01,0.000000E+00,2.306911E+03,0.000000E+00,2.687640E-01,0.000000E+00,4.838478E+03,0.000000E+00,5.636955E-01,0.000000E+00,1.838937E+03,0.000000E+00,2.142478E-01,0.000000E+00,3.494297E+02,0.000000E+00,4.070982E-02,0.000000E+00,3.411843E+02,0.000000E+00,3.974920E-02,0.000000E+00,3.068794E+02,0.000000E+00,3.575191E-02,0.000000E+00,4.927371E+03,0.000000E+00,5.740517E-01,7.111488E+02,3.790917E+03,2.027322E-02,4.416653E-01,0.000000E+00,4.734002E+02,0.000000E+00,5.515235E-02,1.070496E+03,6.593205E+03,3.051737E-02,7.681338E-01,1.280503E+03,2.973380E+03,3.650417E-02,3.464065E-01,7.302116E+00,2.690160E+03,2.081714E-04,3.134108E-01,0.000000E+00,1.596403E+03,0.000000E+00,1.859851E-01,7.782842E+01,1.904360E+02,2.218708E-03,2.218628E-02,9.017863E+01,2.082127E+02,2.570784E-03,2.425731E-02,1.634135E+01,4.299984E+02,4.658674E-04,5.009595E-02,7.050362E+01,2.959528E+02,2.009892E-03,3.447929E-02,2.951503E+02,2.393418E+03,8.414045E-03,2.788395E-01,4.321618E+02,4.475640E+03,1.231993E-02,5.214239E-01,2.843157E+01,2.057334E+02,8.105163E-04,2.396847E-02,1.764331E+02,4.442803E+03,5.029805E-03,5.175983E-01,0.000000E+00,1.044052E+03,0.000000E+00,1.216348E-01,1.153721E+02,5.720909E+02,3.288989E-03,6.665008E-02
18:23:00,4.580281E+02,1.294729E+03,1.305727E-02,1.508406E-01,1.517982E+03,6.908003E+03,4.327412E-02,8.048070E-01,3.633985E+02,1.040885E+03,1.035964E-02,1.144633E-01,4.675779E+02,1.310484E+03,1.332952E-02,1.526761E-01,1.105394E+03,8.761311E+03,3.151227E-02,1.020719E+00,1.161883E+03,6.437995E+03,3.312262E-02,7.500459E-01,4.046773E+01,4.760237E+02,1.153639E-03,5.545832E-02,0.000000E+00,1.184784E+03,0.000000E+00,1.380312E-01,3.850866E+02,1.169354E+03,1.097793E-02,1.362328E-01,0.000000E+00,2.228712E+03,0.000000E+00,2.596535E-01,0.000000E+00,2.308254E+03,0.000000E+00,2.689204E-01,0.000000E+00,4.842268E+03,0.000000E+00,5.641371E-01,0.000000E+00,1.839919E+03,0.000000E+00,2.143622E-01,0.000000E+00,3.495936E+02,0.000000E+00,4.072891E-02,0.000000E+00,3.413467E+02,0.000000E+00,3.976812E-02,0.000000E+00,3.073635E+02,0.000000E+00,3.580831E-02,0.000000E+00,4.931527E+03,0.000000E+00,5.745360E-01,7.170615E+02,3.790274E+03,2.044178E-02,4.415904E-01,0.000000E+00,4.737478E+02,0.000000E+00,5.519285E-02,1.083770E+03,6.598125E+03,3.089576E-02,7.687071E-01,1.287487E+03,2.972423E+03,3.670328E-02,3.462951E-01,8.197336E+00,2.691939E+03,2.336921E-04,3.136180E-01,0.000000E+00,1.597252E+03,0.000000E+00,1.860841E-01,7.889007E+01,1.854171E+02,2.248973E-03,2.160158E-02,9.123980E+01,2.026940E+02,2.601035E-03,2.361438E-02,1.733856E+01,4.307387E+02,4.942954E-04,5.018220E-02,7.165111E+01,2.964358E+02,2.042605E-03,3.453556E-02,3.003217E+02,2.396008E+03,8.561469E-03,2.791413E-01,4.373254E+02,4.477483E+03,1.246713E-02,5.216386E-01,2.949993E+01,2.002980E+02,8.409725E-04,2.333524E-02,1.856997E+02,4.447070E+03,5.293974E-03,5.180954E-01,0.000000E+00,1.044630E+03,0.000000E+00,1.217022E-01,1.168357E+02,5.724232E+02,3.330713E-03,6.668880E-02
18:24:00,4.594169E+02,1.292403E+03,1.309686E-02,1.505695E-01,1.522620E+03,6.891772E+03,4.340634E-02,8.029161E-01,3.644375E+02,1.025485E+03,1.038926E-02,1.122724E-01,4.690243E+02,1.309219E+03,1.337075E-02,1.525287E-01,1.119817E+03,8.760394E+03,3.192343E-02,1.020612E+00,1.174260E+03,6.440889E+03,3.347546E-02,7.503831E-01,4.157380E+01,4.764765E+02,1.185170E-03,5.551107E-02,0.000000E+00,1.185372E+03,0.000000E+00,1.380997E-01,3.871322E+02,1.168871E+03,1.103624E-02,1.361765E-01,0.000000E+00,2.230452E+03,0.000000E+00,2.598563E-01,0.000000E+00,2.309589E+03,0.000000E+00,2.690760E-01,0.000000E+00,4.846043E+03,0.000000E+00,5.645769E-01,0.000000E+00,1.840897E+03,0.000000E+00,2.144761E-01,0.000000E+00,3.497568E+02,0.000000E+00,4.074792E-02,0.000000E+00,3.415084E+02,0.000000E+00,3.978696E-02,0.000000E+00,3.078442E+02,0.000000E+00,3.586431E-02,0.000000E+00,4.935668E+03,0.000000E+00,5.750183E-01,7.229749E+02,3.789616E+03,2.061036E-02,4.415137E-01,0.000000E+00,4.740939E+02,0.000000E+00,5.523317E-02,1.097044E+03,6.603018E+03,3.127416E-02,7.692771E-01,1.294472E+03,2.971454E+03,3.690240E-02,3.461821E-01,9.106894E+00,2.693710E+03,2.596215E-04,3.138243E-01,0.000000E+00,1.598098E+03,0.000000E+00,1.861826E-01,7.995173E+01,1.803985E+02,2.279238E-03,2.101689E-02,9.230098E+01,1.971774E+02,2.631287E-03,2.297168E-02,1.833928E+01,4.314760E+02,5.228238E-04,5.026810E-02,7.279873E+01,2.969168E+02,2.075320E-03,3.459159E-02,3.054932E+02,2.398586E+03,8.708895E-03,2.794417E-01,4.424890E+02,4.479319E+03,1.261433E-02,5.218526E-01,3.056923E+01,1.948638E+02,8.714556E-04,2.270213E-02,1.949752E+02,4.451315E+03,5.558397E-03,5.185900E-01,0.000000E+00,1.045205E+03,0.000000E+00,1.217691E-01,1.182994E+02,5.727532E+02,3.372439E-03,6.672725E-02
18:25:00,4.608060E+02,1.290033E+03,1.313646E-02,1.502935E-01,1.527258E+03,6.875238E+03,4.353857E-02,8.009898E-01,3.654766E+02,1.010143E+03,1.041889E-02,1.100873E-01,4.704709E+02,1.307905E+03,1.341198E-02,1.523756E-01,1.134241E+03,8.759432E+03,3.233463E-02,1.020500E+00,1.186639E+03,6.443740E+03,3.382837E-02,7.507153E-01,4.268046E+01,4.769273E+02,1.216718E-03,5.556359E-02,0.000000E+00,1.185958E+03,0.000000E+00,1.381680E-01,3.891779E+02,1.168383E+03,1.109456E-02,1.361196E-01,0.000000E+00,2.232186E+03,0.000000E+00,2.600582E-01,0.000000E+00,2.310918E+03,0.000000E+00,2.692308E-01,0.000000E+00,4.849801E+03,0.000000E+00,5.650147E-01,0.000000E+00,1.841870E+03,0.000000E+00,2.145895E-01,0.000000E+00,3.499192E+02,0.000000E+00,4.076685E-02,0.000000E+00,3.416694E+02,0.000000E+00,3.980571E-02,0.000000E+00,3.083215E+02,0.000000E+00,3.591992E-02,0.000000E+00,4.939793E+03,0.000000E+00,5.754989E-01,7.288888E+02,3.788943E+03,2.077895E-02,4.414353E-01,0.000000E+00,4.744385E+02,0.000000E+00,5.527332E-02,1.110318E+03,6.607883E+03,3.165257E-02,7.698440E-01,1.301457E+03,2.970471E+03,3.710154E-02,3.460677E-01,1.003181E+01,2.695473E+03,2.859888E-04,3.140297E-01,0.000000E+00,1.598941E+03,0.000000E+00,1.862808E-01,8.101340E+01,1.753800E+02,2.309504E-03,2.043223E-02,9.336218E+01,1.916629E+02,2.661539E-03,2.232922E-02,1.934376E+01,4.322102E+02,5.514592E-04,5.035364E-02,7.394649E+01,2.973958E+02,2.108040E-03,3.464739E-02,3.106647E+02,2.401152E+03,8.856322E-03,2.797405E-01,4.476528E+02,4.481150E+03,1.276154E-02,5.220658E-01,3.163954E+01,1.894306E+02,9.019675E-04,2.206916E-02,2.042605E+02,4.455539E+03,5.823101E-03,5.190821E-01,0.000000E+00,1.045776E+03,0.000000E+00,1.218356E-01,1.197631E+02,5.730810E+02,3.414165E-03,6.676543E-02
18:26:00,4.621953E+02,1.287583E+03,1.317606E-02,1.500080E-01,1.531897E+03,6.858189E+03,4.367081E-02,7.990036E-01,3.665159E+02,9.948229E+02,1.044851E-02,1.079052E-01,4.719177E+02,1.306499E+03,1.345323E-02,1.522119E-01,1.148667E+03,8.758251E+03,3.274588E-02,1.020363E+00,1.199021E+03,6.446548E+03,3.418134E-02,7.510424E-01,4.378771E+01,4.773761E+02,1.248283E-03,5.561588E-02,0.000000E+00,1.186541E+03,0.000000E+00,1.382359E-01,3.912238E+02,1.167868E+03,1.115288E-02,1.360596E-01,0.000000E+00,2.233912E+03,0.000000E+00,2.602594E-01,0.000000E+00,2.312239E+03,0.000000E+00,2.693847E-01,0.000000E+00,4.853543E+03,0.000000E+00,5.654506E-01,0.000000E+00,1.842839E+03,0.000000E+00,2.147024E-01,0.000000E+00,3.500809E+02,0.000000E+00,4.078569E-02,0.000000E+00,3.418297E+02,0.000000E+00,3.982439E-02,0.000000E+00,3.087954E+02,0.000000E+00,3.597513E-02,0.000000E+00,4.943902E+03,0.000000E+00,5.759777E-01,7.348034E+02,3.788188E+03,2.094756E-02,4.413474E-01,0.000000E+00,4.747816E+02,0.000000E+00,5.531329E-02,1.123592E+03,6.612722E+03,3.203098E-02,7.704077E-01,1.308443E+03,2.969398E+03,3.730069E-02,3.459427E-01,1.097044E+01,2.697228E+03,3.127471E-04,3.142343E-01,0.000000E+00,1.599780E+03,0.000000E+00,1.863785E-01,8.207510E+01,1.703618E+02,2.339770E-03,1.984759E-02,9.442341E+01,1.861503E+02,2.691792E-03,2.168699E-02,2.035165E+01,4.329414E+02,5.801915E-04,5.043882E-02,7.509438E+01,2.978727E+02,2.140763E-03,3.470296E-02,3.158363E+02,2.403704E+03,9.003750E-03,2.800379E-01,4.528168E+02,4.482975E+03,1.290875E-02,5.222785E-01,3.271085E+01,1.839986E+02,9.325080E-04,2.143631E-02,2.135546E+02,4.459742E+03,6.088054E-03,5.195718E-01,0.000000E+00,1.046343E+03,0.000000E+00,1.219017E-01,1.212268E+02,5.734064E+02,3.455893E-03,6.680335E-02
18:27:00,4.635847E+02,1.285083E+03,1.321567E-02,1.497168E-01,1.536537E+03,6.840807E+03,4.380307E-02,7.969786E-01,3.675552E+02,9.795506E+02,1.047814E-02,1.057282E-01,4.733647E+02,1.305036E+03,1.349448E-02,1.520415E-01,1.163095E+03,8.756995E+03,3.315717E-02,1.020216E+00,1.211405E+03,6.449312E+03,3.453437E-02,7.513644E-01,4.489557E+01,4.778229E+02,1.279866E-03,5.566794E-02,0.000000E+00,1.187121E+03,0.000000E+00,1.383035E-01,3.932699E+02,1.167344E+03,1.121121E-02,1.359986E-01,0.000000E+00,2.235632E+03,0.000000E+00,2.604597E-01,0.000000E+00,2.313552E+03,0.000000E+00,2.695377E-01,0.000000E+00,4.857268E+03,0.000000E+00,5.658847E-01,0.000000E+00,1.843804E+03,0.000000E+00,2.148148E-01,0.000000E+00,3.502419E+02,0.000000E+00,4.080444E-02,0.000000E+00,3.419892E+02,0.000000E+00,3.984298E-02,0.000000E+00,3.092660E+02,0.000000E+00,3.602995E-02,0.000000E+00,4.947996E+03,0.000000E+00,5.764547E-01,7.407186E+02,3.787408E+03,2.111619E-02,4.412565E-01,0.000000E+00,4.751231E+02,0.000000E+00,5.535308E-02,1.136866E+03,6.617533E+03,3.240940E-02,7.709682E-01,1.315429E+03,2.968300E+03,3.749984E-02,3.458147E-01,1.192261E+01,2.698976E+03,3.398914E-04,3.144379E-01,0.000000E+00,1.600616E+03,0.000000E+00,1.864759E-01,8.313681E+01,1.653438E+02,2.370037E-03,1.926298E-02,9.548465E+01,1.806398E+02,2.722045E-03,2.104500E-02,2.136290E+01,4.336695E+02,6.090200E-04,5.052365E-02,7.624240E+01,2.983476E+02,2.173491E-03,3.475829E-02,3.210079E+02,2.406244E+03,9.151180E-03,2.803338E-01,4.579808E+02,4.484794E+03,1.305596E-02,5.224904E-01,3.378320E+01,1.785677E+02,9.630780E-04,2.080360E-02,2.228574E+02,4.463924E+03,6.353254E-03,5.200589E-01,0.000000E+00,1.046907E+03,0.000000E+00,1.219674E-01,1.226906E+02,5.737295E+02,3.497621E-03,6.684099E-02
