Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
18:28:00,4.649743E+02,1.282540E+03,1.325528E-02,1.494205E-01,1.541177E+03,6.823126E+03,4.393535E-02,7.949187E-01,3.685947E+02,9.643297E+02,1.050777E-02,1.035567E-01,4.748118E+02,1.303523E+03,1.353573E-02,1.518651E-01,1.177524E+03,8.755691E+03,3.356851E-02,1.020064E+00,1.223791E+03,6.452032E+03,3.488747E-02,7.516814E-01,4.600407E+01,4.782677E+02,1.311467E-03,5.571976E-02,0.000000E+00,1.187698E+03,0.000000E+00,1.383707E-01,3.953162E+02,1.166813E+03,1.126955E-02,1.359367E-01,0.000000E+00,2.237344E+03,0.000000E+00,2.606592E-01,0.000000E+00,2.314859E+03,0.000000E+00,2.696899E-01,0.000000E+00,4.860977E+03,0.000000E+00,5.663168E-01,0.000000E+00,1.844765E+03,0.000000E+00,2.149267E-01,0.000000E+00,3.504021E+02,0.000000E+00,4.082311E-02,0.000000E+00,3.421481E+02,0.000000E+00,3.986149E-02,0.000000E+00,3.097332E+02,0.000000E+00,3.608438E-02,0.000000E+00,4.952075E+03,0.000000E+00,5.769299E-01,7.466345E+02,3.786611E+03,2.128483E-02,4.411636E-01,0.000000E+00,4.754631E+02,0.000000E+00,5.539269E-02,1.150141E+03,6.622316E+03,3.278783E-02,7.715255E-01,1.322416E+03,2.967187E+03,3.769901E-02,3.456850E-01,1.288836E+01,2.700717E+03,3.674225E-04,3.146407E-01,0.000000E+00,1.601449E+03,0.000000E+00,1.865730E-01,8.419853E+01,1.603261E+02,2.400304E-03,1.867840E-02,9.654592E+01,1.751313E+02,2.752300E-03,2.040325E-02,2.237753E+01,4.343946E+02,6.379447E-04,5.060812E-02,7.739057E+01,2.988205E+02,2.206222E-03,3.481338E-02,3.261795E+02,2.408771E+03,9.298610E-03,2.806283E-01,4.631449E+02,4.486608E+03,1.320318E-02,5.227018E-01,3.485661E+01,1.731379E+02,9.936784E-04,2.017102E-02,2.321689E+02,4.468084E+03,6.618705E-03,5.205436E-01,0.000000E+00,1.047467E+03,0.000000E+00,1.220327E-01,1.241543E+02,5.740502E+02,3.539349E-03,6.687836E-02
18:29:00,4.663641E+02,1.279953E+03,1.329490E-02,1.491192E-01,1.545817E+03,6.805146E+03,4.406764E-02,7.928239E-01,3.696343E+02,9.491588E+02,1.053741E-02,1.013904E-01,4.762592E+02,1.301958E+03,1.357699E-02,1.516828E-01,1.191955E+03,8.754338E+03,3.397990E-02,1.019907E+00,1.236179E+03,6.454709E+03,3.524063E-02,7.519932E-01,4.711322E+01,4.787106E+02,1.343085E-03,5.577135E-02,0.000000E+00,1.188273E+03,0.000000E+00,1.384377E-01,3.973627E+02,1.166275E+03,1.132789E-02,1.358741E-01,0.000000E+00,2.239049E+03,0.000000E+00,2.608579E-01,0.000000E+00,2.316158E+03,0.000000E+00,2.698413E-01,0.000000E+00,4.864670E+03,0.000000E+00,5.667470E-01,0.000000E+00,1.845721E+03,0.000000E+00,2.150381E-01,0.000000E+00,3.505616E+02,0.000000E+00,4.084170E-02,0.000000E+00,3.423062E+02,0.000000E+00,3.987991E-02,0.000000E+00,3.101970E+02,0.000000E+00,3.613842E-02,0.000000E+00,4.956139E+03,0.000000E+00,5.774034E-01,7.525510E+02,3.785797E+03,2.145350E-02,4.410688E-01,0.000000E+00,4.758016E+02,0.000000E+00,5.543213E-02,1.163416E+03,6.627073E+03,3.316626E-02,7.720796E-01,1.329403E+03,2.966059E+03,3.789819E-02,3.455536E-01,1.386754E+01,2.702449E+03,3.953368E-04,3.148426E-01,0.000000E+00,1.602278E+03,0.000000E+00,1.866696E-01,8.526027E+01,1.553086E+02,2.430571E-03,1.809385E-02,9.760720E+01,1.696249E+02,2.782554E-03,1.976174E-02,2.339549E+01,4.351166E+02,6.669644E-04,5.069224E-02,7.853887E+01,2.992914E+02,2.238957E-03,3.486825E-02,3.313512E+02,2.411286E+03,9.446042E-03,2.809212E-01,4.683092E+02,4.488416E+03,1.335040E-02,5.229124E-01,3.593110E+01,1.677093E+02,1.024310E-03,1.953857E-02,2.414892E+02,4.472222E+03,6.884406E-03,5.210258E-01,0.000000E+00,1.048024E+03,0.000000E+00,1.220975E-01,1.256181E+02,5.743686E+02,3.581079E-03,6.691545E-02
18:30:00,4.677541E+02,1.277323E+03,1.333452E-02,1.488127E-01,1.550458E+03,6.786866E+03,4.419994E-02,7.906942E-01,3.706739E+02,9.340364E+02,1.056705E-02,9.922940E-02,4.777067E+02,1.300341E+03,1.361825E-02,1.514944E-01,1.206388E+03,8.752938E+03,3.439135E-02,1.019744E+00,1.248570E+03,6.457342E+03,3.559387E-02,7.522999E-01,4.822302E+01,4.791514E+02,1.374723E-03,5.582272E-02,0.000000E+00,1.188844E+03,0.000000E+00,1.385043E-01,3.994094E+02,1.165730E+03,1.138623E-02,1.358106E-01,0.000000E+00,2.240748E+03,0.000000E+00,2.610557E-01,0.000000E+00,2.317450E+03,0.000000E+00,2.699919E-01,0.000000E+00,4.868346E+03,0.000000E+00,5.671753E-01,0.000000E+00,1.846673E+03,0.000000E+00,2.151490E-01,0.000000E+00,3.507204E+02,0.000000E+00,4.086020E-02,0.000000E+00,3.424637E+02,0.000000E+00,3.989826E-02,0.000000E+00,3.106574E+02,0.000000E+00,3.619206E-02,0.000000E+00,4.960188E+03,0.000000E+00,5.778751E-01,7.584682E+02,3.784966E+03,2.162218E-02,4.409720E-01,0.000000E+00,4.761386E+02,0.000000E+00,5.547139E-02,1.176691E+03,6.631802E+03,3.354470E-02,7.726306E-01,1.336390E+03,2.964917E+03,3.809739E-02,3.454206E-01,1.485998E+01,2.704174E+03,4.236291E-04,3.150435E-01,0.000000E+00,1.603104E+03,0.000000E+00,1.867659E-01,8.632202E+01,1.502914E+02,2.460839E-03,1.750934E-02,9.866851E+01,1.641206E+02,2.812809E-03,1.912047E-02,2.441674E+01,4.358356E+02,6.960779E-04,5.077600E-02,7.968732E+01,2.997604E+02,2.271696E-03,3.492288E-02,3.365229E+02,2.413787E+03,9.593475E-03,2.812126E-01,4.734736E+02,4.490219E+03,1.349762E-02,5.231225E-01,3.700670E+01,1.622818E+02,1.054972E-03,1.890625E-02,2.508182E+02,4.476339E+03,7.150353E-03,5.215054E-01,0.000000E+00,1.048576E+03,0.000000E+00,1.221619E-01,1.270820E+02,5.746846E+02,3.622809E-03,6.695227E-02
18:31:00,4.691442E+02,1.274649E+03,1.337415E-02,1.485013E-01,1.555100E+03,6.768288E+03,4.433225E-02,7.885298E-01,3.717137E+02,9.189610E+02,1.059669E-02,9.707359E-02,4.791543E+02,1.298672E+03,1.365952E-02,1.513000E-01,1.220822E+03,8.751490E+03,3.480284E-02,1.019575E+00,1.260963E+03,6.459930E+03,3.594717E-02,7.526015E-01,4.933349E+01,4.795903E+02,1.406380E-03,5.587385E-02,0.000000E+00,1.189413E+03,0.000000E+00,1.385705E-01,4.014563E+02,1.165179E+03,1.144458E-02,1.357464E-01,0.000000E+00,2.242439E+03,0.000000E+00,2.612527E-01,0.000000E+00,2.318735E+03,0.000000E+00,2.701416E-01,0.000000E+00,4.872006E+03,0.000000E+00,5.676017E-01,0.000000E+00,1.847620E+03,0.000000E+00,2.152594E-01,0.000000E+00,3.508785E+02,0.000000E+00,4.087861E-02,0.000000E+00,3.426204E+02,0.000000E+00,3.991652E-02,0.000000E+00,3.111145E+02,0.000000E+00,3.624532E-02,0.000000E+00,4.964222E+03,0.000000E+00,5.783451E-01,7.643859E+02,3.784119E+03,2.179088E-02,4.408733E-01,0.000000E+00,4.764740E+02,0.000000E+00,5.551047E-02,1.189966E+03,6.636504E+03,3.392315E-02,7.731785E-01,1.343378E+03,2.963761E+03,3.829659E-02,3.452859E-01,1.586556E+01,2.705892E+03,4.522960E-04,3.152436E-01,0.000000E+00,1.603927E+03,0.000000E+00,1.868617E-01,8.738379E+01,1.452745E+02,2.491108E-03,1.692486E-02,9.972984E+01,1.586183E+02,2.843065E-03,1.847944E-02,2.544125E+01,4.365516E+02,7.252842E-04,5.085942E-02,8.083590E+01,3.002273E+02,2.304440E-03,3.497728E-02,3.416947E+02,2.416276E+03,9.740909E-03,2.815026E-01,4.786381E+02,4.492017E+03,1.364485E-02,5.233319E-01,3.808341E+01,1.568554E+02,1.085666E-03,1.827406E-02,2.601558E+02,4.480435E+03,7.416546E-03,5.219826E-01,0.000000E+00,1.049125E+03,0.000000E+00,1.222259E-01,1.285458E+02,5.749982E+02,3.664540E-03,6.698880E-02
18:32:00,4.705345E+02,1.271932E+03,1.341378E-02,1.481847E-01,1.559742E+03,6.749409E+03,4.446458E-02,7.863303E-01,3.727536E+02,9.039306E+02,1.062633E-02,9.492287E-02,4.806022E+02,1.296950E+03,1.370079E-02,1.510994E-01,1.235259E+03,8.749992E+03,3.521438E-02,1.019401E+00,1.273359E+03,6.462474E+03,3.630055E-02,7.528979E-01,5.044464E+01,4.800272E+02,1.438056E-03,5.592475E-02,0.000000E+00,1.189980E+03,0.000000E+00,1.386365E-01,4.035034E+02,1.164621E+03,1.150294E-02,1.356814E-01,0.000000E+00,2.244123E+03,0.000000E+00,2.614490E-01,0.000000E+00,2.320013E+03,0.000000E+00,2.702904E-01,0.000000E+00,4.875650E+03,0.000000E+00,5.680262E-01,0.000000E+00,1.848564E+03,0.000000E+00,2.153693E-01,0.000000E+00,3.510359E+02,0.000000E+00,4.089695E-02,0.000000E+00,3.427765E+02,0.000000E+00,3.993470E-02,0.000000E+00,3.115683E+02,0.000000E+00,3.629819E-02,0.000000E+00,4.968241E+03,0.000000E+00,5.788133E-01,7.703044E+02,3.783255E+03,2.195960E-02,4.407726E-01,0.000000E+00,4.768080E+02,0.000000E+00,5.554937E-02,1.203242E+03,6.641179E+03,3.430160E-02,7.737231E-01,1.350366E+03,2.962590E+03,3.849581E-02,3.451495E-01,1.688380E+01,2.707601E+03,4.813235E-04,3.154428E-01,0.000000E+00,1.604747E+03,0.000000E+00,1.869572E-01,8.844557E+01,1.402579E+02,2.521376E-03,1.634042E-02,1.007912E+02,1.531181E+02,2.873321E-03,1.783866E-02,2.646891E+01,4.372645E+02,7.545803E-04,5.094248E-02,8.198462E+01,3.006922E+02,2.337187E-03,3.503144E-02,3.468665E+02,2.418752E+03,9.888344E-03,2.817910E-01,4.838027E+02,4.493809E+03,1.379208E-02,5.235407E-01,3.916124E+01,1.514302E+02,1.116393E-03,1.764201E-02,2.695017E+02,4.484509E+03,7.682976E-03,5.224572E-01,0.000000E+00,1.049671E+03,0.000000E+00,1.222894E-01,1.300097E+02,5.753093E+02,3.706272E-03,6.702505E-02
18:33:00,4.719249E+02,1.269171E+03,1.345342E-02,1.478630E-01,1.564384E+03,6.730228E+03,4.459692E-02,7.840957E-01,3.737937E+02,8.889437E+02,1.065598E-02,9.277716E-02,4.820502E+02,1.295175E+03,1.374207E-02,1.508926E-01,1.249697E+03,8.748444E+03,3.562598E-02,1.019220E+00,1.285758E+03,6.464974E+03,3.665400E-02,7.531891E-01,5.155648E+01,4.804621E+02,1.469752E-03,5.597542E-02,0.000000E+00,1.190543E+03,0.000000E+00,1.387021E-01,4.055507E+02,1.164057E+03,1.156130E-02,1.356156E-01,0.000000E+00,2.245800E+03,0.000000E+00,2.616443E-01,0.000000E+00,2.321284E+03,0.000000E+00,2.704385E-01,0.000000E+00,4.879277E+03,0.000000E+00,5.684488E-01,0.000000E+00,1.849503E+03,0.000000E+00,2.154787E-01,0.000000E+00,3.511925E+02,0.000000E+00,4.091519E-02,0.000000E+00,3.429318E+02,0.000000E+00,3.995279E-02,0.000000E+00,3.120188E+02,0.000000E+00,3.635066E-02,0.000000E+00,4.972245E+03,0.000000E+00,5.792798E-01,7.762234E+02,3.782373E+03,2.212834E-02,4.406699E-01,0.000000E+00,4.771403E+02,0.000000E+00,5.558810E-02,1.216518E+03,6.645827E+03,3.468006E-02,7.742646E-01,1.357355E+03,2.961404E+03,3.869503E-02,3.450113E-01,1.791443E+01,2.709303E+03,5.107044E-04,3.156410E-01,0.000000E+00,1.605563E+03,0.000000E+00,1.870523E-01,8.950737E+01,1.352417E+02,2.551646E-03,1.575601E-02,1.018525E+02,1.476200E+02,2.903578E-03,1.719812E-02,2.749966E+01,4.379745E+02,7.839647E-04,5.102520E-02,8.313349E+01,3.011552E+02,2.369938E-03,3.508538E-02,3.520383E+02,2.421215E+03,1.003578E-02,2.820780E-01,4.889674E+02,4.495596E+03,1.393931E-02,5.237490E-01,4.024022E+01,1.460061E+02,1.147152E-03,1.701009E-02,2.788558E+02,4.488561E+03,7.949640E-03,5.229293E-01,0.000000E+00,1.050212E+03,0.000000E+00,1.223525E-01,1.314736E+02,5.756180E+02,3.748004E-03,6.706101E-02
18:34:00,4.733155E+02,1.266366E+03,1.349306E-02,1.475363E-01,1.569027E+03,6.710746E+03,4.472928E-02,7.818260E-01,3.748338E+02,8.739984E+02,1.068563E-02,9.063638E-02,4.834984E+02,1.293346E+03,1.378335E-02,1.506795E-01,1.264137E+03,8.746845E+03,3.603763E-02,1.019034E+00,1.298159E+03,6.467429E+03,3.700752E-02,7.534751E-01,5.266902E+01,4.808951E+02,1.501468E-03,5.602587E-02,0.000000E+00,1.191103E+03,0.000000E+00,1.387675E-01,4.075981E+02,1.163485E+03,1.161967E-02,1.355490E-01,0.000000E+00,2.247470E+03,0.000000E+00,2.618389E-01,0.000000E+00,2.322547E+03,0.000000E+00,2.705857E-01,0.000000E+00,4.882887E+03,0.000000E+00,5.688694E-01,0.000000E+00,1.850437E+03,0.000000E+00,2.155876E-01,0.000000E+00,3.513484E+02,0.000000E+00,4.093336E-02,0.000000E+00,3.430864E+02,0.000000E+00,3.997081E-02,0.000000E+00,3.124659E+02,0.000000E+00,3.640275E-02,0.000000E+00,4.976235E+03,0.000000E+00,5.797446E-01,7.821431E+02,3.781474E+03,2.229710E-02,4.405651E-01,0.000000E+00,4.774712E+02,0.000000E+00,5.562664E-02,1.229794E+03,6.650448E+03,3.505853E-02,7.748030E-01,1.364344E+03,2.960202E+03,3.889427E-02,3.448714E-01,1.895728E+01,2.710997E+03,5.404337E-04,3.158384E-01,0.000000E+00,1.606376E+03,0.000000E+00,1.871470E-01,9.056919E+01,1.302259E+02,2.581915E-03,1.517165E-02,1.029139E+02,1.421241E+02,2.933836E-03,1.655782E-02,2.853346E+01,4.386815E+02,8.134359E-04,5.110756E-02,8.428250E+01,3.016162E+02,2.402694E-03,3.513909E-02,3.572102E+02,2.423665E+03,1.018322E-02,2.823635E-01,4.941322E+02,4.497378E+03,1.408655E-02,5.239566E-01,4.132034E+01,1.405832E+02,1.177944E-03,1.637831E-02,2.882180E+02,4.492592E+03,8.216534E-03,5.233989E-01,0.000000E+00,1.050750E+03,0.000000E+00,1.224151E-01,1.329376E+02,5.759242E+02,3.789738E-03,6.709668E-02
18:35:00,4.747063E+02,1.263518E+03,1.353270E-02,1.472044E-01,1.573671E+03,6.690962E+03,4.486164E-02,7.795211E-01,3.758740E+02,8.590934E+02,1.071528E-02,8.850047E-02,4.849467E+02,1.291462E+03,1.382463E-02,1.504600E-01,1.278579E+03,8.745196E+03,3.644934E-02,1.018842E+00,1.310562E+03,6.469839E+03,3.736111E-02,7.537559E-01,5.378227E+01,4.813261E+02,1.533204E-03,5.607608E-02,0.000000E+00,1.191661E+03,0.000000E+00,1.388324E-01,4.096458E+02,1.162906E+03,1.167804E-02,1.354817E-01,0.000000E+00,2.249133E+03,0.000000E+00,2.620326E-01,0.000000E+00,2.323803E+03,0.000000E+00,2.707320E-01,0.000000E+00,4.886482E+03,0.000000E+00,5.692882E-01,0.000000E+00,1.851368E+03,0.000000E+00,2.156960E-01,0.000000E+00,3.515036E+02,0.000000E+00,4.095143E-02,0.000000E+00,3.432403E+02,0.000000E+00,3.998874E-02,0.000000E+00,3.129097E+02,0.000000E+00,3.645446E-02,0.000000E+00,4.980210E+03,0.000000E+00,5.802077E-01,7.880635E+02,3.780557E+03,2.246587E-02,4.404583E-01,0.000000E+00,4.778006E+02,0.000000E+00,5.566501E-02,1.243070E+03,6.655042E+03,3.543700E-02,7.753382E-01,1.371333E+03,2.958986E+03,3.909352E-02,3.447296E-01,2.001223E+01,2.712683E+03,5.705081E-04,3.160348E-01,0.000000E+00,1.607186E+03,0.000000E+00,1.872413E-01,9.163101E+01,1.252104E+02,2.612186E-03,1.458734E-02,1.039753E+02,1.366302E+02,2.964094E-03,1.591777E-02,2.957028E+01,4.393855E+02,8.429932E-04,5.118958E-02,8.543165E+01,3.020752E+02,2.435453E-03,3.519256E-02,3.623821E+02,2.426102E+03,1.033066E-02,2.826474E-01,4.992972E+02,4.499155E+03,1.423379E-02,5.241636E-01,4.240162E+01,1.351614E+02,1.208768E-03,1.574665E-02,2.975882E+02,4.496600E+03,8.483657E-03,5.238659E-01,0.000000E+00,1.051283E+03,0.000000E+00,1.224773E-01,1.344016E+02,5.762279E+02,3.831472E-03,6.713206E-02
18:36:00,4.760972E+02,1.260625E+03,1.357235E-02,1.468675E-01,1.578314E+03,6.670876E+03,4.499402E-02,7.771810E-01,3.769143E+02,8.442269E+02,1.074494E-02,8.636934E-02,4.863952E+02,1.289523E+03,1.386592E-02,1.502342E-01,1.293022E+03,8.743496E+03,3.686110E-02,1.018644E+00,1.322968E+03,6.472204E+03,3.771478E-02,7.540315E-01,5.489622E+01,4.817552E+02,1.564960E-03,5.612607E-02,0.000000E+00,1.192216E+03,0.000000E+00,1.388971E-01,4.116936E+02,1.162321E+03,1.173642E-02,1.354135E-01,0.000000E+00,2.250788E+03,0.000000E+00,2.622255E-01,0.000000E+00,2.325052E+03,0.000000E+00,2.708776E-01,0.000000E+00,4.890060E+03,0.000000E+00,5.697051E-01,0.000000E+00,1.852294E+03,0.000000E+00,2.158039E-01,0.000000E+00,3.516580E+02,0.000000E+00,4.096943E-02,0.000000E+00,3.433935E+02,0.000000E+00,4.000659E-02,0.000000E+00,3.133501E+02,0.000000E+00,3.650577E-02,0.000000E+00,4.984170E+03,0.000000E+00,5.806691E-01,7.939844E+02,3.779622E+03,2.263466E-02,4.403494E-01,0.000000E+00,4.781284E+02,0.000000E+00,5.570320E-02,1.256346E+03,6.659608E+03,3.581548E-02,7.758702E-01,1.378323E+03,2.957754E+03,3.929277E-02,3.445861E-01,2.107912E+01,2.714361E+03,6.009227E-04,3.162304E-01,0.000000E+00,1.607992E+03,0.000000E+00,1.873353E-01,9.269286E+01,1.201954E+02,2.642456E-03,1.400307E-02,1.050368E+02,1.311385E+02,2.994352E-03,1.527797E-02,3.061007E+01,4.400865E+02,8.726352E-04,5.127125E-02,8.658095E+01,3.025322E+02,2.468217E-03,3.524581E-02,3.675541E+02,2.428527E+03,1.047810E-02,2.829298E-01,5.044622E+02,4.500926E+03,1.438103E-02,5.243700E-01,4.348406E+01,1.297408E+02,1.239626E-03,1.511514E-02,3.069663E+02,4.500587E+03,8.751007E-03,5.243304E-01,0.000000E+00,1.051813E+03,0.000000E+00,1.225390E-01,1.358655E+02,5.765290E+02,3.873206E-03,6.716715E-02
18:37:00,4.774883E+02,1.257689E+03,1.361200E-02,1.465254E-01,1.582958E+03,6.650488E+03,4.512641E-02,7.748058E-01,3.779547E+02,8.293975E+02,1.077460E-02,8.424293E-02,4.878438E+02,1.287529E+03,1.390722E-02,1.500019E-01,1.307468E+03,8.741745E+03,3.727291E-02,1.018440E+00,1.335377E+03,6.474525E+03,3.806853E-02,7.543018E-01,5.601089E+01,4.821823E+02,1.596736E-03,5.617583E-02,0.000000E+00,1.192768E+03,0.000000E+00,1.389614E-01,4.137416E+02,1.161729E+03,1.179480E-02,1.353445E-01,0.000000E+00,2.252437E+03,0.000000E+00,2.624176E-01,0.000000E+00,2.326295E+03,0.000000E+00,2.710223E-01,0.000000E+00,4.893621E+03,0.000000E+00,5.701200E-01,0.000000E+00,1.853216E+03,0.000000E+00,2.159113E-01,0.000000E+00,3.518117E+02,0.000000E+00,4.098734E-02,0.000000E+00,3.435460E+02,0.000000E+00,4.002435E-02,0.000000E+00,3.137873E+02,0.000000E+00,3.655670E-02,0.000000E+00,4.988116E+03,0.000000E+00,5.811288E-01,7.999060E+02,3.778671E+03,2.280347E-02,4.402385E-01,0.000000E+00,4.784547E+02,0.000000E+00,5.574122E-02,1.269623E+03,6.664148E+03,3.619397E-02,7.763992E-01,1.385313E+03,2.956506E+03,3.949204E-02,3.444408E-01,2.215784E+01,2.716032E+03,6.316747E-04,3.164250E-01,0.000000E+00,1.608795E+03,0.000000E+00,1.874288E-01,9.375472E+01,1.151807E+02,2.672727E-03,1.341885E-02,1.060982E+02,1.256489E+02,3.024612E-03,1.463842E-02,3.165280E+01,4.407845E+02,9.023610E-04,5.135258E-02,8.773038E+01,3.029873E+02,2.500984E-03,3.529883E-02,3.727261E+02,2.430938E+03,1.062554E-02,2.832108E-01,5.096274E+02,4.502693E+03,1.452828E-02,5.245758E-01,4.456767E+01,1.243213E+02,1.270517E-03,1.448375E-02,3.163524E+02,4.504552E+03,9.018581E-03,5.247923E-01,0.000000E+00,1.052339E+03,0.000000E+00,1.226002E-01,1.373296E+02,5.768277E+02,3.914942E-03,6.720195E-02
18:38:00,4.788795E+02,1.254709E+03,1.365166E-02,1.461782E-01,1.587603E+03,6.629798E+03,4.525882E-02,7.723953E-01,3.789952E+02,8.146034E+02,1.080426E-02,8.212115E-02,4.892926E+02,1.285479E+03,1.394852E-02,1.497630E-01,1.321916E+03,8.739944E+03,3.768478E-02,1.018230E+00,1.347789E+03,6.476800E+03,3.842235E-02,7.545669E-01,5.712629E+01,4.826074E+02,1.628533E-03,5.622536E-02,0.000000E+00,1.193318E+03,0.000000E+00,1.390254E-01,4.157898E+02,1.161130E+03,1.185319E-02,1.352747E-01,0.000000E+00,2.254078E+03,0.000000E+00,2.626088E-01,0.000000E+00,2.327529E+03,0.000000E+00,2.711661E-01,0.000000E+00,4.897166E+03,0.000000E+00,5.705330E-01,0.000000E+00,1.854133E+03,0.000000E+00,2.160182E-01,0.000000E+00,3.519647E+02,0.000000E+00,4.100516E-02,0.000000E+00,3.436978E+02,0.000000E+00,4.004204E-02,3.313659E-02,3.142211E+02,9.446951E-07,3.660725E-02,0.000000E+00,4.992047E+03,0.000000E+00,5.815868E-01,8.058283E+02,3.777701E+03,2.297230E-02,4.401256E-01,0.000000E+00,4.787794E+02,0.000000E+00,5.577905E-02,1.282900E+03,6.668661E+03,3.657246E-02,7.769250E-01,1.392303E+03,2.955244E+03,3.969132E-02,3.442937E-01,2.324803E+01,2.717694E+03,6.627533E-04,3.166187E-01,0.000000E+00,1.609594E+03,0.000000E+00,1.875220E-01,9.481659E+01,1.101665E+02,2.702998E-03,1.283469E-02,1.071597E+02,1.201614E+02,3.054871E-03,1.399911E-02,3.269839E+01,4.414796E+02,9.321684E-04,5.143355E-02,8.887996E+01,3.034404E+02,2.533756E-03,3.535162E-02,3.778981E+02,2.433336E+03,1.077298E-02,2.834902E-01,5.147927E+02,4.504454E+03,1.467553E-02,5.247810E-01,4.565245E+01,1.189030E+02,1.301441E-03,1.385250E-02,3.257461E+02,4.508496E+03,9.286373E-03,5.252517E-01,0.000000E+00,1.052860E+03,0.000000E+00,1.226610E-01,1.387936E+02,5.771237E+02,3.956678E-03,6.723644E-02
18:39:00,4.802708E+02,1.251685E+03,1.369132E-02,1.458259E-01,1.592248E+03,6.608807E+03,4.539123E-02,7.699498E-01,3.800358E+02,7.998431E+02,1.083392E-02,8.000394E-02,4.907415E+02,1.283372E+03,1.398982E-02,1.495176E-01,1.336366E+03,8.738094E+03,3.809670E-02,1.018014E+00,1.360203E+03,6.479030E+03,3.877625E-02,7.548267E-01,5.824242E+01,4.830306E+02,1.660351E-03,5.627466E-02,0.000000E+00,1.193864E+03,0.000000E+00,1.390891E-01,4.178382E+02,1.160524E+03,1.191159E-02,1.352041E-01,0.000000E+00,2.255713E+03,0.000000E+00,2.627992E-01,0.000000E+00,2.328757E+03,0.000000E+00,2.713092E-01,0.000000E+00,4.900695E+03,0.000000E+00,5.709441E-01,0.000000E+00,1.855046E+03,0.000000E+00,2.161245E-01,0.000000E+00,3.521170E+02,0.000000E+00,4.102290E-02,0.000000E+00,3.438489E+02,0.000000E+00,4.005964E-02,8.922367E-02,3.146517E+02,2.543615E-06,3.665741E-02,0.000000E+00,4.995964E+03,0.000000E+00,5.820431E-01,8.117512E+02,3.776714E+03,2.314115E-02,4.400106E-01,0.000000E+00,4.791026E+02,0.000000E+00,5.581671E-02,1.296177E+03,6.673147E+03,3.695096E-02,7.774476E-01,1.399294E+03,2.953966E+03,3.989061E-02,3.441449E-01,2.434947E+01,2.719349E+03,6.941530E-04,3.168115E-01,0.000000E+00,1.610391E+03,0.000000E+00,1.876147E-01,9.587847E+01,1.051528E+02,2.733270E-03,1.225057E-02,1.082212E+02,1.146761E+02,3.085131E-03,1.336006E-02,3.374680E+01,4.421717E+02,9.620560E-04,5.151419E-02,9.002969E+01,3.038916E+02,2.566531E-03,3.540418E-02,3.830702E+02,2.435722E+03,1.092042E-02,2.837681E-01,5.199581E+02,4.506211E+03,1.482278E-02,5.249856E-01,4.673841E+01,1.134858E+02,1.332399E-03,1.322139E-02,3.351473E+02,4.512417E+03,9.554381E-03,5.257086E-01,0.000000E+00,1.053378E+03,0.000000E+00,1.227213E-01,1.402577E+02,5.774173E+02,3.998415E-03,6.727064E-02
18:40:00,4.816623E+02,1.248618E+03,1.373099E-02,1.454685E-01,1.596894E+03,6.587513E+03,4.552366E-02,7.674691E-01,3.810765E+02,7.851150E+02,1.086359E-02,7.789123E-02,4.921906E+02,1.281209E+03,1.403113E-02,1.492655E-01,1.350817E+03,8.736193E+03,3.850868E-02,1.017793E+00,1.372620E+03,6.481215E+03,3.913022E-02,7.550813E-01,5.935928E+01,4.834519E+02,1.692190E-03,5.632374E-02,0.000000E+00,1.194408E+03,0.000000E+00,1.391525E-01,4.198868E+02,1.159911E+03,1.196998E-02,1.351327E-01,0.000000E+00,2.257340E+03,0.000000E+00,2.629888E-01,0.000000E+00,2.329978E+03,0.000000E+00,2.714514E-01,0.000000E+00,4.904207E+03,0.000000E+00,5.713533E-01,0.000000E+00,1.855955E+03,0.000000E+00,2.162304E-01,0.000000E+00,3.522685E+02,0.000000E+00,4.104056E-02,0.000000E+00,3.439992E+02,0.000000E+00,4.007716E-02,1.340706E-01,3.150789E+02,3.822104E-06,3.670719E-02,0.000000E+00,4.999866E+03,0.000000E+00,5.824977E-01,8.176747E+02,3.775710E+03,2.331001E-02,4.398936E-01,0.000000E+00,4.794243E+02,0.000000E+00,5.585419E-02,1.309454E+03,6.677607E+03,3.732947E-02,7.779671E-01,1.406285E+03,2.952674E+03,4.008991E-02,3.439943E-01,2.546202E+01,2.720996E+03,7.258692E-04,3.170033E-01,0.000000E+00,1.611183E+03,0.000000E+00,1.877071E-01,9.694038E+01,1.001395E+02,2.763542E-03,1.166651E-02,1.092827E+02,1.091930E+02,3.115392E-03,1.272126E-02,3.479798E+01,4.428609E+02,9.920226E-04,5.159448E-02,9.117955E+01,3.043408E+02,2.599311E-03,3.545652E-02,3.882423E+02,2.438094E+03,1.106787E-02,2.840445E-01,5.251237E+02,4.507962E+03,1.497004E-02,5.251897E-01,4.782555E+01,1.080698E+02,1.363391E-03,1.259042E-02,3.445560E+02,4.516316E+03,9.822601E-03,5.261629E-01,0.000000E+00,1.053891E+03,0.000000E+00,1.227811E-01,1.417218E+02,5.777082E+02,4.040152E-03,6.730453E-02
18:41:00,4.830539E+02,1.245506E+03,1.377066E-02,1.451060E-01,1.601540E+03,6.565919E+03,4.565610E-02,7.649532E-01,3.821173E+02,7.704179E+02,1.089326E-02,7.578296E-02,4.936398E+02,1.278988E+03,1.407244E-02,1.490067E-01,1.365271E+03,8.734242E+03,3.892072E-02,1.017566E+00,1.385039E+03,6.483354E+03,3.948427E-02,7.553306E-01,6.047687E+01,4.838712E+02,1.724050E-03,5.637259E-02,0.000000E+00,1.194949E+03,0.000000E+00,1.392155E-01,4.219355E+02,1.159292E+03,1.202839E-02,1.350605E-01,0.000000E+00,2.258960E+03,0.000000E+00,2.631775E-01,0.000000E+00,2.331192E+03,0.000000E+00,2.715928E-01,0.000000E+00,4.907703E+03,0.000000E+00,5.717606E-01,0.000000E+00,1.856860E+03,0.000000E+00,2.163358E-01,0.000000E+00,3.524193E+02,0.000000E+00,4.105813E-02,0.000000E+00,3.441489E+02,0.000000E+00,4.009459E-02,1.912220E-01,3.155029E+02,5.451365E-06,3.675658E-02,0.000000E+00,5.003754E+03,0.000000E+00,5.829507E-01,8.235988E+02,3.774689E+03,2.347890E-02,4.397746E-01,0.000000E+00,4.797445E+02,0.000000E+00,5.589149E-02,1.322732E+03,6.682039E+03,3.770798E-02,7.784835E-01,1.413277E+03,2.951366E+03,4.028922E-02,3.438420E-01,2.658556E+01,2.722635E+03,7.578988E-04,3.171943E-01,0.000000E+00,1.611973E+03,0.000000E+00,1.877991E-01,9.800229E+01,9.512673E+01,2.793815E-03,1.108251E-02,1.103442E+02,1.037120E+02,3.145653E-03,1.208272E-02,3.585190E+01,4.435471E+02,1.022068E-03,5.167442E-02,9.232956E+01,3.047881E+02,2.632095E-03,3.550863E-02,3.934145E+02,2.440453E+03,1.121531E-02,2.843194E-01,5.302894E+02,4.509708E+03,1.511730E-02,5.253931E-01,4.891386E+01,1.026550E+02,1.394416E-03,1.195957E-02,3.539721E+02,4.520194E+03,1.009103E-02,5.266146E-01,0.000000E+00,1.054401E+03,0.000000E+00,1.228405E-01,1.431859E+02,5.779966E+02,4.081891E-03,6.733813E-02
18:42:00,4.844456E+02,1.242351E+03,1.381033E-02,1.447384E-01,1.606186E+03,6.544022E+03,4.578855E-02,7.624022E-01,3.831582E+02,7.557501E+02,1.092293E-02,7.367906E-02,4.950892E+02,1.276708E+03,1.411375E-02,1.487412E-01,1.379726E+03,8.732241E+03,3.933281E-02,1.017333E+00,1.397461E+03,6.485449E+03,3.983839E-02,7.555745E-01,6.159521E+01,4.842886E+02,1.755931E-03,5.642122E-02,0.000000E+00,1.195487E+03,0.000000E+00,1.392782E-01,4.239844E+02,1.158665E+03,1.208680E-02,1.349875E-01,0.000000E+00,2.260572E+03,0.000000E+00,2.633654E-01,0.000000E+00,2.332398E+03,0.000000E+00,2.717334E-01,0.000000E+00,4.911182E+03,0.000000E+00,5.721659E-01,0.000000E+00,1.857760E+03,0.000000E+00,2.164407E-01,0.000000E+00,3.525694E+02,0.000000E+00,4.107561E-02,0.000000E+00,3.442978E+02,0.000000E+00,4.011194E-02,2.545609E-01,3.159236E+02,7.257019E-06,3.680559E-02,0.000000E+00,5.007627E+03,0.000000E+00,5.834019E-01,8.295236E+02,3.773650E+03,2.364780E-02,4.396536E-01,0.000000E+00,4.800632E+02,0.000000E+00,5.592861E-02,1.336010E+03,6.686444E+03,3.808649E-02,7.789968E-01,1.420269E+03,2.950044E+03,4.048854E-02,3.436879E-01,2.771995E+01,2.724265E+03,7.902377E-04,3.173843E-01,0.000000E+00,1.612759E+03,0.000000E+00,1.878906E-01,9.906422E+01,9.011445E+01,2.824088E-03,1.049857E-02,1.114057E+02,9.823324E+01,3.175915E-03,1.144443E-02,3.690853E+01,4.442304E+02,1.052190E-03,5.175402E-02,9.347971E+01,3.052334E+02,2.664883E-03,3.556051E-02,3.985867E+02,2.442800E+03,1.136276E-02,2.845927E-01,5.354552E+02,4.511450E+03,1.526456E-02,5.255960E-01,5.000336E+01,9.724136E+01,1.425475E-03,1.132887E-02,3.633955E+02,4.524049E+03,1.035967E-02,5.270638E-01,0.000000E+00,1.054906E+03,0.000000E+00,1.228993E-01,1.446500E+02,5.782823E+02,4.123630E-03,6.737142E-02
18:43:00,4.858375E+02,1.239151E+03,1.385000E-02,1.443657E-01,1.610833E+03,6.521825E+03,4.592101E-02,7.598161E-01,3.841992E+02,7.411106E+02,1.095260E-02,7.157950E-02,4.965387E+02,1.274371E+03,1.415507E-02,1.484689E-01,1.394184E+03,8.730190E+03,3.974495E-02,1.017094E+00,1.409886E+03,6.487497E+03,4.019260E-02,7.558132E-01,6.271428E+01,4.847040E+02,1.787833E-03,5.646962E-02,0.000000E+00,1.196023E+03,0.000000E+00,1.393406E-01,4.260336E+02,1.158032E+03,1.214521E-02,1.349138E-01,0.000000E+00,2.262178E+03,0.000000E+00,2.635525E-01,0.000000E+00,2.333598E+03,0.000000E+00,2.718731E-01,0.000000E+00,4.914645E+03,0.000000E+00,5.725694E-01,0.000000E+00,1.858656E+03,0.000000E+00,2.165451E-01,0.000000E+00,3.527188E+02,0.000000E+00,4.109301E-02,0.000000E+00,3.444461E+02,0.000000E+00,4.012921E-02,3.236153E-01,3.163410E+02,9.225609E-06,3.685423E-02,0.000000E+00,5.011486E+03,0.000000E+00,5.838515E-01,8.354490E+02,3.772594E+03,2.381672E-02,4.395305E-01,0.000000E+00,4.803803E+02,0.000000E+00,5.596556E-02,1.349288E+03,6.690823E+03,3.846502E-02,7.795069E-01,1.427261E+03,2.948706E+03,4.068787E-02,3.435320E-01,2.886508E+01,2.725888E+03,8.228829E-04,3.175734E-01,0.000000E+00,1.613541E+03,0.000000E+00,1.879818E-01,1.001262E+02,8.510271E+01,2.854361E-03,9.914687E-03,1.124673E+02,9.275666E+01,3.206178E-03,1.080639E-02,3.796784E+01,4.449107E+02,1.082388E-03,5.183329E-02,9.463000E+01,3.056768E+02,2.697675E-03,3.561217E-02,4.037589E+02,2.445133E+03,1.151020E-02,2.848645E-01,5.406211E+02,4.513186E+03,1.541183E-02,5.257983E-01,5.109404E+01,9.182889E+01,1.456568E-03,1.069830E-02,3.728261E+02,4.527882E+03,1.062852E-02,5.275104E-01,0.000000E+00,1.055407E+03,0.000000E+00,1.229577E-01,1.461142E+02,5.785655E+02,4.165369E-03,6.740441E-02
18:44:00,4.872295E+02,1.235908E+03,1.388968E-02,1.439878E-01,1.615480E+03,6.499326E+03,4.605349E-02,7.571949E-01,3.852402E+02,7.264976E+02,1.098228E-02,6.948419E-02,4.979883E+02,1.271974E+03,1.419640E-02,1.481897E-01,1.408643E+03,8.728090E+03,4.015716E-02,1.016849E+00,1.422314E+03,6.489500E+03,4.054687E-02,7.560466E-01,6.383410E+01,4.851175E+02,1.819757E-03,5.651780E-02,0.000000E+00,1.196555E+03,0.000000E+00,1.394026E-01,4.280829E+02,1.157392E+03,1.220363E-02,1.348392E-01,0.000000E+00,2.263776E+03,0.000000E+00,2.637387E-01,0.000000E+00,2.334790E+03,0.000000E+00,2.720121E-01,0.000000E+00,4.918091E+03,0.000000E+00,5.729709E-01,0.000000E+00,1.859547E+03,0.000000E+00,2.166489E-01,0.000000E+00,3.528674E+02,0.000000E+00,4.111033E-02,0.000000E+00,3.445936E+02,0.000000E+00,4.014640E-02,3.982998E-01,3.167552E+02,1.135470E-05,3.690248E-02,0.000000E+00,5.015330E+03,0.000000E+00,5.842994E-01,8.413750E+02,3.771520E+03,2.398565E-02,4.394055E-01,0.000000E+00,4.806959E+02,0.000000E+00,5.600232E-02,1.362566E+03,6.695175E+03,3.884355E-02,7.800140E-01,1.434254E+03,2.947353E+03,4.088721E-02,3.433744E-01,3.002065E+01,2.727503E+03,8.558255E-04,3.177615E-01,0.000000E+00,1.614320E+03,0.000000E+00,1.880726E-01,1.011881E+02,8.009151E+01,2.884635E-03,9.330869E-03,1.135288E+02,8.728228E+01,3.236440E-03,1.016861E-02,3.902975E+01,4.455881E+02,1.112660E-03,5.191220E-02,9.578044E+01,3.061183E+02,2.730471E-03,3.566360E-02,4.089312E+02,2.447453E+03,1.165765E-02,2.851348E-01,5.457871E+02,4.514917E+03,1.555910E-02,5.260000E-01,5.218590E+01,8.641759E+01,1.487694E-03,1.006787E-02,3.822639E+02,4.531694E+03,1.089757E-02,5.279544E-01,0.000000E+00,1.055904E+03,0.000000E+00,1.230156E-01,1.475784E+02,5.788460E+02,4.207110E-03,6.743709E-02
18:45:00,4.886216E+02,1.232621E+03,1.392937E-02,1.436049E-01,1.620127E+03,6.476526E+03,4.618597E-02,7.545387E-01,3.862814E+02,7.119098E+02,1.101196E-02,6.739309E-02,4.994380E+02,1.269518E+03,1.423772E-02,1.479035E-01,1.423104E+03,8.725939E+03,4.056942E-02,1.016598E+00,1.434744E+03,6.491458E+03,4.090123E-02,7.562747E-01,6.495468E+01,4.855291E+02,1.851701E-03,5.656575E-02,0.000000E+00,1.197085E+03,0.000000E+00,1.394643E-01,4.301323E+02,1.156745E+03,1.226206E-02,1.347638E-01,0.000000E+00,2.265367E+03,0.000000E+00,2.639240E-01,0.000000E+00,2.335976E+03,0.000000E+00,2.721502E-01,0.000000E+00,4.921521E+03,0.000000E+00,5.733705E-01,0.000000E+00,1.860434E+03,0.000000E+00,2.167523E-01,0.000000E+00,3.530153E+02,0.000000E+00,4.112756E-02,0.000000E+00,3.447404E+02,0.000000E+00,4.016351E-02,4.785054E-01,3.171661E+02,1.364119E-05,3.695035E-02,0.000000E+00,5.019161E+03,0.000000E+00,5.847457E-01,8.473016E+02,3.770429E+03,2.415460E-02,4.392784E-01,0.000000E+00,4.810099E+02,0.000000E+00,5.603891E-02,1.375845E+03,6.699500E+03,3.922208E-02,7.805179E-01,1.441247E+03,2.945985E+03,4.108656E-02,3.432151E-01,3.118650E+01,2.729110E+03,8.890610E-04,3.179488E-01,0.000000E+00,1.615096E+03,0.000000E+00,1.881629E-01,1.022501E+02,7.508087E+01,2.914909E-03,8.747116E-03,1.145904E+02,8.181012E+01,3.266704E-03,9.531091E-03,4.009423E+01,4.462625E+02,1.143006E-03,5.199078E-02,9.693102E+01,3.065578E+02,2.763271E-03,3.571481E-02,4.141035E+02,2.449760E+03,1.180510E-02,2.854036E-01,5.509533E+02,4.516643E+03,1.570637E-02,5.262011E-01,5.327894E+01,8.100748E+01,1.518854E-03,9.437582E-03,3.917086E+02,4.535483E+03,1.116681E-02,5.283958E-01,0.000000E+00,1.056397E+03,0.000000E+00,1.230731E-01,1.490426E+02,5.791239E+02,4.248851E-03,6.746947E-02
18:46:00,4.900138E+02,1.229291E+03,1.396905E-02,1.432169E-01,1.624775E+03,6.453426E+03,4.631847E-02,7.518474E-01,3.873226E+02,6.973460E+02,1.104164E-02,6.530615E-02,5.008879E+02,1.267002E+03,1.427905E-02,1.476104E-01,1.437568E+03,8.723739E+03,4.098173E-02,1.016342E+00,1.447177E+03,6.493370E+03,4.125567E-02,7.564974E-01,6.607600E+01,4.859387E+02,1.883667E-03,5.661347E-02,0.000000E+00,1.197612E+03,0.000000E+00,1.395257E-01,4.321820E+02,1.156091E+03,1.232049E-02,1.346876E-01,0.000000E+00,2.266951E+03,0.000000E+00,2.641086E-01,0.000000E+00,2.337154E+03,0.000000E+00,2.722874E-01,0.000000E+00,4.924934E+03,0.000000E+00,5.737681E-01,0.000000E+00,1.861317E+03,0.000000E+00,2.168551E-01,0.000000E+00,3.531625E+02,0.000000E+00,4.114471E-02,0.000000E+00,3.448865E+02,0.000000E+00,4.018053E-02,5.641247E-01,3.175737E+02,1.608200E-05,3.699784E-02,0.000000E+00,5.022976E+03,0.000000E+00,5.851902E-01,8.532289E+02,3.769321E+03,2.432358E-02,4.391492E-01,0.000000E+00,4.813224E+02,0.000000E+00,5.607532E-02,1.389123E+03,6.703799E+03,3.960062E-02,7.810187E-01,1.448240E+03,2.944602E+03,4.128592E-02,3.430539E-01,3.236246E+01,2.730709E+03,9.225851E-04,3.181350E-01,0.000000E+00,1.615868E+03,0.000000E+00,1.882529E-01,1.033121E+02,7.007081E+01,2.945184E-03,8.163431E-03,1.156521E+02,7.634018E+01,3.296968E-03,8.893829E-03,4.116125E+01,4.469341E+02,1.173424E-03,5.206902E-02,9.808173E+01,3.069954E+02,2.796075E-03,3.576579E-02,4.192758E+02,2.452053E+03,1.195255E-02,2.856708E-01,5.561195E+02,4.518364E+03,1.585365E-02,5.264016E-01,5.437316E+01,7.559856E+01,1.550047E-03,8.807428E-03,4.011602E+02,4.539250E+03,1.143626E-02,5.288347E-01,0.000000E+00,1.056886E+03,0.000000E+00,1.231300E-01,1.505068E+02,5.793991E+02,4.290593E-03,6.750153E-02
18:47:00,4.914062E+02,1.225916E+03,1.400874E-02,1.428237E-01,1.629424E+03,6.430026E+03,4.645098E-02,7.491212E-01,3.883639E+02,6.828049E+02,1.107133E-02,6.322332E-02,5.023379E+02,1.264425E+03,1.432038E-02,1.473102E-01,1.452033E+03,8.721489E+03,4.139410E-02,1.016080E+00,1.459613E+03,6.495236E+03,4.161018E-02,7.567148E-01,6.719807E+01,4.863464E+02,1.915655E-03,5.666097E-02,0.000000E+00,1.198136E+03,0.000000E+00,1.395867E-01,4.342318E+02,1.155430E+03,1.237892E-02,1.346107E-01,0.000000E+00,2.268528E+03,0.000000E+00,2.642922E-01,0.000000E+00,2.338325E+03,0.000000E+00,2.724239E-01,0.000000E+00,4.928331E+03,0.000000E+00,5.741639E-01,0.000000E+00,1.862196E+03,0.000000E+00,2.169575E-01,0.000000E+00,3.533089E+02,0.000000E+00,4.116177E-02,0.000000E+00,3.450319E+02,0.000000E+00,4.019747E-02,6.550878E-01,3.179781E+02,1.867516E-05,3.704495E-02,0.000000E+00,5.026778E+03,0.000000E+00,5.856331E-01,8.591567E+02,3.768196E+03,2.449257E-02,4.390181E-01,0.000000E+00,4.816334E+02,0.000000E+00,5.611155E-02,1.402402E+03,6.708071E+03,3.997917E-02,7.815164E-01,1.455234E+03,2.943204E+03,4.148529E-02,3.428911E-01,3.354845E+01,2.732300E+03,9.563949E-04,3.183204E-01,0.000000E+00,1.616637E+03,0.000000E+00,1.883425E-01,1.043741E+02,6.506134E+01,2.975459E-03,7.579816E-03,1.167137E+02,7.087248E+01,3.327232E-03,8.256827E-03,4.223077E+01,4.476027E+02,1.203914E-03,5.214692E-02,9.923259E+01,3.074311E+02,2.828883E-03,3.581655E-02,4.244482E+02,2.454334E+03,1.210001E-02,2.859365E-01,5.612860E+02,4.520080E+03,1.600093E-02,5.266016E-01,5.546855E+01,7.019082E+01,1.581275E-03,8.177412E-03,4.106186E+02,4.542995E+03,1.170589E-02,5.292710E-01,0.000000E+00,1.057371E+03,0.000000E+00,1.231864E-01,1.519711E+02,5.796717E+02,4.332335E-03,6.753329E-02
18:48:00,4.927986E+02,1.222498E+03,1.404844E-02,1.424255E-01,1.634072E+03,6.406326E+03,4.658350E-02,7.463602E-01,3.894053E+02,6.682854E+02,1.110101E-02,6.114456E-02,5.037880E+02,1.261788E+03,1.436172E-02,1.470029E-01,1.466500E+03,8.719189E+03,4.180653E-02,1.015812E+00,1.472051E+03,6.497056E+03,4.196476E-02,7.569269E-01,6.832090E+01,4.867522E+02,1.947664E-03,5.670825E-02,0.000000E+00,1.198657E+03,0.000000E+00,1.396475E-01,4.362818E+02,1.154763E+03,1.243736E-02,1.345329E-01,0.000000E+00,2.270097E+03,0.000000E+00,2.644751E-01,0.000000E+00,2.339490E+03,0.000000E+00,2.725596E-01,0.000000E+00,4.931711E+03,0.000000E+00,5.745577E-01,0.000000E+00,1.863070E+03,0.000000E+00,2.170594E-01,0.000000E+00,3.534546E+02,0.000000E+00,4.117874E-02,0.000000E+00,3.451766E+02,0.000000E+00,4.021432E-02,7.512992E-01,3.183792E+02,2.141794E-05,3.709168E-02,0.000000E+00,5.030565E+03,0.000000E+00,5.860743E-01,8.650852E+02,3.767053E+03,2.466157E-02,4.388850E-01,0.000000E+00,4.819429E+02,0.000000E+00,5.614761E-02,1.415681E+03,6.712316E+03,4.035772E-02,7.820110E-01,1.462228E+03,2.941791E+03,4.168467E-02,3.427264E-01,3.474432E+01,2.733883E+03,9.904866E-04,3.185048E-01,0.000000E+00,1.617402E+03,0.000000E+00,1.884316E-01,1.054361E+02,6.005249E+01,3.005734E-03,6.996272E-03,1.177753E+02,6.540702E+01,3.357497E-03,7.620087E-03,4.330276E+01,4.482684E+02,1.234474E-03,5.222448E-02,1.003836E+02,3.078649E+02,2.861695E-03,3.586708E-02,4.296206E+02,2.456601E+03,1.224746E-02,2.862006E-01,5.664525E+02,4.521792E+03,1.614822E-02,5.268009E-01,5.656512E+01,6.478427E+01,1.612535E-03,7.547536E-03,4.200838E+02,4.546718E+03,1.197572E-02,5.297047E-01,0.000000E+00,1.057851E+03,0.000000E+00,1.232424E-01,1.534354E+02,5.799416E+02,4.374078E-03,6.756474E-02
18:49:00,4.941912E+02,1.219036E+03,1.408813E-02,1.420222E-01,1.638721E+03,6.382328E+03,4.671603E-02,7.435644E-01,3.904468E+02,6.537864E+02,1.113070E-02,5.906983E-02,5.052383E+02,1.259089E+03,1.440306E-02,1.466885E-01,1.480970E+03,8.716840E+03,4.221902E-02,1.015538E+00,1.484492E+03,6.498831E+03,4.231943E-02,7.571337E-01,6.944448E+01,4.871561E+02,1.979694E-03,5.675530E-02,0.000000E+00,1.199175E+03,0.000000E+00,1.397079E-01,4.383320E+02,1.154088E+03,1.249581E-02,1.344543E-01,0.000000E+00,2.271659E+03,0.000000E+00,2.646570E-01,0.000000E+00,2.340647E+03,0.000000E+00,2.726944E-01,0.000000E+00,4.935075E+03,0.000000E+00,5.749496E-01,0.000000E+00,1.863940E+03,0.000000E+00,2.171607E-01,0.000000E+00,3.535996E+02,0.000000E+00,4.119564E-02,0.000000E+00,3.453206E+02,0.000000E+00,4.023109E-02,8.526954E-01,3.187771E+02,2.430852E-05,3.713804E-02,0.000000E+00,5.034338E+03,0.000000E+00,5.865139E-01,8.710143E+02,3.765893E+03,2.483060E-02,4.387498E-01,0.000000E+00,4.822508E+02,0.000000E+00,5.618348E-02,1.428960E+03,6.716535E+03,4.073628E-02,7.825025E-01,1.469222E+03,2.940362E+03,4.188406E-02,3.425600E-01,3.594999E+01,2.735458E+03,1.024857E-03,3.186883E-01,0.000000E+00,1.618164E+03,0.000000E+00,1.885204E-01,1.064981E+02,5.504427E+01,3.036010E-03,6.412800E-03,1.188370E+02,5.994381E+01,3.387763E-03,6.983609E-03,4.437719E+01,4.489312E+02,1.265104E-03,5.230169E-02,1.015347E+02,3.082967E+02,2.894511E-03,3.591739E-02,4.347931E+02,2.458855E+03,1.239491E-02,2.864632E-01,5.716191E+02,4.523498E+03,1.629551E-02,5.269997E-01,5.766286E+01,5.937892E+01,1.643829E-03,6.917799E-03,4.295557E+02,4.550418E+03,1.224575E-02,5.301359E-01,0.000000E+00,1.058327E+03,0.000000E+00,1.232979E-01,1.548997E+02,5.802089E+02,4.415822E-03,6.759588E-02
18:50:00,4.955839E+02,1.215531E+03,1.412783E-02,1.416139E-01,1.643371E+03,6.358033E+03,4.684857E-02,7.407338E-01,3.914883E+02,6.393065E+02,1.116039E-02,5.699909E-02,5.066886E+02,1.256328E+03,1.444440E-02,1.463669E-01,1.495441E+03,8.714441E+03,4.263155E-02,1.015259E+00,1.496936E+03,6.500560E+03,4.267417E-02,7.573351E-01,7.056881E+01,4.875580E+02,2.011746E-03,5.680212E-02,0.000000E+00,1.199691E+03,0.000000E+00,1.397679E-01,4.403824E+02,1.153407E+03,1.255426E-02,1.343750E-01,0.000000E+00,2.273213E+03,0.000000E+00,2.648382E-01,0.000000E+00,2.341797E+03,0.000000E+00,2.728284E-01,0.000000E+00,4.938422E+03,0.000000E+00,5.753395E-01,0.000000E+00,1.864805E+03,0.000000E+00,2.172615E-01,0.000000E+00,3.537439E+02,0.000000E+00,4.121244E-02,0.000000E+00,3.454638E+02,0.000000E+00,4.024779E-02,9.591315E-01,3.191717E+02,2.734278E-05,3.718401E-02,0.000000E+00,5.038096E+03,0.000000E+00,5.869517E-01,8.769440E+02,3.764715E+03,2.499964E-02,4.386126E-01,0.000000E+00,4.825572E+02,0.000000E+00,5.621917E-02,1.442240E+03,6.720726E+03,4.111485E-02,7.829908E-01,1.476217E+03,2.938919E+03,4.208346E-02,3.423918E-01,3.716519E+01,2.737024E+03,1.059500E-03,3.188708E-01,0.000000E+00,1.618922E+03,0.000000E+00,1.886087E-01,1.075602E+02,5.003669E+01,3.066286E-03,5.829405E-03,1.198987E+02,5.448287E+01,3.418029E-03,6.347395E-03,4.545401E+01,4.495911E+02,1.295801E-03,5.237857E-02,1.026860E+02,3.087266E+02,2.927331E-03,3.596748E-02,4.399656E+02,2.461096E+03,1.254237E-02,2.867243E-01,5.767859E+02,4.525199E+03,1.644280E-02,5.271979E-01,5.876177E+01,5.397478E+01,1.675156E-03,6.288201E-03,4.390341E+02,4.554097E+03,1.251596E-02,5.305644E-01,0.000000E+00,1.058799E+03,0.000000E+00,1.233528E-01,1.563640E+02,5.804735E+02,4.457567E-03,6.762671E-02
18:51:00,4.969767E+02,1.211983E+03,1.416753E-02,1.412005E-01,1.648021E+03,6.333440E+03,4.698112E-02,7.378687E-01,3.925300E+02,6.248447E+02,1.119009E-02,5.493230E-02,5.081391E+02,1.253506E+03,1.448575E-02,1.460380E-01,1.509914E+03,8.711993E+03,4.304415E-02,1.014974E+00,1.509382E+03,6.502242E+03,4.302899E-02,7.575311E-01,7.169390E+01,4.879580E+02,2.043820E-03,5.684873E-02,0.000000E+00,1.200204E+03,0.000000E+00,1.398277E-01,4.424329E+02,1.152719E+03,1.261271E-02,1.342948E-01,0.000000E+00,2.274761E+03,0.000000E+00,2.650184E-01,0.000000E+00,2.342941E+03,0.000000E+00,2.729616E-01,0.000000E+00,4.941752E+03,0.000000E+00,5.757275E-01,0.000000E+00,1.865667E+03,0.000000E+00,2.173619E-01,0.000000E+00,3.538874E+02,0.000000E+00,4.122916E-02,0.000000E+00,3.456064E+02,0.000000E+00,4.026439E-02,1.070526E+00,3.195631E+02,3.051839E-05,3.722962E-02,0.000000E+00,5.041840E+03,0.000000E+00,5.873879E-01,8.828744E+02,3.763520E+03,2.516870E-02,4.384734E-01,0.000000E+00,4.828620E+02,0.000000E+00,5.625469E-02,1.455520E+03,6.724892E+03,4.149342E-02,7.834761E-01,1.483211E+03,2.937460E+03,4.228286E-02,3.422219E-01,3.838977E+01,2.738583E+03,1.094410E-03,3.190524E-01,0.000000E+00,1.619677E+03,0.000000E+00,1.886967E-01,1.086222E+02,4.502978E+01,3.096562E-03,5.246086E-03,1.209604E+02,4.902420E+01,3.448295E-03,5.711446E-03,4.653319E+01,4.502481E+02,1.326566E-03,5.245512E-02,1.038374E+02,3.091546E+02,2.960155E-03,3.601734E-02,4.451381E+02,2.463323E+03,1.268982E-02,2.869838E-01,5.819529E+02,4.526894E+03,1.659009E-02,5.273955E-01,5.986185E+01,4.857183E+01,1.706517E-03,5.658744E-03,4.485191E+02,4.557753E+03,1.278635E-02,5.309904E-01,0.000000E+00,1.059266E+03,0.000000E+00,1.234073E-01,1.578284E+02,5.807354E+02,4.499312E-03,6.765722E-02
18:52:00,4.983696E+02,1.208391E+03,1.420724E-02,1.407820E-01,1.652671E+03,6.308551E+03,4.711368E-02,7.349691E-01,3.935717E+02,6.104000E+02,1.121978E-02,5.286944E-02,5.095897E+02,1.250621E+03,1.452710E-02,1.457019E-01,1.524389E+03,8.709495E+03,4.345680E-02,1.014683E+00,1.521831E+03,6.503879E+03,4.338388E-02,7.577218E-01,7.281974E+01,4.883561E+02,2.075915E-03,5.689511E-02,0.000000E+00,1.200713E+03,0.000000E+00,1.398871E-01,4.444836E+02,1.152024E+03,1.267117E-02,1.342138E-01,0.000000E+00,2.276301E+03,0.000000E+00,2.651978E-01,0.000000E+00,2.344077E+03,0.000000E+00,2.730940E-01,0.000000E+00,4.945066E+03,0.000000E+00,5.761136E-01,0.000000E+00,1.866524E+03,0.000000E+00,2.174617E-01,0.000000E+00,3.540302E+02,0.000000E+00,4.124580E-02,0.000000E+00,3.457482E+02,0.000000E+00,4.028092E-02,1.186793E+00,3.199513E+02,3.383289E-05,3.727484E-02,0.000000E+00,5.045569E+03,0.000000E+00,5.878224E-01,8.888053E+02,3.762308E+03,2.533777E-02,4.383322E-01,0.000000E+00,4.831653E+02,0.000000E+00,5.629003E-02,1.468800E+03,6.729031E+03,4.187199E-02,7.839583E-01,1.490207E+03,2.935986E+03,4.248228E-02,3.420502E-01,3.962360E+01,2.740133E+03,1.129584E-03,3.192330E-01,0.000000E+00,1.620428E+03,0.000000E+00,1.887842E-01,1.096843E+02,4.002354E+01,3.126839E-03,4.662847E-03,1.220221E+02,4.356781E+01,3.478562E-03,5.075762E-03,4.761468E+01,4.509022E+02,1.357397E-03,5.253132E-02,1.049890E+02,3.095807E+02,2.992982E-03,3.606699E-02,4.503106E+02,2.465537E+03,1.283728E-02,2.872417E-01,5.871199E+02,4.528585E+03,1.673739E-02,5.275925E-01,6.096308E+01,4.317009E+01,1.737910E-03,5.029427E-03,4.580103E+02,4.561387E+03,1.305692E-02,5.314137E-01,0.000000E+00,1.059729E+03,0.000000E+00,1.234612E-01,1.592928E+02,5.809947E+02,4.541058E-03,6.768743E-02
18:53:00,4.997626E+02,1.204756E+03,1.424695E-02,1.403585E-01,1.657321E+03,6.283369E+03,4.724625E-02,7.320352E-01,3.946135E+02,5.959715E+02,1.124948E-02,5.081049E-02,5.110404E+02,1.247673E+03,1.456845E-02,1.453585E-01,1.538866E+03,8.706948E+03,4.386951E-02,1.014386E+00,1.534283E+03,6.505470E+03,4.373886E-02,7.579071E-01,7.394634E+01,4.887522E+02,2.108031E-03,5.694126E-02,0.000000E+00,1.201220E+03,0.000000E+00,1.399461E-01,4.465345E+02,1.151322E+03,1.272964E-02,1.341321E-01,0.000000E+00,2.277833E+03,0.000000E+00,2.653764E-01,0.000000E+00,2.345206E+03,0.000000E+00,2.732256E-01,0.000000E+00,4.948363E+03,0.000000E+00,5.764977E-01,0.000000E+00,1.867376E+03,0.000000E+00,2.175610E-01,0.000000E+00,3.541723E+02,0.000000E+00,4.126235E-02,0.000000E+00,3.458893E+02,0.000000E+00,4.029736E-02,1.307875E+00,3.203363E+02,3.728467E-05,3.731969E-02,0.000000E+00,5.049284E+03,0.000000E+00,5.882552E-01,8.947368E+02,3.761079E+03,2.550687E-02,4.381890E-01,0.000000E+00,4.834671E+02,0.000000E+00,5.632519E-02,1.482080E+03,6.733143E+03,4.225058E-02,7.844374E-01,1.497202E+03,2.934497E+03,4.268171E-02,3.418767E-01,4.086659E+01,2.741675E+03,1.165018E-03,3.194126E-01,0.000000E+00,1.621176E+03,0.000000E+00,1.888713E-01,1.107464E+02,3.501800E+01,3.157116E-03,4.079688E-03,1.230838E+02,3.811371E+01,3.508830E-03,4.440346E-03,4.869846E+01,4.515534E+02,1.388293E-03,5.260719E-02,1.061406E+02,3.100049E+02,3.025814E-03,3.611640E-02,4.554832E+02,2.467737E+03,1.298474E-02,2.874981E-01,5.922871E+02,4.530271E+03,1.688470E-02,5.277889E-01,6.206547E+01,3.776956E+01,1.769336E-03,4.400251E-03,4.675079E+02,4.564998E+03,1.332768E-02,5.318345E-01,0.000000E+00,1.060188E+03,0.000000E+00,1.235147E-01,1.607572E+02,5.812512E+02,4.582804E-03,6.771731E-02
18:54:00,5.011557E+02,1.201078E+03,1.428666E-02,1.399300E-01,1.661972E+03,6.257893E+03,4.737884E-02,7.290672E-01,3.956554E+02,5.815582E+02,1.127918E-02,4.875542E-02,5.124912E+02,1.244662E+03,1.460981E-02,1.450078E-01,1.553345E+03,8.704351E+03,4.428227E-02,1.014083E+00,1.546738E+03,6.507014E+03,4.409390E-02,7.580870E-01,7.507369E+01,4.891465E+02,2.140169E-03,5.698719E-02,0.000000E+00,1.201725E+03,0.000000E+00,1.400049E-01,4.485856E+02,1.150613E+03,1.278811E-02,1.340495E-01,0.000000E+00,2.279359E+03,0.000000E+00,2.655541E-01,0.000000E+00,2.346329E+03,0.000000E+00,2.733564E-01,0.000000E+00,4.951643E+03,0.000000E+00,5.768799E-01,0.000000E+00,1.868224E+03,0.000000E+00,2.176599E-01,0.000000E+00,3.543136E+02,0.000000E+00,4.127882E-02,0.000000E+00,3.460297E+02,0.000000E+00,4.031372E-02,1.433690E+00,3.207180E+02,4.087140E-05,3.736417E-02,0.000000E+00,5.052985E+03,0.000000E+00,5.886863E-01,9.006690E+02,3.759832E+03,2.567598E-02,4.380437E-01,0.000000E+00,4.837674E+02,0.000000E+00,5.636017E-02,1.495360E+03,6.737228E+03,4.262916E-02,7.849134E-01,1.504198E+03,2.932992E+03,4.288114E-02,3.417014E-01,4.211861E+01,2.743209E+03,1.200711E-03,3.195913E-01,0.000000E+00,1.621920E+03,0.000000E+00,1.889580E-01,1.118084E+02,3.001317E+01,3.187394E-03,3.496612E-03,1.241456E+02,3.266192E+01,3.539098E-03,3.805198E-03,4.978451E+01,4.522017E+02,1.419253E-03,5.268272E-02,1.072925E+02,3.104272E+02,3.058649E-03,3.616560E-02,4.606559E+02,2.469925E+03,1.313220E-02,2.877529E-01,5.974544E+02,4.531952E+03,1.703200E-02,5.279847E-01,6.316901E+01,3.237024E+01,1.800796E-03,3.771217E-03,4.770118E+02,4.568588E+03,1.359861E-02,5.322527E-01,0.000000E+00,1.060643E+03,0.000000E+00,1.235677E-01,1.622216E+02,5.815050E+02,4.624551E-03,6.774688E-02
