Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
18:55:00,5.025489E+02,1.197358E+03,1.432637E-02,1.394966E-01,1.666624E+03,6.232126E+03,4.751143E-02,7.260653E-01,3.966973E+02,5.671594E+02,1.130888E-02,4.670422E-02,5.139421E+02,1.241589E+03,1.465117E-02,1.446497E-01,1.567826E+03,8.701706E+03,4.469508E-02,1.013775E+00,1.559195E+03,6.508512E+03,4.444903E-02,7.582616E-01,7.620180E+01,4.895388E+02,2.172329E-03,5.703290E-02,0.000000E+00,1.202226E+03,0.000000E+00,1.400633E-01,4.506368E+02,1.149898E+03,1.284658E-02,1.339662E-01,0.000000E+00,2.280877E+03,0.000000E+00,2.657310E-01,0.000000E+00,2.347444E+03,0.000000E+00,2.734863E-01,0.000000E+00,4.954907E+03,0.000000E+00,5.772601E-01,0.000000E+00,1.869068E+03,0.000000E+00,2.177582E-01,0.000000E+00,3.544542E+02,0.000000E+00,4.129520E-02,0.000000E+00,3.461694E+02,0.000000E+00,4.032999E-02,1.564187E+00,3.210966E+02,4.459158E-05,3.740827E-02,0.000000E+00,5.056671E+03,0.000000E+00,5.891158E-01,9.066017E+02,3.758568E+03,2.584510E-02,4.378965E-01,0.000000E+00,4.840661E+02,0.000000E+00,5.639497E-02,1.508640E+03,6.741287E+03,4.300776E-02,7.853863E-01,1.511195E+03,2.931472E+03,4.308058E-02,3.415243E-01,4.337958E+01,2.744734E+03,1.236658E-03,3.197691E-01,0.000000E+00,1.622661E+03,0.000000E+00,1.890443E-01,1.128706E+02,2.500907E+01,3.217672E-03,2.913621E-03,1.252074E+02,2.721243E+01,3.569366E-03,3.170318E-03,5.087279E+01,4.528471E+02,1.450278E-03,5.275791E-02,1.084444E+02,3.108476E+02,3.091488E-03,3.621458E-02,4.658285E+02,2.472098E+03,1.327966E-02,2.880061E-01,6.026218E+02,4.533627E+03,1.717931E-02,5.281799E-01,6.427370E+01,2.697214E+01,1.832288E-03,3.142324E-03,4.865219E+02,4.572155E+03,1.386972E-02,5.326682E-01,0.000000E+00,1.061093E+03,0.000000E+00,1.236201E-01,1.636861E+02,5.817561E+02,4.666299E-03,6.777614E-02
18:56:00,5.039423E+02,1.193594E+03,1.436609E-02,1.390582E-01,1.671275E+03,6.206070E+03,4.764403E-02,7.230297E-01,3.977393E+02,5.527741E+02,1.133859E-02,4.465688E-02,5.153931E+02,1.238452E+03,1.469253E-02,1.442842E-01,1.582309E+03,8.699011E+03,4.510795E-02,1.013461E+00,1.571655E+03,6.509965E+03,4.480423E-02,7.584308E-01,7.733066E+01,4.899292E+02,2.204510E-03,5.707838E-02,0.000000E+00,1.202725E+03,0.000000E+00,1.401214E-01,4.526882E+02,1.149176E+03,1.290506E-02,1.338821E-01,0.000000E+00,2.282387E+03,0.000000E+00,2.659069E-01,0.000000E+00,2.348553E+03,0.000000E+00,2.736155E-01,0.000000E+00,4.958153E+03,0.000000E+00,5.776384E-01,0.000000E+00,1.869908E+03,0.000000E+00,2.178560E-01,0.000000E+00,3.545941E+02,0.000000E+00,4.131150E-02,0.000000E+00,3.463084E+02,0.000000E+00,4.034618E-02,1.699243E+00,3.214719E+02,4.844172E-05,3.745200E-02,0.000000E+00,5.060342E+03,0.000000E+00,5.895435E-01,9.125350E+02,3.757287E+03,2.601425E-02,4.377472E-01,0.000000E+00,4.843633E+02,0.000000E+00,5.642959E-02,1.521921E+03,6.745320E+03,4.338636E-02,7.858561E-01,1.518191E+03,2.929937E+03,4.328004E-02,3.413455E-01,4.464927E+01,2.746252E+03,1.272854E-03,3.199458E-01,0.000000E+00,1.623398E+03,0.000000E+00,1.891302E-01,1.139327E+02,2.000571E+01,3.247950E-03,2.330717E-03,1.262692E+02,2.176527E+01,3.599635E-03,2.535710E-03,5.196327E+01,4.534897E+02,1.481365E-03,5.283277E-02,1.095965E+02,3.112660E+02,3.124332E-03,3.626333E-02,4.710012E+02,2.474258E+03,1.342712E-02,2.882578E-01,6.077894E+02,4.535297E+03,1.732663E-02,5.283745E-01,6.537953E+01,2.157525E+01,1.863812E-03,2.513573E-03,4.960380E+02,4.575699E+03,1.414100E-02,5.330812E-01,0.000000E+00,1.061539E+03,0.000000E+00,1.236721E-01,1.651505E+02,5.820045E+02,4.708047E-03,6.780508E-02
18:57:00,5.053357E+02,1.189789E+03,1.440581E-02,1.386148E-01,1.675927E+03,6.179726E+03,4.777664E-02,7.199606E-01,3.987814E+02,5.384017E+02,1.136829E-02,4.261339E-02,5.168442E+02,1.235251E+03,1.473390E-02,1.439113E-01,1.596794E+03,8.696266E+03,4.552088E-02,1.013142E+00,1.584117E+03,6.511370E+03,4.515950E-02,7.585946E-01,7.846028E+01,4.903177E+02,2.236713E-03,5.712364E-02,0.000000E+00,1.203220E+03,0.000000E+00,1.401791E-01,4.547398E+02,1.148447E+03,1.296355E-02,1.337971E-01,0.000000E+00,2.283890E+03,0.000000E+00,2.660821E-01,0.000000E+00,2.349654E+03,0.000000E+00,2.737438E-01,0.000000E+00,4.961384E+03,0.000000E+00,5.780147E-01,0.000000E+00,1.870743E+03,0.000000E+00,2.179533E-01,0.000000E+00,3.547333E+02,0.000000E+00,4.132771E-02,0.000000E+00,3.464467E+02,0.000000E+00,4.036229E-02,1.838790E+00,3.218441E+02,5.241990E-05,3.749536E-02,0.000000E+00,5.063999E+03,0.000000E+00,5.899696E-01,9.184690E+02,3.755989E+03,2.618341E-02,4.375960E-01,0.000000E+00,4.846589E+02,0.000000E+00,5.646404E-02,1.535202E+03,6.749326E+03,4.376496E-02,7.863228E-01,1.525188E+03,2.928387E+03,4.347950E-02,3.411649E-01,4.592754E+01,2.747761E+03,1.309294E-03,3.201216E-01,0.000000E+00,1.624132E+03,0.000000E+00,1.892157E-01,1.149948E+02,1.500310E+01,3.278229E-03,1.747900E-03,1.273310E+02,1.632043E+01,3.629905E-03,1.901372E-03,5.305590E+01,4.541293E+02,1.512513E-03,5.290729E-02,1.107487E+02,3.116826E+02,3.157179E-03,3.631186E-02,4.761740E+02,2.476405E+03,1.357458E-02,2.885079E-01,6.129571E+02,4.536962E+03,1.747395E-02,5.285685E-01,6.648649E+01,1.617960E+01,1.895369E-03,1.884965E-03,5.055601E+02,4.579222E+03,1.441246E-02,5.334916E-01,0.000000E+00,1.061980E+03,0.000000E+00,1.237235E-01,1.666150E+02,5.822501E+02,4.749796E-03,6.783369E-02
18:58:00,5.067292E+02,1.185941E+03,1.444553E-02,1.381665E-01,1.680580E+03,6.153098E+03,4.790927E-02,7.168583E-01,3.998236E+02,5.240415E+02,1.139800E-02,4.057374E-02,5.182955E+02,1.231987E+03,1.477526E-02,1.435310E-01,1.611280E+03,8.693473E+03,4.593386E-02,1.012816E+00,1.596582E+03,6.512730E+03,4.551485E-02,7.587530E-01,7.959065E+01,4.907042E+02,2.268937E-03,5.716868E-02,0.000000E+00,1.203713E+03,0.000000E+00,1.402365E-01,4.567915E+02,1.147711E+03,1.302204E-02,1.337114E-01,0.000000E+00,2.285386E+03,0.000000E+00,2.662563E-01,0.000000E+00,2.350749E+03,0.000000E+00,2.738713E-01,0.000000E+00,4.964597E+03,0.000000E+00,5.783891E-01,0.000000E+00,1.871574E+03,0.000000E+00,2.180501E-01,0.000000E+00,3.548717E+02,0.000000E+00,4.134384E-02,0.000000E+00,3.465842E+02,0.000000E+00,4.037832E-02,1.982752E+00,3.222130E+02,5.652393E-05,3.753834E-02,0.000000E+00,5.067642E+03,0.000000E+00,5.903940E-01,9.244035E+02,3.754674E+03,2.635259E-02,4.374427E-01,0.000000E+00,4.849530E+02,0.000000E+00,5.649830E-02,1.548483E+03,6.753306E+03,4.414357E-02,7.867865E-01,1.532185E+03,2.926821E+03,4.367897E-02,3.409825E-01,4.721427E+01,2.749261E+03,1.345976E-03,3.202965E-01,0.000000E+00,1.624862E+03,0.000000E+00,1.893007E-01,1.160570E+02,1.000127E+01,3.308508E-03,1.165174E-03,1.283928E+02,1.087794E+01,3.660175E-03,1.267308E-03,5.415066E+01,4.547660E+02,1.543722E-03,5.298147E-02,1.119011E+02,3.120972E+02,3.190030E-03,3.636017E-02,4.813468E+02,2.478538E+03,1.372204E-02,2.887564E-01,6.181249E+02,4.538622E+03,1.762127E-02,5.287619E-01,6.759459E+01,1.078517E+01,1.926958E-03,1.256500E-03,5.150882E+02,4.582722E+03,1.468408E-02,5.338993E-01,0.000000E+00,1.062418E+03,0.000000E+00,1.237745E-01,1.680795E+02,5.824930E+02,4.791546E-03,6.786199E-02
18:59:00,5.081228E+02,1.182052E+03,1.448526E-02,1.377134E-01,1.685232E+03,6.126188E+03,4.804190E-02,7.137232E-01,4.008658E+02,5.096930E+02,1.142771E-02,3.853795E-02,5.197468E+02,1.228659E+03,1.481663E-02,1.431433E-01,1.625769E+03,8.690631E+03,4.634689E-02,1.012485E+00,1.609050E+03,6.514043E+03,4.587028E-02,7.589060E-01,8.072177E+01,4.910889E+02,2.301182E-03,5.721349E-02,0.000000E+00,1.204203E+03,0.000000E+00,1.402936E-01,4.588434E+02,1.146968E+03,1.308053E-02,1.336249E-01,0.000000E+00,2.286874E+03,0.000000E+00,2.664297E-01,0.000000E+00,2.351837E+03,0.000000E+00,2.739980E-01,0.000000E+00,4.967793E+03,0.000000E+00,5.787615E-01,0.000000E+00,1.872400E+03,0.000000E+00,2.181464E-01,0.000000E+00,3.550094E+02,0.000000E+00,4.135988E-02,0.000000E+00,3.467211E+02,0.000000E+00,4.039426E-02,2.131079E+00,3.225787E+02,6.075242E-05,3.758095E-02,0.000000E+00,5.071270E+03,0.000000E+00,5.908166E-01,9.303386E+02,3.753341E+03,2.652178E-02,4.372875E-01,0.000000E+00,4.852456E+02,0.000000E+00,5.653238E-02,1.561764E+03,6.757259E+03,4.452219E-02,7.872470E-01,1.539183E+03,2.925240E+03,4.387845E-02,3.407983E-01,4.850938E+01,2.750754E+03,1.382897E-03,3.204703E-01,0.000000E+00,1.625588E+03,0.000000E+00,1.893853E-01,1.171191E+02,5.000234E+00,3.338788E-03,5.825403E-04,1.294546E+02,5.437788E+00,3.690445E-03,6.335163E-04,5.524752E+01,4.553999E+02,1.574991E-03,5.305532E-02,1.130536E+02,3.125100E+02,3.222886E-03,3.640826E-02,4.865196E+02,2.480658E+03,1.386950E-02,2.890034E-01,6.232929E+02,4.540277E+03,1.776859E-02,5.289547E-01,6.870382E+01,5.391965E+00,1.958579E-03,6.281779E-04,5.246221E+02,4.586199E+03,1.495587E-02,5.343045E-01,0.000000E+00,1.062850E+03,0.000000E+00,1.238249E-01,1.695441E+02,5.827332E+02,4.833296E-03,6.788997E-02
19:00:00,5.095164E+02,1.178121E+03,1.452498E-02,1.372555E-01,1.689886E+03,6.098998E+03,4.817454E-02,7.105555E-01,4.019081E+02,4.953556E+02,1.145742E-02,3.650604E-02,5.211982E+02,1.225267E+03,1.485801E-02,1.427481E-01,1.640259E+03,8.687740E+03,4.675998E-02,1.012148E+00,1.621520E+03,6.515310E+03,4.622578E-02,7.590535E-01,8.185365E+01,4.914716E+02,2.333449E-03,5.725808E-02,0.000000E+00,1.204690E+03,0.000000E+00,1.403504E-01,4.608955E+02,1.146219E+03,1.313903E-02,1.335376E-01,0.000000E+00,2.288355E+03,0.000000E+00,2.666022E-01,0.000000E+00,2.352917E+03,0.000000E+00,2.741240E-01,0.000000E+00,4.970973E+03,0.000000E+00,5.791319E-01,0.000000E+00,1.873222E+03,0.000000E+00,2.182421E-01,0.000000E+00,3.551464E+02,0.000000E+00,4.137584E-02,0.000000E+00,3.468572E+02,0.000000E+00,4.041012E-02,2.283700E+00,3.229413E+02,6.510329E-05,3.762319E-02,0.000000E+00,5.074883E+03,0.000000E+00,5.912376E-01,9.362743E+02,3.751992E+03,2.669100E-02,4.371302E-01,0.000000E+00,4.855366E+02,0.000000E+00,5.656629E-02,1.575046E+03,6.761185E+03,4.490081E-02,7.877045E-01,1.546180E+03,2.923644E+03,4.407793E-02,3.406123E-01,4.981277E+01,2.752237E+03,1.420054E-03,3.206432E-01,0.000000E+00,1.626311E+03,0.000000E+00,1.894696E-01,1.181813E+02,0.000000E+00,3.369067E-03,0.000000E+00,1.305165E+02,0.000000E+00,3.720716E-03,0.000000E+00,5.634646E+01,4.560309E+02,1.606319E-03,5.312883E-02,1.142063E+02,3.129209E+02,3.255745E-03,3.645612E-02,4.916924E+02,2.482764E+03,1.401697E-02,2.892487E-01,6.284610E+02,4.541926E+03,1.791592E-02,5.291468E-01,6.981416E+01,0.000000E+00,1.990233E-03,0.000000E+00,5.341618E+02,4.589654E+03,1.522782E-02,5.347070E-01,0.000000E+00,1.063279E+03,0.000000E+00,1.238748E-01,1.710086E+02,5.829706E+02,4.875047E-03,6.791763E-02
19:01:00,5.095278E+02,1.173561E+03,1.452531E-02,1.367243E-01,1.689917E+03,6.069570E+03,4.817543E-02,7.071270E-01,4.019154E+02,5.037372E+02,1.145763E-02,3.712350E-02,5.212098E+02,1.221198E+03,1.485834E-02,1.422741E-01,1.640398E+03,8.678674E+03,4.676394E-02,1.011092E+00,1.621667E+03,6.511268E+03,4.622994E-02,7.585827E-01,8.188572E+01,4.913815E+02,2.334363E-03,5.724758E-02,0.000000E+00,1.204507E+03,0.000000E+00,1.403291E-01,4.609082E+02,1.144593E+03,1.313939E-02,1.333482E-01,0.000000E+00,2.288171E+03,0.000000E+00,2.665808E-01,0.000000E+00,2.352472E+03,0.000000E+00,2.740721E-01,0.000000E+00,4.970542E+03,0.000000E+00,5.790817E-01,0.000000E+00,1.872952E+03,0.000000E+00,2.182107E-01,0.000000E+00,3.551004E+02,0.000000E+00,4.137048E-02,0.000000E+00,3.468104E+02,0.000000E+00,4.040467E-02,2.440568E+00,3.227063E+02,6.957524E-05,3.759581E-02,0.000000E+00,5.073827E+03,0.000000E+00,5.911146E-01,9.363166E+02,3.748110E+03,2.669220E-02,4.366780E-01,0.000000E+00,4.854308E+02,0.000000E+00,5.655396E-02,1.575108E+03,6.759429E+03,4.490258E-02,7.874999E-01,1.546214E+03,2.919061E+03,4.407889E-02,3.400784E-01,5.112434E+01,2.752185E+03,1.457443E-03,3.206371E-01,0.000000E+00,1.626225E+03,0.000000E+00,1.894595E-01,1.181864E+02,0.000000E+00,3.369214E-03,0.000000E+00,1.305214E+02,0.000000E+00,3.720854E-03,0.000000E+00,5.744745E+01,4.559066E+02,1.637706E-03,5.311436E-02,1.142168E+02,3.128410E+02,3.256044E-03,3.644682E-02,4.917208E+02,2.482655E+03,1.401778E-02,2.892360E-01,6.284847E+02,4.541369E+03,1.791660E-02,5.290819E-01,6.986599E+01,0.000000E+00,1.991710E-03,0.000000E+00,5.437072E+02,4.588122E+03,1.549994E-02,5.345285E-01,0.000000E+00,1.062808E+03,0.000000E+00,1.238199E-01,1.710155E+02,5.825815E+02,4.875243E-03,6.787231E-02
19:02:00,5.095375E+02,1.168963E+03,1.452558E-02,1.361886E-01,1.689943E+03,6.039860E+03,4.817616E-02,7.036657E-01,4.019215E+02,5.120575E+02,1.145780E-02,3.773644E-02,5.212197E+02,1.217067E+03,1.485861E-02,1.417928E-01,1.640441E+03,8.669612E+03,4.676515E-02,1.010036E+00,1.621747E+03,6.507227E+03,4.623223E-02,7.581119E-01,8.190664E+01,4.912922E+02,2.334960E-03,5.723719E-02,0.000000E+00,1.204326E+03,0.000000E+00,1.403079E-01,4.609163E+02,1.142968E+03,1.313962E-02,1.331588E-01,0.000000E+00,2.287990E+03,0.000000E+00,2.665597E-01,0.000000E+00,2.352029E+03,0.000000E+00,2.740205E-01,0.000000E+00,4.970114E+03,0.000000E+00,5.790318E-01,0.000000E+00,1.872686E+03,0.000000E+00,2.181797E-01,0.000000E+00,3.550548E+02,0.000000E+00,4.136517E-02,0.000000E+00,3.467640E+02,0.000000E+00,4.039926E-02,2.601576E+00,3.224712E+02,7.416522E-05,3.756842E-02,0.000000E+00,5.072783E+03,0.000000E+00,5.909929E-01,9.363352E+02,3.744235E+03,2.669273E-02,4.362265E-01,0.000000E+00,4.853259E+02,0.000000E+00,5.654174E-02,1.575091E+03,6.757682E+03,4.490208E-02,7.872964E-01,1.546231E+03,2.914489E+03,4.407936E-02,3.395458E-01,5.244389E+01,2.752133E+03,1.495061E-03,3.206310E-01,0.000000E+00,1.626140E+03,0.000000E+00,1.894496E-01,1.181846E+02,0.000000E+00,3.369162E-03,0.000000E+00,1.305202E+02,0.000000E+00,3.720820E-03,0.000000E+00,5.855045E+01,4.557842E+02,1.669150E-03,5.310009E-02,1.142189E+02,3.127623E+02,3.256103E-03,3.643765E-02,4.917067E+02,2.482544E+03,1.401737E-02,2.892232E-01,6.284789E+02,4.540819E+03,1.791643E-02,5.290179E-01,6.990567E+01,0.000000E+00,1.992841E-03,0.000000E+00,5.532583E+02,4.586598E+03,1.577222E-02,5.343510E-01,0.000000E+00,1.062338E+03,0.000000E+00,1.237652E-01,1.710137E+02,5.821934E+02,4.875190E-03,6.782709E-02
19:03:00,5.095479E+02,1.164327E+03,1.452587E-02,1.356484E-01,1.689971E+03,6.009864E+03,4.817697E-02,7.001710E-01,4.019281E+02,5.203092E+02,1.145799E-02,3.834434E-02,5.212302E+02,1.212871E+03,1.485891E-02,1.413040E-01,1.640533E+03,8.660549E+03,4.676779E-02,1.008980E+00,1.621863E+03,6.503180E+03,4.623555E-02,7.576404E-01,8.193417E+01,4.912034E+02,2.335744E-03,5.722683E-02,0.000000E+00,1.204144E+03,0.000000E+00,1.402868E-01,4.609269E+02,1.141344E+03,1.313992E-02,1.329696E-01,0.000000E+00,2.287809E+03,0.000000E+00,2.665386E-01,0.000000E+00,2.351587E+03,0.000000E+00,2.739690E-01,0.000000E+00,4.969687E+03,0.000000E+00,5.789821E-01,0.000000E+00,1.872420E+03,0.000000E+00,2.181486E-01,0.000000E+00,3.550093E+02,0.000000E+00,4.135987E-02,0.000000E+00,3.467177E+02,0.000000E+00,4.039387E-02,2.766665E+00,3.222360E+02,7.887155E-05,3.754103E-02,0.000000E+00,5.071747E+03,0.000000E+00,5.908723E-01,9.363662E+02,3.740361E+03,2.669361E-02,4.357752E-01,0.000000E+00,4.852213E+02,0.000000E+00,5.652956E-02,1.575113E+03,6.755935E+03,4.490270E-02,7.870928E-01,1.546256E+03,2.909927E+03,4.408007E-02,3.390143E-01,5.377131E+01,2.752079E+03,1.532903E-03,3.206248E-01,0.000000E+00,1.626055E+03,0.000000E+00,1.894397E-01,1.181862E+02,0.000000E+00,3.369207E-03,0.000000E+00,1.305219E+02,0.000000E+00,3.720871E-03,0.000000E+00,5.965544E+01,4.556624E+02,1.700650E-03,5.308590E-02,1.142253E+02,3.126840E+02,3.256286E-03,3.642853E-02,4.917134E+02,2.482431E+03,1.401757E-02,2.892100E-01,6.284878E+02,4.540275E+03,1.791668E-02,5.289545E-01,6.995296E+01,0.000000E+00,1.994189E-03,0.000000E+00,5.628149E+02,4.585076E+03,1.604466E-02,5.341736E-01,0.000000E+00,1.061868E+03,0.000000E+00,1.237105E-01,1.710161E+02,5.818055E+02,4.875260E-03,6.778191E-02
19:04:00,5.095578E+02,1.159644E+03,1.452615E-02,1.351029E-01,1.689999E+03,5.979517E+03,4.817774E-02,6.966355E-01,4.019345E+02,5.284792E+02,1.145817E-02,3.894621E-02,5.212404E+02,1.208599E+03,1.485920E-02,1.408063E-01,1.640618E+03,8.651486E+03,4.677019E-02,1.007925E+00,1.621975E+03,6.499129E+03,4.623873E-02,7.571685E-01,8.196124E+01,4.911151E+02,2.336516E-03,5.721655E-02,0.000000E+00,1.203964E+03,0.000000E+00,1.402657E-01,4.609368E+02,1.139720E+03,1.314020E-02,1.327804E-01,0.000000E+00,2.287629E+03,0.000000E+00,2.665177E-01,0.000000E+00,2.351146E+03,0.000000E+00,2.739176E-01,0.000000E+00,4.969262E+03,0.000000E+00,5.789326E-01,0.000000E+00,1.872155E+03,0.000000E+00,2.181178E-01,0.000000E+00,3.549641E+02,0.000000E+00,4.135460E-02,0.000000E+00,3.466717E+02,0.000000E+00,4.038851E-02,2.935768E+00,3.220009E+02,8.369228E-05,3.751363E-02,0.000000E+00,5.070722E+03,0.000000E+00,5.907528E-01,9.363950E+02,3.736491E+03,2.669443E-02,4.353242E-01,0.000000E+00,4.851173E+02,0.000000E+00,5.651744E-02,1.575126E+03,6.754192E+03,4.490308E-02,7.868897E-01,1.546279E+03,2.905374E+03,4.408073E-02,3.384839E-01,5.510649E+01,2.752026E+03,1.570965E-03,3.206186E-01,0.000000E+00,1.625971E+03,0.000000E+00,1.894299E-01,1.181871E+02,0.000000E+00,3.369232E-03,0.000000E+00,1.305231E+02,0.000000E+00,3.720904E-03,0.000000E+00,6.076238E+01,4.555417E+02,1.732207E-03,5.307184E-02,1.142310E+02,3.126064E+02,3.256448E-03,3.641949E-02,4.917158E+02,2.482316E+03,1.401763E-02,2.891966E-01,6.284936E+02,4.539737E+03,1.791685E-02,5.288918E-01,7.000003E+01,0.000000E+00,1.995531E-03,0.000000E+00,5.598476E+02,4.583557E+03,1.595996E-02,5.339966E-01,0.000000E+00,1.061399E+03,0.000000E+00,1.236558E-01,1.710177E+02,5.814183E+02,4.875304E-03,6.773679E-02
19:05:00,5.095675E+02,1.154915E+03,1.452643E-02,1.345519E-01,1.690026E+03,5.948810E+03,4.817851E-02,6.930580E-01,4.019408E+02,5.365639E+02,1.145835E-02,3.954180E-02,5.212503E+02,1.204250E+03,1.485948E-02,1.402996E-01,1.640703E+03,8.642423E+03,4.677262E-02,1.006869E+00,1.622089E+03,6.495075E+03,4.624197E-02,7.566961E-01,8.198900E+01,4.910273E+02,2.337307E-03,5.720632E-02,0.000000E+00,1.203784E+03,0.000000E+00,1.402448E-01,4.609468E+02,1.138097E+03,1.314049E-02,1.325914E-01,0.000000E+00,2.287451E+03,0.000000E+00,2.664968E-01,0.000000E+00,2.350706E+03,0.000000E+00,2.738663E-01,0.000000E+00,4.968839E+03,0.000000E+00,5.788833E-01,0.000000E+00,1.871892E+03,0.000000E+00,2.180871E-01,0.000000E+00,3.549190E+02,0.000000E+00,4.134935E-02,0.000000E+00,3.466259E+02,0.000000E+00,4.038318E-02,3.108839E+00,3.217656E+02,8.862617E-05,3.748623E-02,0.000000E+00,5.069706E+03,0.000000E+00,5.906344E-01,9.364241E+02,3.732623E+03,2.669526E-02,4.348736E-01,0.000000E+00,4.850138E+02,0.000000E+00,5.650538E-02,1.575139E+03,6.752451E+03,4.490345E-02,7.866870E-01,1.546301E+03,2.900831E+03,4.408137E-02,3.379546E-01,5.644935E+01,2.751972E+03,1.609247E-03,3.206123E-01,0.000000E+00,1.625887E+03,0.000000E+00,1.894202E-01,1.181879E+02,0.000000E+00,3.369256E-03,0.000000E+00,1.305242E+02,0.000000E+00,3.720936E-03,0.000000E+00,6.187125E+01,4.554221E+02,1.763818E-03,5.305790E-02,1.142367E+02,3.125294E+02,3.256613E-03,3.641052E-02,4.917180E+02,2.482199E+03,1.401770E-02,2.891829E-01,6.284993E+02,4.539205E+03,1.791701E-02,5.288299E-01,7.004810E+01,0.000000E+00,1.996902E-03,0.000000E+00,5.604663E+02,4.582041E+03,1.597760E-02,5.338201E-01,0.000000E+00,1.060930E+03,0.000000E+00,1.236011E-01,1.710192E+02,5.810314E+02,4.875346E-03,6.769172E-02
19:06:00,5.095770E+02,1.150139E+03,1.452669E-02,1.339954E-01,1.690052E+03,5.917746E+03,4.817926E-02,6.894390E-01,4.019469E+02,5.362463E+02,1.145852E-02,3.950475E-02,5.212600E+02,1.199823E+03,1.485975E-02,1.397838E-01,1.640790E+03,8.633359E+03,4.677511E-02,1.005813E+00,1.622205E+03,6.491016E+03,4.624528E-02,7.562233E-01,8.201749E+01,4.909401E+02,2.338120E-03,5.719616E-02,0.000000E+00,1.203604E+03,0.000000E+00,1.402239E-01,4.609568E+02,1.136476E+03,1.314077E-02,1.324024E-01,0.000000E+00,2.287273E+03,0.000000E+00,2.664762E-01,0.000000E+00,2.350266E+03,0.000000E+00,2.738151E-01,0.000000E+00,4.968417E+03,0.000000E+00,5.788342E-01,0.000000E+00,1.871629E+03,0.000000E+00,2.180565E-01,0.000000E+00,3.548742E+02,0.000000E+00,4.134414E-02,0.000000E+00,3.465804E+02,0.000000E+00,4.037787E-02,3.285816E+00,3.215304E+02,9.367137E-05,3.745882E-02,0.000000E+00,5.068699E+03,0.000000E+00,5.905171E-01,9.364536E+02,3.728758E+03,2.669610E-02,4.344233E-01,0.000000E+00,4.849108E+02,0.000000E+00,5.649338E-02,1.575152E+03,6.750714E+03,4.490382E-02,7.864846E-01,1.546324E+03,2.896297E+03,4.408201E-02,3.374263E-01,5.779978E+01,2.751917E+03,1.647745E-03,3.206060E-01,0.000000E+00,1.625804E+03,0.000000E+00,1.894105E-01,1.181888E+02,0.000000E+00,3.369280E-03,0.000000E+00,1.305253E+02,0.000000E+00,3.720967E-03,0.000000E+00,6.199227E+01,4.553034E+02,1.767254E-03,5.304408E-02,1.142427E+02,3.124531E+02,3.256781E-03,3.640163E-02,4.917202E+02,2.482079E+03,1.401776E-02,2.891689E-01,6.285050E+02,4.538680E+03,1.791717E-02,5.287686E-01,7.009726E+01,0.000000E+00,1.998303E-03,0.000000E+00,5.618973E+02,4.580529E+03,1.601839E-02,5.336439E-01,0.000000E+00,1.060461E+03,0.000000E+00,1.235465E-01,1.710206E+02,5.806451E+02,4.875389E-03,6.764671E-02
19:07:00,5.095863E+02,1.145316E+03,1.452696E-02,1.334336E-01,1.690079E+03,5.886328E+03,4.818001E-02,6.857786E-01,4.019530E+02,5.346613E+02,1.145870E-02,3.938765E-02,5.212695E+02,1.195317E+03,1.486002E-02,1.392589E-01,1.640879E+03,8.624292E+03,4.677763E-02,1.004756E+00,1.622323E+03,6.486954E+03,4.624865E-02,7.557500E-01,8.204670E+01,4.908534E+02,2.338952E-03,5.718606E-02,0.000000E+00,1.203425E+03,0.000000E+00,1.402030E-01,4.609668E+02,1.134854E+03,1.314106E-02,1.322136E-01,0.000000E+00,2.287096E+03,0.000000E+00,2.664556E-01,0.000000E+00,2.349828E+03,0.000000E+00,2.737640E-01,0.000000E+00,4.967998E+03,0.000000E+00,5.787854E-01,0.000000E+00,1.871368E+03,0.000000E+00,2.180261E-01,0.000000E+00,3.548296E+02,0.000000E+00,4.133894E-02,0.000000E+00,3.465351E+02,0.000000E+00,4.037260E-02,3.466655E+00,3.212951E+02,9.882669E-05,3.743141E-02,0.000000E+00,5.067701E+03,0.000000E+00,5.904009E-01,9.364833E+02,3.724896E+03,2.669695E-02,4.339733E-01,0.000000E+00,4.848083E+02,0.000000E+00,5.648145E-02,1.575165E+03,6.748980E+03,4.490419E-02,7.862825E-01,1.546346E+03,2.891771E+03,4.408265E-02,3.368990E-01,5.915773E+01,2.751862E+03,1.686457E-03,3.205995E-01,0.000000E+00,1.625722E+03,0.000000E+00,1.894009E-01,1.181896E+02,0.000000E+00,3.369304E-03,0.000000E+00,1.305265E+02,0.000000E+00,3.720999E-03,0.000000E+00,6.205982E+01,4.551859E+02,1.769180E-03,5.303038E-02,1.142487E+02,3.123775E+02,3.256953E-03,3.639281E-02,4.917224E+02,2.481956E+03,1.401782E-02,2.891547E-01,6.285108E+02,4.538160E+03,1.791734E-02,5.287080E-01,7.014744E+01,0.000000E+00,1.999733E-03,0.000000E+00,5.623985E+02,4.579020E+03,1.603268E-02,5.334681E-01,0.000000E+00,1.059992E+03,0.000000E+00,1.234918E-01,1.710221E+02,5.802592E+02,4.875431E-03,6.760176E-02
19:08:00,5.095954E+02,1.140447E+03,1.452721E-02,1.328664E-01,1.690105E+03,5.854555E+03,4.818074E-02,6.820770E-01,4.019590E+02,5.352816E+02,1.145886E-02,3.943335E-02,5.212788E+02,1.190732E+03,1.486028E-02,1.387247E-01,1.640969E+03,8.615225E+03,4.678020E-02,1.003700E+00,1.622443E+03,6.482888E+03,4.625208E-02,7.552763E-01,8.207660E+01,4.907672E+02,2.339805E-03,5.717601E-02,0.000000E+00,1.203247E+03,0.000000E+00,1.401823E-01,4.609767E+02,1.133234E+03,1.314134E-02,1.320248E-01,0.000000E+00,2.286921E+03,0.000000E+00,2.664351E-01,0.000000E+00,2.349391E+03,0.000000E+00,2.737131E-01,0.000000E+00,4.967580E+03,0.000000E+00,5.787367E-01,0.000000E+00,1.871108E+03,0.000000E+00,2.179958E-01,0.000000E+00,3.547853E+02,0.000000E+00,4.133377E-02,0.000000E+00,3.464900E+02,0.000000E+00,4.036734E-02,3.651263E+00,3.210598E+02,1.040895E-04,3.740400E-02,0.000000E+00,5.066711E+03,0.000000E+00,5.902856E-01,9.365134E+02,3.721036E+03,2.669781E-02,4.335237E-01,0.000000E+00,4.847064E+02,0.000000E+00,5.646957E-02,1.575178E+03,6.747248E+03,4.490455E-02,7.860808E-01,1.546368E+03,2.887253E+03,4.408328E-02,3.363727E-01,6.052299E+01,2.751806E+03,1.725378E-03,3.205930E-01,0.000000E+00,1.625639E+03,0.000000E+00,1.893913E-01,1.181904E+02,0.000000E+00,3.369328E-03,0.000000E+00,1.305276E+02,0.000000E+00,3.721031E-03,0.000000E+00,6.238478E+01,4.550693E+02,1.778444E-03,5.301680E-02,1.142548E+02,3.123024E+02,3.257128E-03,3.638407E-02,4.917246E+02,2.481832E+03,1.401788E-02,2.891402E-01,6.285166E+02,4.537645E+03,1.791750E-02,5.286481E-01,7.019860E+01,0.000000E+00,2.001192E-03,0.000000E+00,5.628775E+02,4.577514E+03,1.604634E-02,5.332927E-01,0.000000E+00,1.059523E+03,0.000000E+00,1.234372E-01,1.710236E+02,5.798738E+02,4.875472E-03,6.755685E-02
19:09:00,5.096043E+02,1.135532E+03,1.452746E-02,1.322937E-01,1.690130E+03,5.822430E+03,4.818147E-02,6.783344E-01,4.019649E+02,5.344873E+02,1.145903E-02,3.937484E-02,5.212879E+02,1.186068E+03,1.486054E-02,1.381813E-01,1.641060E+03,8.606156E+03,4.678281E-02,1.002643E+00,1.622565E+03,6.478819E+03,4.625556E-02,7.548022E-01,8.210717E+01,4.906815E+02,2.340676E-03,5.716603E-02,0.000000E+00,1.203070E+03,0.000000E+00,1.401616E-01,4.609867E+02,1.131615E+03,1.314162E-02,1.318362E-01,0.000000E+00,2.286746E+03,0.000000E+00,2.664148E-01,0.000000E+00,2.348955E+03,0.000000E+00,2.736623E-01,0.000000E+00,4.967163E+03,0.000000E+00,5.786881E-01,0.000000E+00,1.870850E+03,0.000000E+00,2.179657E-01,0.000000E+00,3.547411E+02,0.000000E+00,4.132862E-02,0.000000E+00,3.464452E+02,0.000000E+00,4.036212E-02,3.839587E+00,3.208245E+02,1.094582E-04,3.737658E-02,0.000000E+00,5.065730E+03,0.000000E+00,5.901713E-01,9.365436E+02,3.717180E+03,2.669867E-02,4.330743E-01,0.000000E+00,4.846049E+02,0.000000E+00,5.645774E-02,1.575190E+03,6.745520E+03,4.490492E-02,7.858794E-01,1.546390E+03,2.882744E+03,4.408390E-02,3.358474E-01,6.189548E+01,2.751750E+03,1.764504E-03,3.205865E-01,0.000000E+00,1.625558E+03,0.000000E+00,1.893818E-01,1.181913E+02,0.000000E+00,3.369351E-03,0.000000E+00,1.305287E+02,0.000000E+00,3.721062E-03,0.000000E+00,6.257083E+01,4.549538E+02,1.783747E-03,5.300334E-02,1.142611E+02,3.122280E+02,3.257307E-03,3.637541E-02,4.917267E+02,2.481705E+03,1.401795E-02,2.891253E-01,6.285224E+02,4.537135E+03,1.791767E-02,5.285887E-01,7.025068E+01,0.000000E+00,2.002676E-03,0.000000E+00,5.633560E+02,4.576011E+03,1.605998E-02,5.331176E-01,0.000000E+00,1.059054E+03,0.000000E+00,1.233826E-01,1.710251E+02,5.794888E+02,4.875514E-03,6.751200E-02
19:10:00,5.096129E+02,1.130571E+03,1.452771E-02,1.317157E-01,1.690155E+03,5.789958E+03,4.818219E-02,6.745512E-01,4.019707E+02,5.334965E+02,1.145920E-02,3.930185E-02,5.212968E+02,1.181324E+03,1.486079E-02,1.376287E-01,1.641153E+03,8.597087E+03,4.678545E-02,1.001587E+00,1.622690E+03,6.474745E+03,4.625910E-02,7.543277E-01,8.213836E+01,4.905963E+02,2.341565E-03,5.715611E-02,0.000000E+00,1.202892E+03,0.000000E+00,1.401409E-01,4.609966E+02,1.129997E+03,1.314190E-02,1.316477E-01,0.000000E+00,2.286572E+03,0.000000E+00,2.663945E-01,0.000000E+00,2.348520E+03,0.000000E+00,2.736116E-01,0.000000E+00,4.966748E+03,0.000000E+00,5.786398E-01,0.000000E+00,1.870592E+03,0.000000E+00,2.179357E-01,0.000000E+00,3.546971E+02,0.000000E+00,4.132350E-02,0.000000E+00,3.464005E+02,0.000000E+00,4.035692E-02,4.031672E+00,3.205891E+02,1.149341E-04,3.734917E-02,0.000000E+00,5.064757E+03,0.000000E+00,5.900580E-01,9.365741E+02,3.713326E+03,2.669953E-02,4.326254E-01,0.000000E+00,4.845039E+02,0.000000E+00,5.644598E-02,1.575203E+03,6.743794E+03,4.490528E-02,7.856784E-01,1.546412E+03,2.878243E+03,4.408451E-02,3.353230E-01,6.327543E+01,2.751693E+03,1.803843E-03,3.205798E-01,0.000000E+00,1.625477E+03,0.000000E+00,1.893724E-01,1.181921E+02,0.000000E+00,3.369375E-03,0.000000E+00,1.305297E+02,0.000000E+00,3.721093E-03,0.000000E+00,6.274850E+01,4.548392E+02,1.788813E-03,5.299000E-02,1.142675E+02,3.121543E+02,3.257488E-03,3.636682E-02,4.917289E+02,2.481575E+03,1.401801E-02,2.891102E-01,6.285282E+02,4.536630E+03,1.791783E-02,5.285298E-01,7.030363E+01,0.000000E+00,2.004186E-03,0.000000E+00,5.638257E+02,4.574512E+03,1.607337E-02,5.329428E-01,0.000000E+00,1.058586E+03,0.000000E+00,1.233280E-01,1.710265E+02,5.791042E+02,4.875555E-03,6.746720E-02
19:11:00,5.096214E+02,1.125565E+03,1.452795E-02,1.311325E-01,1.690180E+03,5.757144E+03,4.818290E-02,6.707282E-01,4.019764E+02,5.323394E+02,1.145936E-02,3.921662E-02,5.213055E+02,1.176502E+03,1.486104E-02,1.370669E-01,1.641247E+03,8.588018E+03,4.678814E-02,1.000530E+00,1.622816E+03,6.470669E+03,4.626269E-02,7.538527E-01,8.217016E+01,4.905117E+02,2.342472E-03,5.714625E-02,0.000000E+00,1.202716E+03,0.000000E+00,1.401204E-01,4.610065E+02,1.128380E+03,1.314219E-02,1.314593E-01,0.000000E+00,2.286399E+03,0.000000E+00,2.663744E-01,0.000000E+00,2.348085E+03,0.000000E+00,2.735610E-01,0.000000E+00,4.966335E+03,0.000000E+00,5.785916E-01,0.000000E+00,1.870336E+03,0.000000E+00,2.179058E-01,0.000000E+00,3.546534E+02,0.000000E+00,4.131841E-02,0.000000E+00,3.463561E+02,0.000000E+00,4.035174E-02,4.227518E+00,3.203537E+02,1.205172E-04,3.732175E-02,0.000000E+00,5.063792E+03,0.000000E+00,5.899455E-01,9.366046E+02,3.709476E+03,2.670041E-02,4.321768E-01,0.000000E+00,4.844035E+02,0.000000E+00,5.643428E-02,1.575216E+03,6.742072E+03,4.490563E-02,7.854777E-01,1.546433E+03,2.873749E+03,4.408512E-02,3.347994E-01,6.466293E+01,2.751635E+03,1.843398E-03,3.205731E-01,0.000000E+00,1.625396E+03,0.000000E+00,1.893630E-01,1.181929E+02,0.000000E+00,3.369398E-03,0.000000E+00,1.305308E+02,0.000000E+00,3.721124E-03,0.000000E+00,6.292392E+01,4.547257E+02,1.793813E-03,5.297678E-02,1.142739E+02,3.120812E+02,3.257672E-03,3.635830E-02,4.917310E+02,2.481443E+03,1.401807E-02,2.890948E-01,6.285340E+02,4.536128E+03,1.791800E-02,5.284714E-01,7.035737E+01,0.000000E+00,2.005718E-03,0.000000E+00,5.642882E+02,4.573015E+03,1.608655E-02,5.327685E-01,0.000000E+00,1.058117E+03,0.000000E+00,1.232735E-01,1.710279E+02,5.787201E+02,4.875596E-03,6.742245E-02
19:12:00,5.096298E+02,1.120454E+03,1.452818E-02,1.305371E-01,1.690205E+03,5.723495E+03,4.818360E-02,6.668081E-01,4.019820E+02,5.309439E+02,1.145952E-02,3.911382E-02,5.213141E+02,1.171515E+03,1.486128E-02,1.364858E-01,1.641342E+03,8.578899E+03,4.679085E-02,9.994679E-01,1.622943E+03,6.466588E+03,4.626633E-02,7.533773E-01,8.220252E+01,4.904276E+02,2.343394E-03,5.713645E-02,0.000000E+00,1.202540E+03,0.000000E+00,1.400999E-01,4.610164E+02,1.126758E+03,1.314247E-02,1.312704E-01,0.000000E+00,2.286227E+03,0.000000E+00,2.663543E-01,0.000000E+00,2.347652E+03,0.000000E+00,2.735105E-01,0.000000E+00,4.965923E+03,0.000000E+00,5.785437E-01,0.000000E+00,1.870081E+03,0.000000E+00,2.178761E-01,0.000000E+00,3.546099E+02,0.000000E+00,4.131333E-02,0.000000E+00,3.463119E+02,0.000000E+00,4.034659E-02,4.427072E+00,3.201184E+02,1.262060E-04,3.729432E-02,0.000000E+00,5.062833E+03,0.000000E+00,5.898338E-01,9.366353E+02,3.705611E+03,2.670128E-02,4.317265E-01,0.000000E+00,4.843035E+02,0.000000E+00,5.642263E-02,1.575228E+03,6.740353E+03,4.490599E-02,7.852774E-01,1.546455E+03,2.869241E+03,4.408573E-02,3.342743E-01,6.605787E+01,2.751576E+03,1.883164E-03,3.205663E-01,0.000000E+00,1.625316E+03,0.000000E+00,1.893536E-01,1.181937E+02,0.000000E+00,3.369421E-03,0.000000E+00,1.305319E+02,0.000000E+00,3.721154E-03,0.000000E+00,6.309573E+01,4.546133E+02,1.798711E-03,5.296367E-02,1.142804E+02,3.120087E+02,3.257858E-03,3.634986E-02,4.917331E+02,2.481308E+03,1.401813E-02,2.890791E-01,6.285399E+02,4.535631E+03,1.791817E-02,5.284134E-01,7.041184E+01,0.000000E+00,2.007271E-03,0.000000E+00,5.647438E+02,4.571521E+03,1.609954E-02,5.325945E-01,0.000000E+00,1.057649E+03,0.000000E+00,1.232189E-01,1.710294E+02,5.783365E+02,4.875637E-03,6.737775E-02
19:13:00,5.096379E+02,1.115291E+03,1.452841E-02,1.299355E-01,1.690230E+03,5.689443E+03,4.818429E-02,6.628408E-01,4.019876E+02,5.293782E+02,1.145967E-02,3.899848E-02,5.213225E+02,1.166437E+03,1.486152E-02,1.358942E-01,1.641438E+03,8.569774E+03,4.679359E-02,9.984048E-01,1.623072E+03,6.462503E+03,4.627001E-02,7.529014E-01,8.223540E+01,4.903440E+02,2.344332E-03,5.712671E-02,0.000000E+00,1.202365E+03,0.000000E+00,1.400794E-01,4.610263E+02,1.125137E+03,1.314275E-02,1.310815E-01,0.000000E+00,2.286056E+03,0.000000E+00,2.663344E-01,0.000000E+00,2.347220E+03,0.000000E+00,2.734602E-01,0.000000E+00,4.965512E+03,0.000000E+00,5.784958E-01,0.000000E+00,1.869827E+03,0.000000E+00,2.178465E-01,0.000000E+00,3.545665E+02,0.000000E+00,4.130829E-02,0.000000E+00,3.462680E+02,0.000000E+00,4.034147E-02,4.630300E+00,3.198830E+02,1.319996E-04,3.726690E-02,0.000000E+00,5.061882E+03,0.000000E+00,5.897230E-01,9.366660E+02,3.701746E+03,2.670215E-02,4.312762E-01,0.000000E+00,4.842040E+02,0.000000E+00,5.641104E-02,1.575240E+03,6.738636E+03,4.490634E-02,7.850774E-01,1.546476E+03,2.864738E+03,4.408633E-02,3.337496E-01,6.746022E+01,2.751517E+03,1.923142E-03,3.205594E-01,0.000000E+00,1.625236E+03,0.000000E+00,1.893443E-01,1.181945E+02,0.000000E+00,3.369444E-03,0.000000E+00,1.305330E+02,0.000000E+00,3.721185E-03,0.000000E+00,6.326425E+01,4.545018E+02,1.803515E-03,5.295068E-02,1.142870E+02,3.119369E+02,3.258046E-03,3.634149E-02,4.917352E+02,2.481170E+03,1.401819E-02,2.890631E-01,6.285458E+02,4.535136E+03,1.791833E-02,5.283558E-01,7.046697E+01,0.000000E+00,2.008842E-03,0.000000E+00,5.651925E+02,4.570031E+03,1.611233E-02,5.324208E-01,0.000000E+00,1.057181E+03,0.000000E+00,1.231644E-01,1.710308E+02,5.779533E+02,4.875677E-03,6.733311E-02
19:14:00,5.096458E+02,1.110084E+03,1.452864E-02,1.293289E-01,1.690254E+03,5.655073E+03,4.818497E-02,6.588365E-01,4.019930E+02,5.276578E+02,1.145983E-02,3.887174E-02,5.213307E+02,1.161281E+03,1.486175E-02,1.352936E-01,1.641536E+03,8.560649E+03,4.679636E-02,9.973417E-01,1.623203E+03,6.458414E+03,4.627372E-02,7.524251E-01,8.226875E+01,4.902609E+02,2.345283E-03,5.711703E-02,0.000000E+00,1.202190E+03,0.000000E+00,1.400591E-01,4.610361E+02,1.123518E+03,1.314303E-02,1.308928E-01,0.000000E+00,2.285886E+03,0.000000E+00,2.663146E-01,0.000000E+00,2.346789E+03,0.000000E+00,2.734100E-01,0.000000E+00,4.965103E+03,0.000000E+00,5.784482E-01,0.000000E+00,1.869574E+03,0.000000E+00,2.178171E-01,0.000000E+00,3.545234E+02,0.000000E+00,4.130326E-02,0.000000E+00,3.462242E+02,0.000000E+00,4.033638E-02,4.837124E+00,3.196476E+02,1.378957E-04,3.723948E-02,0.000000E+00,5.060937E+03,0.000000E+00,5.896128E-01,9.366967E+02,3.697886E+03,2.670303E-02,4.308264E-01,0.000000E+00,4.841051E+02,0.000000E+00,5.639951E-02,1.575253E+03,6.736923E+03,4.490669E-02,7.848778E-01,1.546497E+03,2.860241E+03,4.408692E-02,3.332257E-01,6.818609E+01,2.751457E+03,1.943830E-03,3.205523E-01,0.000000E+00,1.625157E+03,0.000000E+00,1.893351E-01,1.181953E+02,0.000000E+00,3.369467E-03,0.000000E+00,1.305341E+02,0.000000E+00,3.721215E-03,0.000000E+00,6.342988E+01,4.543914E+02,1.808237E-03,5.293782E-02,1.142937E+02,3.118657E+02,3.258235E-03,3.633320E-02,4.917373E+02,2.481030E+03,1.401825E-02,2.890468E-01,6.285517E+02,4.534644E+03,1.791850E-02,5.282985E-01,7.052267E+01,0.000000E+00,2.010430E-03,0.000000E+00,5.656354E+02,4.568544E+03,1.612496E-02,5.322475E-01,0.000000E+00,1.056713E+03,0.000000E+00,1.231099E-01,1.710322E+02,5.775705E+02,4.875717E-03,6.728851E-02
19:15:00,5.096536E+02,1.104835E+03,1.452886E-02,1.287173E-01,1.690277E+03,5.620387E+03,4.818564E-02,6.547955E-01,4.019984E+02,5.257859E+02,1.145998E-02,3.873385E-02,5.213388E+02,1.156049E+03,1.486198E-02,1.346840E-01,1.641634E+03,8.551524E+03,4.679915E-02,9.962786E-01,1.623334E+03,6.454321E+03,4.627747E-02,7.519482E-01,8.230255E+01,4.901783E+02,2.346246E-03,5.710741E-02,0.000000E+00,1.202016E+03,0.000000E+00,1.400388E-01,4.610458E+02,1.121899E+03,1.314330E-02,1.307043E-01,0.000000E+00,2.285717E+03,0.000000E+00,2.662949E-01,0.000000E+00,2.346359E+03,0.000000E+00,2.733599E-01,0.000000E+00,4.964695E+03,0.000000E+00,5.784006E-01,0.000000E+00,1.869323E+03,0.000000E+00,2.177878E-01,0.000000E+00,3.544805E+02,0.000000E+00,4.129827E-02,0.000000E+00,3.461808E+02,0.000000E+00,4.033131E-02,5.047500E+00,3.194122E+02,1.438930E-04,3.721205E-02,0.000000E+00,5.059998E+03,0.000000E+00,5.895034E-01,9.367275E+02,3.694028E+03,2.670391E-02,4.303770E-01,0.000000E+00,4.840067E+02,0.000000E+00,5.638805E-02,1.575265E+03,6.735213E+03,4.490704E-02,7.846786E-01,1.546517E+03,2.855750E+03,4.408751E-02,3.327025E-01,6.867103E+01,2.751396E+03,1.957655E-03,3.205452E-01,0.000000E+00,1.625078E+03,0.000000E+00,1.893259E-01,1.181961E+02,0.000000E+00,3.369490E-03,0.000000E+00,1.305351E+02,0.000000E+00,3.721245E-03,0.000000E+00,6.359280E+01,4.542819E+02,1.812881E-03,5.292507E-02,1.143004E+02,3.117952E+02,3.258426E-03,3.632498E-02,4.917394E+02,2.480887E+03,1.401831E-02,2.890301E-01,6.285576E+02,4.534155E+03,1.791867E-02,5.282415E-01,7.057888E+01,0.000000E+00,2.012033E-03,0.000000E+00,5.660728E+02,4.567059E+03,1.613743E-02,5.320746E-01,0.000000E+00,1.056246E+03,0.000000E+00,1.230554E-01,1.710336E+02,5.771882E+02,4.875757E-03,6.724398E-02
19:16:00,5.096613E+02,1.099543E+03,1.452907E-02,1.281009E-01,1.690301E+03,5.585395E+03,4.818631E-02,6.507188E-01,4.020037E+02,5.237659E+02,1.146013E-02,3.858504E-02,5.213466E+02,1.150740E+03,1.486220E-02,1.340655E-01,1.641732E+03,8.542399E+03,4.680197E-02,9.952156E-01,1.623467E+03,6.450224E+03,4.628126E-02,7.514708E-01,8.233675E+01,4.900963E+02,2.347221E-03,5.709785E-02,0.000000E+00,1.201842E+03,0.000000E+00,1.400186E-01,4.610556E+02,1.120282E+03,1.314358E-02,1.305158E-01,0.000000E+00,2.285548E+03,0.000000E+00,2.662752E-01,0.000000E+00,2.345930E+03,0.000000E+00,2.733099E-01,0.000000E+00,4.964289E+03,0.000000E+00,5.783533E-01,0.000000E+00,1.869073E+03,0.000000E+00,2.177586E-01,0.000000E+00,3.544379E+02,0.000000E+00,4.129330E-02,0.000000E+00,3.461375E+02,0.000000E+00,4.032627E-02,5.261375E+00,3.191768E+02,1.499902E-04,3.718463E-02,0.000000E+00,5.059064E+03,0.000000E+00,5.893947E-01,9.367582E+02,3.690175E+03,2.670478E-02,4.299281E-01,0.000000E+00,4.839087E+02,0.000000E+00,5.637664E-02,1.575277E+03,6.733506E+03,4.490739E-02,7.844797E-01,1.546538E+03,2.851265E+03,4.408809E-02,3.321800E-01,6.944167E+01,2.751334E+03,1.979624E-03,3.205380E-01,0.000000E+00,1.624999E+03,0.000000E+00,1.893168E-01,1.181969E+02,0.000000E+00,3.369513E-03,0.000000E+00,1.305362E+02,0.000000E+00,3.721275E-03,0.000000E+00,6.375311E+01,4.541735E+02,1.817451E-03,5.291244E-02,1.143071E+02,3.117253E+02,3.258619E-03,3.631683E-02,4.917415E+02,2.480741E+03,1.401837E-02,2.890131E-01,6.285636E+02,4.533668E+03,1.791884E-02,5.281848E-01,7.063553E+01,0.000000E+00,2.013648E-03,0.000000E+00,5.665048E+02,4.565579E+03,1.614975E-02,5.319021E-01,0.000000E+00,1.055779E+03,0.000000E+00,1.230010E-01,1.710350E+02,5.768063E+02,4.875797E-03,6.719949E-02
19:17:00,5.096687E+02,1.094211E+03,1.452928E-02,1.274797E-01,1.690324E+03,5.550105E+03,4.818697E-02,6.466073E-01,4.020089E+02,5.216006E+02,1.146028E-02,3.842553E-02,5.213544E+02,1.145357E+03,1.486242E-02,1.334383E-01,1.641832E+03,8.533275E+03,4.680480E-02,9.941525E-01,1.623601E+03,6.446121E+03,4.628507E-02,7.509928E-01,8.237131E+01,4.900148E+02,2.348206E-03,5.708836E-02,0.000000E+00,1.201669E+03,0.000000E+00,1.399984E-01,4.610653E+02,1.118666E+03,1.314386E-02,1.303276E-01,0.000000E+00,2.285381E+03,0.000000E+00,2.662557E-01,0.000000E+00,2.345503E+03,0.000000E+00,2.732601E-01,0.000000E+00,4.963883E+03,0.000000E+00,5.783061E-01,0.000000E+00,1.868824E+03,0.000000E+00,2.177296E-01,0.000000E+00,3.543954E+02,0.000000E+00,4.128835E-02,0.000000E+00,3.460945E+02,0.000000E+00,4.032126E-02,5.478717E+00,3.189414E+02,1.561861E-04,3.715720E-02,0.000000E+00,5.058137E+03,0.000000E+00,5.892867E-01,9.367889E+02,3.686325E+03,2.670566E-02,4.294796E-01,0.000000E+00,4.838114E+02,0.000000E+00,5.636529E-02,1.575289E+03,6.731802E+03,4.490773E-02,7.842813E-01,1.546558E+03,2.846786E+03,4.408867E-02,3.316582E-01,7.007941E+01,2.751271E+03,1.997804E-03,3.205307E-01,0.000000E+00,1.624921E+03,0.000000E+00,1.893077E-01,1.181977E+02,0.000000E+00,3.369535E-03,0.000000E+00,1.305372E+02,0.000000E+00,3.721305E-03,0.000000E+00,6.391086E+01,4.540661E+02,1.821949E-03,5.289993E-02,1.143139E+02,3.116560E+02,3.258813E-03,3.630876E-02,4.917435E+02,2.480593E+03,1.401842E-02,2.889958E-01,6.285696E+02,4.533182E+03,1.791901E-02,5.281282E-01,7.069256E+01,0.000000E+00,2.015273E-03,0.000000E+00,5.669315E+02,4.564101E+03,1.616191E-02,5.317300E-01,0.000000E+00,1.055312E+03,0.000000E+00,1.229466E-01,1.710364E+02,5.764249E+02,4.875836E-03,6.715505E-02
19:18:00,5.096760E+02,1.088840E+03,1.452949E-02,1.268540E-01,1.690347E+03,5.514528E+03,4.818762E-02,6.424626E-01,4.020140E+02,5.192930E+02,1.146042E-02,3.825553E-02,5.213620E+02,1.139900E+03,1.486263E-02,1.328026E-01,1.641932E+03,8.524150E+03,4.680765E-02,9.930895E-01,1.623735E+03,6.442012E+03,4.628890E-02,7.505141E-01,8.240620E+01,4.899338E+02,2.349201E-03,5.707892E-02,0.000000E+00,1.201497E+03,0.000000E+00,1.399784E-01,4.610749E+02,1.117051E+03,1.314413E-02,1.301394E-01,0.000000E+00,2.285214E+03,0.000000E+00,2.662363E-01,0.000000E+00,2.345076E+03,0.000000E+00,2.732104E-01,0.000000E+00,4.963479E+03,0.000000E+00,5.782590E-01,0.000000E+00,1.868576E+03,0.000000E+00,2.177008E-01,0.000000E+00,3.543532E+02,0.000000E+00,4.128343E-02,0.000000E+00,3.460517E+02,0.000000E+00,4.031628E-02,5.699476E+00,3.187060E+02,1.624794E-04,3.712978E-02,0.000000E+00,5.057214E+03,0.000000E+00,5.891792E-01,9.368196E+02,3.682480E+03,2.670653E-02,4.290316E-01,0.000000E+00,4.837145E+02,0.000000E+00,5.635401E-02,1.575301E+03,6.730102E+03,4.490808E-02,7.840831E-01,1.546578E+03,2.842313E+03,4.408924E-02,3.311370E-01,7.070133E+01,2.751208E+03,2.015534E-03,3.205233E-01,0.000000E+00,1.624844E+03,0.000000E+00,1.892986E-01,1.181985E+02,0.000000E+00,3.369557E-03,0.000000E+00,1.305383E+02,0.000000E+00,3.721335E-03,0.000000E+00,6.406615E+01,4.539598E+02,1.826375E-03,5.288754E-02,1.143208E+02,3.115874E+02,3.259007E-03,3.630077E-02,4.917456E+02,2.480441E+03,1.401848E-02,2.889782E-01,6.285756E+02,4.532698E+03,1.791918E-02,5.280718E-01,7.074990E+01,0.000000E+00,2.016908E-03,0.000000E+00,5.673529E+02,4.562626E+03,1.617392E-02,5.315582E-01,0.000000E+00,1.054845E+03,0.000000E+00,1.228922E-01,1.710377E+02,5.760440E+02,4.875875E-03,6.711067E-02
19:19:00,5.096832E+02,1.083433E+03,1.452969E-02,1.262239E-01,1.690370E+03,5.478685E+03,4.818826E-02,6.382867E-01,4.020190E+02,5.168459E+02,1.146056E-02,3.807526E-02,5.213694E+02,1.134372E+03,1.486284E-02,1.321586E-01,1.642032E+03,8.515026E+03,4.681051E-02,9.920265E-01,1.623870E+03,6.437898E+03,4.629275E-02,7.500349E-01,8.244139E+01,4.898533E+02,2.350204E-03,5.706954E-02,0.000000E+00,1.201325E+03,0.000000E+00,1.399584E-01,4.610845E+02,1.115438E+03,1.314440E-02,1.299515E-01,0.000000E+00,2.285048E+03,0.000000E+00,2.662169E-01,0.000000E+00,2.344651E+03,0.000000E+00,2.731608E-01,0.000000E+00,4.963077E+03,0.000000E+00,5.782121E-01,0.000000E+00,1.868330E+03,0.000000E+00,2.176721E-01,0.000000E+00,3.543112E+02,0.000000E+00,4.127854E-02,0.000000E+00,3.460091E+02,0.000000E+00,4.031132E-02,5.923619E+00,3.184706E+02,1.688692E-04,3.710236E-02,0.000000E+00,5.056297E+03,0.000000E+00,5.890724E-01,9.368502E+02,3.678639E+03,2.670740E-02,4.285840E-01,0.000000E+00,4.836181E+02,0.000000E+00,5.634278E-02,1.575313E+03,6.728405E+03,4.490841E-02,7.838854E-01,1.546598E+03,2.837845E+03,4.408981E-02,3.306166E-01,7.131420E+01,2.751143E+03,2.033005E-03,3.205158E-01,0.000000E+00,1.624767E+03,0.000000E+00,1.892897E-01,1.181993E+02,0.000000E+00,3.369580E-03,0.000000E+00,1.305393E+02,0.000000E+00,3.721364E-03,0.000000E+00,6.421900E+01,4.538544E+02,1.830733E-03,5.287526E-02,1.143276E+02,3.115194E+02,3.259203E-03,3.629284E-02,4.917476E+02,2.480287E+03,1.401854E-02,2.889602E-01,6.285817E+02,4.532216E+03,1.791936E-02,5.280156E-01,7.080750E+01,0.000000E+00,2.018550E-03,0.000000E+00,5.677690E+02,4.561155E+03,1.618578E-02,5.313868E-01,0.000000E+00,1.054378E+03,0.000000E+00,1.228378E-01,1.710391E+02,5.756634E+02,4.875914E-03,6.706633E-02
19:20:00,5.096902E+02,1.077990E+03,1.452989E-02,1.255898E-01,1.690392E+03,5.442591E+03,4.818890E-02,6.340816E-01,4.020240E+02,5.142631E+02,1.146071E-02,3.788500E-02,5.213767E+02,1.128776E+03,1.486305E-02,1.315066E-01,1.642133E+03,8.505904E+03,4.681338E-02,9.909637E-01,1.624006E+03,6.433779E+03,4.629662E-02,7.495549E-01,8.247683E+01,4.897733E+02,2.351214E-03,5.706022E-02,0.000000E+00,1.201154E+03,0.000000E+00,1.399384E-01,4.610941E+02,1.113826E+03,1.314468E-02,1.297637E-01,0.000000E+00,2.284883E+03,0.000000E+00,2.661977E-01,0.000000E+00,2.344226E+03,0.000000E+00,2.731114E-01,0.000000E+00,4.962675E+03,0.000000E+00,5.781653E-01,0.000000E+00,1.868085E+03,0.000000E+00,2.176435E-01,0.000000E+00,3.542694E+02,0.000000E+00,4.127367E-02,0.000000E+00,3.459668E+02,0.000000E+00,4.030639E-02,6.151076E+00,3.182352E+02,1.753535E-04,3.707494E-02,0.000000E+00,5.055385E+03,0.000000E+00,5.889661E-01,9.368808E+02,3.674802E+03,2.670827E-02,4.281370E-01,0.000000E+00,4.835223E+02,0.000000E+00,5.633162E-02,1.575325E+03,6.726710E+03,4.490875E-02,7.836880E-01,1.546618E+03,2.833384E+03,4.409037E-02,3.300968E-01,7.191726E+01,2.751077E+03,2.050197E-03,3.205081E-01,0.000000E+00,1.624690E+03,0.000000E+00,1.892807E-01,1.182001E+02,0.000000E+00,3.369602E-03,0.000000E+00,1.305403E+02,0.000000E+00,3.721394E-03,0.000000E+00,6.436961E+01,4.537500E+02,1.835026E-03,5.286310E-02,1.143345E+02,3.114520E+02,3.259399E-03,3.628500E-02,4.917496E+02,2.480130E+03,1.401860E-02,2.889419E-01,6.285878E+02,4.531734E+03,1.791953E-02,5.279595E-01,7.086530E+01,0.000000E+00,2.020198E-03,0.000000E+00,5.681803E+02,4.559687E+03,1.619751E-02,5.312157E-01,0.000000E+00,1.053912E+03,0.000000E+00,1.227835E-01,1.710405E+02,5.752833E+02,4.875952E-03,6.702205E-02
19:21:00,5.096970E+02,1.072513E+03,1.453008E-02,1.249518E-01,1.690414E+03,5.406261E+03,4.818953E-02,6.298490E-01,4.020289E+02,5.115480E+02,1.146084E-02,3.768497E-02,5.213838E+02,1.123113E+03,1.486325E-02,1.308468E-01,1.642234E+03,8.496782E+03,4.681626E-02,9.899010E-01,1.624142E+03,6.429653E+03,4.630051E-02,7.490742E-01,8.251251E+01,4.896938E+02,2.352231E-03,5.705096E-02,0.000000E+00,1.200984E+03,0.000000E+00,1.399186E-01,4.611036E+02,1.112216E+03,1.314495E-02,1.295761E-01,0.000000E+00,2.284719E+03,0.000000E+00,2.661785E-01,0.000000E+00,2.343803E+03,0.000000E+00,2.730621E-01,0.000000E+00,4.962274E+03,0.000000E+00,5.781186E-01,0.000000E+00,1.867841E+03,0.000000E+00,2.176151E-01,0.000000E+00,3.542278E+02,0.000000E+00,4.126883E-02,0.000000E+00,3.459248E+02,0.000000E+00,4.030149E-02,6.381807E+00,3.179998E+02,1.819311E-04,3.704752E-02,0.000000E+00,5.054477E+03,0.000000E+00,5.888603E-01,9.369112E+02,3.670970E+03,2.670914E-02,4.276906E-01,0.000000E+00,4.834270E+02,0.000000E+00,5.632052E-02,1.575337E+03,6.725019E+03,4.490909E-02,7.834910E-01,1.546638E+03,2.828928E+03,4.409093E-02,3.295776E-01,7.251105E+01,2.751011E+03,2.067125E-03,3.205004E-01,0.000000E+00,1.624614E+03,0.000000E+00,1.892718E-01,1.182008E+02,0.000000E+00,3.369624E-03,0.000000E+00,1.305413E+02,0.000000E+00,3.721423E-03,0.000000E+00,6.451806E+01,4.536467E+02,1.839258E-03,5.285106E-02,1.143414E+02,3.113853E+02,3.259597E-03,3.627722E-02,4.917516E+02,2.479969E+03,1.401865E-02,2.889232E-01,6.285939E+02,4.531253E+03,1.791970E-02,5.279034E-01,7.092326E+01,0.000000E+00,2.021850E-03,0.000000E+00,5.685870E+02,4.558222E+03,1.620910E-02,5.310450E-01,0.000000E+00,1.053446E+03,0.000000E+00,1.227292E-01,1.710418E+02,5.749036E+02,4.875991E-03,6.697782E-02
