Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
19:22:00,5.097037E+02,1.067005E+03,1.453027E-02,1.243101E-01,1.690436E+03,5.369711E+03,4.819015E-02,6.255908E-01,4.020337E+02,5.087038E+02,1.146098E-02,3.747545E-02,5.213908E+02,1.117385E+03,1.486345E-02,1.301795E-01,1.642335E+03,8.487663E+03,4.681916E-02,9.888386E-01,1.624279E+03,6.425521E+03,4.630441E-02,7.485928E-01,8.254840E+01,4.896148E+02,2.353254E-03,5.704176E-02,0.000000E+00,1.200814E+03,0.000000E+00,1.398988E-01,4.611131E+02,1.110607E+03,1.314522E-02,1.293888E-01,0.000000E+00,2.284555E+03,0.000000E+00,2.661595E-01,0.000000E+00,2.343381E+03,0.000000E+00,2.730129E-01,0.000000E+00,4.961875E+03,0.000000E+00,5.780721E-01,0.000000E+00,1.867598E+03,0.000000E+00,2.175868E-01,0.000000E+00,3.541865E+02,0.000000E+00,4.126401E-02,0.000000E+00,3.458829E+02,0.000000E+00,4.029661E-02,6.615765E+00,3.177645E+02,1.886008E-04,3.702010E-02,0.000000E+00,5.053574E+03,0.000000E+00,5.887551E-01,9.369416E+02,3.667143E+03,2.671001E-02,4.272447E-01,0.000000E+00,4.833322E+02,0.000000E+00,5.630947E-02,1.575349E+03,6.723331E+03,4.490942E-02,7.832943E-01,1.546657E+03,2.824478E+03,4.409148E-02,3.290592E-01,7.309590E+01,2.750943E+03,2.083797E-03,3.204925E-01,0.000000E+00,1.624538E+03,0.000000E+00,1.892630E-01,1.182016E+02,0.000000E+00,3.369646E-03,0.000000E+00,1.305424E+02,0.000000E+00,3.721452E-03,0.000000E+00,6.466439E+01,4.535443E+02,1.843430E-03,5.283913E-02,1.143484E+02,3.113191E+02,3.259794E-03,3.626952E-02,4.917536E+02,2.479806E+03,1.401871E-02,2.889042E-01,6.286001E+02,4.530773E+03,1.791988E-02,5.278475E-01,7.098133E+01,0.000000E+00,2.023505E-03,0.000000E+00,5.689892E+02,4.556760E+03,1.622057E-02,5.308747E-01,0.000000E+00,1.052980E+03,0.000000E+00,1.226749E-01,1.710431E+02,5.745244E+02,4.876029E-03,6.693363E-02
19:23:00,5.097103E+02,1.061468E+03,1.453046E-02,1.236650E-01,1.690458E+03,5.332958E+03,4.819076E-02,6.213089E-01,4.020384E+02,5.057337E+02,1.146111E-02,3.725665E-02,5.213977E+02,1.111595E+03,1.486364E-02,1.295049E-01,1.642437E+03,8.478545E+03,4.682205E-02,9.877763E-01,1.624416E+03,6.421382E+03,4.630831E-02,7.481107E-01,8.258447E+01,4.895364E+02,2.354283E-03,5.703262E-02,0.000000E+00,1.200645E+03,0.000000E+00,1.398791E-01,4.611225E+02,1.109001E+03,1.314548E-02,1.292016E-01,0.000000E+00,2.284392E+03,0.000000E+00,2.661405E-01,0.000000E+00,2.342960E+03,0.000000E+00,2.729639E-01,0.000000E+00,4.961476E+03,0.000000E+00,5.780256E-01,0.000000E+00,1.867357E+03,0.000000E+00,2.175587E-01,0.000000E+00,3.541454E+02,0.000000E+00,4.125922E-02,0.000000E+00,3.458413E+02,0.000000E+00,4.029176E-02,6.852920E+00,3.175292E+02,1.953615E-04,3.699268E-02,0.000000E+00,5.052675E+03,0.000000E+00,5.886503E-01,9.369719E+02,3.663322E+03,2.671087E-02,4.267995E-01,0.000000E+00,4.832380E+02,0.000000E+00,5.629849E-02,1.575360E+03,6.721647E+03,4.490975E-02,7.830981E-01,1.546676E+03,2.820033E+03,4.409202E-02,3.285414E-01,7.367195E+01,2.750874E+03,2.100219E-03,3.204845E-01,0.000000E+00,1.624462E+03,0.000000E+00,1.892541E-01,1.182024E+02,0.000000E+00,3.369667E-03,0.000000E+00,1.305434E+02,0.000000E+00,3.721480E-03,0.000000E+00,6.480863E+01,4.534429E+02,1.847542E-03,5.282732E-02,1.143553E+02,3.112537E+02,3.259993E-03,3.626189E-02,4.917556E+02,2.479640E+03,1.401877E-02,2.888848E-01,6.286063E+02,4.530293E+03,1.792006E-02,5.277916E-01,7.103946E+01,0.000000E+00,2.025163E-03,0.000000E+00,5.693868E+02,4.555301E+03,1.623190E-02,5.307048E-01,0.000000E+00,1.052514E+03,0.000000E+00,1.226207E-01,1.710445E+02,5.741456E+02,4.876067E-03,6.688950E-02
19:24:00,5.097167E+02,1.055904E+03,1.453064E-02,1.230167E-01,1.690479E+03,5.296019E+03,4.819137E-02,6.170054E-01,4.020431E+02,5.026421E+02,1.146125E-02,3.702889E-02,5.214044E+02,1.105745E+03,1.486383E-02,1.288234E-01,1.642539E+03,8.469429E+03,4.682495E-02,9.867143E-01,1.624554E+03,6.417237E+03,4.631223E-02,7.476278E-01,8.262072E+01,4.894584E+02,2.355316E-03,5.702353E-02,0.000000E+00,1.200477E+03,0.000000E+00,1.398595E-01,4.611319E+02,1.107396E+03,1.314575E-02,1.290146E-01,0.000000E+00,2.284230E+03,0.000000E+00,2.661216E-01,0.000000E+00,2.342540E+03,0.000000E+00,2.729150E-01,0.000000E+00,4.961078E+03,0.000000E+00,5.779793E-01,0.000000E+00,1.867117E+03,0.000000E+00,2.175308E-01,0.000000E+00,3.541045E+02,0.000000E+00,4.125445E-02,0.000000E+00,3.457999E+02,0.000000E+00,4.028694E-02,7.093227E+00,3.172938E+02,2.022121E-04,3.696527E-02,0.000000E+00,5.051780E+03,0.000000E+00,5.885461E-01,9.370022E+02,3.659505E+03,2.671173E-02,4.263548E-01,0.000000E+00,4.831442E+02,0.000000E+00,5.628757E-02,1.575372E+03,6.719965E+03,4.491008E-02,7.829022E-01,1.546695E+03,2.815595E+03,4.409257E-02,3.280243E-01,7.424014E+01,2.750804E+03,2.116417E-03,3.204763E-01,0.000000E+00,1.624387E+03,0.000000E+00,1.892454E-01,1.182031E+02,0.000000E+00,3.369689E-03,0.000000E+00,1.305444E+02,0.000000E+00,3.721509E-03,0.000000E+00,6.495101E+01,4.533425E+02,1.851601E-03,5.281562E-02,1.143623E+02,3.111888E+02,3.260192E-03,3.625433E-02,4.917576E+02,2.479470E+03,1.401882E-02,2.888650E-01,6.286125E+02,4.529813E+03,1.792023E-02,5.277357E-01,7.109765E+01,0.000000E+00,2.026822E-03,0.000000E+00,5.697806E+02,4.553846E+03,1.624313E-02,5.305352E-01,0.000000E+00,1.052049E+03,0.000000E+00,1.225665E-01,1.710458E+02,5.737672E+02,4.876104E-03,6.684542E-02
19:25:00,5.097230E+02,1.050314E+03,1.453081E-02,1.223654E-01,1.690501E+03,5.258911E+03,4.819197E-02,6.126822E-01,4.020477E+02,4.994338E+02,1.146138E-02,3.679254E-02,5.214111E+02,1.099839E+03,1.486402E-02,1.281353E-01,1.642641E+03,8.460317E+03,4.682786E-02,9.856527E-01,1.624691E+03,6.413086E+03,4.631615E-02,7.471441E-01,8.265709E+01,4.893809E+02,2.356353E-03,5.701451E-02,0.000000E+00,1.200309E+03,0.000000E+00,1.398399E-01,4.611412E+02,1.105793E+03,1.314602E-02,1.288279E-01,0.000000E+00,2.284068E+03,0.000000E+00,2.661028E-01,0.000000E+00,2.342122E+03,0.000000E+00,2.728662E-01,0.000000E+00,4.960682E+03,0.000000E+00,5.779331E-01,0.000000E+00,1.866879E+03,0.000000E+00,2.175030E-01,0.000000E+00,3.540638E+02,0.000000E+00,4.124971E-02,0.000000E+00,3.457588E+02,0.000000E+00,4.028215E-02,7.336656E+00,3.170586E+02,2.091517E-04,3.693786E-02,0.000000E+00,5.050889E+03,0.000000E+00,5.884423E-01,9.370323E+02,3.655694E+03,2.671259E-02,4.259108E-01,0.000000E+00,4.830510E+02,0.000000E+00,5.627671E-02,1.575383E+03,6.718287E+03,4.491041E-02,7.827066E-01,1.546714E+03,2.811162E+03,4.409310E-02,3.275079E-01,7.479941E+01,2.750733E+03,2.132361E-03,3.204680E-01,0.000000E+00,1.624312E+03,0.000000E+00,1.892366E-01,1.182039E+02,0.000000E+00,3.369710E-03,0.000000E+00,1.305454E+02,0.000000E+00,3.721537E-03,0.000000E+00,6.509127E+01,4.532431E+02,1.855599E-03,5.280404E-02,1.143693E+02,3.111245E+02,3.260392E-03,3.624684E-02,4.917595E+02,2.479297E+03,1.401888E-02,2.888449E-01,6.286187E+02,4.529334E+03,1.792041E-02,5.276799E-01,7.115582E+01,0.000000E+00,2.028480E-03,0.000000E+00,5.701696E+02,4.552393E+03,1.625422E-02,5.303660E-01,0.000000E+00,1.051584E+03,0.000000E+00,1.225123E-01,1.710471E+02,5.733892E+02,4.876142E-03,6.680138E-02
19:26:00,5.097292E+02,1.044710E+03,1.453099E-02,1.217126E-01,1.690522E+03,5.221629E+03,4.819256E-02,6.083386E-01,4.020522E+02,4.961107E+02,1.146150E-02,3.654774E-02,5.214175E+02,1.093878E+03,1.486420E-02,1.274408E-01,1.642743E+03,8.451352E+03,4.683076E-02,9.846083E-01,1.624829E+03,6.408928E+03,4.632008E-02,7.466597E-01,8.269360E+01,4.893039E+02,2.357394E-03,5.700554E-02,0.000000E+00,1.200142E+03,0.000000E+00,1.398204E-01,4.611505E+02,1.104210E+03,1.314628E-02,1.286434E-01,0.000000E+00,2.283908E+03,0.000000E+00,2.660841E-01,0.000000E+00,2.341705E+03,0.000000E+00,2.728176E-01,0.000000E+00,4.960286E+03,0.000000E+00,5.778869E-01,0.000000E+00,1.866641E+03,0.000000E+00,2.174753E-01,0.000000E+00,3.540233E+02,0.000000E+00,4.124500E-02,0.000000E+00,3.457179E+02,0.000000E+00,4.027739E-02,7.583143E+00,3.168233E+02,2.161785E-04,3.691045E-02,0.000000E+00,5.050002E+03,0.000000E+00,5.883389E-01,9.370623E+02,3.651945E+03,2.671345E-02,4.254740E-01,0.000000E+00,4.829583E+02,0.000000E+00,5.626591E-02,1.575395E+03,6.716612E+03,4.491074E-02,7.825115E-01,1.546733E+03,2.806802E+03,4.409363E-02,3.269999E-01,7.535127E+01,2.750661E+03,2.148093E-03,3.204596E-01,0.000000E+00,1.624237E+03,0.000000E+00,1.892280E-01,1.182046E+02,0.000000E+00,3.369732E-03,0.000000E+00,1.305464E+02,0.000000E+00,3.721566E-03,0.000000E+00,6.522974E+01,4.531446E+02,1.859547E-03,5.279257E-02,1.143764E+02,3.110609E+02,3.260592E-03,3.623943E-02,4.917615E+02,2.479121E+03,1.401894E-02,2.888244E-01,6.286250E+02,4.528855E+03,1.792059E-02,5.276240E-01,7.121396E+01,0.000000E+00,2.030137E-03,0.000000E+00,5.705548E+02,4.550944E+03,1.626520E-02,5.301971E-01,0.000000E+00,1.051119E+03,0.000000E+00,1.224582E-01,1.710484E+02,5.730116E+02,4.876179E-03,6.675740E-02
19:27:00,5.097352E+02,1.039088E+03,1.453116E-02,1.210577E-01,1.690542E+03,5.184217E+03,4.819315E-02,6.039800E-01,4.020567E+02,4.926806E+02,1.146163E-02,3.629505E-02,5.214239E+02,1.087866E+03,1.486438E-02,1.267405E-01,1.642845E+03,8.442417E+03,4.683367E-02,9.835674E-01,1.624967E+03,6.404764E+03,4.632401E-02,7.461746E-01,8.273021E+01,4.892274E+02,2.358437E-03,5.699663E-02,0.000000E+00,1.199975E+03,0.000000E+00,1.398010E-01,4.611598E+02,1.102631E+03,1.314654E-02,1.284595E-01,0.000000E+00,2.283748E+03,0.000000E+00,2.660654E-01,0.000000E+00,2.341288E+03,0.000000E+00,2.727691E-01,0.000000E+00,4.959890E+03,0.000000E+00,5.778409E-01,0.000000E+00,1.866405E+03,0.000000E+00,2.174478E-01,0.000000E+00,3.539831E+02,0.000000E+00,4.124031E-02,0.000000E+00,3.456772E+02,0.000000E+00,4.027265E-02,7.832653E+00,3.165881E+02,2.232915E-04,3.688305E-02,0.000000E+00,5.049118E+03,0.000000E+00,5.882359E-01,9.370923E+02,3.648211E+03,2.671430E-02,4.250389E-01,0.000000E+00,4.828662E+02,0.000000E+00,5.625518E-02,1.575406E+03,6.714940E+03,4.491106E-02,7.823167E-01,1.546752E+03,2.802458E+03,4.409416E-02,3.264939E-01,7.589583E+01,2.750587E+03,2.163617E-03,3.204511E-01,0.000000E+00,1.624163E+03,0.000000E+00,1.892193E-01,1.182054E+02,0.000000E+00,3.369753E-03,0.000000E+00,1.305473E+02,0.000000E+00,3.721594E-03,0.000000E+00,6.536643E+01,4.530471E+02,1.863443E-03,5.278121E-02,1.143834E+02,3.109978E+02,3.260793E-03,3.623208E-02,4.917634E+02,2.478942E+03,1.401899E-02,2.888035E-01,6.286313E+02,4.528375E+03,1.792077E-02,5.275682E-01,7.127205E+01,0.000000E+00,2.031793E-03,0.000000E+00,5.709363E+02,4.549498E+03,1.627608E-02,5.300286E-01,0.000000E+00,1.050655E+03,0.000000E+00,1.224040E-01,1.710497E+02,5.726345E+02,4.876216E-03,6.671346E-02
19:28:00,5.097411E+02,1.033450E+03,1.453133E-02,1.204007E-01,1.690563E+03,5.146699E+03,4.819373E-02,5.996091E-01,4.020611E+02,4.891483E+02,1.146175E-02,3.603483E-02,5.214302E+02,1.081808E+03,1.486456E-02,1.260347E-01,1.642946E+03,8.433489E+03,4.683657E-02,9.825272E-01,1.625105E+03,6.400593E+03,4.632794E-02,7.456886E-01,8.276691E+01,4.891514E+02,2.359483E-03,5.698777E-02,0.000000E+00,1.199809E+03,0.000000E+00,1.397817E-01,4.611690E+02,1.101056E+03,1.314681E-02,1.282760E-01,0.000000E+00,2.283588E+03,0.000000E+00,2.660468E-01,0.000000E+00,2.340873E+03,0.000000E+00,2.727208E-01,0.000000E+00,4.959496E+03,0.000000E+00,5.777949E-01,0.000000E+00,1.866170E+03,0.000000E+00,2.174205E-01,0.000000E+00,3.539431E+02,0.000000E+00,4.123565E-02,0.000000E+00,3.456368E+02,0.000000E+00,4.026794E-02,8.085143E+00,3.163529E+02,2.304894E-04,3.685565E-02,0.000000E+00,5.048238E+03,0.000000E+00,5.881334E-01,9.371221E+02,3.644484E+03,2.671515E-02,4.246048E-01,0.000000E+00,4.827745E+02,0.000000E+00,5.624450E-02,1.575417E+03,6.713271E+03,4.491138E-02,7.821223E-01,1.546770E+03,2.798123E+03,4.409468E-02,3.259888E-01,7.643299E+01,2.750513E+03,2.178930E-03,3.204423E-01,0.000000E+00,1.624089E+03,0.000000E+00,1.892107E-01,1.182061E+02,0.000000E+00,3.369774E-03,0.000000E+00,1.305483E+02,0.000000E+00,3.721622E-03,0.000000E+00,6.550133E+01,4.529505E+02,1.867289E-03,5.276996E-02,1.143905E+02,3.109353E+02,3.260994E-03,3.622480E-02,4.917653E+02,2.478759E+03,1.401905E-02,2.887822E-01,6.286377E+02,4.527896E+03,1.792095E-02,5.275123E-01,7.133005E+01,0.000000E+00,2.033447E-03,0.000000E+00,5.713138E+02,4.548055E+03,1.628684E-02,5.298605E-01,0.000000E+00,1.050191E+03,0.000000E+00,1.223500E-01,1.710510E+02,5.722578E+02,4.876252E-03,6.666957E-02
19:29:00,5.097469E+02,1.027796E+03,1.453149E-02,1.197420E-01,1.690583E+03,5.109097E+03,4.819430E-02,5.952283E-01,4.020654E+02,4.855188E+02,1.146188E-02,3.576745E-02,5.214363E+02,1.075707E+03,1.486473E-02,1.253238E-01,1.643048E+03,8.424569E+03,4.683948E-02,9.814879E-01,1.625242E+03,6.396415E+03,4.633187E-02,7.452020E-01,8.280367E+01,4.890759E+02,2.360532E-03,5.697897E-02,0.000000E+00,1.199644E+03,0.000000E+00,1.397624E-01,4.611782E+02,1.099484E+03,1.314707E-02,1.280928E-01,0.000000E+00,2.283429E+03,0.000000E+00,2.660283E-01,0.000000E+00,2.340460E+03,0.000000E+00,2.726726E-01,0.000000E+00,4.959102E+03,0.000000E+00,5.777490E-01,0.000000E+00,1.865937E+03,0.000000E+00,2.173933E-01,0.000000E+00,3.539033E+02,0.000000E+00,4.123102E-02,0.000000E+00,3.455966E+02,0.000000E+00,4.026326E-02,8.340586E+00,3.161178E+02,2.377715E-04,3.682825E-02,0.000000E+00,5.047361E+03,0.000000E+00,5.880312E-01,9.371518E+02,3.640766E+03,2.671600E-02,4.241716E-01,0.000000E+00,4.826834E+02,0.000000E+00,5.623388E-02,1.575429E+03,6.711606E+03,4.491170E-02,7.819282E-01,1.546788E+03,2.793796E+03,4.409520E-02,3.254847E-01,7.696284E+01,2.750437E+03,2.194035E-03,3.204335E-01,0.000000E+00,1.624015E+03,0.000000E+00,1.892021E-01,1.182068E+02,0.000000E+00,3.369795E-03,0.000000E+00,1.305493E+02,0.000000E+00,3.721649E-03,0.000000E+00,6.563444E+01,4.528549E+02,1.871084E-03,5.275882E-02,1.143975E+02,3.108735E+02,3.261196E-03,3.621760E-02,4.917673E+02,2.478573E+03,1.401910E-02,2.887606E-01,6.286440E+02,4.527416E+03,1.792113E-02,5.274565E-01,7.138793E+01,0.000000E+00,2.035097E-03,0.000000E+00,5.716874E+02,4.546615E+03,1.629749E-02,5.296927E-01,0.000000E+00,1.049727E+03,0.000000E+00,1.222959E-01,1.710523E+02,5.718815E+02,4.876289E-03,6.662573E-02
19:30:00,5.097526E+02,1.022130E+03,1.453165E-02,1.190820E-01,1.690603E+03,5.071431E+03,4.819487E-02,5.908400E-01,4.020696E+02,4.817970E+02,1.146200E-02,3.549327E-02,5.214423E+02,1.069565E+03,1.486490E-02,1.246083E-01,1.643150E+03,8.415656E+03,4.684237E-02,9.804496E-01,1.625380E+03,6.392232E+03,4.633579E-02,7.447145E-01,8.284049E+01,4.890008E+02,2.361581E-03,5.697022E-02,0.000000E+00,1.199479E+03,0.000000E+00,1.397433E-01,4.611873E+02,1.097915E+03,1.314733E-02,1.279100E-01,0.000000E+00,2.283271E+03,0.000000E+00,2.660099E-01,0.000000E+00,2.340047E+03,0.000000E+00,2.726245E-01,0.000000E+00,4.958709E+03,0.000000E+00,5.777032E-01,0.000000E+00,1.865705E+03,0.000000E+00,2.173662E-01,0.000000E+00,3.538637E+02,0.000000E+00,4.122641E-02,0.000000E+00,3.455566E+02,0.000000E+00,4.025860E-02,8.598940E+00,3.158826E+02,2.451366E-04,3.680086E-02,0.000000E+00,5.046487E+03,0.000000E+00,5.879294E-01,9.371814E+02,3.637056E+03,2.671684E-02,4.237393E-01,0.000000E+00,4.825928E+02,0.000000E+00,5.622333E-02,1.575440E+03,6.709943E+03,4.491202E-02,7.817346E-01,1.546806E+03,2.789476E+03,4.409571E-02,3.249815E-01,7.748549E+01,2.750359E+03,2.208934E-03,3.204245E-01,0.000000E+00,1.623942E+03,0.000000E+00,1.891936E-01,1.182076E+02,0.000000E+00,3.369816E-03,0.000000E+00,1.305503E+02,0.000000E+00,3.721677E-03,0.000000E+00,6.576582E+01,4.527603E+02,1.874829E-03,5.274779E-02,1.144046E+02,3.108122E+02,3.261397E-03,3.621046E-02,4.917692E+02,2.478384E+03,1.401915E-02,2.887385E-01,6.286505E+02,4.526937E+03,1.792131E-02,5.274006E-01,7.144568E+01,0.000000E+00,2.036743E-03,0.000000E+00,5.720572E+02,4.545178E+03,1.630803E-02,5.295254E-01,0.000000E+00,1.049263E+03,0.000000E+00,1.222420E-01,1.710535E+02,5.715056E+02,4.876325E-03,6.658194E-02
19:31:00,5.097581E+02,1.016455E+03,1.453181E-02,1.184208E-01,1.690623E+03,5.033721E+03,4.819543E-02,5.864467E-01,4.020738E+02,4.779878E+02,1.146212E-02,3.521265E-02,5.214482E+02,1.063388E+03,1.486507E-02,1.238886E-01,1.643251E+03,8.406751E+03,4.684526E-02,9.794122E-01,1.625517E+03,6.388041E+03,4.633971E-02,7.442264E-01,8.287736E+01,4.889262E+02,2.362632E-03,5.696153E-02,0.000000E+00,1.199315E+03,0.000000E+00,1.397242E-01,4.611964E+02,1.096349E+03,1.314758E-02,1.277276E-01,0.000000E+00,2.283113E+03,0.000000E+00,2.659915E-01,0.000000E+00,2.339636E+03,0.000000E+00,2.725766E-01,0.000000E+00,4.958316E+03,0.000000E+00,5.776574E-01,0.000000E+00,1.865474E+03,0.000000E+00,2.173393E-01,0.000000E+00,3.538244E+02,0.000000E+00,4.122182E-02,0.000000E+00,3.455169E+02,0.000000E+00,4.025397E-02,8.860180E+00,3.156476E+02,2.525840E-04,3.677348E-02,0.000000E+00,5.045616E+03,0.000000E+00,5.878280E-01,9.372109E+02,3.633354E+03,2.671768E-02,4.233080E-01,0.000000E+00,4.825027E+02,0.000000E+00,5.621284E-02,1.575451E+03,6.708284E+03,4.491233E-02,7.815412E-01,1.546824E+03,2.785166E+03,4.409622E-02,3.244792E-01,7.800101E+01,2.750281E+03,2.223630E-03,3.204153E-01,0.000000E+00,1.623869E+03,0.000000E+00,1.891851E-01,1.182083E+02,0.000000E+00,3.369837E-03,0.000000E+00,1.305512E+02,0.000000E+00,3.721704E-03,0.000000E+00,6.589548E+01,4.526665E+02,1.878525E-03,5.273687E-02,1.144117E+02,3.107515E+02,3.261600E-03,3.620339E-02,4.917711E+02,2.478191E+03,1.401921E-02,2.887160E-01,6.286569E+02,4.526456E+03,1.792150E-02,5.273446E-01,7.150326E+01,0.000000E+00,2.038384E-03,0.000000E+00,5.724231E+02,4.543744E+03,1.631846E-02,5.293583E-01,0.000000E+00,1.048800E+03,0.000000E+00,1.221880E-01,1.710548E+02,5.711302E+02,4.876361E-03,6.653821E-02
19:32:00,5.097636E+02,1.010774E+03,1.453196E-02,1.177589E-01,1.690642E+03,4.995995E+03,4.819599E-02,5.820514E-01,4.020779E+02,4.740967E+02,1.146223E-02,3.492599E-02,5.214540E+02,1.057178E+03,1.486523E-02,1.231652E-01,1.643352E+03,8.397858E+03,4.684814E-02,9.783760E-01,1.625655E+03,6.383845E+03,4.634362E-02,7.437375E-01,8.291425E+01,4.888520E+02,2.363684E-03,5.695289E-02,0.000000E+00,1.199152E+03,0.000000E+00,1.397051E-01,4.612054E+02,1.094786E+03,1.314784E-02,1.275455E-01,0.000000E+00,2.282956E+03,0.000000E+00,2.659732E-01,0.000000E+00,2.339226E+03,0.000000E+00,2.725288E-01,0.000000E+00,4.957923E+03,0.000000E+00,5.776117E-01,0.000000E+00,1.865244E+03,0.000000E+00,2.173126E-01,0.000000E+00,3.537853E+02,0.000000E+00,4.121727E-02,0.000000E+00,3.454775E+02,0.000000E+00,4.024937E-02,9.124248E+00,3.154125E+02,2.601119E-04,3.674610E-02,0.000000E+00,5.044748E+03,0.000000E+00,5.877268E-01,9.372403E+02,3.629661E+03,2.671852E-02,4.228778E-01,0.000000E+00,4.824132E+02,0.000000E+00,5.620240E-02,1.575462E+03,6.706628E+03,4.491265E-02,7.813483E-01,1.546842E+03,2.780864E+03,4.409672E-02,3.239781E-01,7.850980E+01,2.750201E+03,2.238135E-03,3.204060E-01,0.000000E+00,1.623796E+03,0.000000E+00,1.891766E-01,1.182090E+02,0.000000E+00,3.369857E-03,0.000000E+00,1.305522E+02,0.000000E+00,3.721732E-03,0.000000E+00,6.602349E+01,4.525737E+02,1.882174E-03,5.272605E-02,1.144188E+02,3.106914E+02,3.261802E-03,3.619639E-02,4.917729E+02,2.477995E+03,1.401926E-02,2.886932E-01,6.286634E+02,4.525976E+03,1.792168E-02,5.272886E-01,7.156068E+01,0.000000E+00,2.040021E-03,0.000000E+00,5.727854E+02,4.542314E+03,1.632879E-02,5.291917E-01,0.000000E+00,1.048338E+03,0.000000E+00,1.221341E-01,1.710561E+02,5.707553E+02,4.876396E-03,6.649452E-02
19:33:00,5.097689E+02,1.005089E+03,1.453211E-02,1.170965E-01,1.690662E+03,4.958274E+03,4.819653E-02,5.776568E-01,4.020820E+02,4.701285E+02,1.146235E-02,3.463367E-02,5.214597E+02,1.050940E+03,1.486539E-02,1.224384E-01,1.643453E+03,8.388977E+03,4.685102E-02,9.773413E-01,1.625792E+03,6.379642E+03,4.634752E-02,7.432478E-01,8.295116E+01,4.887784E+02,2.364736E-03,5.694431E-02,0.000000E+00,1.198989E+03,0.000000E+00,1.396862E-01,4.612144E+02,1.093227E+03,1.314810E-02,1.273639E-01,0.000000E+00,2.282799E+03,0.000000E+00,2.659549E-01,0.000000E+00,2.338817E+03,0.000000E+00,2.724812E-01,0.000000E+00,4.957531E+03,0.000000E+00,5.775660E-01,0.000000E+00,1.865016E+03,0.000000E+00,2.172860E-01,0.000000E+00,3.537464E+02,0.000000E+00,4.121274E-02,0.000000E+00,3.454382E+02,0.000000E+00,4.024480E-02,9.391111E+00,3.151775E+02,2.677196E-04,3.671872E-02,0.000000E+00,5.043883E+03,0.000000E+00,5.876261E-01,9.372695E+02,3.625978E+03,2.671935E-02,4.224486E-01,0.000000E+00,4.823242E+02,0.000000E+00,5.619203E-02,1.575473E+03,6.704975E+03,4.491296E-02,7.811557E-01,1.546859E+03,2.776573E+03,4.409722E-02,3.234781E-01,7.901202E+01,2.750119E+03,2.252452E-03,3.203965E-01,0.000000E+00,1.623724E+03,0.000000E+00,1.891682E-01,1.182098E+02,0.000000E+00,3.369878E-03,0.000000E+00,1.305531E+02,0.000000E+00,3.721759E-03,0.000000E+00,6.614991E+01,4.524818E+02,1.885778E-03,5.271534E-02,1.144259E+02,3.106319E+02,3.262005E-03,3.618945E-02,4.917748E+02,2.477795E+03,1.401932E-02,2.886699E-01,6.286699E+02,4.525495E+03,1.792187E-02,5.272326E-01,7.161789E+01,0.000000E+00,2.041652E-03,0.000000E+00,5.731442E+02,4.540886E+03,1.633902E-02,5.290254E-01,0.000000E+00,1.047876E+03,0.000000E+00,1.220803E-01,1.710573E+02,5.703808E+02,4.876432E-03,6.645089E-02
19:34:00,5.097742E+02,9.993855E+02,1.453226E-02,1.164321E-01,1.690681E+03,4.920438E+03,4.819708E-02,5.732488E-01,4.020860E+02,4.660675E+02,1.146246E-02,3.433450E-02,5.214653E+02,1.044652E+03,1.486555E-02,1.217058E-01,1.643554E+03,8.380094E+03,4.685388E-02,9.763065E-01,1.625928E+03,6.375434E+03,4.635142E-02,7.427575E-01,8.298807E+01,4.887051E+02,2.365788E-03,5.693578E-02,0.000000E+00,1.198827E+03,0.000000E+00,1.396673E-01,4.612233E+02,1.091670E+03,1.314835E-02,1.271825E-01,0.000000E+00,2.282643E+03,0.000000E+00,2.659367E-01,0.000000E+00,2.338409E+03,0.000000E+00,2.724337E-01,0.000000E+00,4.957140E+03,0.000000E+00,5.775204E-01,0.000000E+00,1.864789E+03,0.000000E+00,2.172595E-01,0.000000E+00,3.537077E+02,0.000000E+00,4.120823E-02,0.000000E+00,3.453992E+02,0.000000E+00,4.024026E-02,9.660730E+00,3.149426E+02,2.754058E-04,3.669135E-02,0.000000E+00,5.043021E+03,0.000000E+00,5.875256E-01,9.372986E+02,3.622299E+03,2.672018E-02,4.220200E-01,0.000000E+00,4.822357E+02,0.000000E+00,5.618172E-02,1.575484E+03,6.703325E+03,4.491327E-02,7.809635E-01,1.546876E+03,2.772285E+03,4.409771E-02,3.229786E-01,7.950782E+01,2.750036E+03,2.266586E-03,3.203868E-01,0.000000E+00,1.623652E+03,0.000000E+00,1.891597E-01,1.182105E+02,0.000000E+00,3.369898E-03,0.000000E+00,1.305541E+02,0.000000E+00,3.721786E-03,0.000000E+00,6.627475E+01,4.523907E+02,1.889337E-03,5.270474E-02,1.144331E+02,3.105729E+02,3.262208E-03,3.618258E-02,4.917767E+02,2.477591E+03,1.401937E-02,2.886462E-01,6.286764E+02,4.525013E+03,1.792205E-02,5.271764E-01,7.167491E+01,0.000000E+00,2.043278E-03,0.000000E+00,5.734995E+02,4.539462E+03,1.634915E-02,5.288595E-01,0.000000E+00,1.047414E+03,0.000000E+00,1.220265E-01,1.710585E+02,5.700068E+02,4.876467E-03,6.640732E-02
19:35:00,5.097793E+02,9.936830E+02,1.453240E-02,1.157678E-01,1.690700E+03,4.882640E+03,4.819762E-02,5.688451E-01,4.020899E+02,4.619375E+02,1.146257E-02,3.403025E-02,5.214708E+02,1.038341E+03,1.486571E-02,1.209706E-01,1.643654E+03,8.371224E+03,4.685674E-02,9.752731E-01,1.626065E+03,6.371220E+03,4.635530E-02,7.422666E-01,8.302499E+01,4.886323E+02,2.366841E-03,5.692730E-02,0.000000E+00,1.198666E+03,0.000000E+00,1.396485E-01,4.612322E+02,1.090117E+03,1.314860E-02,1.270015E-01,0.000000E+00,2.282487E+03,0.000000E+00,2.659186E-01,0.000000E+00,2.338003E+03,0.000000E+00,2.723863E-01,0.000000E+00,4.956748E+03,0.000000E+00,5.774748E-01,0.000000E+00,1.864564E+03,0.000000E+00,2.172333E-01,0.000000E+00,3.536693E+02,0.000000E+00,4.120375E-02,0.000000E+00,3.453604E+02,0.000000E+00,4.023574E-02,9.933082E+00,3.147077E+02,2.831700E-04,3.666398E-02,0.000000E+00,5.042161E+03,0.000000E+00,5.874254E-01,9.373276E+02,3.618630E+03,2.672100E-02,4.215926E-01,0.000000E+00,4.821477E+02,0.000000E+00,5.617147E-02,1.575495E+03,6.701678E+03,4.491357E-02,7.807717E-01,1.546894E+03,2.768007E+03,4.409820E-02,3.224802E-01,7.999725E+01,2.749952E+03,2.280538E-03,3.203770E-01,0.000000E+00,1.623580E+03,0.000000E+00,1.891514E-01,1.182112E+02,0.000000E+00,3.369918E-03,0.000000E+00,1.305550E+02,0.000000E+00,3.721812E-03,0.000000E+00,6.639804E+01,4.523006E+02,1.892852E-03,5.269424E-02,1.144402E+02,3.105145E+02,3.262412E-03,3.617577E-02,4.917785E+02,2.477384E+03,1.401942E-02,2.886220E-01,6.286829E+02,4.524531E+03,1.792224E-02,5.271203E-01,7.173170E+01,0.000000E+00,2.044897E-03,0.000000E+00,5.738515E+02,4.538042E+03,1.635918E-02,5.286940E-01,0.000000E+00,1.046953E+03,0.000000E+00,1.219727E-01,1.710598E+02,5.696332E+02,4.876502E-03,6.636380E-02
19:36:00,5.097843E+02,9.878554E+02,1.453255E-02,1.150888E-01,1.690719E+03,4.843980E+03,4.819815E-02,5.643411E-01,4.020938E+02,4.576121E+02,1.146268E-02,3.371160E-02,5.214761E+02,1.031836E+03,1.486586E-02,1.202127E-01,1.643754E+03,8.362082E+03,4.685959E-02,9.742081E-01,1.626201E+03,6.366999E+03,4.635918E-02,7.417749E-01,8.306189E+01,4.885600E+02,2.367893E-03,5.691887E-02,0.000000E+00,1.198505E+03,0.000000E+00,1.396298E-01,4.612411E+02,1.088528E+03,1.314886E-02,1.268165E-01,0.000000E+00,2.282332E+03,0.000000E+00,2.659005E-01,0.000000E+00,2.337597E+03,0.000000E+00,2.723391E-01,0.000000E+00,4.956357E+03,0.000000E+00,5.774292E-01,0.000000E+00,1.864339E+03,0.000000E+00,2.172071E-01,0.000000E+00,3.536311E+02,0.000000E+00,4.119930E-02,0.000000E+00,3.453219E+02,0.000000E+00,4.023125E-02,1.020813E+01,3.144729E+02,2.910109E-04,3.663662E-02,0.000000E+00,5.041303E+03,0.000000E+00,5.873255E-01,9.373565E+02,3.614863E+03,2.672183E-02,4.211537E-01,0.000000E+00,4.820603E+02,0.000000E+00,5.616129E-02,1.575505E+03,6.700035E+03,4.491388E-02,7.805802E-01,1.546911E+03,2.763602E+03,4.409868E-02,3.219670E-01,8.048042E+01,2.749866E+03,2.294312E-03,3.203670E-01,0.000000E+00,1.623508E+03,0.000000E+00,1.891430E-01,1.182119E+02,0.000000E+00,3.369939E-03,0.000000E+00,1.305560E+02,0.000000E+00,3.721839E-03,0.000000E+00,6.651981E+01,4.522114E+02,1.896323E-03,5.268384E-02,1.144473E+02,3.104567E+02,3.262615E-03,3.616903E-02,4.917804E+02,2.477173E+03,1.401947E-02,2.885974E-01,6.286895E+02,4.524048E+03,1.792243E-02,5.270640E-01,7.178826E+01,0.000000E+00,2.046509E-03,0.000000E+00,5.742000E+02,4.536624E+03,1.636912E-02,5.285288E-01,0.000000E+00,1.046492E+03,0.000000E+00,1.219191E-01,1.710610E+02,5.692601E+02,4.876537E-03,6.632034E-02
19:37:00,5.097893E+02,9.820246E+02,1.453269E-02,1.144095E-01,1.690737E+03,4.805356E+03,4.819867E-02,5.598412E-01,4.020976E+02,4.532180E+02,1.146279E-02,3.338789E-02,5.214814E+02,1.025305E+03,1.486601E-02,1.194518E-01,1.643853E+03,8.352927E+03,4.686242E-02,9.731415E-01,1.626336E+03,6.362775E+03,4.636304E-02,7.412828E-01,8.309878E+01,4.884881E+02,2.368944E-03,5.691049E-02,0.000000E+00,1.198345E+03,0.000000E+00,1.396111E-01,4.612499E+02,1.086940E+03,1.314911E-02,1.266314E-01,0.000000E+00,2.282177E+03,0.000000E+00,2.658825E-01,0.000000E+00,2.337193E+03,0.000000E+00,2.722920E-01,0.000000E+00,4.955966E+03,0.000000E+00,5.773836E-01,0.000000E+00,1.864116E+03,0.000000E+00,2.171811E-01,0.000000E+00,3.535931E+02,0.000000E+00,4.119487E-02,0.000000E+00,3.452836E+02,0.000000E+00,4.022679E-02,1.048585E+01,3.142381E+02,2.989280E-04,3.660927E-02,0.000000E+00,5.040449E+03,0.000000E+00,5.872259E-01,9.373852E+02,3.611096E+03,2.672265E-02,4.207148E-01,0.000000E+00,4.819734E+02,0.000000E+00,5.615116E-02,1.575516E+03,6.698394E+03,4.491418E-02,7.803891E-01,1.546928E+03,2.759194E+03,4.409916E-02,3.214535E-01,8.095740E+01,2.749778E+03,2.307910E-03,3.203568E-01,0.000000E+00,1.623436E+03,0.000000E+00,1.891347E-01,1.182126E+02,0.000000E+00,3.369959E-03,0.000000E+00,1.305569E+02,0.000000E+00,3.721865E-03,0.000000E+00,6.664008E+01,4.521230E+02,1.899752E-03,5.267354E-02,1.144545E+02,3.103993E+02,3.262819E-03,3.616236E-02,4.917822E+02,2.476958E+03,1.401953E-02,2.885724E-01,6.286961E+02,4.523564E+03,1.792261E-02,5.270076E-01,7.184459E+01,0.000000E+00,2.048115E-03,0.000000E+00,5.745453E+02,4.535210E+03,1.637896E-02,5.283640E-01,0.000000E+00,1.046032E+03,0.000000E+00,1.218654E-01,1.710622E+02,5.688876E+02,4.876571E-03,6.627693E-02
19:38:00,5.097941E+02,9.762157E+02,1.453282E-02,1.137327E-01,1.690756E+03,4.766946E+03,4.819919E-02,5.553664E-01,4.021013E+02,4.487825E+02,1.146289E-02,3.306113E-02,5.214866E+02,1.018782E+03,1.486615E-02,1.186918E-01,1.643952E+03,8.343801E+03,4.686525E-02,9.720782E-01,1.626471E+03,6.358545E+03,4.636689E-02,7.407899E-01,8.313564E+01,4.884166E+02,2.369995E-03,5.690216E-02,0.000000E+00,1.198185E+03,0.000000E+00,1.395925E-01,4.612587E+02,1.085356E+03,1.314936E-02,1.264469E-01,0.000000E+00,2.282023E+03,0.000000E+00,2.658645E-01,0.000000E+00,2.336791E+03,0.000000E+00,2.722451E-01,0.000000E+00,4.955574E+03,0.000000E+00,5.773381E-01,0.000000E+00,1.863895E+03,0.000000E+00,2.171553E-01,0.000000E+00,3.535553E+02,0.000000E+00,4.119047E-02,0.000000E+00,3.452456E+02,0.000000E+00,4.022236E-02,1.073305E+01,3.140033E+02,3.059751E-04,3.658192E-02,0.000000E+00,5.039596E+03,0.000000E+00,5.871266E-01,9.374138E+02,3.607343E+03,2.672346E-02,4.202776E-01,0.000000E+00,4.818870E+02,0.000000E+00,5.614110E-02,1.575527E+03,6.696757E+03,4.491449E-02,7.801983E-01,1.546944E+03,2.754802E+03,4.409964E-02,3.209418E-01,8.142847E+01,2.749689E+03,2.321339E-03,3.203464E-01,0.000000E+00,1.623365E+03,0.000000E+00,1.891264E-01,1.182133E+02,0.000000E+00,3.369979E-03,0.000000E+00,1.305578E+02,0.000000E+00,3.721892E-03,0.000000E+00,6.675891E+01,4.520354E+02,1.903139E-03,5.266334E-02,1.144616E+02,3.103426E+02,3.263023E-03,3.615574E-02,4.917841E+02,2.476740E+03,1.401958E-02,2.885470E-01,6.287028E+02,4.523080E+03,1.792280E-02,5.269512E-01,7.190066E+01,0.000000E+00,2.049713E-03,0.000000E+00,5.748873E+02,4.533799E+03,1.638871E-02,5.281996E-01,0.000000E+00,1.045572E+03,0.000000E+00,1.218119E-01,1.710634E+02,5.685155E+02,4.876606E-03,6.623359E-02
19:39:00,5.097988E+02,9.704298E+02,1.453296E-02,1.130587E-01,1.690774E+03,4.728764E+03,4.819971E-02,5.509180E-01,4.021050E+02,4.443105E+02,1.146300E-02,3.273169E-02,5.214917E+02,1.012269E+03,1.486630E-02,1.179331E-01,1.644051E+03,8.334703E+03,4.686806E-02,9.710183E-01,1.626606E+03,6.354311E+03,4.637073E-02,7.402966E-01,8.317246E+01,4.883455E+02,2.371045E-03,5.689388E-02,0.000000E+00,1.198027E+03,0.000000E+00,1.395740E-01,4.612674E+02,1.083777E+03,1.314960E-02,1.262630E-01,0.000000E+00,2.281869E+03,0.000000E+00,2.658465E-01,0.000000E+00,2.336389E+03,0.000000E+00,2.721983E-01,0.000000E+00,4.955183E+03,0.000000E+00,5.772925E-01,0.000000E+00,1.863674E+03,0.000000E+00,2.171296E-01,0.000000E+00,3.535177E+02,0.000000E+00,4.118610E-02,0.000000E+00,3.452078E+02,0.000000E+00,4.021795E-02,1.095989E+01,3.137687E+02,3.124419E-04,3.655458E-02,0.000000E+00,5.038746E+03,0.000000E+00,5.870275E-01,9.374423E+02,3.603605E+03,2.672427E-02,4.198421E-01,0.000000E+00,4.818011E+02,0.000000E+00,5.613109E-02,1.575537E+03,6.695123E+03,4.491479E-02,7.800079E-01,1.546961E+03,2.750426E+03,4.410011E-02,3.204320E-01,8.189376E+01,2.749599E+03,2.334603E-03,3.203359E-01,0.000000E+00,1.623294E+03,0.000000E+00,1.891181E-01,1.182140E+02,0.000000E+00,3.369998E-03,0.000000E+00,1.305587E+02,0.000000E+00,3.721918E-03,0.000000E+00,6.687633E+01,4.519487E+02,1.906487E-03,5.265324E-02,1.144688E+02,3.102863E+02,3.263227E-03,3.614919E-02,4.917859E+02,2.476518E+03,1.401963E-02,2.885211E-01,6.287095E+02,4.522594E+03,1.792299E-02,5.268947E-01,7.195647E+01,0.000000E+00,2.051304E-03,0.000000E+00,5.752263E+02,4.532391E+03,1.639837E-02,5.280356E-01,0.000000E+00,1.045113E+03,0.000000E+00,1.217584E-01,1.710646E+02,5.681440E+02,4.876640E-03,6.619030E-02
19:40:00,5.098035E+02,9.646693E+02,1.453309E-02,1.123875E-01,1.690792E+03,4.690821E+03,4.820022E-02,5.464975E-01,4.021087E+02,4.398067E+02,1.146310E-02,3.239990E-02,5.214968E+02,1.005770E+03,1.486644E-02,1.171759E-01,1.644149E+03,8.325636E+03,4.687085E-02,9.699620E-01,1.626740E+03,6.350071E+03,4.637455E-02,7.398027E-01,8.320924E+01,4.882748E+02,2.372093E-03,5.688564E-02,0.000000E+00,1.197869E+03,0.000000E+00,1.395556E-01,4.612761E+02,1.082204E+03,1.314985E-02,1.260797E-01,0.000000E+00,2.281715E+03,0.000000E+00,2.658286E-01,0.000000E+00,2.335989E+03,0.000000E+00,2.721517E-01,0.000000E+00,4.954792E+03,0.000000E+00,5.772469E-01,0.000000E+00,1.863455E+03,0.000000E+00,2.171041E-01,0.000000E+00,3.534804E+02,0.000000E+00,4.118175E-02,0.000000E+00,3.451702E+02,0.000000E+00,4.021358E-02,1.120053E+01,3.135341E+02,3.193018E-04,3.652725E-02,0.000000E+00,5.037897E+03,0.000000E+00,5.869287E-01,9.374706E+02,3.599882E+03,2.672508E-02,4.194084E-01,0.000000E+00,4.817158E+02,0.000000E+00,5.612115E-02,1.575548E+03,6.693492E+03,4.491509E-02,7.798179E-01,1.546977E+03,2.746067E+03,4.410057E-02,3.199241E-01,8.235339E+01,2.749506E+03,2.347706E-03,3.203251E-01,0.000000E+00,1.623223E+03,0.000000E+00,1.891098E-01,1.182147E+02,0.000000E+00,3.370018E-03,0.000000E+00,1.305597E+02,0.000000E+00,3.721944E-03,0.000000E+00,6.699236E+01,4.518629E+02,1.909794E-03,5.264324E-02,1.144760E+02,3.102306E+02,3.263432E-03,3.614270E-02,4.917877E+02,2.476291E+03,1.401968E-02,2.884947E-01,6.287161E+02,4.522109E+03,1.792318E-02,5.268381E-01,7.201202E+01,0.000000E+00,2.052888E-03,0.000000E+00,5.755622E+02,4.530986E+03,1.640795E-02,5.278720E-01,0.000000E+00,1.044654E+03,0.000000E+00,1.217050E-01,1.710658E+02,5.677729E+02,4.876674E-03,6.614707E-02
19:41:00,5.098080E+02,9.589358E+02,1.453322E-02,1.117196E-01,1.690809E+03,4.653128E+03,4.820072E-02,5.421062E-01,4.021122E+02,4.352749E+02,1.146320E-02,3.206604E-02,5.215017E+02,9.992870E+02,1.486658E-02,1.164206E-01,1.644247E+03,8.316599E+03,4.687364E-02,9.689091E-01,1.626873E+03,6.345827E+03,4.637836E-02,7.393082E-01,8.324598E+01,4.882045E+02,2.373141E-03,5.687745E-02,0.000000E+00,1.197711E+03,0.000000E+00,1.395373E-01,4.612847E+02,1.080636E+03,1.315010E-02,1.258971E-01,0.000000E+00,2.281562E+03,0.000000E+00,2.658107E-01,0.000000E+00,2.335590E+03,0.000000E+00,2.721052E-01,0.000000E+00,4.954400E+03,0.000000E+00,5.772013E-01,0.000000E+00,1.863238E+03,0.000000E+00,2.170788E-01,0.000000E+00,3.534433E+02,0.000000E+00,4.117743E-02,0.000000E+00,3.451328E+02,0.000000E+00,4.020923E-02,1.143139E+01,3.132995E+02,3.258832E-04,3.649993E-02,0.000000E+00,5.037051E+03,0.000000E+00,5.868301E-01,9.374989E+02,3.596176E+03,2.672588E-02,4.189765E-01,0.000000E+00,4.816310E+02,0.000000E+00,5.611127E-02,1.575558E+03,6.691864E+03,4.491538E-02,7.796282E-01,1.546994E+03,2.741725E+03,4.410103E-02,3.194183E-01,8.280741E+01,2.749412E+03,2.360649E-03,3.203141E-01,0.000000E+00,1.623152E+03,0.000000E+00,1.891016E-01,1.182154E+02,0.000000E+00,3.370038E-03,0.000000E+00,1.305606E+02,0.000000E+00,3.721970E-03,0.000000E+00,6.710703E+01,4.517778E+02,1.913063E-03,5.263333E-02,1.144832E+02,3.101754E+02,3.263636E-03,3.613626E-02,4.917895E+02,2.476061E+03,1.401973E-02,2.884679E-01,6.287229E+02,4.521622E+03,1.792337E-02,5.267814E-01,7.206729E+01,0.000000E+00,2.054463E-03,0.000000E+00,5.758952E+02,4.529585E+03,1.641744E-02,5.277087E-01,0.000000E+00,1.044196E+03,0.000000E+00,1.216516E-01,1.710670E+02,5.674022E+02,4.876708E-03,6.610388E-02
19:42:00,5.098125E+02,9.532309E+02,1.453334E-02,1.110549E-01,1.690827E+03,4.615696E+03,4.820122E-02,5.377452E-01,4.021158E+02,4.307186E+02,1.146330E-02,3.173038E-02,5.215065E+02,9.928225E+02,1.486672E-02,1.156675E-01,1.644344E+03,8.307592E+03,4.687641E-02,9.678598E-01,1.627007E+03,6.341578E+03,4.638215E-02,7.388132E-01,8.328267E+01,4.881346E+02,2.374186E-03,5.686931E-02,0.000000E+00,1.197554E+03,0.000000E+00,1.395190E-01,4.612933E+02,1.079075E+03,1.315034E-02,1.257151E-01,0.000000E+00,2.281408E+03,0.000000E+00,2.657929E-01,0.000000E+00,2.335192E+03,0.000000E+00,2.720589E-01,0.000000E+00,4.954009E+03,0.000000E+00,5.771556E-01,0.000000E+00,1.863021E+03,0.000000E+00,2.170535E-01,0.000000E+00,3.534065E+02,0.000000E+00,4.117313E-02,0.000000E+00,3.450957E+02,0.000000E+00,4.020490E-02,1.165857E+01,3.130650E+02,3.323595E-04,3.647261E-02,0.000000E+00,5.036207E+03,0.000000E+00,5.867318E-01,9.375269E+02,3.592485E+03,2.672668E-02,4.185465E-01,0.000000E+00,4.815467E+02,0.000000E+00,5.610145E-02,1.575568E+03,6.690239E+03,4.491568E-02,7.794389E-01,1.547010E+03,2.737400E+03,4.410149E-02,3.189144E-01,8.325592E+01,2.749316E+03,2.373435E-03,3.203030E-01,0.000000E+00,1.623082E+03,0.000000E+00,1.890934E-01,1.182161E+02,0.000000E+00,3.370057E-03,0.000000E+00,1.305615E+02,0.000000E+00,3.721995E-03,0.000000E+00,6.722036E+01,4.516935E+02,1.916294E-03,5.262351E-02,1.144903E+02,3.101207E+02,3.263841E-03,3.612989E-02,4.917913E+02,2.475827E+03,1.401978E-02,2.884406E-01,6.287296E+02,4.521134E+03,1.792357E-02,5.267246E-01,7.212228E+01,0.000000E+00,2.056031E-03,0.000000E+00,5.762251E+02,4.528186E+03,1.642685E-02,5.275458E-01,0.000000E+00,1.043739E+03,0.000000E+00,1.215983E-01,1.710682E+02,5.670320E+02,4.876741E-03,6.606075E-02
19:43:00,5.098169E+02,9.475558E+02,1.453347E-02,1.103938E-01,1.690844E+03,4.578532E+03,4.820171E-02,5.334154E-01,4.021192E+02,4.261410E+02,1.146340E-02,3.139316E-02,5.215113E+02,9.863784E+02,1.486685E-02,1.149167E-01,1.644441E+03,8.298617E+03,4.687917E-02,9.668141E-01,1.627139E+03,6.337323E+03,4.638593E-02,7.383175E-01,8.331930E+01,4.880651E+02,2.375231E-03,5.686122E-02,0.000000E+00,1.197398E+03,0.000000E+00,1.395008E-01,4.613018E+02,1.077519E+03,1.315058E-02,1.255338E-01,0.000000E+00,2.281256E+03,0.000000E+00,2.657751E-01,0.000000E+00,2.334796E+03,0.000000E+00,2.720127E-01,0.000000E+00,4.953617E+03,0.000000E+00,5.771100E-01,0.000000E+00,1.862806E+03,0.000000E+00,2.170285E-01,0.000000E+00,3.533698E+02,0.000000E+00,4.116886E-02,0.000000E+00,3.450589E+02,0.000000E+00,4.020061E-02,1.188251E+01,3.128306E+02,3.387435E-04,3.644530E-02,0.000000E+00,5.035365E+03,0.000000E+00,5.866337E-01,9.375549E+02,3.588811E+03,2.672748E-02,4.181184E-01,0.000000E+00,4.814629E+02,0.000000E+00,5.609170E-02,1.575579E+03,6.688617E+03,4.491597E-02,7.792499E-01,1.547026E+03,2.733092E+03,4.410195E-02,3.184126E-01,8.369900E+01,2.749219E+03,2.386066E-03,3.202916E-01,0.000000E+00,1.623011E+03,0.000000E+00,1.890852E-01,1.182167E+02,0.000000E+00,3.370076E-03,0.000000E+00,1.305624E+02,0.000000E+00,3.722021E-03,0.000000E+00,6.733236E+01,4.516101E+02,1.919487E-03,5.261379E-02,1.144975E+02,3.100664E+02,3.264046E-03,3.612357E-02,4.917931E+02,2.475588E+03,1.401983E-02,2.884128E-01,6.287364E+02,4.520646E+03,1.792376E-02,5.266677E-01,7.217699E+01,0.000000E+00,2.057591E-03,0.000000E+00,5.765522E+02,4.526791E+03,1.643617E-02,5.273832E-01,0.000000E+00,1.043282E+03,0.000000E+00,1.215451E-01,1.710693E+02,5.666622E+02,4.876774E-03,6.601767E-02
19:44:00,5.098212E+02,9.419135E+02,1.453359E-02,1.097364E-01,1.690862E+03,4.541657E+03,4.820220E-02,5.291194E-01,4.021226E+02,4.215458E+02,1.146350E-02,3.105464E-02,5.215160E+02,9.799586E+02,1.486698E-02,1.141688E-01,1.644537E+03,8.289675E+03,4.688191E-02,9.657724E-01,1.627271E+03,6.333065E+03,4.638969E-02,7.378214E-01,8.335586E+01,4.879960E+02,2.376273E-03,5.685316E-02,0.000000E+00,1.197243E+03,0.000000E+00,1.394827E-01,4.613103E+02,1.075969E+03,1.315083E-02,1.253533E-01,0.000000E+00,2.281103E+03,0.000000E+00,2.657573E-01,0.000000E+00,2.334401E+03,0.000000E+00,2.719667E-01,0.000000E+00,4.953224E+03,0.000000E+00,5.770642E-01,0.000000E+00,1.862592E+03,0.000000E+00,2.170036E-01,0.000000E+00,3.533334E+02,0.000000E+00,4.116462E-02,0.000000E+00,3.450223E+02,0.000000E+00,4.019634E-02,1.210325E+01,3.125963E+02,3.450363E-04,3.641800E-02,0.000000E+00,5.034524E+03,0.000000E+00,5.865357E-01,9.375827E+02,3.585154E+03,2.672827E-02,4.176924E-01,0.000000E+00,4.813797E+02,0.000000E+00,5.608200E-02,1.575589E+03,6.686998E+03,4.491626E-02,7.790613E-01,1.547041E+03,2.728804E+03,4.410239E-02,3.179130E-01,8.413685E+01,2.749120E+03,2.398549E-03,3.202801E-01,0.000000E+00,1.622941E+03,0.000000E+00,1.890770E-01,1.182174E+02,0.000000E+00,3.370096E-03,0.000000E+00,1.305633E+02,0.000000E+00,3.722046E-03,0.000000E+00,6.744309E+01,4.515274E+02,1.922644E-03,5.260416E-02,1.145047E+02,3.100127E+02,3.264251E-03,3.611731E-02,4.917948E+02,2.475346E+03,1.401988E-02,2.883846E-01,6.287431E+02,4.520157E+03,1.792395E-02,5.266107E-01,7.223141E+01,0.000000E+00,2.059142E-03,0.000000E+00,5.768765E+02,4.525399E+03,1.644542E-02,5.272210E-01,0.000000E+00,1.042825E+03,0.000000E+00,1.214919E-01,1.710705E+02,5.662928E+02,4.876807E-03,6.597464E-02
19:45:00,5.098254E+02,9.363055E+02,1.453371E-02,1.090830E-01,1.690879E+03,4.505084E+03,4.820269E-02,5.248585E-01,4.021260E+02,4.169363E+02,1.146359E-02,3.071506E-02,5.215206E+02,9.735654E+02,1.486711E-02,1.134240E-01,1.644633E+03,8.280770E+03,4.688464E-02,9.647349E-01,1.627402E+03,6.328802E+03,4.639344E-02,7.373247E-01,8.339237E+01,4.879272E+02,2.377314E-03,5.684515E-02,0.000000E+00,1.197088E+03,0.000000E+00,1.394647E-01,4.613188E+02,1.074426E+03,1.315107E-02,1.251735E-01,0.000000E+00,2.280951E+03,0.000000E+00,2.657395E-01,0.000000E+00,2.334007E+03,0.000000E+00,2.719208E-01,0.000000E+00,4.952831E+03,0.000000E+00,5.770185E-01,0.000000E+00,1.862380E+03,0.000000E+00,2.169788E-01,0.000000E+00,3.532972E+02,0.000000E+00,4.116040E-02,0.000000E+00,3.449859E+02,0.000000E+00,4.019210E-02,1.232087E+01,3.123620E+02,3.512403E-04,3.639070E-02,0.000000E+00,5.033685E+03,0.000000E+00,5.864380E-01,9.376104E+02,3.581515E+03,2.672906E-02,4.172685E-01,0.000000E+00,4.812970E+02,0.000000E+00,5.607236E-02,1.575599E+03,6.685382E+03,4.491655E-02,7.788731E-01,1.547057E+03,2.724535E+03,4.410284E-02,3.174157E-01,8.456960E+01,2.749019E+03,2.410885E-03,3.202683E-01,0.000000E+00,1.622871E+03,0.000000E+00,1.890688E-01,1.182181E+02,0.000000E+00,3.370115E-03,0.000000E+00,1.305641E+02,0.000000E+00,3.722072E-03,0.000000E+00,6.755258E+01,4.514455E+02,1.925765E-03,5.259461E-02,1.145119E+02,3.099595E+02,3.264457E-03,3.611111E-02,4.917966E+02,2.475099E+03,1.401993E-02,2.883558E-01,6.287499E+02,4.519666E+03,1.792415E-02,5.265536E-01,7.228554E+01,0.000000E+00,2.060685E-03,0.000000E+00,5.771980E+02,4.524010E+03,1.645458E-02,5.270592E-01,0.000000E+00,1.042369E+03,0.000000E+00,1.214387E-01,1.710717E+02,5.659239E+02,4.876840E-03,6.593165E-02
19:46:00,5.098295E+02,9.307331E+02,1.453382E-02,1.084338E-01,1.690896E+03,4.468820E+03,4.820317E-02,5.206336E-01,4.021293E+02,4.123155E+02,1.146369E-02,3.037465E-02,5.215251E+02,9.672008E+02,1.486724E-02,1.126825E-01,1.644728E+03,8.271900E+03,4.688735E-02,9.637016E-01,1.627533E+03,6.324535E+03,4.639716E-02,7.368276E-01,8.342880E+01,4.878589E+02,2.378352E-03,5.683718E-02,0.000000E+00,1.196934E+03,0.000000E+00,1.394467E-01,4.613272E+02,1.072890E+03,1.315131E-02,1.249946E-01,0.000000E+00,2.280798E+03,0.000000E+00,2.657218E-01,0.000000E+00,2.333614E+03,0.000000E+00,2.718750E-01,0.000000E+00,4.952438E+03,0.000000E+00,5.769726E-01,0.000000E+00,1.862169E+03,0.000000E+00,2.169543E-01,0.000000E+00,3.532613E+02,0.000000E+00,4.115621E-02,0.000000E+00,3.449497E+02,0.000000E+00,4.018789E-02,1.253545E+01,3.121278E+02,3.573575E-04,3.636342E-02,0.000000E+00,5.032848E+03,0.000000E+00,5.863405E-01,9.376380E+02,3.577894E+03,2.672985E-02,4.168466E-01,0.000000E+00,4.812148E+02,0.000000E+00,5.606279E-02,1.575609E+03,6.683769E+03,4.491684E-02,7.786852E-01,1.547073E+03,2.720287E+03,4.410328E-02,3.169207E-01,8.499734E+01,2.748916E+03,2.423079E-03,3.202563E-01,0.000000E+00,1.622801E+03,0.000000E+00,1.890607E-01,1.182188E+02,0.000000E+00,3.370134E-03,0.000000E+00,1.305650E+02,0.000000E+00,3.722097E-03,0.000000E+00,6.766084E+01,4.513643E+02,1.928851E-03,5.258516E-02,1.145191E+02,3.099067E+02,3.264662E-03,3.610496E-02,4.917984E+02,2.474849E+03,1.401998E-02,2.883266E-01,6.287568E+02,4.519175E+03,1.792434E-02,5.264963E-01,7.233938E+01,0.000000E+00,2.062220E-03,0.000000E+00,5.775169E+02,4.522623E+03,1.646367E-02,5.268977E-01,0.000000E+00,1.041913E+03,0.000000E+00,1.213856E-01,1.710728E+02,5.655553E+02,4.876873E-03,6.588871E-02
19:47:00,5.098336E+02,9.251974E+02,1.453394E-02,1.077889E-01,1.690912E+03,4.432872E+03,4.820364E-02,5.164455E-01,4.021326E+02,4.076862E+02,1.146378E-02,3.003362E-02,5.215295E+02,9.608665E+02,1.486737E-02,1.119445E-01,1.644822E+03,8.263068E+03,4.689005E-02,9.626726E-01,1.627663E+03,6.320265E+03,4.640087E-02,7.363302E-01,8.346515E+01,4.877908E+02,2.379389E-03,5.682926E-02,0.000000E+00,1.196780E+03,0.000000E+00,1.394288E-01,4.613356E+02,1.071360E+03,1.315154E-02,1.248164E-01,0.000000E+00,2.280646E+03,0.000000E+00,2.657041E-01,0.000000E+00,2.333223E+03,0.000000E+00,2.718294E-01,0.000000E+00,4.952043E+03,0.000000E+00,5.769267E-01,0.000000E+00,1.861959E+03,0.000000E+00,2.169298E-01,0.000000E+00,3.532255E+02,0.000000E+00,4.115205E-02,0.000000E+00,3.449138E+02,0.000000E+00,4.018371E-02,1.274704E+01,3.118936E+02,3.633895E-04,3.633614E-02,0.000000E+00,5.032013E+03,0.000000E+00,5.862432E-01,9.376654E+02,3.574292E+03,2.673063E-02,4.164270E-01,0.000000E+00,4.811332E+02,0.000000E+00,5.605328E-02,1.575619E+03,6.682159E+03,4.491712E-02,7.784976E-01,1.547088E+03,2.716058E+03,4.410372E-02,3.164280E-01,8.542014E+01,2.748811E+03,2.435132E-03,3.202441E-01,0.000000E+00,1.622731E+03,0.000000E+00,1.890525E-01,1.182194E+02,0.000000E+00,3.370153E-03,0.000000E+00,1.305659E+02,0.000000E+00,3.722122E-03,0.000000E+00,6.776789E+01,4.512839E+02,1.931903E-03,5.257579E-02,1.145264E+02,3.098544E+02,3.264868E-03,3.609887E-02,4.918001E+02,2.474594E+03,1.402003E-02,2.882969E-01,6.287636E+02,4.518683E+03,1.792454E-02,5.264390E-01,7.239291E+01,0.000000E+00,2.063746E-03,0.000000E+00,5.778331E+02,4.521240E+03,1.647269E-02,5.267365E-01,0.000000E+00,1.041458E+03,0.000000E+00,1.213326E-01,1.710739E+02,5.651871E+02,4.876905E-03,6.584582E-02
19:48:00,5.098375E+02,9.196997E+02,1.453405E-02,1.071484E-01,1.690929E+03,4.397248E+03,4.820411E-02,5.122951E-01,4.021358E+02,4.030516E+02,1.146387E-02,2.969219E-02,5.215339E+02,9.545645E+02,1.486749E-02,1.112103E-01,1.644916E+03,8.254273E+03,4.689273E-02,9.616480E-01,1.627793E+03,6.315992E+03,4.640457E-02,7.358324E-01,8.350143E+01,4.877231E+02,2.380423E-03,5.682137E-02,0.000000E+00,1.196627E+03,0.000000E+00,1.394110E-01,4.613439E+02,1.069838E+03,1.315178E-02,1.246390E-01,0.000000E+00,2.280494E+03,0.000000E+00,2.656864E-01,0.000000E+00,2.332833E+03,0.000000E+00,2.717840E-01,0.000000E+00,4.951648E+03,0.000000E+00,5.768807E-01,0.000000E+00,1.861751E+03,0.000000E+00,2.169055E-01,0.000000E+00,3.531900E+02,0.000000E+00,4.114791E-02,0.000000E+00,3.448782E+02,0.000000E+00,4.017955E-02,1.295571E+01,3.116596E+02,3.693381E-04,3.630887E-02,0.000000E+00,5.031179E+03,0.000000E+00,5.861461E-01,9.376927E+02,3.570709E+03,2.673141E-02,4.160095E-01,0.000000E+00,4.810521E+02,0.000000E+00,5.604383E-02,1.575629E+03,6.680552E+03,4.491741E-02,7.783104E-01,1.547103E+03,2.711850E+03,4.410415E-02,3.159378E-01,8.583808E+01,2.748704E+03,2.447046E-03,3.202316E-01,0.000000E+00,1.622662E+03,0.000000E+00,1.890444E-01,1.182201E+02,0.000000E+00,3.370172E-03,0.000000E+00,1.305668E+02,0.000000E+00,3.722147E-03,0.000000E+00,6.787377E+01,4.512042E+02,1.934921E-03,5.256650E-02,1.145336E+02,3.098026E+02,3.265073E-03,3.609283E-02,4.918018E+02,2.474335E+03,1.402008E-02,2.882667E-01,6.287705E+02,4.518190E+03,1.792473E-02,5.263816E-01,7.244615E+01,0.000000E+00,2.065264E-03,0.000000E+00,5.781467E+02,4.519860E+03,1.648163E-02,5.265757E-01,0.000000E+00,1.041003E+03,0.000000E+00,1.212796E-01,1.710751E+02,5.648194E+02,4.876937E-03,6.580298E-02
