Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
19:49:00,5.098414E+02,9.142408E+02,1.453416E-02,1.065124E-01,1.690945E+03,4.361953E+03,4.820457E-02,5.081831E-01,4.021390E+02,3.984144E+02,1.146396E-02,2.935057E-02,5.215382E+02,9.482962E+02,1.486761E-02,1.104800E-01,1.645010E+03,8.245517E+03,4.689540E-02,9.606278E-01,1.627922E+03,6.311717E+03,4.640824E-02,7.353344E-01,8.353764E+01,4.876557E+02,2.381455E-03,5.681352E-02,0.000000E+00,1.196475E+03,0.000000E+00,1.393933E-01,4.613522E+02,1.068322E+03,1.315202E-02,1.244624E-01,0.000000E+00,2.280343E+03,0.000000E+00,2.656687E-01,0.000000E+00,2.332444E+03,0.000000E+00,2.717387E-01,0.000000E+00,4.951253E+03,0.000000E+00,5.768346E-01,0.000000E+00,1.861544E+03,0.000000E+00,2.168814E-01,0.000000E+00,3.531547E+02,0.000000E+00,4.114380E-02,0.000000E+00,3.448427E+02,0.000000E+00,4.017543E-02,1.316150E+01,3.114256E+02,3.752046E-04,3.628161E-02,0.000000E+00,5.030347E+03,0.000000E+00,5.860491E-01,9.377198E+02,3.567144E+03,2.673218E-02,4.155942E-01,0.000000E+00,4.809715E+02,0.000000E+00,5.603444E-02,1.575639E+03,6.678948E+03,4.491769E-02,7.781235E-01,1.547118E+03,2.707662E+03,4.410458E-02,3.154499E-01,8.625123E+01,2.748595E+03,2.458824E-03,3.202189E-01,0.000000E+00,1.622592E+03,0.000000E+00,1.890363E-01,1.182207E+02,0.000000E+00,3.370190E-03,0.000000E+00,1.305676E+02,0.000000E+00,3.722171E-03,0.000000E+00,6.797847E+01,4.511252E+02,1.937906E-03,5.255730E-02,1.145408E+02,3.097511E+02,3.265279E-03,3.608684E-02,4.918036E+02,2.474071E+03,1.402013E-02,2.882360E-01,6.287774E+02,4.517696E+03,1.792493E-02,5.263241E-01,7.249909E+01,0.000000E+00,2.066773E-03,0.000000E+00,5.784578E+02,4.518482E+03,1.649050E-02,5.264153E-01,0.000000E+00,1.040549E+03,0.000000E+00,1.212267E-01,1.710762E+02,5.644521E+02,4.876969E-03,6.576018E-02
19:50:00,5.098453E+02,9.088230E+02,1.453427E-02,1.058812E-01,1.690961E+03,4.327003E+03,4.820503E-02,5.041114E-01,4.021421E+02,3.937777E+02,1.146405E-02,2.900899E-02,5.215424E+02,9.420648E+02,1.486773E-02,1.097540E-01,1.645103E+03,8.236801E+03,4.689805E-02,9.596124E-01,1.628050E+03,6.307441E+03,4.641190E-02,7.348362E-01,8.357376E+01,4.875887E+02,2.382485E-03,5.680571E-02,0.000000E+00,1.196324E+03,0.000000E+00,1.393756E-01,4.613604E+02,1.066813E+03,1.315225E-02,1.242866E-01,0.000000E+00,2.280191E+03,0.000000E+00,2.656510E-01,0.000000E+00,2.332057E+03,0.000000E+00,2.716936E-01,0.000000E+00,4.950856E+03,0.000000E+00,5.767884E-01,0.000000E+00,1.861338E+03,0.000000E+00,2.168574E-01,0.000000E+00,3.531197E+02,0.000000E+00,4.113972E-02,0.000000E+00,3.448076E+02,0.000000E+00,4.017133E-02,1.336450E+01,3.111916E+02,3.809918E-04,3.625436E-02,0.000000E+00,5.029516E+03,0.000000E+00,5.859523E-01,9.377468E+02,3.563599E+03,2.673295E-02,4.151812E-01,0.000000E+00,4.808915E+02,0.000000E+00,5.602512E-02,1.575649E+03,6.677347E+03,4.491797E-02,7.779370E-01,1.547133E+03,2.703496E+03,4.410500E-02,3.149645E-01,8.665977E+01,2.748484E+03,2.470471E-03,3.202060E-01,0.000000E+00,1.622522E+03,0.000000E+00,1.890282E-01,1.182214E+02,0.000000E+00,3.370209E-03,0.000000E+00,1.305685E+02,0.000000E+00,3.722196E-03,0.000000E+00,6.808204E+01,4.510469E+02,1.940859E-03,5.254817E-02,1.145480E+02,3.097002E+02,3.265486E-03,3.608090E-02,4.918053E+02,2.473803E+03,1.402018E-02,2.882048E-01,6.287843E+02,4.517202E+03,1.792512E-02,5.262664E-01,7.255172E+01,0.000000E+00,2.068273E-03,0.000000E+00,5.787665E+02,4.517108E+03,1.649930E-02,5.262552E-01,0.000000E+00,1.040095E+03,0.000000E+00,1.211738E-01,1.710773E+02,5.640852E+02,4.877001E-03,6.571744E-02
19:51:00,5.098490E+02,9.034476E+02,1.453438E-02,1.052550E-01,1.690977E+03,4.292408E+03,4.820548E-02,5.000809E-01,4.021451E+02,3.891444E+02,1.146414E-02,2.866766E-02,5.215466E+02,9.358721E+02,1.486785E-02,1.090325E-01,1.645195E+03,8.228127E+03,4.690068E-02,9.586018E-01,1.628178E+03,6.303164E+03,4.641554E-02,7.343379E-01,8.360979E+01,4.875220E+02,2.383512E-03,5.679794E-02,0.000000E+00,1.196173E+03,0.000000E+00,1.393581E-01,4.613686E+02,1.065312E+03,1.315248E-02,1.241118E-01,0.000000E+00,2.280039E+03,0.000000E+00,2.656334E-01,0.000000E+00,2.331671E+03,0.000000E+00,2.716486E-01,0.000000E+00,4.950459E+03,0.000000E+00,5.767421E-01,0.000000E+00,1.861134E+03,0.000000E+00,2.168336E-01,0.000000E+00,3.530849E+02,0.000000E+00,4.113566E-02,0.000000E+00,3.447726E+02,0.000000E+00,4.016726E-02,1.356479E+01,3.109578E+02,3.867015E-04,3.622711E-02,0.000000E+00,5.028687E+03,0.000000E+00,5.858557E-01,9.377737E+02,3.560075E+03,2.673372E-02,4.147705E-01,0.000000E+00,4.808120E+02,0.000000E+00,5.601585E-02,1.575659E+03,6.675749E+03,4.491825E-02,7.777508E-01,1.547148E+03,2.699352E+03,4.410543E-02,3.144817E-01,8.706380E+01,2.748372E+03,2.481989E-03,3.201929E-01,0.000000E+00,1.622453E+03,0.000000E+00,1.890201E-01,1.182220E+02,0.000000E+00,3.370228E-03,0.000000E+00,1.305694E+02,0.000000E+00,3.722220E-03,0.000000E+00,6.818452E+01,4.509692E+02,1.943780E-03,5.253913E-02,1.145553E+02,3.096496E+02,3.265692E-03,3.607501E-02,4.918070E+02,2.473531E+03,1.402023E-02,2.881731E-01,6.287912E+02,4.516706E+03,1.792532E-02,5.262087E-01,7.260405E+01,0.000000E+00,2.069765E-03,0.000000E+00,5.790727E+02,4.515737E+03,1.650803E-02,5.260954E-01,0.000000E+00,1.039642E+03,0.000000E+00,1.211211E-01,1.710784E+02,5.637187E+02,4.877033E-03,6.567475E-02
19:52:00,5.098527E+02,8.981156E+02,1.453448E-02,1.046338E-01,1.690993E+03,4.258173E+03,4.820593E-02,4.960924E-01,4.021481E+02,3.845172E+02,1.146422E-02,2.832678E-02,5.215507E+02,9.297201E+02,1.486796E-02,1.083158E-01,1.645287E+03,8.219495E+03,4.690329E-02,9.575962E-01,1.628304E+03,6.298887E+03,4.641915E-02,7.338396E-01,8.364562E+01,4.874555E+02,2.384533E-03,5.679020E-02,0.000000E+00,1.196023E+03,0.000000E+00,1.393406E-01,4.613768E+02,1.063819E+03,1.315272E-02,1.239378E-01,0.000000E+00,2.279888E+03,0.000000E+00,2.656157E-01,0.000000E+00,2.331286E+03,0.000000E+00,2.716037E-01,0.000000E+00,4.950060E+03,0.000000E+00,5.766957E-01,0.000000E+00,1.860931E+03,0.000000E+00,2.168100E-01,0.000000E+00,3.530503E+02,0.000000E+00,4.113163E-02,0.000000E+00,3.447379E+02,0.000000E+00,4.016321E-02,1.376207E+01,3.107240E+02,3.923256E-04,3.619988E-02,0.000000E+00,5.027859E+03,0.000000E+00,5.857592E-01,9.378004E+02,3.556570E+03,2.673448E-02,4.143622E-01,0.000000E+00,4.807330E+02,0.000000E+00,5.600665E-02,1.575669E+03,6.674154E+03,4.491853E-02,7.775649E-01,1.547163E+03,2.695230E+03,4.410584E-02,3.140015E-01,8.746254E+01,2.748257E+03,2.493356E-03,3.201795E-01,0.000000E+00,1.622384E+03,0.000000E+00,1.890120E-01,1.182227E+02,0.000000E+00,3.370246E-03,0.000000E+00,1.305702E+02,0.000000E+00,3.722244E-03,0.000000E+00,6.828568E+01,4.508922E+02,1.946664E-03,5.253016E-02,1.145625E+02,3.095995E+02,3.265898E-03,3.606917E-02,4.918087E+02,2.473254E+03,1.402028E-02,2.881409E-01,6.287981E+02,4.516209E+03,1.792552E-02,5.261508E-01,7.265594E+01,0.000000E+00,2.071244E-03,0.000000E+00,5.793757E+02,4.514369E+03,1.651666E-02,5.259360E-01,0.000000E+00,1.039190E+03,0.000000E+00,1.210683E-01,1.710795E+02,5.633527E+02,4.877064E-03,6.563210E-02
19:53:00,5.098563E+02,8.928280E+02,1.453458E-02,1.040177E-01,1.691009E+03,4.224304E+03,4.820638E-02,4.921466E-01,4.021511E+02,3.798987E+02,1.146431E-02,2.798654E-02,5.215547E+02,9.236100E+02,1.486808E-02,1.076040E-01,1.645378E+03,8.210906E+03,4.690589E-02,9.565955E-01,1.628431E+03,6.294610E+03,4.642274E-02,7.333413E-01,8.368143E+01,4.873894E+02,2.385554E-03,5.678249E-02,0.000000E+00,1.195873E+03,0.000000E+00,1.393232E-01,4.613849E+02,1.062333E+03,1.315295E-02,1.237647E-01,0.000000E+00,2.279736E+03,0.000000E+00,2.655980E-01,0.000000E+00,2.330902E+03,0.000000E+00,2.715591E-01,0.000000E+00,4.949661E+03,0.000000E+00,5.766491E-01,0.000000E+00,1.860729E+03,0.000000E+00,2.167865E-01,0.000000E+00,3.530159E+02,0.000000E+00,4.112763E-02,0.000000E+00,3.447035E+02,0.000000E+00,4.015920E-02,1.395692E+01,3.104903E+02,3.978803E-04,3.617265E-02,0.000000E+00,5.027032E+03,0.000000E+00,5.856629E-01,9.378270E+02,3.553085E+03,2.673523E-02,4.139562E-01,0.000000E+00,4.806545E+02,0.000000E+00,5.599751E-02,1.575678E+03,6.672562E+03,4.491881E-02,7.773794E-01,1.547177E+03,2.691130E+03,4.410626E-02,3.135238E-01,8.785742E+01,2.748140E+03,2.504613E-03,3.201659E-01,0.000000E+00,1.622314E+03,0.000000E+00,1.890039E-01,1.182233E+02,0.000000E+00,3.370264E-03,0.000000E+00,1.305711E+02,0.000000E+00,3.722268E-03,0.000000E+00,6.838590E+01,4.508159E+02,1.949521E-03,5.252126E-02,1.145698E+02,3.095497E+02,3.266105E-03,3.606338E-02,4.918104E+02,2.472973E+03,1.402033E-02,2.881081E-01,6.288050E+02,4.515711E+03,1.792571E-02,5.260928E-01,7.270761E+01,0.000000E+00,2.072717E-03,0.000000E+00,5.796769E+02,4.513004E+03,1.652525E-02,5.257770E-01,0.000000E+00,1.038738E+03,0.000000E+00,1.210157E-01,1.710806E+02,5.629872E+02,4.877096E-03,6.558952E-02
19:54:00,5.098599E+02,8.875856E+02,1.453468E-02,1.034070E-01,1.691025E+03,4.190807E+03,4.820682E-02,4.882441E-01,4.021540E+02,3.752914E+02,1.146439E-02,2.764713E-02,5.215587E+02,9.175437E+02,1.486819E-02,1.068972E-01,1.645469E+03,8.202361E+03,4.690847E-02,9.556000E-01,1.628556E+03,6.290334E+03,4.642631E-02,7.328432E-01,8.371708E+01,4.873235E+02,2.386570E-03,5.677482E-02,0.000000E+00,1.195724E+03,0.000000E+00,1.393058E-01,4.613929E+02,1.060855E+03,1.315318E-02,1.235925E-01,0.000000E+00,2.279584E+03,0.000000E+00,2.655804E-01,0.000000E+00,2.330520E+03,0.000000E+00,2.715145E-01,0.000000E+00,4.949260E+03,0.000000E+00,5.766024E-01,0.000000E+00,1.860529E+03,0.000000E+00,2.167631E-01,0.000000E+00,3.529817E+02,0.000000E+00,4.112365E-02,0.000000E+00,3.446692E+02,0.000000E+00,4.015521E-02,1.414899E+01,3.102567E+02,4.033556E-04,3.614543E-02,0.000000E+00,5.026206E+03,0.000000E+00,5.855667E-01,9.378534E+02,3.549622E+03,2.673598E-02,4.135527E-01,0.000000E+00,4.805766E+02,0.000000E+00,5.598843E-02,1.575688E+03,6.670972E+03,4.491908E-02,7.771942E-01,1.547192E+03,2.687052E+03,4.410666E-02,3.130488E-01,8.824748E+01,2.748021E+03,2.515732E-03,3.201520E-01,0.000000E+00,1.622245E+03,0.000000E+00,1.889959E-01,1.182240E+02,0.000000E+00,3.370282E-03,0.000000E+00,1.305719E+02,0.000000E+00,3.722292E-03,0.000000E+00,6.848494E+01,4.507402E+02,1.952344E-03,5.251244E-02,1.145770E+02,3.095004E+02,3.266312E-03,3.605763E-02,4.918121E+02,2.472687E+03,1.402038E-02,2.880748E-01,6.288120E+02,4.515213E+03,1.792591E-02,5.260347E-01,7.275889E+01,0.000000E+00,2.074179E-03,0.000000E+00,5.799753E+02,4.511642E+03,1.653376E-02,5.256183E-01,0.000000E+00,1.038287E+03,0.000000E+00,1.209631E-01,1.710817E+02,5.626221E+02,4.877127E-03,6.554699E-02
19:55:00,5.098634E+02,8.823895E+02,1.453478E-02,1.028016E-01,1.691040E+03,4.157686E+03,4.820726E-02,4.843854E-01,4.021569E+02,3.706979E+02,1.146447E-02,2.730873E-02,5.215625E+02,9.115224E+02,1.486830E-02,1.061957E-01,1.645559E+03,8.193860E+03,4.691104E-02,9.546097E-01,1.628681E+03,6.286061E+03,4.642987E-02,7.323453E-01,8.375270E+01,4.872580E+02,2.387586E-03,5.676718E-02,0.000000E+00,1.195576E+03,0.000000E+00,1.392886E-01,4.614010E+02,1.059384E+03,1.315340E-02,1.234211E-01,0.000000E+00,2.279432E+03,0.000000E+00,2.655627E-01,0.000000E+00,2.330139E+03,0.000000E+00,2.714701E-01,0.000000E+00,4.948857E+03,0.000000E+00,5.765555E-01,0.000000E+00,1.860330E+03,0.000000E+00,2.167400E-01,0.000000E+00,3.529478E+02,0.000000E+00,4.111970E-02,0.000000E+00,3.446352E+02,0.000000E+00,4.015125E-02,1.433871E+01,3.100231E+02,4.087642E-04,3.611823E-02,0.000000E+00,5.025382E+03,0.000000E+00,5.854707E-01,9.378797E+02,3.546178E+03,2.673673E-02,4.131515E-01,0.000000E+00,4.804992E+02,0.000000E+00,5.597942E-02,1.575698E+03,6.669385E+03,4.491935E-02,7.770094E-01,1.547206E+03,2.682997E+03,4.410707E-02,3.125764E-01,8.863383E+01,2.747900E+03,2.526746E-03,3.201379E-01,0.000000E+00,1.622176E+03,0.000000E+00,1.889878E-01,1.182246E+02,0.000000E+00,3.370301E-03,0.000000E+00,1.305727E+02,0.000000E+00,3.722316E-03,0.000000E+00,6.858308E+01,4.506650E+02,1.955142E-03,5.250369E-02,1.145843E+02,3.094514E+02,3.266519E-03,3.605192E-02,4.918138E+02,2.472397E+03,1.402042E-02,2.880410E-01,6.288189E+02,4.514713E+03,1.792611E-02,5.259765E-01,7.280994E+01,0.000000E+00,2.075634E-03,0.000000E+00,5.802720E+02,4.510283E+03,1.654221E-02,5.254600E-01,0.000000E+00,1.037836E+03,0.000000E+00,1.209106E-01,1.710828E+02,5.622575E+02,4.877157E-03,6.550451E-02
19:56:00,5.098668E+02,8.772412E+02,1.453488E-02,1.022018E-01,1.691055E+03,4.124955E+03,4.820769E-02,4.805720E-01,4.021598E+02,3.661208E+02,1.146455E-02,2.697155E-02,5.215664E+02,9.055488E+02,1.486841E-02,1.054998E-01,1.645648E+03,8.185406E+03,4.691358E-02,9.536247E-01,1.628805E+03,6.281789E+03,4.643340E-02,7.318476E-01,8.378815E+01,4.871927E+02,2.388597E-03,5.675957E-02,0.000000E+00,1.195429E+03,0.000000E+00,1.392714E-01,4.614089E+02,1.057922E+03,1.315363E-02,1.232508E-01,0.000000E+00,2.279281E+03,0.000000E+00,2.655450E-01,0.000000E+00,2.329759E+03,0.000000E+00,2.714259E-01,0.000000E+00,4.948454E+03,0.000000E+00,5.765085E-01,0.000000E+00,1.860132E+03,0.000000E+00,2.167169E-01,0.000000E+00,3.529142E+02,0.000000E+00,4.111578E-02,0.000000E+00,3.446015E+02,0.000000E+00,4.014732E-02,1.452578E+01,3.097897E+02,4.140972E-04,3.609103E-02,0.000000E+00,5.024559E+03,0.000000E+00,5.853747E-01,9.379058E+02,3.542756E+03,2.673748E-02,4.127528E-01,0.000000E+00,4.804223E+02,0.000000E+00,5.597046E-02,1.575707E+03,6.667801E+03,4.491962E-02,7.768248E-01,1.547220E+03,2.678966E+03,4.410747E-02,3.121067E-01,8.901559E+01,2.747776E+03,2.537630E-03,3.201235E-01,0.000000E+00,1.622107E+03,0.000000E+00,1.889797E-01,1.182252E+02,0.000000E+00,3.370319E-03,0.000000E+00,1.305736E+02,0.000000E+00,3.722340E-03,0.000000E+00,6.868008E+01,4.505905E+02,1.957907E-03,5.249501E-02,1.145915E+02,3.094028E+02,3.266726E-03,3.604626E-02,4.918155E+02,2.472102E+03,1.402047E-02,2.880066E-01,6.288259E+02,4.514213E+03,1.792631E-02,5.259182E-01,7.286060E+01,0.000000E+00,2.077079E-03,0.000000E+00,5.805660E+02,4.508927E+03,1.655060E-02,5.253021E-01,0.000000E+00,1.037386E+03,0.000000E+00,1.208583E-01,1.710839E+02,5.618935E+02,4.877188E-03,6.546210E-02
19:57:00,5.098702E+02,8.721419E+02,1.453497E-02,1.016077E-01,1.691070E+03,4.092618E+03,4.820811E-02,4.768047E-01,4.021626E+02,3.615626E+02,1.146463E-02,2.663575E-02,5.215701E+02,8.996245E+02,1.486852E-02,1.048096E-01,1.645736E+03,8.176998E+03,4.691610E-02,9.526452E-01,1.628928E+03,6.277521E+03,4.643691E-02,7.313504E-01,8.382345E+01,4.871276E+02,2.389603E-03,5.675199E-02,0.000000E+00,1.195282E+03,0.000000E+00,1.392543E-01,4.614169E+02,1.056468E+03,1.315386E-02,1.230813E-01,0.000000E+00,2.279129E+03,0.000000E+00,2.655273E-01,0.000000E+00,2.329381E+03,0.000000E+00,2.713818E-01,0.000000E+00,4.948049E+03,0.000000E+00,5.764613E-01,0.000000E+00,1.859936E+03,0.000000E+00,2.166941E-01,0.000000E+00,3.528807E+02,0.000000E+00,4.111188E-02,0.000000E+00,3.445680E+02,0.000000E+00,4.014342E-02,1.471026E+01,3.095563E+02,4.193561E-04,3.606384E-02,0.000000E+00,5.023736E+03,0.000000E+00,5.852790E-01,9.379318E+02,3.539356E+03,2.673822E-02,4.123567E-01,0.000000E+00,4.803460E+02,0.000000E+00,5.596157E-02,1.575717E+03,6.666220E+03,4.491989E-02,7.766406E-01,1.547234E+03,2.674958E+03,4.410787E-02,3.116398E-01,8.939288E+01,2.747651E+03,2.548385E-03,3.201089E-01,0.000000E+00,1.622037E+03,0.000000E+00,1.889717E-01,1.182259E+02,0.000000E+00,3.370336E-03,0.000000E+00,1.305744E+02,0.000000E+00,3.722363E-03,0.000000E+00,6.877597E+01,4.505166E+02,1.960641E-03,5.248639E-02,1.145988E+02,3.093545E+02,3.266932E-03,3.604064E-02,4.918171E+02,2.471803E+03,1.402052E-02,2.879717E-01,6.288329E+02,4.513711E+03,1.792651E-02,5.258598E-01,7.291090E+01,0.000000E+00,2.078513E-03,0.000000E+00,5.808574E+02,4.507575E+03,1.655890E-02,5.251445E-01,0.000000E+00,1.036937E+03,0.000000E+00,1.208059E-01,1.710850E+02,5.615299E+02,4.877218E-03,6.541975E-02
19:58:00,5.098735E+02,8.670923E+02,1.453507E-02,1.010195E-01,1.691085E+03,4.060682E+03,4.820854E-02,4.730840E-01,4.021653E+02,3.570255E+02,1.146471E-02,2.630151E-02,5.215738E+02,8.937511E+02,1.486862E-02,1.041253E-01,1.645824E+03,8.168639E+03,4.691861E-02,9.516713E-01,1.629050E+03,6.273257E+03,4.644039E-02,7.308536E-01,8.385862E+01,4.870628E+02,2.390605E-03,5.674444E-02,0.000000E+00,1.195136E+03,0.000000E+00,1.392373E-01,4.614247E+02,1.055022E+03,1.315408E-02,1.229129E-01,0.000000E+00,2.278976E+03,0.000000E+00,2.655095E-01,0.000000E+00,2.329004E+03,0.000000E+00,2.713379E-01,0.000000E+00,4.947642E+03,0.000000E+00,5.764139E-01,0.000000E+00,1.859741E+03,0.000000E+00,2.166713E-01,0.000000E+00,3.528475E+02,0.000000E+00,4.110801E-02,0.000000E+00,3.445347E+02,0.000000E+00,4.013955E-02,1.489231E+01,3.093230E+02,4.245462E-04,3.603666E-02,0.000000E+00,5.022915E+03,0.000000E+00,5.851833E-01,9.379576E+02,3.535977E+03,2.673895E-02,4.119630E-01,0.000000E+00,4.802702E+02,0.000000E+00,5.595274E-02,1.575726E+03,6.664642E+03,4.492016E-02,7.764568E-01,1.547248E+03,2.670975E+03,4.410826E-02,3.111757E-01,8.976611E+01,2.747523E+03,2.559025E-03,3.200940E-01,0.000000E+00,1.621968E+03,0.000000E+00,1.889636E-01,1.182265E+02,0.000000E+00,3.370354E-03,0.000000E+00,1.305752E+02,0.000000E+00,3.722387E-03,0.000000E+00,6.887087E+01,4.504431E+02,1.963346E-03,5.247784E-02,1.146060E+02,3.093066E+02,3.267138E-03,3.603505E-02,4.918188E+02,2.471498E+03,1.402057E-02,2.879363E-01,6.288398E+02,4.513209E+03,1.792671E-02,5.258013E-01,7.296087E+01,0.000000E+00,2.079937E-03,0.000000E+00,5.811466E+02,4.506225E+03,1.656715E-02,5.249873E-01,0.000000E+00,1.036489E+03,0.000000E+00,1.207537E-01,1.710860E+02,5.611669E+02,4.877249E-03,6.537745E-02
19:59:00,5.098767E+02,8.620932E+02,1.453516E-02,1.004370E-01,1.691100E+03,4.029150E+03,4.820896E-02,4.694104E-01,4.021680E+02,3.525117E+02,1.146478E-02,2.596898E-02,5.215775E+02,8.879297E+02,1.486872E-02,1.034471E-01,1.645912E+03,8.160328E+03,4.692110E-02,9.507031E-01,1.629171E+03,6.268998E+03,4.644386E-02,7.303574E-01,8.389369E+01,4.869982E+02,2.391605E-03,5.673691E-02,0.000000E+00,1.194991E+03,0.000000E+00,1.392203E-01,4.614326E+02,1.053584E+03,1.315430E-02,1.227454E-01,0.000000E+00,2.278824E+03,0.000000E+00,2.654918E-01,0.000000E+00,2.328628E+03,0.000000E+00,2.712942E-01,0.000000E+00,4.947234E+03,0.000000E+00,5.763663E-01,0.000000E+00,1.859547E+03,0.000000E+00,2.166488E-01,0.000000E+00,3.528145E+02,0.000000E+00,4.110416E-02,0.000000E+00,3.445017E+02,0.000000E+00,4.013570E-02,1.507201E+01,3.090898E+02,4.296689E-04,3.600949E-02,0.000000E+00,5.022095E+03,0.000000E+00,5.850877E-01,9.379833E+02,3.532621E+03,2.673969E-02,4.115720E-01,0.000000E+00,4.801949E+02,0.000000E+00,5.594397E-02,1.575735E+03,6.663067E+03,4.492043E-02,7.762732E-01,1.547262E+03,2.667015E+03,4.410866E-02,3.107143E-01,9.013542E+01,2.747392E+03,2.569553E-03,3.200788E-01,0.000000E+00,1.621899E+03,0.000000E+00,1.889556E-01,1.182271E+02,0.000000E+00,3.370372E-03,0.000000E+00,1.305760E+02,0.000000E+00,3.722410E-03,0.000000E+00,6.896480E+01,4.503703E+02,1.966024E-03,5.246934E-02,1.146132E+02,3.092591E+02,3.267344E-03,3.602951E-02,4.918205E+02,2.471189E+03,1.402061E-02,2.879003E-01,6.288468E+02,4.512706E+03,1.792690E-02,5.257426E-01,7.301052E+01,0.000000E+00,2.081353E-03,0.000000E+00,5.814337E+02,4.504879E+03,1.657533E-02,5.248304E-01,0.000000E+00,1.036042E+03,0.000000E+00,1.207016E-01,1.710871E+02,5.608045E+02,4.877279E-03,6.533523E-02
20:00:00,5.098799E+02,8.571454E+02,1.453525E-02,9.986060E-02,1.691114E+03,3.998026E+03,4.820937E-02,4.657843E-01,4.021707E+02,3.480234E+02,1.146486E-02,2.563833E-02,5.215811E+02,8.821619E+02,1.486883E-02,1.027751E-01,1.645999E+03,8.152067E+03,4.692357E-02,9.497406E-01,1.629292E+03,6.264744E+03,4.644730E-02,7.298618E-01,8.392864E+01,4.869338E+02,2.392601E-03,5.672941E-02,0.000000E+00,1.194846E+03,0.000000E+00,1.392035E-01,4.614403E+02,1.052155E+03,1.315452E-02,1.225788E-01,0.000000E+00,2.278671E+03,0.000000E+00,2.654740E-01,0.000000E+00,2.328254E+03,0.000000E+00,2.712505E-01,0.000000E+00,4.946823E+03,0.000000E+00,5.763186E-01,0.000000E+00,1.859355E+03,0.000000E+00,2.166264E-01,0.000000E+00,3.527817E+02,0.000000E+00,4.110035E-02,0.000000E+00,3.444690E+02,0.000000E+00,4.013188E-02,1.524940E+01,3.088567E+02,4.347259E-04,3.598233E-02,0.000000E+00,5.021276E+03,0.000000E+00,5.849923E-01,9.380088E+02,3.529286E+03,2.674041E-02,4.111834E-01,0.000000E+00,4.801202E+02,0.000000E+00,5.593526E-02,1.575745E+03,6.661494E+03,4.492069E-02,7.760900E-01,1.547275E+03,2.663079E+03,4.410904E-02,3.102558E-01,9.050090E+01,2.747260E+03,2.579972E-03,3.200634E-01,0.000000E+00,1.621830E+03,0.000000E+00,1.889475E-01,1.182277E+02,0.000000E+00,3.370389E-03,0.000000E+00,1.305768E+02,0.000000E+00,3.722433E-03,0.000000E+00,6.905780E+01,4.502979E+02,1.968675E-03,5.246091E-02,1.146205E+02,3.092118E+02,3.267550E-03,3.602400E-02,4.918221E+02,2.470876E+03,1.402066E-02,2.878638E-01,6.288538E+02,4.512202E+03,1.792710E-02,5.256839E-01,7.305987E+01,0.000000E+00,2.082759E-03,0.000000E+00,5.817188E+02,4.503536E+03,1.658346E-02,5.246740E-01,0.000000E+00,1.035596E+03,0.000000E+00,1.206496E-01,1.710881E+02,5.604426E+02,4.877309E-03,6.529306E-02
20:01:00,5.098830E+02,8.522485E+02,1.453534E-02,9.929009E-02,1.691129E+03,3.967308E+03,4.820978E-02,4.622056E-01,4.021733E+02,3.435615E+02,1.146493E-02,2.530963E-02,5.215846E+02,8.764478E+02,1.486893E-02,1.021094E-01,1.646085E+03,8.143847E+03,4.692603E-02,9.487830E-01,1.629412E+03,6.260490E+03,4.645073E-02,7.293662E-01,8.396348E+01,4.868693E+02,2.393595E-03,5.672190E-02,0.000000E+00,1.194701E+03,0.000000E+00,1.391866E-01,4.614481E+02,1.050732E+03,1.315474E-02,1.224132E-01,0.000000E+00,2.278518E+03,0.000000E+00,2.654561E-01,0.000000E+00,2.327880E+03,0.000000E+00,2.712070E-01,0.000000E+00,4.946409E+03,0.000000E+00,5.762703E-01,0.000000E+00,1.859163E+03,0.000000E+00,2.166041E-01,0.000000E+00,3.527491E+02,0.000000E+00,4.109654E-02,0.000000E+00,3.444363E+02,0.000000E+00,4.012808E-02,1.542453E+01,3.086233E+02,4.397183E-04,3.595514E-02,0.000000E+00,5.020454E+03,0.000000E+00,5.848966E-01,9.380342E+02,3.525970E+03,2.674114E-02,4.107971E-01,0.000000E+00,4.800458E+02,0.000000E+00,5.592659E-02,1.575754E+03,6.659920E+03,4.492095E-02,7.759066E-01,1.547289E+03,2.659164E+03,4.410943E-02,3.097997E-01,9.086263E+01,2.747124E+03,2.590284E-03,3.200476E-01,0.000000E+00,1.621760E+03,0.000000E+00,1.889394E-01,1.182283E+02,0.000000E+00,3.370407E-03,0.000000E+00,1.305777E+02,0.000000E+00,3.722456E-03,0.000000E+00,6.914986E+01,4.502255E+02,1.971299E-03,5.245248E-02,1.146277E+02,3.091645E+02,3.267756E-03,3.601850E-02,4.918237E+02,2.470556E+03,1.402071E-02,2.878265E-01,6.288608E+02,4.511695E+03,1.792730E-02,5.256249E-01,7.310891E+01,0.000000E+00,2.084157E-03,0.000000E+00,5.820019E+02,4.502193E+03,1.659153E-02,5.245175E-01,0.000000E+00,1.035149E+03,0.000000E+00,1.205976E-01,1.710892E+02,5.600808E+02,4.877338E-03,6.525092E-02
20:02:00,5.098861E+02,8.474035E+02,1.453542E-02,9.872564E-02,1.691143E+03,3.937006E+03,4.821019E-02,4.586753E-01,4.021759E+02,3.391282E+02,1.146501E-02,2.498303E-02,5.215881E+02,8.707893E+02,1.486902E-02,1.014502E-01,1.646170E+03,8.135672E+03,4.692847E-02,9.478305E-01,1.629532E+03,6.256237E+03,4.645414E-02,7.288707E-01,8.399821E+01,4.868047E+02,2.394585E-03,5.671438E-02,0.000000E+00,1.194557E+03,0.000000E+00,1.391698E-01,4.614558E+02,1.049318E+03,1.315496E-02,1.222483E-01,0.000000E+00,2.278362E+03,0.000000E+00,2.654380E-01,0.000000E+00,2.327506E+03,0.000000E+00,2.711635E-01,0.000000E+00,4.945991E+03,0.000000E+00,5.762215E-01,0.000000E+00,1.858972E+03,0.000000E+00,2.165818E-01,0.000000E+00,3.527165E+02,0.000000E+00,4.109275E-02,0.000000E+00,3.444038E+02,0.000000E+00,4.012429E-02,1.559746E+01,3.083896E+02,4.446481E-04,3.592792E-02,0.000000E+00,5.019631E+03,0.000000E+00,5.848006E-01,9.380595E+02,3.522673E+03,2.674186E-02,4.104130E-01,0.000000E+00,4.799716E+02,0.000000E+00,5.591795E-02,1.575763E+03,6.658346E+03,4.492121E-02,7.757232E-01,1.547302E+03,2.655270E+03,4.410981E-02,3.093460E-01,9.122074E+01,2.746985E+03,2.600493E-03,3.200314E-01,0.000000E+00,1.621690E+03,0.000000E+00,1.889312E-01,1.182290E+02,0.000000E+00,3.370424E-03,0.000000E+00,1.305785E+02,0.000000E+00,3.722479E-03,0.000000E+00,6.924103E+01,4.501532E+02,1.973898E-03,5.244405E-02,1.146349E+02,3.091173E+02,3.267961E-03,3.601299E-02,4.918254E+02,2.470230E+03,1.402075E-02,2.877886E-01,6.288678E+02,4.511186E+03,1.792750E-02,5.255656E-01,7.315764E+01,0.000000E+00,2.085546E-03,0.000000E+00,5.822831E+02,4.500851E+03,1.659955E-02,5.243611E-01,0.000000E+00,1.034704E+03,0.000000E+00,1.205457E-01,1.710902E+02,5.597193E+02,4.877368E-03,6.520881E-02
20:03:00,5.098891E+02,8.426154E+02,1.453551E-02,9.816779E-02,1.691157E+03,3.907159E+03,4.821059E-02,4.551980E-01,4.021784E+02,3.347311E+02,1.146508E-02,2.465910E-02,5.215915E+02,8.651939E+02,1.486912E-02,1.007983E-01,1.646255E+03,8.127541E+03,4.693090E-02,9.468833E-01,1.629651E+03,6.251984E+03,4.645753E-02,7.283753E-01,8.403282E+01,4.867400E+02,2.395571E-03,5.670684E-02,0.000000E+00,1.194413E+03,0.000000E+00,1.391531E-01,4.614634E+02,1.047911E+03,1.315518E-02,1.220844E-01,0.000000E+00,2.278206E+03,0.000000E+00,2.654198E-01,0.000000E+00,2.327133E+03,0.000000E+00,2.711200E-01,0.000000E+00,4.945568E+03,0.000000E+00,5.761723E-01,0.000000E+00,1.858782E+03,0.000000E+00,2.165596E-01,0.000000E+00,3.526841E+02,0.000000E+00,4.108898E-02,0.000000E+00,3.443714E+02,0.000000E+00,4.012051E-02,1.576823E+01,3.081556E+02,4.495165E-04,3.590066E-02,0.000000E+00,5.018805E+03,0.000000E+00,5.847044E-01,9.380846E+02,3.519397E+03,2.674257E-02,4.100313E-01,0.000000E+00,4.798977E+02,0.000000E+00,5.590934E-02,1.575772E+03,6.656770E+03,4.492147E-02,7.755397E-01,1.547316E+03,2.651397E+03,4.411018E-02,3.088948E-01,9.157530E+01,2.746842E+03,2.610601E-03,3.200148E-01,0.000000E+00,1.621619E+03,0.000000E+00,1.889230E-01,1.182296E+02,0.000000E+00,3.370442E-03,0.000000E+00,1.305793E+02,0.000000E+00,3.722502E-03,0.000000E+00,6.933132E+01,4.500808E+02,1.976472E-03,5.243562E-02,1.146421E+02,3.090699E+02,3.268167E-03,3.600748E-02,4.918270E+02,2.469898E+03,1.402080E-02,2.877499E-01,6.288748E+02,4.510675E+03,1.792770E-02,5.255061E-01,7.320607E+01,0.000000E+00,2.086927E-03,0.000000E+00,5.825625E+02,4.499508E+03,1.660751E-02,5.242047E-01,0.000000E+00,1.034258E+03,0.000000E+00,1.204938E-01,1.710912E+02,5.593580E+02,4.877397E-03,6.516671E-02
20:04:00,5.098921E+02,8.378929E+02,1.453559E-02,9.761761E-02,1.691171E+03,3.877844E+03,4.821099E-02,4.517827E-01,4.021809E+02,3.303839E+02,1.146515E-02,2.433885E-02,5.215949E+02,8.596750E+02,1.486922E-02,1.001553E-01,1.646340E+03,8.119455E+03,4.693331E-02,9.459412E-01,1.629769E+03,6.247733E+03,4.646090E-02,7.278800E-01,8.406732E+01,4.866752E+02,2.396555E-03,5.669929E-02,0.000000E+00,1.194269E+03,0.000000E+00,1.391363E-01,4.614710E+02,1.046511E+03,1.315540E-02,1.219213E-01,0.000000E+00,2.278048E+03,0.000000E+00,2.654014E-01,0.000000E+00,2.326760E+03,0.000000E+00,2.710765E-01,0.000000E+00,4.945141E+03,0.000000E+00,5.761225E-01,0.000000E+00,1.858592E+03,0.000000E+00,2.165376E-01,0.000000E+00,3.526518E+02,0.000000E+00,4.108521E-02,0.000000E+00,3.443391E+02,0.000000E+00,4.011675E-02,1.593690E+01,3.079214E+02,4.543248E-04,3.587337E-02,0.000000E+00,5.017977E+03,0.000000E+00,5.846080E-01,9.381096E+02,3.516140E+03,2.674329E-02,4.096518E-01,0.000000E+00,4.798241E+02,0.000000E+00,5.590077E-02,1.575781E+03,6.655194E+03,4.492173E-02,7.753560E-01,1.547329E+03,2.647545E+03,4.411056E-02,3.084461E-01,9.192640E+01,2.746696E+03,2.620610E-03,3.199977E-01,0.000000E+00,1.621548E+03,0.000000E+00,1.889146E-01,1.182302E+02,0.000000E+00,3.370459E-03,0.000000E+00,1.305800E+02,0.000000E+00,3.722524E-03,0.000000E+00,6.942076E+01,4.500084E+02,1.979022E-03,5.242718E-02,1.146493E+02,3.090226E+02,3.268372E-03,3.600196E-02,4.918286E+02,2.469560E+03,1.402085E-02,2.877104E-01,6.288819E+02,4.510162E+03,1.792790E-02,5.254463E-01,7.325419E+01,0.000000E+00,2.088299E-03,0.000000E+00,5.828400E+02,4.498166E+03,1.661542E-02,5.240483E-01,0.000000E+00,1.033814E+03,0.000000E+00,1.204420E-01,1.710922E+02,5.589969E+02,4.877426E-03,6.512465E-02
20:05:00,5.098950E+02,8.332382E+02,1.453567E-02,9.707532E-02,1.691185E+03,3.849077E+03,4.821138E-02,4.484312E-01,4.021834E+02,3.260906E+02,1.146522E-02,2.402257E-02,5.215982E+02,8.542358E+02,1.486931E-02,9.952160E-02,1.646424E+03,8.111415E+03,4.693570E-02,9.450046E-01,1.629887E+03,6.243484E+03,4.646425E-02,7.273850E-01,8.410170E+01,4.866103E+02,2.397535E-03,5.669172E-02,0.000000E+00,1.194126E+03,0.000000E+00,1.391196E-01,4.614786E+02,1.045119E+03,1.315561E-02,1.217592E-01,0.000000E+00,2.277889E+03,0.000000E+00,2.653828E-01,0.000000E+00,2.326388E+03,0.000000E+00,2.710331E-01,0.000000E+00,4.944709E+03,0.000000E+00,5.760722E-01,0.000000E+00,1.858404E+03,0.000000E+00,2.165155E-01,0.000000E+00,3.526196E+02,0.000000E+00,4.108146E-02,0.000000E+00,3.443070E+02,0.000000E+00,4.011301E-02,1.610348E+01,3.076868E+02,4.590738E-04,3.584604E-02,0.000000E+00,5.017147E+03,0.000000E+00,5.845113E-01,9.381345E+02,3.512903E+03,2.674400E-02,4.092747E-01,0.000000E+00,4.797508E+02,0.000000E+00,5.589223E-02,1.575790E+03,6.653617E+03,4.492199E-02,7.751723E-01,1.547342E+03,2.643715E+03,4.411093E-02,3.079998E-01,9.227407E+01,2.746547E+03,2.630521E-03,3.199803E-01,0.000000E+00,1.621476E+03,0.000000E+00,1.889063E-01,1.182308E+02,0.000000E+00,3.370476E-03,0.000000E+00,1.305808E+02,0.000000E+00,3.722547E-03,0.000000E+00,6.950934E+01,4.499359E+02,1.981547E-03,5.241874E-02,1.146565E+02,3.089752E+02,3.268576E-03,3.599644E-02,4.918302E+02,2.469215E+03,1.402089E-02,2.876703E-01,6.288889E+02,4.509646E+03,1.792810E-02,5.253862E-01,7.330202E+01,0.000000E+00,2.089662E-03,0.000000E+00,5.831158E+02,4.496823E+03,1.662329E-02,5.238919E-01,0.000000E+00,1.033369E+03,0.000000E+00,1.203902E-01,1.710933E+02,5.586361E+02,4.877455E-03,6.508261E-02
20:06:00,5.098978E+02,8.286522E+02,1.453576E-02,9.654104E-02,1.691199E+03,3.820862E+03,4.821177E-02,4.451441E-01,4.021858E+02,3.218541E+02,1.146529E-02,2.371047E-02,5.216015E+02,8.488782E+02,1.486940E-02,9.889743E-02,1.646507E+03,8.103421E+03,4.693808E-02,9.440733E-01,1.630003E+03,6.239238E+03,4.646758E-02,7.268902E-01,8.413597E+01,4.865452E+02,2.398512E-03,5.668413E-02,0.000000E+00,1.193983E+03,0.000000E+00,1.391029E-01,4.614861E+02,1.043735E+03,1.315583E-02,1.215979E-01,0.000000E+00,2.277728E+03,0.000000E+00,2.653641E-01,0.000000E+00,2.326016E+03,0.000000E+00,2.709898E-01,0.000000E+00,4.944273E+03,0.000000E+00,5.760214E-01,0.000000E+00,1.858215E+03,0.000000E+00,2.164936E-01,0.000000E+00,3.525875E+02,0.000000E+00,4.107772E-02,0.000000E+00,3.442749E+02,0.000000E+00,4.010928E-02,1.626803E+01,3.074520E+02,4.637647E-04,3.581868E-02,0.000000E+00,5.016315E+03,0.000000E+00,5.844143E-01,9.381592E+02,3.509686E+03,2.674470E-02,4.088999E-01,0.000000E+00,4.796778E+02,0.000000E+00,5.588372E-02,1.575799E+03,6.652038E+03,4.492224E-02,7.749884E-01,1.547355E+03,2.639906E+03,4.411129E-02,3.075561E-01,9.261838E+01,2.746394E+03,2.640336E-03,3.199625E-01,0.000000E+00,1.621403E+03,0.000000E+00,1.888978E-01,1.182314E+02,0.000000E+00,3.370493E-03,0.000000E+00,1.305816E+02,0.000000E+00,3.722569E-03,0.000000E+00,6.959710E+01,4.498633E+02,1.984049E-03,5.241028E-02,1.146636E+02,3.089277E+02,3.268780E-03,3.599091E-02,4.918318E+02,2.468864E+03,1.402094E-02,2.876294E-01,6.288959E+02,4.509128E+03,1.792830E-02,5.253258E-01,7.334955E+01,0.000000E+00,2.091017E-03,0.000000E+00,5.833899E+02,4.495481E+03,1.663110E-02,5.237356E-01,0.000000E+00,1.032925E+03,0.000000E+00,1.203385E-01,1.710943E+02,5.582755E+02,4.877484E-03,6.504060E-02
20:07:00,5.099006E+02,8.241358E+02,1.453583E-02,9.601486E-02,1.691213E+03,3.793203E+03,4.821215E-02,4.419218E-01,4.021882E+02,3.176764E+02,1.146536E-02,2.340270E-02,5.216047E+02,8.436036E+02,1.486949E-02,9.828292E-02,1.646590E+03,8.095474E+03,4.694044E-02,9.431474E-01,1.630120E+03,6.234994E+03,4.647089E-02,7.263958E-01,8.417012E+01,4.864799E+02,2.399485E-03,5.667653E-02,0.000000E+00,1.193840E+03,0.000000E+00,1.390863E-01,4.614936E+02,1.042358E+03,1.315604E-02,1.214375E-01,0.000000E+00,2.277565E+03,0.000000E+00,2.653452E-01,0.000000E+00,2.325644E+03,0.000000E+00,2.709465E-01,0.000000E+00,4.943832E+03,0.000000E+00,5.759700E-01,0.000000E+00,1.858028E+03,0.000000E+00,2.164718E-01,0.000000E+00,3.525556E+02,0.000000E+00,4.107400E-02,0.000000E+00,3.442431E+02,0.000000E+00,4.010556E-02,1.643057E+01,3.072169E+02,4.683983E-04,3.579129E-02,0.000000E+00,5.015480E+03,0.000000E+00,5.843170E-01,9.381838E+02,3.506489E+03,2.674540E-02,4.085274E-01,0.000000E+00,4.796050E+02,0.000000E+00,5.587524E-02,1.575808E+03,6.650459E+03,4.492250E-02,7.748044E-01,1.547367E+03,2.636119E+03,4.411165E-02,3.071150E-01,9.295939E+01,2.746238E+03,2.650058E-03,3.199443E-01,0.000000E+00,1.621330E+03,0.000000E+00,1.888893E-01,1.182320E+02,0.000000E+00,3.370510E-03,0.000000E+00,1.305824E+02,0.000000E+00,3.722591E-03,0.000000E+00,6.968403E+01,4.497906E+02,1.986527E-03,5.240181E-02,1.146708E+02,3.088801E+02,3.268984E-03,3.598537E-02,4.918334E+02,2.468507E+03,1.402098E-02,2.875878E-01,6.289029E+02,4.508608E+03,1.792850E-02,5.252652E-01,7.339679E+01,0.000000E+00,2.092364E-03,0.000000E+00,5.836622E+02,4.494140E+03,1.663886E-02,5.235793E-01,0.000000E+00,1.032482E+03,0.000000E+00,1.202869E-01,1.710953E+02,5.579152E+02,4.877512E-03,6.499862E-02
20:08:00,5.099034E+02,8.196907E+02,1.453591E-02,9.549699E-02,1.691226E+03,3.766114E+03,4.821254E-02,4.387658E-01,4.021906E+02,3.135601E+02,1.146542E-02,2.309946E-02,5.216079E+02,8.384150E+02,1.486958E-02,9.767842E-02,1.646673E+03,8.087575E+03,4.694279E-02,9.422271E-01,1.630235E+03,6.230754E+03,4.647418E-02,7.259018E-01,8.420415E+01,4.864144E+02,2.400455E-03,5.666891E-02,0.000000E+00,1.193697E+03,0.000000E+00,1.390697E-01,4.615010E+02,1.040990E+03,1.315625E-02,1.212781E-01,0.000000E+00,2.277402E+03,0.000000E+00,2.653261E-01,0.000000E+00,2.325273E+03,0.000000E+00,2.709032E-01,0.000000E+00,4.943386E+03,0.000000E+00,5.759181E-01,0.000000E+00,1.857841E+03,0.000000E+00,2.164500E-01,0.000000E+00,3.525237E+02,0.000000E+00,4.107029E-02,0.000000E+00,3.442113E+02,0.000000E+00,4.010186E-02,1.659117E+01,3.069815E+02,4.729766E-04,3.576387E-02,0.000000E+00,5.014643E+03,0.000000E+00,5.842195E-01,9.382083E+02,3.503312E+03,2.674610E-02,4.081573E-01,0.000000E+00,4.795326E+02,0.000000E+00,5.586680E-02,1.575817E+03,6.648879E+03,4.492275E-02,7.746203E-01,1.547380E+03,2.632355E+03,4.411201E-02,3.066764E-01,9.329723E+01,2.746078E+03,2.659689E-03,3.199257E-01,0.000000E+00,1.621257E+03,0.000000E+00,1.888807E-01,1.182325E+02,0.000000E+00,3.370527E-03,0.000000E+00,1.305832E+02,0.000000E+00,3.722613E-03,0.000000E+00,6.977018E+01,4.497178E+02,1.988983E-03,5.239333E-02,1.146779E+02,3.088325E+02,3.269188E-03,3.597981E-02,4.918350E+02,2.468143E+03,1.402103E-02,2.875454E-01,6.289100E+02,4.508086E+03,1.792870E-02,5.252044E-01,7.344373E+01,0.000000E+00,2.093702E-03,0.000000E+00,5.839328E+02,4.492798E+03,1.664658E-02,5.234230E-01,0.000000E+00,1.032039E+03,0.000000E+00,1.202353E-01,1.710963E+02,5.575552E+02,4.877541E-03,6.495668E-02
20:09:00,5.099061E+02,8.153178E+02,1.453599E-02,9.498753E-02,1.691239E+03,3.739599E+03,4.821291E-02,4.356767E-01,4.021929E+02,3.095070E+02,1.146549E-02,2.280088E-02,5.216110E+02,8.333137E+02,1.486967E-02,9.708410E-02,1.646754E+03,8.079725E+03,4.694512E-02,9.413125E-01,1.630350E+03,6.226518E+03,4.647745E-02,7.254084E-01,8.423806E+01,4.863488E+02,2.401422E-03,5.666126E-02,0.000000E+00,1.193555E+03,0.000000E+00,1.390531E-01,4.615084E+02,1.039629E+03,1.315646E-02,1.211196E-01,0.000000E+00,2.277236E+03,0.000000E+00,2.653068E-01,0.000000E+00,2.324902E+03,0.000000E+00,2.708600E-01,0.000000E+00,4.942935E+03,0.000000E+00,5.758656E-01,0.000000E+00,1.857654E+03,0.000000E+00,2.164283E-01,0.000000E+00,3.524920E+02,0.000000E+00,4.106659E-02,0.000000E+00,3.441797E+02,0.000000E+00,4.009818E-02,1.674986E+01,3.067458E+02,4.775005E-04,3.573641E-02,0.000000E+00,5.013803E+03,0.000000E+00,5.841217E-01,9.382326E+02,3.500156E+03,2.674679E-02,4.077896E-01,0.000000E+00,4.794604E+02,0.000000E+00,5.585839E-02,1.575826E+03,6.647298E+03,4.492300E-02,7.744361E-01,1.547393E+03,2.628612E+03,4.411237E-02,3.062404E-01,9.363196E+01,2.745914E+03,2.669231E-03,3.199066E-01,0.000000E+00,1.621182E+03,0.000000E+00,1.888720E-01,1.182331E+02,0.000000E+00,3.370543E-03,0.000000E+00,1.305839E+02,0.000000E+00,3.722635E-03,0.000000E+00,6.985555E+01,4.496448E+02,1.991417E-03,5.238483E-02,1.146851E+02,3.087847E+02,3.269391E-03,3.597425E-02,4.918366E+02,2.467773E+03,1.402107E-02,2.875023E-01,6.289170E+02,4.507561E+03,1.792890E-02,5.251433E-01,7.349039E+01,0.000000E+00,2.095032E-03,0.000000E+00,5.842019E+02,4.491457E+03,1.665425E-02,5.232667E-01,0.000000E+00,1.031597E+03,0.000000E+00,1.201838E-01,1.710973E+02,5.571954E+02,4.877569E-03,6.491477E-02
20:10:00,5.099088E+02,8.110178E+02,1.453606E-02,9.448656E-02,1.691253E+03,3.713661E+03,4.821329E-02,4.326549E-01,4.021952E+02,3.055191E+02,1.146555E-02,2.250709E-02,5.216141E+02,8.283012E+02,1.486976E-02,9.650013E-02,1.646836E+03,8.071924E+03,4.694744E-02,9.404037E-01,1.630464E+03,6.222288E+03,4.648071E-02,7.249155E-01,8.427185E+01,4.862830E+02,2.402385E-03,5.665359E-02,0.000000E+00,1.193413E+03,0.000000E+00,1.390365E-01,4.615157E+02,1.038277E+03,1.315667E-02,1.209620E-01,0.000000E+00,2.277069E+03,0.000000E+00,2.652874E-01,0.000000E+00,2.324531E+03,0.000000E+00,2.708168E-01,0.000000E+00,4.942479E+03,0.000000E+00,5.758125E-01,0.000000E+00,1.857469E+03,0.000000E+00,2.164067E-01,0.000000E+00,3.524604E+02,0.000000E+00,4.106291E-02,0.000000E+00,3.441481E+02,0.000000E+00,4.009450E-02,1.690659E+01,3.065099E+02,4.819683E-04,3.570892E-02,0.000000E+00,5.012961E+03,0.000000E+00,5.840236E-01,9.382568E+02,3.497021E+03,2.674748E-02,4.074244E-01,0.000000E+00,4.793885E+02,0.000000E+00,5.585002E-02,1.575834E+03,6.645716E+03,4.492325E-02,7.742518E-01,1.547405E+03,2.624892E+03,4.411272E-02,3.058070E-01,9.396331E+01,2.745747E+03,2.678677E-03,3.198871E-01,0.000000E+00,1.621107E+03,0.000000E+00,1.888633E-01,1.182337E+02,0.000000E+00,3.370560E-03,0.000000E+00,1.305847E+02,0.000000E+00,3.722657E-03,0.000000E+00,6.994007E+01,4.495717E+02,1.993826E-03,5.237631E-02,1.146922E+02,3.087368E+02,3.269594E-03,3.596867E-02,4.918382E+02,2.467397E+03,1.402112E-02,2.874584E-01,6.289240E+02,4.507034E+03,1.792910E-02,5.250819E-01,7.353675E+01,0.000000E+00,2.096354E-03,0.000000E+00,5.844690E+02,4.490116E+03,1.666186E-02,5.231105E-01,0.000000E+00,1.031156E+03,0.000000E+00,1.201324E-01,1.710983E+02,5.568360E+02,4.877597E-03,6.487289E-02
20:11:00,5.099114E+02,8.067909E+02,1.453614E-02,9.399411E-02,1.691266E+03,3.688301E+03,4.821366E-02,4.297003E-01,4.021974E+02,3.015979E+02,1.146562E-02,2.221822E-02,5.216171E+02,8.233783E+02,1.486985E-02,9.592659E-02,1.646916E+03,8.064173E+03,4.694974E-02,9.395007E-01,1.630578E+03,6.218063E+03,4.648394E-02,7.244234E-01,8.430551E+01,4.862169E+02,2.403345E-03,5.664590E-02,0.000000E+00,1.193271E+03,0.000000E+00,1.390200E-01,4.615230E+02,1.036932E+03,1.315688E-02,1.208054E-01,0.000000E+00,2.276901E+03,0.000000E+00,2.652677E-01,0.000000E+00,2.324161E+03,0.000000E+00,2.707737E-01,0.000000E+00,4.942019E+03,0.000000E+00,5.757588E-01,0.000000E+00,1.857284E+03,0.000000E+00,2.163851E-01,0.000000E+00,3.524289E+02,0.000000E+00,4.105924E-02,0.000000E+00,3.441168E+02,0.000000E+00,4.009085E-02,1.706132E+01,3.062736E+02,4.863794E-04,3.568140E-02,0.000000E+00,5.012116E+03,0.000000E+00,5.839252E-01,9.382809E+02,3.493906E+03,2.674817E-02,4.070615E-01,0.000000E+00,4.793169E+02,0.000000E+00,5.584167E-02,1.575843E+03,6.644132E+03,4.492350E-02,7.740673E-01,1.547417E+03,2.621195E+03,4.411307E-02,3.053762E-01,9.429118E+01,2.745576E+03,2.688024E-03,3.198672E-01,0.000000E+00,1.621032E+03,0.000000E+00,1.888545E-01,1.182343E+02,0.000000E+00,3.370576E-03,0.000000E+00,1.305855E+02,0.000000E+00,3.722679E-03,0.000000E+00,7.002371E+01,4.494983E+02,1.996211E-03,5.236776E-02,1.146992E+02,3.086888E+02,3.269796E-03,3.596307E-02,4.918398E+02,2.467014E+03,1.402116E-02,2.874138E-01,6.289310E+02,4.506505E+03,1.792930E-02,5.250202E-01,7.358281E+01,0.000000E+00,2.097667E-03,0.000000E+00,5.847339E+02,4.488775E+03,1.666941E-02,5.229543E-01,0.000000E+00,1.030715E+03,0.000000E+00,1.200810E-01,1.710992E+02,5.564769E+02,4.877625E-03,6.483106E-02
20:12:00,5.099140E+02,8.026974E+02,1.453621E-02,9.351721E-02,1.691279E+03,3.664017E+03,4.821403E-02,4.268711E-01,4.021996E+02,2.978226E+02,1.146568E-02,2.194010E-02,5.216201E+02,8.186325E+02,1.486993E-02,9.537369E-02,1.646997E+03,8.056521E+03,4.695202E-02,9.386092E-01,1.630690E+03,6.213846E+03,4.648716E-02,7.239320E-01,8.433905E+01,4.861507E+02,2.404301E-03,5.663817E-02,0.000000E+00,1.193129E+03,0.000000E+00,1.390035E-01,4.615303E+02,1.035601E+03,1.315708E-02,1.206503E-01,0.000000E+00,2.276730E+03,0.000000E+00,2.652479E-01,0.000000E+00,2.323791E+03,0.000000E+00,2.707306E-01,0.000000E+00,4.941553E+03,0.000000E+00,5.757045E-01,0.000000E+00,1.857100E+03,0.000000E+00,2.163636E-01,0.000000E+00,3.523975E+02,0.000000E+00,4.105559E-02,0.000000E+00,3.440855E+02,0.000000E+00,4.008721E-02,1.721410E+01,3.060371E+02,4.907348E-04,3.565385E-02,0.000000E+00,5.011269E+03,0.000000E+00,5.838265E-01,9.383048E+02,3.490831E+03,2.674885E-02,4.067032E-01,0.000000E+00,4.792455E+02,0.000000E+00,5.583336E-02,1.575852E+03,6.642548E+03,4.492374E-02,7.738827E-01,1.547429E+03,2.617541E+03,4.411342E-02,3.049506E-01,9.461562E+01,2.745402E+03,2.697273E-03,3.198469E-01,0.000000E+00,1.620955E+03,0.000000E+00,1.888456E-01,1.182349E+02,0.000000E+00,3.370593E-03,0.000000E+00,1.305862E+02,0.000000E+00,3.722700E-03,0.000000E+00,7.010649E+01,4.494248E+02,1.998570E-03,5.235920E-02,1.147063E+02,3.086406E+02,3.269997E-03,3.595746E-02,4.918413E+02,2.466625E+03,1.402121E-02,2.873685E-01,6.289381E+02,4.505974E+03,1.792950E-02,5.249583E-01,7.362858E+01,0.000000E+00,2.098972E-03,0.000000E+00,5.849966E+02,4.487435E+03,1.667690E-02,5.227981E-01,0.000000E+00,1.030275E+03,0.000000E+00,1.200298E-01,1.711002E+02,5.561182E+02,4.877652E-03,6.478926E-02
20:13:00,5.099165E+02,7.986869E+02,1.453628E-02,9.304997E-02,1.691291E+03,3.640384E+03,4.821439E-02,4.241177E-01,4.022018E+02,2.941290E+02,1.146574E-02,2.166800E-02,5.216231E+02,8.139907E+02,1.487001E-02,9.483290E-02,1.647076E+03,8.048926E+03,4.695429E-02,9.377244E-01,1.630802E+03,6.209635E+03,4.649035E-02,7.234415E-01,8.437246E+01,4.860842E+02,2.405254E-03,5.663043E-02,0.000000E+00,1.192988E+03,0.000000E+00,1.389870E-01,4.615375E+02,1.034279E+03,1.315729E-02,1.204962E-01,0.000000E+00,2.276559E+03,0.000000E+00,2.652279E-01,0.000000E+00,2.323422E+03,0.000000E+00,2.706876E-01,0.000000E+00,4.941081E+03,0.000000E+00,5.756496E-01,0.000000E+00,1.856916E+03,0.000000E+00,2.163423E-01,0.000000E+00,3.523663E+02,0.000000E+00,4.105194E-02,0.000000E+00,3.440544E+02,0.000000E+00,4.008358E-02,1.736495E+01,3.058003E+02,4.950352E-04,3.562626E-02,0.000000E+00,5.010419E+03,0.000000E+00,5.837274E-01,9.383286E+02,3.487779E+03,2.674953E-02,4.063476E-01,0.000000E+00,4.791745E+02,0.000000E+00,5.582509E-02,1.575860E+03,6.640963E+03,4.492399E-02,7.736980E-01,1.547442E+03,2.613913E+03,4.411376E-02,3.045278E-01,9.493667E+01,2.745224E+03,2.706425E-03,3.198262E-01,0.000000E+00,1.620879E+03,0.000000E+00,1.888367E-01,1.182354E+02,0.000000E+00,3.370609E-03,0.000000E+00,1.305870E+02,0.000000E+00,3.722721E-03,0.000000E+00,7.018841E+01,4.493510E+02,2.000906E-03,5.235060E-02,1.147134E+02,3.085922E+02,3.270198E-03,3.595182E-02,4.918429E+02,2.466229E+03,1.402125E-02,2.873224E-01,6.289451E+02,4.505440E+03,1.792970E-02,5.248962E-01,7.367405E+01,0.000000E+00,2.100268E-03,0.000000E+00,5.852573E+02,4.486095E+03,1.668433E-02,5.226420E-01,0.000000E+00,1.029836E+03,0.000000E+00,1.199786E-01,1.711012E+02,5.557598E+02,4.877680E-03,6.474751E-02
20:14:00,5.099190E+02,7.947511E+02,1.453635E-02,9.259143E-02,1.691304E+03,3.617328E+03,4.821475E-02,4.214316E-01,4.022039E+02,2.905067E+02,1.146580E-02,2.140115E-02,5.216260E+02,8.094415E+02,1.487010E-02,9.430291E-02,1.647155E+03,8.041383E+03,4.695654E-02,9.368456E-01,1.630914E+03,6.205433E+03,4.649353E-02,7.229519E-01,8.440574E+01,4.860174E+02,2.406202E-03,5.662265E-02,0.000000E+00,1.192847E+03,0.000000E+00,1.389706E-01,4.615447E+02,1.032965E+03,1.315749E-02,1.203432E-01,0.000000E+00,2.276385E+03,0.000000E+00,2.652076E-01,0.000000E+00,2.323053E+03,0.000000E+00,2.706446E-01,0.000000E+00,4.940605E+03,0.000000E+00,5.755941E-01,0.000000E+00,1.856733E+03,0.000000E+00,2.163209E-01,0.000000E+00,3.523351E+02,0.000000E+00,4.104831E-02,0.000000E+00,3.440234E+02,0.000000E+00,4.007997E-02,1.751392E+01,3.055633E+02,4.992820E-04,3.559865E-02,0.000000E+00,5.009567E+03,0.000000E+00,5.836281E-01,9.383522E+02,3.484748E+03,2.675020E-02,4.059945E-01,0.000000E+00,4.791037E+02,0.000000E+00,5.581684E-02,1.575869E+03,6.639376E+03,4.492423E-02,7.735132E-01,1.547454E+03,2.610308E+03,4.411410E-02,3.041078E-01,9.525444E+01,2.745042E+03,2.715484E-03,3.198050E-01,0.000000E+00,1.620801E+03,0.000000E+00,1.888276E-01,1.182360E+02,0.000000E+00,3.370625E-03,0.000000E+00,1.305877E+02,0.000000E+00,3.722743E-03,0.000000E+00,7.026950E+01,4.492770E+02,2.003217E-03,5.234197E-02,1.147204E+02,3.085437E+02,3.270399E-03,3.594617E-02,4.918444E+02,2.465827E+03,1.402130E-02,2.872756E-01,6.289521E+02,4.504904E+03,1.792990E-02,5.248338E-01,7.371924E+01,0.000000E+00,2.101556E-03,0.000000E+00,5.855159E+02,4.484755E+03,1.669170E-02,5.224859E-01,0.000000E+00,1.029398E+03,0.000000E+00,1.199275E-01,1.711021E+02,5.554017E+02,4.877707E-03,6.470579E-02
20:15:00,5.099214E+02,7.908908E+02,1.453642E-02,9.214170E-02,1.691317E+03,3.594855E+03,4.821510E-02,4.188135E-01,4.022061E+02,2.869562E+02,1.146586E-02,2.113959E-02,5.216288E+02,8.049864E+02,1.487018E-02,9.378387E-02,1.647234E+03,8.033893E+03,4.695878E-02,9.359730E-01,1.631025E+03,6.201240E+03,4.649669E-02,7.224634E-01,8.443890E+01,4.859504E+02,2.407148E-03,5.661484E-02,0.000000E+00,1.192706E+03,0.000000E+00,1.389542E-01,4.615518E+02,1.031659E+03,1.315770E-02,1.201911E-01,0.000000E+00,2.276210E+03,0.000000E+00,2.651872E-01,0.000000E+00,2.322684E+03,0.000000E+00,2.706016E-01,0.000000E+00,4.940123E+03,0.000000E+00,5.755379E-01,0.000000E+00,1.856551E+03,0.000000E+00,2.162997E-01,0.000000E+00,3.523040E+02,0.000000E+00,4.104470E-02,0.000000E+00,3.439925E+02,0.000000E+00,4.007637E-02,1.766104E+01,3.053260E+02,5.034760E-04,3.557100E-02,0.000000E+00,5.008711E+03,0.000000E+00,5.835285E-01,9.383757E+02,3.481739E+03,2.675087E-02,4.056439E-01,0.000000E+00,4.790332E+02,0.000000E+00,5.580863E-02,1.575877E+03,6.637788E+03,4.492447E-02,7.733282E-01,1.547465E+03,2.606726E+03,4.411444E-02,3.036905E-01,9.556896E+01,2.744856E+03,2.724450E-03,3.197834E-01,0.000000E+00,1.620723E+03,0.000000E+00,1.888185E-01,1.182366E+02,0.000000E+00,3.370642E-03,0.000000E+00,1.305885E+02,0.000000E+00,3.722764E-03,0.000000E+00,7.034977E+01,4.492026E+02,2.005506E-03,5.233331E-02,1.147274E+02,3.084949E+02,3.270598E-03,3.594049E-02,4.918460E+02,2.465418E+03,1.402134E-02,2.872280E-01,6.289591E+02,4.504366E+03,1.793010E-02,5.247711E-01,7.376414E+01,0.000000E+00,2.102836E-03,0.000000E+00,5.857724E+02,4.483415E+03,1.669902E-02,5.223298E-01,0.000000E+00,1.028960E+03,0.000000E+00,1.198765E-01,1.711031E+02,5.550440E+02,4.877734E-03,6.466412E-02
