Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
20:16:00,5.099239E+02,7.871059E+02,1.453649E-02,9.170074E-02,1.691329E+03,3.572961E+03,4.821546E-02,4.162628E-01,4.022081E+02,2.834776E+02,1.146592E-02,2.088332E-02,5.216316E+02,8.006254E+02,1.487026E-02,9.327580E-02,1.647311E+03,8.026457E+03,4.696100E-02,9.351067E-01,1.631135E+03,6.197057E+03,4.649982E-02,7.219761E-01,8.447193E+01,4.858831E+02,2.408089E-03,5.660700E-02,0.000000E+00,1.192566E+03,0.000000E+00,1.389378E-01,4.615589E+02,1.030363E+03,1.315790E-02,1.200400E-01,0.000000E+00,2.276032E+03,0.000000E+00,2.651665E-01,0.000000E+00,2.322315E+03,0.000000E+00,2.705587E-01,0.000000E+00,4.939635E+03,0.000000E+00,5.754811E-01,0.000000E+00,1.856369E+03,0.000000E+00,2.162785E-01,0.000000E+00,3.522731E+02,0.000000E+00,4.104109E-02,0.000000E+00,3.439617E+02,0.000000E+00,4.007278E-02,1.780634E+01,3.050883E+02,5.076183E-04,3.554331E-02,0.000000E+00,5.007853E+03,0.000000E+00,5.834284E-01,9.383991E+02,3.478751E+03,2.675153E-02,4.052958E-01,0.000000E+00,4.789630E+02,0.000000E+00,5.580044E-02,1.575886E+03,6.636199E+03,4.492471E-02,7.731430E-01,1.547477E+03,2.603167E+03,4.411477E-02,3.032759E-01,9.588031E+01,2.744667E+03,2.733326E-03,3.197613E-01,0.000000E+00,1.620644E+03,0.000000E+00,1.888093E-01,1.182372E+02,0.000000E+00,3.370658E-03,0.000000E+00,1.305892E+02,0.000000E+00,3.722785E-03,0.000000E+00,7.042924E+01,4.491279E+02,2.007771E-03,5.232461E-02,1.147344E+02,3.084460E+02,3.270798E-03,3.593478E-02,4.918475E+02,2.465003E+03,1.402138E-02,2.871796E-01,6.289661E+02,4.503826E+03,1.793030E-02,5.247081E-01,7.380876E+01,0.000000E+00,2.104108E-03,0.000000E+00,5.860270E+02,4.482076E+03,1.670628E-02,5.221737E-01,0.000000E+00,1.028523E+03,0.000000E+00,1.198257E-01,1.711040E+02,5.546867E+02,4.877761E-03,6.462249E-02
20:17:00,5.099262E+02,7.833963E+02,1.453656E-02,9.126856E-02,1.691341E+03,3.551645E+03,4.821581E-02,4.137794E-01,4.022102E+02,2.800711E+02,1.146598E-02,2.063237E-02,5.216344E+02,7.963585E+02,1.487034E-02,9.277869E-02,1.647389E+03,8.019075E+03,4.696321E-02,9.342467E-01,1.631244E+03,6.192886E+03,4.650294E-02,7.214901E-01,8.450483E+01,4.858154E+02,2.409027E-03,5.659912E-02,0.000000E+00,1.192425E+03,0.000000E+00,1.389215E-01,4.615659E+02,1.029074E+03,1.315810E-02,1.198899E-01,0.000000E+00,2.275853E+03,0.000000E+00,2.651457E-01,0.000000E+00,2.321947E+03,0.000000E+00,2.705158E-01,0.000000E+00,4.939141E+03,0.000000E+00,5.754236E-01,0.000000E+00,1.856188E+03,0.000000E+00,2.162574E-01,0.000000E+00,3.522423E+02,0.000000E+00,4.103750E-02,0.000000E+00,3.439310E+02,0.000000E+00,4.006921E-02,1.794985E+01,3.048505E+02,5.117093E-04,3.551560E-02,0.000000E+00,5.006991E+03,0.000000E+00,5.833281E-01,9.384223E+02,3.475785E+03,2.675220E-02,4.049502E-01,0.000000E+00,4.788930E+02,0.000000E+00,5.579229E-02,1.575894E+03,6.634609E+03,4.492495E-02,7.729577E-01,1.547489E+03,2.599632E+03,4.411510E-02,3.028641E-01,9.618851E+01,2.744474E+03,2.742112E-03,3.197388E-01,0.000000E+00,1.620564E+03,0.000000E+00,1.888000E-01,1.182377E+02,0.000000E+00,3.370674E-03,0.000000E+00,1.305899E+02,0.000000E+00,3.722806E-03,0.000000E+00,7.050790E+01,4.490529E+02,2.010014E-03,5.231587E-02,1.147414E+02,3.083968E+02,3.270996E-03,3.592905E-02,4.918491E+02,2.464582E+03,1.402143E-02,2.871305E-01,6.289731E+02,4.503284E+03,1.793050E-02,5.246449E-01,7.385310E+01,0.000000E+00,2.105372E-03,0.000000E+00,5.862796E+02,4.480736E+03,1.671348E-02,5.220177E-01,0.000000E+00,1.028087E+03,0.000000E+00,1.197749E-01,1.711050E+02,5.543298E+02,4.877788E-03,6.458091E-02
20:18:00,5.099285E+02,7.797614E+02,1.453662E-02,9.084508E-02,1.691353E+03,3.530901E+03,4.821615E-02,4.113626E-01,4.022122E+02,2.767371E+02,1.146603E-02,2.038676E-02,5.216372E+02,7.921855E+02,1.487041E-02,9.229252E-02,1.647466E+03,8.011747E+03,4.696540E-02,9.333930E-01,1.631353E+03,6.188726E+03,4.650604E-02,7.210055E-01,8.453761E+01,4.857475E+02,2.409962E-03,5.659121E-02,0.000000E+00,1.192285E+03,0.000000E+00,1.389052E-01,4.615729E+02,1.027794E+03,1.315830E-02,1.197408E-01,0.000000E+00,2.275672E+03,0.000000E+00,2.651246E-01,0.000000E+00,2.321580E+03,0.000000E+00,2.704730E-01,0.000000E+00,4.938642E+03,0.000000E+00,5.753654E-01,0.000000E+00,1.856008E+03,0.000000E+00,2.162364E-01,0.000000E+00,3.522116E+02,0.000000E+00,4.103392E-02,0.000000E+00,3.439005E+02,0.000000E+00,4.006565E-02,1.809153E+01,3.046123E+02,5.157482E-04,3.548786E-02,0.000000E+00,5.006127E+03,0.000000E+00,5.832274E-01,9.384454E+02,3.472840E+03,2.675285E-02,4.046071E-01,0.000000E+00,4.788233E+02,0.000000E+00,5.578417E-02,1.575903E+03,6.633017E+03,4.492519E-02,7.727723E-01,1.547500E+03,2.596120E+03,4.411543E-02,3.024549E-01,9.649342E+01,2.744277E+03,2.750804E-03,3.197159E-01,0.000000E+00,1.620484E+03,0.000000E+00,1.887907E-01,1.182383E+02,0.000000E+00,3.370690E-03,0.000000E+00,1.305907E+02,0.000000E+00,3.722827E-03,0.000000E+00,7.058573E+01,4.489775E+02,2.012232E-03,5.230709E-02,1.147483E+02,3.083473E+02,3.271194E-03,3.592329E-02,4.918506E+02,2.464154E+03,1.402147E-02,2.870806E-01,6.289802E+02,4.502739E+03,1.793070E-02,5.245815E-01,7.389715E+01,0.000000E+00,2.106628E-03,0.000000E+00,5.865300E+02,4.479397E+03,1.672062E-02,5.218617E-01,0.000000E+00,1.027652E+03,0.000000E+00,1.197242E-01,1.711059E+02,5.539732E+02,4.877815E-03,6.453937E-02
20:19:00,5.099308E+02,7.761999E+02,1.453669E-02,9.043016E-02,1.691365E+03,3.510714E+03,4.821649E-02,4.090108E-01,4.022142E+02,2.734757E+02,1.146609E-02,2.014650E-02,5.216399E+02,7.881051E+02,1.487049E-02,9.181714E-02,1.647542E+03,8.004475E+03,4.696757E-02,9.325457E-01,1.631461E+03,6.184579E+03,4.650912E-02,7.205224E-01,8.457027E+01,4.856793E+02,2.410893E-03,5.658326E-02,0.000000E+00,1.192146E+03,0.000000E+00,1.388889E-01,4.615799E+02,1.026523E+03,1.315849E-02,1.195927E-01,0.000000E+00,2.275489E+03,0.000000E+00,2.651033E-01,0.000000E+00,2.321212E+03,0.000000E+00,2.704302E-01,0.000000E+00,4.938137E+03,0.000000E+00,5.753066E-01,0.000000E+00,1.855828E+03,0.000000E+00,2.162155E-01,0.000000E+00,3.521809E+02,0.000000E+00,4.103035E-02,0.000000E+00,3.438701E+02,0.000000E+00,4.006211E-02,1.823136E+01,3.043739E+02,5.197346E-04,3.546008E-02,0.000000E+00,5.005260E+03,0.000000E+00,5.831264E-01,9.384684E+02,3.469916E+03,2.675351E-02,4.042665E-01,0.000000E+00,4.787539E+02,0.000000E+00,5.577608E-02,1.575911E+03,6.631424E+03,4.492542E-02,7.725867E-01,1.547512E+03,2.592632E+03,4.411576E-02,3.020485E-01,9.679496E+01,2.744076E+03,2.759400E-03,3.196925E-01,0.000000E+00,1.620402E+03,0.000000E+00,1.887812E-01,1.182388E+02,0.000000E+00,3.370705E-03,0.000000E+00,1.305914E+02,0.000000E+00,3.722847E-03,0.000000E+00,7.066269E+01,4.489018E+02,2.014426E-03,5.229826E-02,1.147552E+02,3.082976E+02,3.271392E-03,3.591750E-02,4.918521E+02,2.463719E+03,1.402151E-02,2.870300E-01,6.289872E+02,4.502192E+03,1.793090E-02,5.245177E-01,7.394094E+01,0.000000E+00,2.107876E-03,0.000000E+00,5.867780E+02,4.478059E+03,1.672769E-02,5.217058E-01,0.000000E+00,1.027218E+03,0.000000E+00,1.196736E-01,1.711068E+02,5.536171E+02,4.877841E-03,6.449789E-02
20:20:00,5.099331E+02,7.727117E+02,1.453675E-02,9.002377E-02,1.691377E+03,3.491082E+03,4.821683E-02,4.067236E-01,4.022161E+02,2.702873E+02,1.146615E-02,1.991161E-02,5.216425E+02,7.841175E+02,1.487056E-02,9.135257E-02,1.647618E+03,7.997258E+03,4.696973E-02,9.317050E-01,1.631568E+03,6.180446E+03,4.651219E-02,7.200409E-01,8.460280E+01,4.856107E+02,2.411820E-03,5.657527E-02,0.000000E+00,1.192006E+03,0.000000E+00,1.388726E-01,4.615868E+02,1.025260E+03,1.315869E-02,1.194456E-01,0.000000E+00,2.275305E+03,0.000000E+00,2.650818E-01,0.000000E+00,2.320845E+03,0.000000E+00,2.703874E-01,0.000000E+00,4.937626E+03,0.000000E+00,5.752470E-01,0.000000E+00,1.855649E+03,0.000000E+00,2.161946E-01,0.000000E+00,3.521504E+02,0.000000E+00,4.102680E-02,0.000000E+00,3.438398E+02,0.000000E+00,4.005858E-02,1.836939E+01,3.041352E+02,5.236695E-04,3.543227E-02,0.000000E+00,5.004390E+03,0.000000E+00,5.830250E-01,9.384912E+02,3.467014E+03,2.675416E-02,4.039284E-01,0.000000E+00,4.786847E+02,0.000000E+00,5.576802E-02,1.575919E+03,6.629830E+03,4.492566E-02,7.724010E-01,1.547523E+03,2.589167E+03,4.411608E-02,3.016448E-01,9.709319E+01,2.743871E+03,2.767902E-03,3.196686E-01,0.000000E+00,1.620321E+03,0.000000E+00,1.887717E-01,1.182394E+02,0.000000E+00,3.370721E-03,0.000000E+00,1.305921E+02,0.000000E+00,3.722868E-03,0.000000E+00,7.073880E+01,4.488256E+02,2.016596E-03,5.228939E-02,1.147621E+02,3.082476E+02,3.271589E-03,3.591167E-02,4.918536E+02,2.463278E+03,1.402156E-02,2.869786E-01,6.289941E+02,4.501643E+03,1.793110E-02,5.244538E-01,7.398445E+01,0.000000E+00,2.109117E-03,0.000000E+00,5.870238E+02,4.476720E+03,1.673469E-02,5.215498E-01,0.000000E+00,1.026785E+03,0.000000E+00,1.196231E-01,1.711078E+02,5.532615E+02,4.877867E-03,6.445645E-02
20:21:00,5.099353E+02,7.692959E+02,1.453682E-02,8.962582E-02,1.691389E+03,3.471995E+03,4.821717E-02,4.044999E-01,4.022181E+02,2.671718E+02,1.146620E-02,1.968210E-02,5.216452E+02,7.802220E+02,1.487064E-02,9.089873E-02,1.647693E+03,7.990098E+03,4.697188E-02,9.308708E-01,1.631675E+03,6.176328E+03,4.651523E-02,7.195611E-01,8.463520E+01,4.855418E+02,2.412744E-03,5.656724E-02,0.000000E+00,1.191867E+03,0.000000E+00,1.388564E-01,4.615936E+02,1.024006E+03,1.315889E-02,1.192995E-01,0.000000E+00,2.275118E+03,0.000000E+00,2.650600E-01,0.000000E+00,2.320479E+03,0.000000E+00,2.703447E-01,0.000000E+00,4.937109E+03,0.000000E+00,5.751868E-01,0.000000E+00,1.855470E+03,0.000000E+00,2.161738E-01,0.000000E+00,3.521200E+02,0.000000E+00,4.102326E-02,0.000000E+00,3.438096E+02,0.000000E+00,4.005506E-02,1.850564E+01,3.038962E+02,5.275535E-04,3.540443E-02,0.000000E+00,5.003516E+03,0.000000E+00,5.829232E-01,9.385139E+02,3.464134E+03,2.675481E-02,4.035929E-01,0.000000E+00,4.786158E+02,0.000000E+00,5.575999E-02,1.575927E+03,6.628234E+03,4.492589E-02,7.722151E-01,1.547534E+03,2.585725E+03,4.411640E-02,3.012439E-01,9.738815E+01,2.743663E+03,2.776311E-03,3.196443E-01,0.000000E+00,1.620238E+03,0.000000E+00,1.887620E-01,1.182399E+02,0.000000E+00,3.370737E-03,0.000000E+00,1.305928E+02,0.000000E+00,3.722888E-03,0.000000E+00,7.081407E+01,4.487490E+02,2.018742E-03,5.228047E-02,1.147690E+02,3.081973E+02,3.271785E-03,3.590581E-02,4.918551E+02,2.462831E+03,1.402160E-02,2.869265E-01,6.290011E+02,4.501091E+03,1.793130E-02,5.243895E-01,7.402770E+01,0.000000E+00,2.110350E-03,0.000000E+00,5.872673E+02,4.475382E+03,1.674163E-02,5.213939E-01,0.000000E+00,1.026353E+03,0.000000E+00,1.195728E-01,1.711087E+02,5.529063E+02,4.877893E-03,6.441507E-02
20:22:00,5.099375E+02,7.659518E+02,1.453688E-02,8.923621E-02,1.691401E+03,3.453446E+03,4.821750E-02,4.023388E-01,4.022200E+02,2.641288E+02,1.146625E-02,1.945793E-02,5.216477E+02,7.764177E+02,1.487071E-02,9.045552E-02,1.647768E+03,7.982995E+03,4.697401E-02,9.300432E-01,1.631781E+03,6.172225E+03,4.651826E-02,7.190831E-01,8.466748E+01,4.854725E+02,2.413664E-03,5.655917E-02,0.000000E+00,1.191728E+03,0.000000E+00,1.388402E-01,4.616004E+02,1.022761E+03,1.315908E-02,1.191544E-01,0.000000E+00,2.274929E+03,0.000000E+00,2.650380E-01,0.000000E+00,2.320113E+03,0.000000E+00,2.703020E-01,0.000000E+00,4.936585E+03,0.000000E+00,5.751258E-01,0.000000E+00,1.855292E+03,0.000000E+00,2.161530E-01,0.000000E+00,3.520897E+02,0.000000E+00,4.101973E-02,0.000000E+00,3.437796E+02,0.000000E+00,4.005156E-02,1.864013E+01,3.036570E+02,5.313875E-04,3.537656E-02,0.000000E+00,5.002640E+03,0.000000E+00,5.828211E-01,9.385365E+02,3.461276E+03,2.675545E-02,4.032598E-01,0.000000E+00,4.785471E+02,0.000000E+00,5.575200E-02,1.575935E+03,6.626637E+03,4.492612E-02,7.720290E-01,1.547545E+03,2.582307E+03,4.411671E-02,3.008457E-01,9.767987E+01,2.743450E+03,2.784627E-03,3.196196E-01,0.000000E+00,1.620154E+03,0.000000E+00,1.887523E-01,1.182405E+02,0.000000E+00,3.370752E-03,0.000000E+00,1.305935E+02,0.000000E+00,3.722908E-03,0.000000E+00,7.088851E+01,4.486720E+02,2.020864E-03,5.227149E-02,1.147759E+02,3.081467E+02,3.271980E-03,3.589992E-02,4.918566E+02,2.462377E+03,1.402164E-02,2.868736E-01,6.290081E+02,4.500538E+03,1.793150E-02,5.243250E-01,7.407068E+01,0.000000E+00,2.111575E-03,0.000000E+00,5.875084E+02,4.474044E+03,1.674851E-02,5.212381E-01,0.000000E+00,1.025922E+03,0.000000E+00,1.195226E-01,1.711096E+02,5.525515E+02,4.877919E-03,6.437374E-02
20:23:00,5.099396E+02,7.626782E+02,1.453694E-02,8.885483E-02,1.691412E+03,3.435422E+03,4.821783E-02,4.002391E-01,4.022218E+02,2.611581E+02,1.146631E-02,1.923908E-02,5.216503E+02,7.727035E+02,1.487079E-02,9.002280E-02,1.647842E+03,7.975950E+03,4.697612E-02,9.292224E-01,1.631887E+03,6.168138E+03,4.652126E-02,7.186069E-01,8.469964E+01,4.854029E+02,2.414581E-03,5.655106E-02,0.000000E+00,1.191589E+03,0.000000E+00,1.388240E-01,4.616072E+02,1.021524E+03,1.315927E-02,1.190103E-01,0.000000E+00,2.274738E+03,0.000000E+00,2.650158E-01,0.000000E+00,2.319747E+03,0.000000E+00,2.702594E-01,0.000000E+00,4.936056E+03,0.000000E+00,5.750641E-01,0.000000E+00,1.855115E+03,0.000000E+00,2.161324E-01,0.000000E+00,3.520596E+02,0.000000E+00,4.101621E-02,0.000000E+00,3.437496E+02,0.000000E+00,4.004808E-02,1.877288E+01,3.034175E+02,5.351718E-04,3.534866E-02,0.000000E+00,5.001760E+03,0.000000E+00,5.827187E-01,9.385589E+02,3.458439E+03,2.675609E-02,4.029293E-01,0.000000E+00,4.784788E+02,0.000000E+00,5.574403E-02,1.575944E+03,6.625039E+03,4.492635E-02,7.718428E-01,1.547556E+03,2.578913E+03,4.411702E-02,3.004503E-01,9.796839E+01,2.743234E+03,2.792852E-03,3.195944E-01,0.000000E+00,1.620070E+03,0.000000E+00,1.887425E-01,1.182410E+02,0.000000E+00,3.370768E-03,0.000000E+00,1.305943E+02,0.000000E+00,3.722929E-03,0.000000E+00,7.096212E+01,4.485945E+02,2.022962E-03,5.226246E-02,1.147827E+02,3.080958E+02,3.272175E-03,3.589399E-02,4.918581E+02,2.461916E+03,1.402169E-02,2.868200E-01,6.290151E+02,4.499982E+03,1.793170E-02,5.242603E-01,7.411339E+01,0.000000E+00,2.112793E-03,0.000000E+00,5.877474E+02,4.472707E+03,1.675532E-02,5.210823E-01,0.000000E+00,1.025491E+03,0.000000E+00,1.194725E-01,1.711105E+02,5.521973E+02,4.877945E-03,6.433247E-02
20:24:00,5.099417E+02,7.594742E+02,1.453700E-02,8.848155E-02,1.691424E+03,3.417914E+03,4.821815E-02,3.981993E-01,4.022237E+02,2.582586E+02,1.146636E-02,1.902548E-02,5.216528E+02,7.690781E+02,1.487086E-02,8.960043E-02,1.647916E+03,7.968962E+03,4.697823E-02,9.284084E-01,1.631992E+03,6.164068E+03,4.652425E-02,7.181327E-01,8.473167E+01,4.853329E+02,2.415494E-03,5.654290E-02,0.000000E+00,1.191451E+03,0.000000E+00,1.388079E-01,4.616140E+02,1.020296E+03,1.315946E-02,1.188672E-01,0.000000E+00,2.274546E+03,0.000000E+00,2.649933E-01,0.000000E+00,2.319381E+03,0.000000E+00,2.702168E-01,0.000000E+00,4.935520E+03,0.000000E+00,5.750017E-01,0.000000E+00,1.854938E+03,0.000000E+00,2.161118E-01,0.000000E+00,3.520295E+02,0.000000E+00,4.101271E-02,0.000000E+00,3.437198E+02,0.000000E+00,4.004460E-02,1.890391E+01,3.031778E+02,5.389073E-04,3.532073E-02,0.000000E+00,5.000878E+03,0.000000E+00,5.826158E-01,9.385812E+02,3.455624E+03,2.675672E-02,4.026013E-01,0.000000E+00,4.784107E+02,0.000000E+00,5.573610E-02,1.575952E+03,6.623439E+03,4.492658E-02,7.716564E-01,1.547567E+03,2.575543E+03,4.411733E-02,3.000577E-01,9.825375E+01,2.743014E+03,2.800987E-03,3.195687E-01,0.000000E+00,1.619985E+03,0.000000E+00,1.887326E-01,1.182416E+02,0.000000E+00,3.370783E-03,0.000000E+00,1.305950E+02,0.000000E+00,3.722949E-03,0.000000E+00,7.103492E+01,4.485165E+02,2.025038E-03,5.225338E-02,1.147895E+02,3.080446E+02,3.272369E-03,3.588802E-02,4.918596E+02,2.461449E+03,1.402173E-02,2.867655E-01,6.290221E+02,4.499424E+03,1.793189E-02,5.241953E-01,7.415585E+01,0.000000E+00,2.114003E-03,0.000000E+00,5.879840E+02,4.471370E+03,1.676207E-02,5.209265E-01,0.000000E+00,1.025063E+03,0.000000E+00,1.194225E-01,1.711114E+02,5.518435E+02,4.877971E-03,6.429125E-02
20:25:00,5.099438E+02,7.563383E+02,1.453706E-02,8.811621E-02,1.691435E+03,3.400909E+03,4.821847E-02,3.962182E-01,4.022255E+02,2.554284E+02,1.146641E-02,1.881698E-02,5.216553E+02,7.655400E+02,1.487093E-02,8.918822E-02,1.647989E+03,7.962033E+03,4.698031E-02,9.276011E-01,1.632096E+03,6.160014E+03,4.652723E-02,7.176605E-01,8.476358E+01,4.852625E+02,2.416404E-03,5.653470E-02,0.000000E+00,1.191312E+03,0.000000E+00,1.387918E-01,4.616206E+02,1.019077E+03,1.315965E-02,1.187252E-01,0.000000E+00,2.274351E+03,0.000000E+00,2.649706E-01,0.000000E+00,2.319016E+03,0.000000E+00,2.701743E-01,0.000000E+00,4.934978E+03,0.000000E+00,5.749385E-01,0.000000E+00,1.854762E+03,0.000000E+00,2.160913E-01,0.000000E+00,3.519996E+02,0.000000E+00,4.100922E-02,0.000000E+00,3.436901E+02,0.000000E+00,4.004114E-02,1.903325E+01,3.029378E+02,5.425944E-04,3.529277E-02,0.000000E+00,4.999992E+03,0.000000E+00,5.825126E-01,9.386034E+02,3.452830E+03,2.675736E-02,4.022759E-01,0.000000E+00,4.783429E+02,0.000000E+00,5.572820E-02,1.575960E+03,6.621838E+03,4.492681E-02,7.714699E-01,1.547578E+03,2.572196E+03,4.411764E-02,2.996677E-01,9.853596E+01,2.742789E+03,2.809032E-03,3.195426E-01,0.000000E+00,1.619900E+03,0.000000E+00,1.887226E-01,1.182421E+02,0.000000E+00,3.370798E-03,0.000000E+00,1.305957E+02,0.000000E+00,3.722969E-03,0.000000E+00,7.110692E+01,4.484380E+02,2.027090E-03,5.224423E-02,1.147963E+02,3.079930E+02,3.272562E-03,3.588201E-02,4.918611E+02,2.460976E+03,1.402177E-02,2.867104E-01,6.290290E+02,4.498864E+03,1.793209E-02,5.241301E-01,7.419804E+01,0.000000E+00,2.115206E-03,0.000000E+00,5.882185E+02,4.470034E+03,1.676875E-02,5.207708E-01,0.000000E+00,1.024635E+03,0.000000E+00,1.193726E-01,1.711123E+02,5.514902E+02,4.877996E-03,6.425009E-02
20:26:00,5.099458E+02,7.532985E+02,1.453711E-02,8.776206E-02,1.691447E+03,3.384634E+03,4.821879E-02,3.943221E-01,4.022272E+02,2.527030E+02,1.146646E-02,1.861620E-02,5.216578E+02,7.621307E+02,1.487100E-02,8.879103E-02,1.648062E+03,7.955189E+03,4.698239E-02,9.268038E-01,1.632200E+03,6.155979E+03,4.653018E-02,7.171904E-01,8.479537E+01,4.851917E+02,2.417310E-03,5.652646E-02,0.000000E+00,1.191175E+03,0.000000E+00,1.387758E-01,4.616273E+02,1.017869E+03,1.315984E-02,1.185845E-01,0.000000E+00,2.274154E+03,0.000000E+00,2.649477E-01,0.000000E+00,2.318651E+03,0.000000E+00,2.701318E-01,0.000000E+00,4.934429E+03,0.000000E+00,5.748746E-01,0.000000E+00,1.854587E+03,0.000000E+00,2.160709E-01,0.000000E+00,3.519697E+02,0.000000E+00,4.100575E-02,0.000000E+00,3.436606E+02,0.000000E+00,4.003770E-02,1.916093E+01,3.026975E+02,5.462342E-04,3.526477E-02,0.000000E+00,4.999103E+03,0.000000E+00,5.824091E-01,9.386255E+02,3.450069E+03,2.675798E-02,4.019542E-01,0.000000E+00,4.782753E+02,0.000000E+00,5.572033E-02,1.575967E+03,6.620235E+03,4.492703E-02,7.712832E-01,1.547589E+03,2.568885E+03,4.411794E-02,2.992820E-01,9.881512E+01,2.742561E+03,2.816990E-03,3.195160E-01,0.000000E+00,1.619813E+03,0.000000E+00,1.887125E-01,1.182426E+02,0.000000E+00,3.370813E-03,0.000000E+00,1.305964E+02,0.000000E+00,3.722988E-03,0.000000E+00,7.117812E+01,4.483590E+02,2.029120E-03,5.223502E-02,1.148031E+02,3.079411E+02,3.272755E-03,3.587596E-02,4.918625E+02,2.460495E+03,1.402181E-02,2.866544E-01,6.290360E+02,4.498302E+03,1.793229E-02,5.240646E-01,7.423999E+01,0.000000E+00,2.116401E-03,0.000000E+00,5.884508E+02,4.468698E+03,1.677537E-02,5.206152E-01,0.000000E+00,1.024208E+03,0.000000E+00,1.193230E-01,1.711132E+02,5.511375E+02,4.878021E-03,6.420900E-02
20:27:00,5.099479E+02,7.503283E+02,1.453717E-02,8.741603E-02,1.691458E+03,3.368869E+03,4.821911E-02,3.924853E-01,4.022290E+02,2.500490E+02,1.146651E-02,1.842069E-02,5.216602E+02,7.588116E+02,1.487107E-02,8.840435E-02,1.648134E+03,7.948408E+03,4.698445E-02,9.260138E-01,1.632303E+03,6.151963E+03,4.653312E-02,7.167224E-01,8.482703E+01,4.851205E+02,2.418212E-03,5.651816E-02,0.000000E+00,1.191037E+03,0.000000E+00,1.387597E-01,4.616339E+02,1.016670E+03,1.316003E-02,1.184448E-01,0.000000E+00,2.273955E+03,0.000000E+00,2.649245E-01,0.000000E+00,2.318287E+03,0.000000E+00,2.700894E-01,0.000000E+00,4.933874E+03,0.000000E+00,5.748099E-01,0.000000E+00,1.854412E+03,0.000000E+00,2.160505E-01,0.000000E+00,3.519400E+02,0.000000E+00,4.100228E-02,0.000000E+00,3.436311E+02,0.000000E+00,4.003427E-02,1.928697E+01,3.024569E+02,5.498274E-04,3.523675E-02,0.000000E+00,4.998211E+03,0.000000E+00,5.823051E-01,9.386474E+02,3.447330E+03,2.675861E-02,4.016351E-01,0.000000E+00,4.782080E+02,0.000000E+00,5.571249E-02,1.575975E+03,6.618632E+03,4.492726E-02,7.710964E-01,1.547599E+03,2.565599E+03,4.411825E-02,2.988992E-01,9.909124E+01,2.742329E+03,2.824862E-03,3.194889E-01,0.000000E+00,1.619726E+03,0.000000E+00,1.887024E-01,1.182431E+02,0.000000E+00,3.370828E-03,0.000000E+00,1.305971E+02,0.000000E+00,3.723008E-03,0.000000E+00,7.124854E+01,4.482794E+02,2.031127E-03,5.222575E-02,1.148098E+02,3.078888E+02,3.272947E-03,3.586987E-02,4.918640E+02,2.460009E+03,1.402185E-02,2.865977E-01,6.290429E+02,4.497738E+03,1.793249E-02,5.239988E-01,7.428167E+01,0.000000E+00,2.117590E-03,0.000000E+00,5.886809E+02,4.467362E+03,1.678193E-02,5.204596E-01,0.000000E+00,1.023783E+03,0.000000E+00,1.192734E-01,1.711141E+02,5.507853E+02,4.878047E-03,6.416796E-02
20:28:00,5.099498E+02,7.474216E+02,1.453723E-02,8.707738E-02,1.691469E+03,3.353559E+03,4.821942E-02,3.907017E-01,4.022307E+02,2.474597E+02,1.146656E-02,1.822994E-02,5.216626E+02,7.555741E+02,1.487113E-02,8.802717E-02,1.648206E+03,7.941685E+03,4.698649E-02,9.252305E-01,1.632405E+03,6.147965E+03,4.653604E-02,7.162567E-01,8.485857E+01,4.850489E+02,2.419111E-03,5.650982E-02,0.000000E+00,1.190900E+03,0.000000E+00,1.387437E-01,4.616405E+02,1.015481E+03,1.316022E-02,1.183062E-01,0.000000E+00,2.273754E+03,0.000000E+00,2.649011E-01,0.000000E+00,2.317923E+03,0.000000E+00,2.700469E-01,0.000000E+00,4.933312E+03,0.000000E+00,5.747444E-01,0.000000E+00,1.854238E+03,0.000000E+00,2.160302E-01,0.000000E+00,3.519104E+02,0.000000E+00,4.099883E-02,0.000000E+00,3.436018E+02,0.000000E+00,4.003085E-02,1.941140E+01,3.022161E+02,5.533746E-04,3.520869E-02,0.000000E+00,4.997315E+03,0.000000E+00,5.822008E-01,9.386692E+02,3.444614E+03,2.675923E-02,4.013186E-01,0.000000E+00,4.781411E+02,0.000000E+00,5.570469E-02,1.575983E+03,6.617026E+03,4.492748E-02,7.709094E-01,1.547610E+03,2.562337E+03,4.411854E-02,2.985191E-01,9.936438E+01,2.742093E+03,2.832648E-03,3.194614E-01,0.000000E+00,1.619638E+03,0.000000E+00,1.886921E-01,1.182437E+02,0.000000E+00,3.370843E-03,0.000000E+00,1.305977E+02,0.000000E+00,3.723028E-03,0.000000E+00,7.131818E+01,4.481992E+02,2.033113E-03,5.221641E-02,1.148165E+02,3.078361E+02,3.273138E-03,3.586373E-02,4.918655E+02,2.459516E+03,1.402190E-02,2.865403E-01,6.290498E+02,4.497171E+03,1.793269E-02,5.239328E-01,7.432311E+01,0.000000E+00,2.118771E-03,0.000000E+00,5.889088E+02,4.466027E+03,1.678843E-02,5.203041E-01,0.000000E+00,1.023359E+03,0.000000E+00,1.192240E-01,1.711149E+02,5.504336E+02,4.878072E-03,6.412699E-02
20:29:00,5.099518E+02,7.445767E+02,1.453728E-02,8.674594E-02,1.691480E+03,3.338691E+03,4.821973E-02,3.889695E-01,4.022324E+02,2.449328E+02,1.146661E-02,1.804379E-02,5.216649E+02,7.524160E+02,1.487120E-02,8.765924E-02,1.648277E+03,7.935020E+03,4.698853E-02,9.244541E-01,1.632507E+03,6.143987E+03,4.653894E-02,7.157932E-01,8.488998E+01,4.849769E+02,2.420007E-03,5.650142E-02,0.000000E+00,1.190763E+03,0.000000E+00,1.387278E-01,4.616470E+02,1.014299E+03,1.316040E-02,1.181686E-01,0.000000E+00,2.273550E+03,0.000000E+00,2.648774E-01,0.000000E+00,2.317559E+03,0.000000E+00,2.700046E-01,0.000000E+00,4.932743E+03,0.000000E+00,5.746782E-01,0.000000E+00,1.854064E+03,0.000000E+00,2.160100E-01,0.000000E+00,3.518809E+02,0.000000E+00,4.099539E-02,0.000000E+00,3.435726E+02,0.000000E+00,4.002745E-02,1.953423E+01,3.019750E+02,5.568762E-04,3.518061E-02,0.000000E+00,4.996417E+03,0.000000E+00,5.820961E-01,9.386908E+02,3.441918E+03,2.675985E-02,4.010046E-01,0.000000E+00,4.780743E+02,0.000000E+00,5.569692E-02,1.575991E+03,6.615420E+03,4.492770E-02,7.707222E-01,1.547620E+03,2.559097E+03,4.411884E-02,2.981417E-01,9.963455E+01,2.741852E+03,2.840350E-03,3.194334E-01,0.000000E+00,1.619549E+03,0.000000E+00,1.886817E-01,1.182442E+02,0.000000E+00,3.370858E-03,0.000000E+00,1.305984E+02,0.000000E+00,3.723047E-03,0.000000E+00,7.138706E+01,4.481185E+02,2.035076E-03,5.220701E-02,1.148232E+02,3.077830E+02,3.273329E-03,3.585754E-02,4.918669E+02,2.459016E+03,1.402194E-02,2.864821E-01,6.290568E+02,4.496603E+03,1.793288E-02,5.238666E-01,7.436429E+01,0.000000E+00,2.119945E-03,0.000000E+00,5.891347E+02,4.464693E+03,1.679487E-02,5.201486E-01,0.000000E+00,1.022936E+03,0.000000E+00,1.191747E-01,1.711158E+02,5.500824E+02,4.878096E-03,6.408608E-02
20:30:00,5.099537E+02,7.417916E+02,1.453734E-02,8.642146E-02,1.691490E+03,3.324247E+03,4.822004E-02,3.872867E-01,4.022341E+02,2.424662E+02,1.146666E-02,1.786207E-02,5.216672E+02,7.493347E+02,1.487127E-02,8.730026E-02,1.648348E+03,7.928413E+03,4.699054E-02,9.236843E-01,1.632608E+03,6.140029E+03,4.654183E-02,7.153321E-01,8.492127E+01,4.849044E+02,2.420899E-03,5.649298E-02,0.000000E+00,1.190626E+03,0.000000E+00,1.387118E-01,4.616535E+02,1.013127E+03,1.316059E-02,1.180320E-01,0.000000E+00,2.273345E+03,0.000000E+00,2.648535E-01,0.000000E+00,2.317196E+03,0.000000E+00,2.699623E-01,0.000000E+00,4.932168E+03,0.000000E+00,5.746112E-01,0.000000E+00,1.853892E+03,0.000000E+00,2.159899E-01,0.000000E+00,3.518515E+02,0.000000E+00,4.099197E-02,0.000000E+00,3.435435E+02,0.000000E+00,4.002406E-02,1.965549E+01,3.017337E+02,5.603331E-04,3.515249E-02,0.000000E+00,4.995515E+03,0.000000E+00,5.819910E-01,9.387123E+02,3.439244E+03,2.676046E-02,4.006930E-01,0.000000E+00,4.780079E+02,0.000000E+00,5.568917E-02,1.575999E+03,6.613812E+03,4.492792E-02,7.705348E-01,1.547631E+03,2.555881E+03,4.411913E-02,2.977670E-01,9.990179E+01,2.741608E+03,2.847969E-03,3.194049E-01,0.000000E+00,1.619459E+03,0.000000E+00,1.886713E-01,1.182447E+02,0.000000E+00,3.370873E-03,0.000000E+00,1.305991E+02,0.000000E+00,3.723067E-03,0.000000E+00,7.145518E+01,4.480371E+02,2.037018E-03,5.219753E-02,1.148299E+02,3.077295E+02,3.273518E-03,3.585131E-02,4.918684E+02,2.458510E+03,1.402198E-02,2.864231E-01,6.290637E+02,4.496032E+03,1.793308E-02,5.238001E-01,7.440523E+01,0.000000E+00,2.121112E-03,0.000000E+00,5.893584E+02,4.463359E+03,1.680125E-02,5.199932E-01,0.000000E+00,1.022514E+03,0.000000E+00,1.191256E-01,1.711167E+02,5.497319E+02,4.878121E-03,6.404524E-02
20:31:00,5.099556E+02,7.390643E+02,1.453739E-02,8.610373E-02,1.691501E+03,3.310210E+03,4.822034E-02,3.856514E-01,4.022357E+02,2.400576E+02,1.146670E-02,1.768464E-02,5.216695E+02,7.463276E+02,1.487133E-02,8.694992E-02,1.648418E+03,7.921864E+03,4.699255E-02,9.229213E-01,1.632709E+03,6.136092E+03,4.654470E-02,7.148734E-01,8.495243E+01,4.848315E+02,2.421787E-03,5.648448E-02,0.000000E+00,1.190489E+03,0.000000E+00,1.386959E-01,4.616599E+02,1.011963E+03,1.316077E-02,1.178964E-01,0.000000E+00,2.273137E+03,0.000000E+00,2.648293E-01,0.000000E+00,2.316833E+03,0.000000E+00,2.699200E-01,0.000000E+00,4.931586E+03,0.000000E+00,5.745434E-01,0.000000E+00,1.853719E+03,0.000000E+00,2.159698E-01,0.000000E+00,3.518222E+02,0.000000E+00,4.098856E-02,0.000000E+00,3.435146E+02,0.000000E+00,4.002069E-02,1.977520E+01,3.014921E+02,5.637456E-04,3.512435E-02,0.000000E+00,4.994609E+03,0.000000E+00,5.818856E-01,9.387338E+02,3.436590E+03,2.676107E-02,4.003838E-01,0.000000E+00,4.779417E+02,0.000000E+00,5.568147E-02,1.576006E+03,6.612202E+03,4.492814E-02,7.703473E-01,1.547641E+03,2.552688E+03,4.411942E-02,2.973949E-01,1.001661E+02,2.741360E+03,2.855504E-03,3.193760E-01,0.000000E+00,1.619368E+03,0.000000E+00,1.886607E-01,1.182452E+02,0.000000E+00,3.370888E-03,0.000000E+00,1.305998E+02,0.000000E+00,3.723086E-03,0.000000E+00,7.152255E+01,4.479552E+02,2.038939E-03,5.218798E-02,1.148365E+02,3.076755E+02,3.273707E-03,3.584503E-02,4.918698E+02,2.457997E+03,1.402202E-02,2.863634E-01,6.290706E+02,4.495460E+03,1.793328E-02,5.237334E-01,7.444592E+01,0.000000E+00,2.122272E-03,0.000000E+00,5.895800E+02,4.462025E+03,1.680756E-02,5.198378E-01,0.000000E+00,1.022094E+03,0.000000E+00,1.190767E-01,1.711175E+02,5.493818E+02,4.878145E-03,6.400446E-02
20:32:00,5.099574E+02,7.363933E+02,1.453744E-02,8.579254E-02,1.691512E+03,3.296566E+03,4.822064E-02,3.840619E-01,4.022374E+02,2.377050E+02,1.146675E-02,1.751133E-02,5.216718E+02,7.433925E+02,1.487139E-02,8.660797E-02,1.648488E+03,7.915373E+03,4.699454E-02,9.221650E-01,1.632809E+03,6.132176E+03,4.654755E-02,7.144172E-01,8.498347E+01,4.847581E+02,2.422672E-03,5.647594E-02,0.000000E+00,1.190353E+03,0.000000E+00,1.386801E-01,4.616663E+02,1.010808E+03,1.316095E-02,1.177618E-01,0.000000E+00,2.272928E+03,0.000000E+00,2.648048E-01,0.000000E+00,2.316471E+03,0.000000E+00,2.698778E-01,0.000000E+00,4.930997E+03,0.000000E+00,5.744748E-01,0.000000E+00,1.853548E+03,0.000000E+00,2.159498E-01,0.000000E+00,3.517930E+02,0.000000E+00,4.098516E-02,0.000000E+00,3.434857E+02,0.000000E+00,4.001733E-02,1.989338E+01,3.012503E+02,5.671148E-04,3.509617E-02,0.000000E+00,4.993701E+03,0.000000E+00,5.817797E-01,9.387550E+02,3.433958E+03,2.676168E-02,4.000771E-01,0.000000E+00,4.778759E+02,0.000000E+00,5.567379E-02,1.576014E+03,6.610592E+03,4.492836E-02,7.701597E-01,1.547651E+03,2.549517E+03,4.411971E-02,2.970255E-01,1.004276E+02,2.741107E+03,2.862959E-03,3.193466E-01,0.000000E+00,1.619277E+03,0.000000E+00,1.886501E-01,1.182458E+02,0.000000E+00,3.370902E-03,0.000000E+00,1.306004E+02,0.000000E+00,3.723105E-03,0.000000E+00,7.158918E+01,4.478725E+02,2.040838E-03,5.217835E-02,1.148431E+02,3.076212E+02,3.273896E-03,3.583869E-02,4.918712E+02,2.457478E+03,1.402206E-02,2.863029E-01,6.290775E+02,4.494885E+03,1.793347E-02,5.236665E-01,7.448637E+01,0.000000E+00,2.123425E-03,0.000000E+00,5.897995E+02,4.460692E+03,1.681382E-02,5.196826E-01,0.000000E+00,1.021675E+03,0.000000E+00,1.190279E-01,1.711184E+02,5.490324E+02,4.878170E-03,6.396375E-02
20:33:00,5.099593E+02,7.337765E+02,1.453749E-02,8.548768E-02,1.691522E+03,3.283299E+03,4.822094E-02,3.825162E-01,4.022390E+02,2.354063E+02,1.146679E-02,1.734198E-02,5.216740E+02,7.405270E+02,1.487146E-02,8.627413E-02,1.648558E+03,7.908939E+03,4.699652E-02,9.214155E-01,1.632908E+03,6.128282E+03,4.655038E-02,7.139635E-01,8.501439E+01,4.846842E+02,2.423553E-03,5.646733E-02,0.000000E+00,1.190217E+03,0.000000E+00,1.386642E-01,4.616727E+02,1.009661E+03,1.316114E-02,1.176282E-01,0.000000E+00,2.272715E+03,0.000000E+00,2.647801E-01,0.000000E+00,2.316109E+03,0.000000E+00,2.698356E-01,0.000000E+00,4.930401E+03,0.000000E+00,5.744053E-01,0.000000E+00,1.853377E+03,0.000000E+00,2.159299E-01,0.000000E+00,3.517640E+02,0.000000E+00,4.098178E-02,0.000000E+00,3.434570E+02,0.000000E+00,4.001399E-02,2.001007E+01,3.010082E+02,5.704411E-04,3.506797E-02,0.000000E+00,4.992789E+03,0.000000E+00,5.816735E-01,9.387762E+02,3.431346E+03,2.676228E-02,3.997728E-01,0.000000E+00,4.778102E+02,0.000000E+00,5.566615E-02,1.576022E+03,6.608979E+03,4.492858E-02,7.699718E-01,1.547661E+03,2.546369E+03,4.411999E-02,2.966587E-01,1.006864E+02,2.740851E+03,2.870334E-03,3.193167E-01,0.000000E+00,1.619185E+03,0.000000E+00,1.886394E-01,1.182463E+02,0.000000E+00,3.370917E-03,0.000000E+00,1.306011E+02,0.000000E+00,3.723124E-03,0.000000E+00,7.165508E+01,4.477893E+02,2.042717E-03,5.216865E-02,1.148497E+02,3.075664E+02,3.274083E-03,3.583231E-02,4.918727E+02,2.456953E+03,1.402210E-02,2.862417E-01,6.290844E+02,4.494308E+03,1.793367E-02,5.235993E-01,7.452658E+01,0.000000E+00,2.124571E-03,0.000000E+00,5.900171E+02,4.459360E+03,1.682002E-02,5.195274E-01,0.000000E+00,1.021258E+03,0.000000E+00,1.189792E-01,1.711192E+02,5.486836E+02,4.878194E-03,6.392311E-02
20:34:00,5.099611E+02,7.312293E+02,1.453754E-02,8.519092E-02,1.691533E+03,3.270534E+03,4.822124E-02,3.810290E-01,4.022405E+02,2.331803E+02,1.146684E-02,1.717800E-02,5.216762E+02,7.377544E+02,1.487152E-02,8.595111E-02,1.648626E+03,7.902578E+03,4.699848E-02,9.206744E-01,1.633007E+03,6.124410E+03,4.655320E-02,7.135125E-01,8.504518E+01,4.846099E+02,2.424431E-03,5.645867E-02,0.000000E+00,1.190082E+03,0.000000E+00,1.386485E-01,4.616790E+02,1.008524E+03,1.316132E-02,1.174958E-01,0.000000E+00,2.272501E+03,0.000000E+00,2.647552E-01,0.000000E+00,2.315748E+03,0.000000E+00,2.697935E-01,0.000000E+00,4.929798E+03,0.000000E+00,5.743351E-01,0.000000E+00,1.853207E+03,0.000000E+00,2.159101E-01,0.000000E+00,3.517350E+02,0.000000E+00,4.097841E-02,0.000000E+00,3.434284E+02,0.000000E+00,4.001066E-02,2.012527E+01,3.007659E+02,5.737253E-04,3.503974E-02,0.000000E+00,4.991874E+03,0.000000E+00,5.815669E-01,9.387972E+02,3.428760E+03,2.676288E-02,3.994716E-01,0.000000E+00,4.777449E+02,0.000000E+00,5.565853E-02,1.576029E+03,6.607366E+03,4.492879E-02,7.697838E-01,1.547671E+03,2.543249E+03,4.412028E-02,2.962953E-01,1.009423E+02,2.740590E+03,2.877631E-03,3.192864E-01,0.000000E+00,1.619092E+03,0.000000E+00,1.886285E-01,1.182468E+02,0.000000E+00,3.370932E-03,0.000000E+00,1.306018E+02,0.000000E+00,3.723143E-03,0.000000E+00,7.172027E+01,4.477053E+02,2.044575E-03,5.215887E-02,1.148562E+02,3.075111E+02,3.274270E-03,3.582587E-02,4.918741E+02,2.456421E+03,1.402214E-02,2.861798E-01,6.290912E+02,4.493730E+03,1.793387E-02,5.235319E-01,7.456654E+01,0.000000E+00,2.125711E-03,0.000000E+00,5.902325E+02,4.458029E+03,1.682617E-02,5.193722E-01,0.000000E+00,1.020842E+03,0.000000E+00,1.189308E-01,1.711201E+02,5.483354E+02,4.878218E-03,6.388254E-02
20:35:00,5.099628E+02,7.287339E+02,1.453760E-02,8.490020E-02,1.691543E+03,3.258123E+03,4.822153E-02,3.795831E-01,4.022421E+02,2.310060E+02,1.146688E-02,1.701782E-02,5.216784E+02,7.350480E+02,1.487158E-02,8.563581E-02,1.648695E+03,7.896275E+03,4.700043E-02,9.199401E-01,1.633106E+03,6.120561E+03,4.655600E-02,7.130640E-01,8.507585E+01,4.845351E+02,2.425305E-03,5.644996E-02,0.000000E+00,1.189947E+03,0.000000E+00,1.386327E-01,4.616853E+02,1.007396E+03,1.316149E-02,1.173643E-01,0.000000E+00,2.272285E+03,0.000000E+00,2.647299E-01,0.000000E+00,2.315386E+03,0.000000E+00,2.697514E-01,0.000000E+00,4.929189E+03,0.000000E+00,5.742640E-01,0.000000E+00,1.853038E+03,0.000000E+00,2.158904E-01,0.000000E+00,3.517062E+02,0.000000E+00,4.097505E-02,0.000000E+00,3.434000E+02,0.000000E+00,4.000734E-02,2.023901E+01,3.005233E+02,5.769677E-04,3.501147E-02,0.000000E+00,4.990955E+03,0.000000E+00,5.814599E-01,9.388181E+02,3.426195E+03,2.676347E-02,3.991728E-01,0.000000E+00,4.776798E+02,0.000000E+00,5.565095E-02,1.576037E+03,6.605751E+03,4.492901E-02,7.695957E-01,1.547681E+03,2.540152E+03,4.412056E-02,2.959345E-01,1.011955E+02,2.740326E+03,2.884848E-03,3.192555E-01,0.000000E+00,1.618998E+03,0.000000E+00,1.886176E-01,1.182473E+02,0.000000E+00,3.370946E-03,0.000000E+00,1.306024E+02,0.000000E+00,3.723161E-03,0.000000E+00,7.178474E+01,4.476206E+02,2.046413E-03,5.214900E-02,1.148627E+02,3.074553E+02,3.274456E-03,3.581937E-02,4.918755E+02,2.455883E+03,1.402218E-02,2.861171E-01,6.290981E+02,4.493149E+03,1.793406E-02,5.234642E-01,7.460627E+01,0.000000E+00,2.126843E-03,0.000000E+00,5.904460E+02,4.456698E+03,1.683225E-02,5.192172E-01,0.000000E+00,1.020428E+03,0.000000E+00,1.188825E-01,1.711209E+02,5.479878E+02,4.878242E-03,6.384205E-02
20:36:00,5.099646E+02,7.264168E+02,1.453764E-02,8.463025E-02,1.691553E+03,3.246970E+03,4.822182E-02,3.782838E-01,4.022436E+02,2.290125E+02,1.146692E-02,1.687096E-02,5.216806E+02,7.325807E+02,1.487164E-02,8.534836E-02,1.648763E+03,7.890314E+03,4.700237E-02,9.192457E-01,1.633203E+03,6.116735E+03,4.655879E-02,7.126182E-01,8.510639E+01,4.844598E+02,2.426176E-03,5.644118E-02,0.000000E+00,1.189812E+03,0.000000E+00,1.386170E-01,4.616915E+02,1.006315E+03,1.316167E-02,1.172384E-01,0.000000E+00,2.272066E+03,0.000000E+00,2.647044E-01,0.000000E+00,2.315026E+03,0.000000E+00,2.697094E-01,0.000000E+00,4.928572E+03,0.000000E+00,5.741922E-01,0.000000E+00,1.852869E+03,0.000000E+00,2.158707E-01,0.000000E+00,3.516775E+02,0.000000E+00,4.097170E-02,0.000000E+00,3.433716E+02,0.000000E+00,4.000404E-02,2.035130E+01,3.002804E+02,5.801690E-04,3.498318E-02,0.000000E+00,4.990034E+03,0.000000E+00,5.813525E-01,9.388389E+02,3.423759E+03,2.676407E-02,3.988890E-01,0.000000E+00,4.776150E+02,0.000000E+00,5.564341E-02,1.576044E+03,6.604134E+03,4.492922E-02,7.694073E-01,1.547690E+03,2.537215E+03,4.412083E-02,2.955924E-01,1.014460E+02,2.740057E+03,2.891989E-03,3.192242E-01,0.000000E+00,1.618904E+03,0.000000E+00,1.886066E-01,1.182478E+02,0.000000E+00,3.370960E-03,0.000000E+00,1.306031E+02,0.000000E+00,3.723180E-03,0.000000E+00,7.184850E+01,4.475352E+02,2.048231E-03,5.213905E-02,1.148692E+02,3.073991E+02,3.274641E-03,3.581282E-02,4.918769E+02,2.455338E+03,1.402222E-02,2.860536E-01,6.291050E+02,4.492566E+03,1.793426E-02,5.233963E-01,7.464575E+01,0.000000E+00,2.127969E-03,0.000000E+00,5.906574E+02,4.455367E+03,1.683828E-02,5.190622E-01,0.000000E+00,1.020015E+03,0.000000E+00,1.188344E-01,1.711218E+02,5.476408E+02,4.878265E-03,6.380162E-02
20:37:00,5.099663E+02,7.241565E+02,1.453769E-02,8.436691E-02,1.691563E+03,3.236184E+03,4.822210E-02,3.770272E-01,4.022451E+02,2.270760E+02,1.146697E-02,1.672830E-02,5.216827E+02,7.301856E+02,1.487170E-02,8.506932E-02,1.648830E+03,7.884439E+03,4.700430E-02,9.185612E-01,1.633300E+03,6.112930E+03,4.656156E-02,7.121750E-01,8.513682E+01,4.843840E+02,2.427043E-03,5.643235E-02,0.000000E+00,1.189677E+03,0.000000E+00,1.386013E-01,4.616977E+02,1.005246E+03,1.316185E-02,1.171138E-01,0.000000E+00,2.271845E+03,0.000000E+00,2.646787E-01,0.000000E+00,2.314665E+03,0.000000E+00,2.696674E-01,0.000000E+00,4.927948E+03,0.000000E+00,5.741195E-01,0.000000E+00,1.852700E+03,0.000000E+00,2.158511E-01,0.000000E+00,3.516489E+02,0.000000E+00,4.096837E-02,0.000000E+00,3.433434E+02,0.000000E+00,4.000075E-02,2.046217E+01,3.000373E+02,5.833295E-04,3.495486E-02,0.000000E+00,4.989108E+03,0.000000E+00,5.812447E-01,9.388595E+02,3.421354E+03,2.676465E-02,3.986088E-01,0.000000E+00,4.775505E+02,0.000000E+00,5.563589E-02,1.576052E+03,6.602516E+03,4.492943E-02,7.692188E-01,1.547700E+03,2.534313E+03,4.412111E-02,2.952543E-01,1.016938E+02,2.739784E+03,2.899053E-03,3.191925E-01,0.000000E+00,1.618808E+03,0.000000E+00,1.885955E-01,1.182483E+02,0.000000E+00,3.370974E-03,0.000000E+00,1.306037E+02,0.000000E+00,3.723199E-03,0.000000E+00,7.191156E+01,4.474491E+02,2.050029E-03,5.212902E-02,1.148757E+02,3.073424E+02,3.274826E-03,3.580621E-02,4.918783E+02,2.454788E+03,1.402226E-02,2.859895E-01,6.291118E+02,4.491982E+03,1.793445E-02,5.233282E-01,7.468501E+01,0.000000E+00,2.129088E-03,0.000000E+00,5.908669E+02,4.454038E+03,1.684425E-02,5.189073E-01,0.000000E+00,1.019603E+03,0.000000E+00,1.187864E-01,1.711226E+02,5.472944E+02,4.878289E-03,6.376127E-02
20:38:00,5.099680E+02,7.219293E+02,1.453774E-02,8.410745E-02,1.691573E+03,3.225593E+03,4.822239E-02,3.757932E-01,4.022466E+02,2.251722E+02,1.146701E-02,1.658805E-02,5.216848E+02,7.278297E+02,1.487176E-02,8.479485E-02,1.648898E+03,7.878608E+03,4.700621E-02,9.178819E-01,1.633397E+03,6.109150E+03,4.656431E-02,7.117346E-01,8.516711E+01,4.843077E+02,2.427907E-03,5.642346E-02,0.000000E+00,1.189543E+03,0.000000E+00,1.385857E-01,4.617039E+02,1.004185E+03,1.316202E-02,1.169902E-01,0.000000E+00,2.271621E+03,0.000000E+00,2.646527E-01,0.000000E+00,2.314305E+03,0.000000E+00,2.696255E-01,0.000000E+00,4.927316E+03,0.000000E+00,5.740459E-01,0.000000E+00,1.852533E+03,0.000000E+00,2.158316E-01,0.000000E+00,3.516204E+02,0.000000E+00,4.096505E-02,0.000000E+00,3.433153E+02,0.000000E+00,3.999748E-02,2.057164E+01,2.997940E+02,5.864502E-04,3.492651E-02,0.000000E+00,4.988180E+03,0.000000E+00,5.811365E-01,9.388801E+02,3.418965E+03,2.676524E-02,3.983305E-01,0.000000E+00,4.774863E+02,0.000000E+00,5.562841E-02,1.576059E+03,6.600896E+03,4.492964E-02,7.690301E-01,1.547710E+03,2.531428E+03,4.412138E-02,2.949182E-01,1.019389E+02,2.739508E+03,2.906042E-03,3.191602E-01,0.000000E+00,1.618712E+03,0.000000E+00,1.885842E-01,1.182488E+02,0.000000E+00,3.370989E-03,0.000000E+00,1.306044E+02,0.000000E+00,3.723217E-03,0.000000E+00,7.197394E+01,4.473622E+02,2.051807E-03,5.211890E-02,1.148822E+02,3.072852E+02,3.275009E-03,3.579955E-02,4.918797E+02,2.454231E+03,1.402230E-02,2.859246E-01,6.291186E+02,4.491395E+03,1.793464E-02,5.232599E-01,7.472403E+01,0.000000E+00,2.130200E-03,0.000000E+00,5.910744E+02,4.452709E+03,1.685017E-02,5.187524E-01,0.000000E+00,1.019193E+03,0.000000E+00,1.187387E-01,1.711234E+02,5.469487E+02,4.878312E-03,6.372099E-02
20:39:00,5.099697E+02,7.197349E+02,1.453779E-02,8.385179E-02,1.691583E+03,3.215191E+03,4.822267E-02,3.745814E-01,4.022480E+02,2.232991E+02,1.146705E-02,1.645006E-02,5.216869E+02,7.255127E+02,1.487182E-02,8.452491E-02,1.648964E+03,7.872820E+03,4.700811E-02,9.172075E-01,1.633493E+03,6.105393E+03,4.656704E-02,7.112969E-01,8.519728E+01,4.842309E+02,2.428767E-03,5.641451E-02,0.000000E+00,1.189409E+03,0.000000E+00,1.385701E-01,4.617100E+02,1.003131E+03,1.316220E-02,1.168674E-01,0.000000E+00,2.271396E+03,0.000000E+00,2.646264E-01,0.000000E+00,2.313946E+03,0.000000E+00,2.695836E-01,0.000000E+00,4.926678E+03,0.000000E+00,5.739715E-01,0.000000E+00,1.852366E+03,0.000000E+00,2.158121E-01,0.000000E+00,3.515920E+02,0.000000E+00,4.096175E-02,0.000000E+00,3.432874E+02,0.000000E+00,3.999422E-02,2.067973E+01,2.995504E+02,5.895316E-04,3.489813E-02,0.000000E+00,4.987248E+03,0.000000E+00,5.810279E-01,9.389005E+02,3.416593E+03,2.676582E-02,3.980540E-01,0.000000E+00,4.774223E+02,0.000000E+00,5.562096E-02,1.576066E+03,6.599275E+03,4.492985E-02,7.688413E-01,1.547719E+03,2.528560E+03,4.412165E-02,2.945840E-01,1.021815E+02,2.739227E+03,2.912957E-03,3.191275E-01,0.000000E+00,1.618615E+03,0.000000E+00,1.885729E-01,1.182493E+02,0.000000E+00,3.371003E-03,0.000000E+00,1.306050E+02,0.000000E+00,3.723235E-03,0.000000E+00,7.203564E+01,4.472745E+02,2.053566E-03,5.210869E-02,1.148886E+02,3.072274E+02,3.275192E-03,3.579282E-02,4.918811E+02,2.453667E+03,1.402234E-02,2.858589E-01,6.291254E+02,4.490806E+03,1.793484E-02,5.231913E-01,7.476281E+01,0.000000E+00,2.131306E-03,0.000000E+00,5.912800E+02,4.451380E+03,1.685603E-02,5.185977E-01,0.000000E+00,1.018785E+03,0.000000E+00,1.186911E-01,1.711242E+02,5.466036E+02,4.878336E-03,6.368079E-02
20:40:00,5.099713E+02,7.175716E+02,1.453784E-02,8.359976E-02,1.691593E+03,3.204969E+03,4.822295E-02,3.733905E-01,4.022495E+02,2.214546E+02,1.146709E-02,1.631418E-02,5.216889E+02,7.232322E+02,1.487188E-02,8.425923E-02,1.649030E+03,7.867075E+03,4.701000E-02,9.165382E-01,1.633588E+03,6.101660E+03,4.656977E-02,7.108620E-01,8.522733E+01,4.841536E+02,2.429624E-03,5.640550E-02,0.000000E+00,1.189275E+03,0.000000E+00,1.385545E-01,4.617161E+02,1.002084E+03,1.316237E-02,1.167455E-01,0.000000E+00,2.271168E+03,0.000000E+00,2.645998E-01,0.000000E+00,2.313586E+03,0.000000E+00,2.695417E-01,0.000000E+00,4.926032E+03,0.000000E+00,5.738963E-01,0.000000E+00,1.852200E+03,0.000000E+00,2.157928E-01,0.000000E+00,3.515638E+02,0.000000E+00,4.095845E-02,0.000000E+00,3.432595E+02,0.000000E+00,3.999097E-02,2.078646E+01,2.993065E+02,5.925743E-04,3.486972E-02,0.000000E+00,4.986312E+03,0.000000E+00,5.809190E-01,9.389208E+02,3.414236E+03,2.676640E-02,3.977794E-01,0.000000E+00,4.773587E+02,0.000000E+00,5.561354E-02,1.576074E+03,6.597653E+03,4.493005E-02,7.686523E-01,1.547729E+03,2.525708E+03,4.412192E-02,2.942517E-01,1.024215E+02,2.738942E+03,2.919799E-03,3.190944E-01,0.000000E+00,1.618517E+03,0.000000E+00,1.885615E-01,1.182498E+02,0.000000E+00,3.371017E-03,0.000000E+00,1.306057E+02,0.000000E+00,3.723254E-03,0.000000E+00,7.209667E+01,4.471861E+02,2.055305E-03,5.209838E-02,1.148950E+02,3.071692E+02,3.275374E-03,3.578603E-02,4.918825E+02,2.453098E+03,1.402238E-02,2.857926E-01,6.291322E+02,4.490216E+03,1.793503E-02,5.231225E-01,7.480137E+01,0.000000E+00,2.132405E-03,0.000000E+00,5.914837E+02,4.450053E+03,1.686183E-02,5.184430E-01,0.000000E+00,1.018378E+03,0.000000E+00,1.186437E-01,1.711250E+02,5.462592E+02,4.878359E-03,6.364067E-02
20:41:00,5.099729E+02,7.154386E+02,1.453788E-02,8.335125E-02,1.691603E+03,3.194922E+03,4.822322E-02,3.722200E-01,4.022509E+02,2.196378E+02,1.146713E-02,1.618034E-02,5.216909E+02,7.209872E+02,1.487194E-02,8.399768E-02,1.649096E+03,7.861374E+03,4.701187E-02,9.158740E-01,1.633683E+03,6.097952E+03,4.657247E-02,7.104300E-01,8.525726E+01,4.840757E+02,2.430477E-03,5.639643E-02,0.000000E+00,1.189142E+03,0.000000E+00,1.385389E-01,4.617221E+02,1.001044E+03,1.316254E-02,1.166243E-01,0.000000E+00,2.270938E+03,0.000000E+00,2.645730E-01,0.000000E+00,2.313228E+03,0.000000E+00,2.694999E-01,0.000000E+00,4.925379E+03,0.000000E+00,5.738203E-01,0.000000E+00,1.852034E+03,0.000000E+00,2.157735E-01,0.000000E+00,3.515356E+02,0.000000E+00,4.095517E-02,0.000000E+00,3.432318E+02,0.000000E+00,3.998775E-02,2.089185E+01,2.990625E+02,5.955785E-04,3.484129E-02,0.000000E+00,4.985374E+03,0.000000E+00,5.808096E-01,9.389410E+02,3.411894E+03,2.676697E-02,3.975066E-01,0.000000E+00,4.772952E+02,0.000000E+00,5.560615E-02,1.576081E+03,6.596029E+03,4.493026E-02,7.684631E-01,1.547738E+03,2.522871E+03,4.412218E-02,2.939212E-01,1.026589E+02,2.738653E+03,2.926568E-03,3.190607E-01,0.000000E+00,1.618418E+03,0.000000E+00,1.885500E-01,1.182503E+02,0.000000E+00,3.371031E-03,0.000000E+00,1.306063E+02,0.000000E+00,3.723272E-03,0.000000E+00,7.215703E+01,4.470969E+02,2.057026E-03,5.208799E-02,1.149013E+02,3.071104E+02,3.275555E-03,3.577918E-02,4.918839E+02,2.452522E+03,1.402242E-02,2.857255E-01,6.291390E+02,4.489623E+03,1.793523E-02,5.230535E-01,7.483970E+01,0.000000E+00,2.133498E-03,0.000000E+00,5.916854E+02,4.448726E+03,1.686758E-02,5.182885E-01,0.000000E+00,1.017973E+03,0.000000E+00,1.185966E-01,1.711258E+02,5.459155E+02,4.878382E-03,6.360063E-02
20:42:00,5.099745E+02,7.133349E+02,1.453793E-02,8.310617E-02,1.691612E+03,3.185045E+03,4.822350E-02,3.710694E-01,4.022523E+02,2.178477E+02,1.146717E-02,1.604847E-02,5.216929E+02,7.187764E+02,1.487199E-02,8.374011E-02,1.649162E+03,7.855715E+03,4.701374E-02,9.152148E-01,1.633778E+03,6.094269E+03,4.657516E-02,7.100009E-01,8.528706E+01,4.839973E+02,2.431326E-03,5.638730E-02,0.000000E+00,1.189009E+03,0.000000E+00,1.385235E-01,4.617281E+02,1.000010E+03,1.316271E-02,1.165039E-01,0.000000E+00,2.270705E+03,0.000000E+00,2.645459E-01,0.000000E+00,2.312869E+03,0.000000E+00,2.694582E-01,0.000000E+00,4.924719E+03,0.000000E+00,5.737433E-01,0.000000E+00,1.851869E+03,0.000000E+00,2.157543E-01,0.000000E+00,3.515076E+02,0.000000E+00,4.095191E-02,0.000000E+00,3.432042E+02,0.000000E+00,3.998453E-02,2.099590E+01,2.988181E+02,5.985450E-04,3.481282E-02,0.000000E+00,4.984432E+03,0.000000E+00,5.806998E-01,9.389610E+02,3.409567E+03,2.676754E-02,3.972355E-01,0.000000E+00,4.772321E+02,0.000000E+00,5.559879E-02,1.576088E+03,6.594404E+03,4.493047E-02,7.682737E-01,1.547747E+03,2.520050E+03,4.412244E-02,2.935926E-01,1.028939E+02,2.738360E+03,2.933266E-03,3.190266E-01,0.000000E+00,1.618318E+03,0.000000E+00,1.885384E-01,1.182507E+02,0.000000E+00,3.371044E-03,0.000000E+00,1.306069E+02,0.000000E+00,3.723290E-03,0.000000E+00,7.221673E+01,4.470069E+02,2.058728E-03,5.207750E-02,1.149076E+02,3.070510E+02,3.275736E-03,3.577227E-02,4.918853E+02,2.451941E+03,1.402246E-02,2.856578E-01,6.291458E+02,4.489029E+03,1.793542E-02,5.229842E-01,7.487780E+01,0.000000E+00,2.134584E-03,0.000000E+00,5.918853E+02,4.447401E+03,1.687328E-02,5.181340E-01,0.000000E+00,1.017570E+03,0.000000E+00,1.185496E-01,1.711266E+02,5.455726E+02,4.878405E-03,6.356067E-02
