Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
20:43:00,5.099761E+02,7.112600E+02,1.453797E-02,8.286443E-02,1.691622E+03,3.175334E+03,4.822377E-02,3.699380E-01,4.022536E+02,2.160837E+02,1.146721E-02,1.591852E-02,5.216949E+02,7.165989E+02,1.487205E-02,8.348643E-02,1.649226E+03,7.850099E+03,4.701559E-02,9.145605E-01,1.633871E+03,6.090611E+03,4.657783E-02,7.095748E-01,8.531674E+01,4.839184E+02,2.432173E-03,5.637810E-02,0.000000E+00,1.188876E+03,0.000000E+00,1.385080E-01,4.617341E+02,9.989837E+02,1.316288E-02,1.163843E-01,0.000000E+00,2.270470E+03,0.000000E+00,2.645185E-01,0.000000E+00,2.312511E+03,0.000000E+00,2.694165E-01,0.000000E+00,4.924051E+03,0.000000E+00,5.736656E-01,0.000000E+00,1.851705E+03,0.000000E+00,2.157351E-01,0.000000E+00,3.514797E+02,0.000000E+00,4.094865E-02,0.000000E+00,3.431767E+02,0.000000E+00,3.998133E-02,2.109865E+01,2.985736E+02,6.014740E-04,3.478433E-02,0.000000E+00,4.983486E+03,0.000000E+00,5.805897E-01,9.389809E+02,3.407255E+03,2.676811E-02,3.969662E-01,0.000000E+00,4.771693E+02,0.000000E+00,5.559147E-02,1.576095E+03,6.592777E+03,4.493067E-02,7.680842E-01,1.547756E+03,2.517244E+03,4.412270E-02,2.932657E-01,1.031263E+02,2.738064E+03,2.939892E-03,3.189920E-01,0.000000E+00,1.618218E+03,0.000000E+00,1.885267E-01,1.182512E+02,0.000000E+00,3.371058E-03,0.000000E+00,1.306076E+02,0.000000E+00,3.723308E-03,0.000000E+00,7.227578E+01,4.469160E+02,2.060411E-03,5.206691E-02,1.149139E+02,3.069911E+02,3.275915E-03,3.576529E-02,4.918866E+02,2.451353E+03,1.402250E-02,2.855893E-01,6.291525E+02,4.488433E+03,1.793561E-02,5.229148E-01,7.491568E+01,0.000000E+00,2.135664E-03,0.000000E+00,5.920833E+02,4.446076E+03,1.687893E-02,5.179797E-01,0.000000E+00,1.017169E+03,0.000000E+00,1.185028E-01,1.711274E+02,5.452304E+02,4.878427E-03,6.352081E-02
20:44:00,5.099777E+02,7.092121E+02,1.453801E-02,8.262585E-02,1.691631E+03,3.165776E+03,4.822403E-02,3.688245E-01,4.022550E+02,2.143450E+02,1.146725E-02,1.579043E-02,5.216969E+02,7.144527E+02,1.487211E-02,8.323639E-02,1.649291E+03,7.844524E+03,4.701743E-02,9.139110E-01,1.633965E+03,6.086980E+03,4.658049E-02,7.091517E-01,8.534630E+01,4.838389E+02,2.433015E-03,5.636884E-02,0.000000E+00,1.188744E+03,0.000000E+00,1.384926E-01,4.617400E+02,9.979632E+02,1.316305E-02,1.162654E-01,0.000000E+00,2.270233E+03,0.000000E+00,2.644909E-01,0.000000E+00,2.312154E+03,0.000000E+00,2.693748E-01,0.000000E+00,4.923376E+03,0.000000E+00,5.735869E-01,0.000000E+00,1.851541E+03,0.000000E+00,2.157161E-01,0.000000E+00,3.514519E+02,0.000000E+00,4.094541E-02,0.000000E+00,3.431494E+02,0.000000E+00,3.997814E-02,2.120011E+01,2.983288E+02,6.043664E-04,3.475581E-02,0.000000E+00,4.982537E+03,0.000000E+00,5.804791E-01,9.390008E+02,3.404957E+03,2.676868E-02,3.966984E-01,0.000000E+00,4.771067E+02,0.000000E+00,5.558418E-02,1.576102E+03,6.591149E+03,4.493087E-02,7.678945E-01,1.547765E+03,2.514452E+03,4.412296E-02,2.929404E-01,1.033563E+02,2.737763E+03,2.946449E-03,3.189569E-01,0.000000E+00,1.618117E+03,0.000000E+00,1.885149E-01,1.182517E+02,0.000000E+00,3.371072E-03,0.000000E+00,1.306082E+02,0.000000E+00,3.723325E-03,0.000000E+00,7.233419E+01,4.468243E+02,2.062077E-03,5.205623E-02,1.149202E+02,3.069306E+02,3.276094E-03,3.575824E-02,4.918880E+02,2.450759E+03,1.402254E-02,2.855201E-01,6.291593E+02,4.487835E+03,1.793580E-02,5.228451E-01,7.495333E+01,0.000000E+00,2.136737E-03,0.000000E+00,5.922794E+02,4.444752E+03,1.688452E-02,5.178255E-01,0.000000E+00,1.016769E+03,0.000000E+00,1.184563E-01,1.711282E+02,5.448890E+02,4.878450E-03,6.348104E-02
20:45:00,5.099792E+02,7.071905E+02,1.453806E-02,8.239033E-02,1.691640E+03,3.156365E+03,4.822430E-02,3.677280E-01,4.022563E+02,2.126311E+02,1.146728E-02,1.566417E-02,5.216988E+02,7.123368E+02,1.487216E-02,8.298988E-02,1.649355E+03,7.838989E+03,4.701925E-02,9.132661E-01,1.634057E+03,6.083374E+03,4.658313E-02,7.087316E-01,8.537573E+01,4.837589E+02,2.433854E-03,5.635952E-02,0.000000E+00,1.188612E+03,0.000000E+00,1.384772E-01,4.617459E+02,9.969489E+02,1.316322E-02,1.161472E-01,0.000000E+00,2.269993E+03,0.000000E+00,2.644629E-01,0.000000E+00,2.311797E+03,0.000000E+00,2.693332E-01,0.000000E+00,4.922694E+03,0.000000E+00,5.735074E-01,0.000000E+00,1.851379E+03,0.000000E+00,2.156971E-01,0.000000E+00,3.514242E+02,0.000000E+00,4.094219E-02,0.000000E+00,3.431221E+02,0.000000E+00,3.997497E-02,2.130030E+01,2.980838E+02,6.072226E-04,3.472727E-02,0.000000E+00,4.981585E+03,0.000000E+00,5.803682E-01,9.390204E+02,3.402673E+03,2.676924E-02,3.964322E-01,0.000000E+00,4.770444E+02,0.000000E+00,5.557692E-02,1.576109E+03,6.589519E+03,4.493107E-02,7.677047E-01,1.547774E+03,2.511674E+03,4.412321E-02,2.926167E-01,1.035839E+02,2.737458E+03,2.952936E-03,3.189214E-01,0.000000E+00,1.618014E+03,0.000000E+00,1.885030E-01,1.182522E+02,0.000000E+00,3.371085E-03,0.000000E+00,1.306088E+02,0.000000E+00,3.723343E-03,0.000000E+00,7.239196E+01,4.467317E+02,2.063724E-03,5.204545E-02,1.149265E+02,3.068696E+02,3.276272E-03,3.575113E-02,4.918894E+02,2.450159E+03,1.402258E-02,2.854502E-01,6.291660E+02,4.487235E+03,1.793599E-02,5.227752E-01,7.499076E+01,0.000000E+00,2.137804E-03,0.000000E+00,5.924737E+02,4.443430E+03,1.689006E-02,5.176714E-01,0.000000E+00,1.016372E+03,0.000000E+00,1.184100E-01,1.711290E+02,5.445485E+02,4.878472E-03,6.344136E-02
20:46:00,5.099807E+02,7.051946E+02,1.453810E-02,8.215779E-02,1.691650E+03,3.147096E+03,4.822456E-02,3.666482E-01,4.022576E+02,2.109413E+02,1.146732E-02,1.553969E-02,5.217007E+02,7.102503E+02,1.487221E-02,8.274680E-02,1.649419E+03,7.833492E+03,4.702107E-02,9.126258E-01,1.634149E+03,6.079794E+03,4.658575E-02,7.083146E-01,8.540504E+01,4.836783E+02,2.434690E-03,5.635013E-02,0.000000E+00,1.188480E+03,0.000000E+00,1.384619E-01,4.617517E+02,9.959406E+02,1.316339E-02,1.160298E-01,0.000000E+00,2.269751E+03,0.000000E+00,2.644347E-01,0.000000E+00,2.311440E+03,0.000000E+00,2.692917E-01,0.000000E+00,4.922004E+03,0.000000E+00,5.734270E-01,0.000000E+00,1.851216E+03,0.000000E+00,2.156782E-01,0.000000E+00,3.513966E+02,0.000000E+00,4.093897E-02,0.000000E+00,3.430950E+02,0.000000E+00,3.997181E-02,2.139924E+01,2.978385E+02,6.100431E-04,3.469870E-02,0.000000E+00,4.980629E+03,0.000000E+00,5.802568E-01,9.390400E+02,3.400401E+03,2.676980E-02,3.961676E-01,0.000000E+00,4.769823E+02,0.000000E+00,5.556969E-02,1.576116E+03,6.587888E+03,4.493127E-02,7.675147E-01,1.547783E+03,2.508909E+03,4.412347E-02,2.922946E-01,1.038091E+02,2.737149E+03,2.959356E-03,3.188854E-01,0.000000E+00,1.617911E+03,0.000000E+00,1.884910E-01,1.182527E+02,0.000000E+00,3.371099E-03,0.000000E+00,1.306094E+02,0.000000E+00,3.723361E-03,0.000000E+00,7.244911E+01,4.466383E+02,2.065353E-03,5.203456E-02,1.149327E+02,3.068080E+02,3.276450E-03,3.574395E-02,4.918907E+02,2.449553E+03,1.402261E-02,2.853796E-01,6.291727E+02,4.486633E+03,1.793619E-02,5.227051E-01,7.502796E+01,0.000000E+00,2.138865E-03,0.000000E+00,5.926662E+02,4.442108E+03,1.689554E-02,5.175175E-01,0.000000E+00,1.015976E+03,0.000000E+00,1.183639E-01,1.711298E+02,5.442087E+02,4.878494E-03,6.340177E-02
20:47:00,5.099822E+02,7.032239E+02,1.453814E-02,8.192820E-02,1.691659E+03,3.137968E+03,4.822482E-02,3.655848E-01,4.022589E+02,2.092754E+02,1.146736E-02,1.541696E-02,5.217026E+02,7.081928E+02,1.487227E-02,8.250709E-02,1.649482E+03,7.828035E+03,4.702287E-02,9.119900E-01,1.634241E+03,6.076240E+03,4.658837E-02,7.079005E-01,8.543423E+01,4.835971E+02,2.435522E-03,5.634068E-02,0.000000E+00,1.188349E+03,0.000000E+00,1.384466E-01,4.617575E+02,9.949383E+02,1.316355E-02,1.159130E-01,0.000000E+00,2.269507E+03,0.000000E+00,2.644063E-01,0.000000E+00,2.311084E+03,0.000000E+00,2.692501E-01,0.000000E+00,4.921307E+03,0.000000E+00,5.733458E-01,0.000000E+00,1.851055E+03,0.000000E+00,2.156594E-01,0.000000E+00,3.513691E+02,0.000000E+00,4.093577E-02,0.000000E+00,3.430680E+02,0.000000E+00,3.996867E-02,2.149694E+01,2.975930E+02,6.128283E-04,3.467010E-02,0.000000E+00,4.979670E+03,0.000000E+00,5.801451E-01,9.390595E+02,3.398143E+03,2.677035E-02,3.959045E-01,0.000000E+00,4.769206E+02,0.000000E+00,5.556250E-02,1.576123E+03,6.586256E+03,4.493147E-02,7.673245E-01,1.547792E+03,2.506157E+03,4.412372E-02,2.919740E-01,1.040319E+02,2.736836E+03,2.965708E-03,3.188490E-01,0.000000E+00,1.617807E+03,0.000000E+00,1.884789E-01,1.182531E+02,0.000000E+00,3.371112E-03,0.000000E+00,1.306101E+02,0.000000E+00,3.723378E-03,0.000000E+00,7.250563E+01,4.465440E+02,2.066964E-03,5.202358E-02,1.149389E+02,3.067457E+02,3.276626E-03,3.573670E-02,4.918921E+02,2.448942E+03,1.402265E-02,2.853084E-01,6.291794E+02,4.486029E+03,1.793638E-02,5.226347E-01,7.506495E+01,0.000000E+00,2.139919E-03,0.000000E+00,5.928568E+02,4.440788E+03,1.690098E-02,5.173637E-01,0.000000E+00,1.015583E+03,0.000000E+00,1.183180E-01,1.711306E+02,5.438697E+02,4.878516E-03,6.336228E-02
20:48:00,5.099836E+02,7.012778E+02,1.453818E-02,8.170148E-02,1.691668E+03,3.128978E+03,4.822508E-02,3.645373E-01,4.022602E+02,2.076327E+02,1.146739E-02,1.529594E-02,5.217044E+02,7.061635E+02,1.487232E-02,8.227066E-02,1.649545E+03,7.822616E+03,4.702466E-02,9.113587E-01,1.634332E+03,6.072712E+03,4.659096E-02,7.074895E-01,8.546329E+01,4.835154E+02,2.436350E-03,5.633116E-02,0.000000E+00,1.188218E+03,0.000000E+00,1.384313E-01,4.617633E+02,9.939418E+02,1.316371E-02,1.157969E-01,0.000000E+00,2.269260E+03,0.000000E+00,2.643775E-01,0.000000E+00,2.310728E+03,0.000000E+00,2.692087E-01,0.000000E+00,4.920602E+03,0.000000E+00,5.732637E-01,0.000000E+00,1.850894E+03,0.000000E+00,2.156406E-01,0.000000E+00,3.513418E+02,0.000000E+00,4.093259E-02,0.000000E+00,3.430412E+02,0.000000E+00,3.996554E-02,2.159342E+01,2.973473E+02,6.155786E-04,3.464147E-02,0.000000E+00,4.978708E+03,0.000000E+00,5.800330E-01,9.390788E+02,3.395898E+03,2.677090E-02,3.956429E-01,0.000000E+00,4.768591E+02,0.000000E+00,5.555534E-02,1.576130E+03,6.584622E+03,4.493167E-02,7.671342E-01,1.547801E+03,2.503418E+03,4.412396E-02,2.916549E-01,1.042524E+02,2.736519E+03,2.971993E-03,3.188121E-01,0.000000E+00,1.617703E+03,0.000000E+00,1.884667E-01,1.182536E+02,0.000000E+00,3.371126E-03,0.000000E+00,1.306107E+02,0.000000E+00,3.723396E-03,0.000000E+00,7.256154E+01,4.464488E+02,2.068558E-03,5.201249E-02,1.149450E+02,3.066829E+02,3.276802E-03,3.572938E-02,4.918934E+02,2.448324E+03,1.402269E-02,2.852364E-01,6.291861E+02,4.485424E+03,1.793657E-02,5.225642E-01,7.510172E+01,0.000000E+00,2.140967E-03,0.000000E+00,5.930457E+02,4.439469E+03,1.690636E-02,5.172100E-01,0.000000E+00,1.015191E+03,0.000000E+00,1.182724E-01,1.711313E+02,5.435316E+02,4.878538E-03,6.332289E-02
20:49:00,5.099851E+02,6.993561E+02,1.453823E-02,8.147758E-02,1.691677E+03,3.120122E+03,4.822534E-02,3.635056E-01,4.022614E+02,2.060129E+02,1.146743E-02,1.517662E-02,5.217063E+02,7.041619E+02,1.487237E-02,8.203747E-02,1.649607E+03,7.817236E+03,4.702643E-02,9.107318E-01,1.634423E+03,6.069209E+03,4.659354E-02,7.070814E-01,8.549223E+01,4.834331E+02,2.437175E-03,5.632157E-02,0.000000E+00,1.188088E+03,0.000000E+00,1.384161E-01,4.617690E+02,9.929513E+02,1.316388E-02,1.156815E-01,0.000000E+00,2.269011E+03,0.000000E+00,2.643485E-01,0.000000E+00,2.310373E+03,0.000000E+00,2.691673E-01,0.000000E+00,4.919890E+03,0.000000E+00,5.731808E-01,0.000000E+00,1.850733E+03,0.000000E+00,2.156219E-01,0.000000E+00,3.513145E+02,0.000000E+00,4.092941E-02,0.000000E+00,3.430144E+02,0.000000E+00,3.996242E-02,2.168869E+01,2.971014E+02,6.182945E-04,3.461282E-02,0.000000E+00,4.977742E+03,0.000000E+00,5.799204E-01,9.390981E+02,3.393665E+03,2.677145E-02,3.953829E-01,0.000000E+00,4.767979E+02,0.000000E+00,5.554821E-02,1.576137E+03,6.582987E+03,4.493187E-02,7.669437E-01,1.547809E+03,2.500692E+03,4.412421E-02,2.913373E-01,1.044705E+02,2.736198E+03,2.978212E-03,3.187747E-01,0.000000E+00,1.617597E+03,0.000000E+00,1.884544E-01,1.182541E+02,0.000000E+00,3.371139E-03,0.000000E+00,1.306113E+02,0.000000E+00,3.723413E-03,0.000000E+00,7.261683E+01,4.463527E+02,2.070134E-03,5.200129E-02,1.149512E+02,3.066195E+02,3.276976E-03,3.572200E-02,4.918947E+02,2.447701E+03,1.402273E-02,2.851638E-01,6.291928E+02,4.484816E+03,1.793676E-02,5.224935E-01,7.513828E+01,0.000000E+00,2.142009E-03,0.000000E+00,5.932327E+02,4.438151E+03,1.691169E-02,5.170564E-01,0.000000E+00,1.014801E+03,0.000000E+00,1.182270E-01,1.711321E+02,5.431942E+02,4.878560E-03,6.328359E-02
20:50:00,5.099865E+02,6.974575E+02,1.453827E-02,8.125639E-02,1.691686E+03,3.111394E+03,4.822559E-02,3.624887E-01,4.022626E+02,2.044155E+02,1.146746E-02,1.505894E-02,5.217081E+02,7.021867E+02,1.487242E-02,8.180735E-02,1.649669E+03,7.811892E+03,4.702820E-02,9.101093E-01,1.634513E+03,6.065731E+03,4.659611E-02,7.066762E-01,8.552105E+01,4.833503E+02,2.437997E-03,5.631192E-02,0.000000E+00,1.187957E+03,0.000000E+00,1.384009E-01,4.617747E+02,9.919663E+02,1.316404E-02,1.155668E-01,8.801205E-02,2.268759E+03,2.509048E-06,2.643192E-01,0.000000E+00,2.310018E+03,0.000000E+00,2.691259E-01,0.000000E+00,4.919171E+03,0.000000E+00,5.730969E-01,0.000000E+00,1.850574E+03,0.000000E+00,2.156033E-01,0.000000E+00,3.512874E+02,0.000000E+00,4.092625E-02,0.000000E+00,3.429878E+02,0.000000E+00,3.995932E-02,2.178277E+01,2.968552E+02,6.209766E-04,3.458414E-02,0.000000E+00,4.976772E+03,0.000000E+00,5.798075E-01,9.391172E+02,3.391445E+03,2.677199E-02,3.951242E-01,0.000000E+00,4.767370E+02,0.000000E+00,5.554111E-02,1.576144E+03,6.581351E+03,4.493206E-02,7.667530E-01,1.547818E+03,2.497978E+03,4.412445E-02,2.910211E-01,1.046864E+02,2.735874E+03,2.984367E-03,3.187369E-01,0.000000E+00,1.617491E+03,0.000000E+00,1.884420E-01,1.182545E+02,0.000000E+00,3.371152E-03,0.000000E+00,1.306119E+02,0.000000E+00,3.723430E-03,0.000000E+00,7.267153E+01,4.462557E+02,2.071693E-03,5.198999E-02,1.149573E+02,3.065555E+02,3.277150E-03,3.571454E-02,4.918961E+02,2.447072E+03,1.402277E-02,2.850905E-01,6.291994E+02,4.484208E+03,1.793695E-02,5.224225E-01,7.517462E+01,0.000000E+00,2.143045E-03,0.000000E+00,5.934180E+02,4.436834E+03,1.691698E-02,5.169030E-01,0.000000E+00,1.014414E+03,0.000000E+00,1.181818E-01,1.711329E+02,5.428577E+02,4.878582E-03,6.324438E-02
20:51:00,5.099879E+02,6.955815E+02,1.453831E-02,8.103784E-02,1.691695E+03,3.102788E+03,4.822584E-02,3.614861E-01,4.022639E+02,2.028402E+02,1.146750E-02,1.494289E-02,5.217099E+02,7.002372E+02,1.487247E-02,8.158023E-02,1.649731E+03,7.806585E+03,4.702996E-02,9.094909E-01,1.634602E+03,6.062279E+03,4.659866E-02,7.062740E-01,8.554975E+01,4.832669E+02,2.438815E-03,5.630220E-02,0.000000E+00,1.187827E+03,0.000000E+00,1.383858E-01,4.617804E+02,9.909870E+02,1.316420E-02,1.154527E-01,1.625492E-01,2.268506E+03,4.633940E-06,2.642897E-01,0.000000E+00,2.309663E+03,0.000000E+00,2.690846E-01,0.000000E+00,4.918443E+03,0.000000E+00,5.730122E-01,0.000000E+00,1.850415E+03,0.000000E+00,2.155848E-01,0.000000E+00,3.512604E+02,0.000000E+00,4.092311E-02,0.000000E+00,3.429613E+02,0.000000E+00,3.995624E-02,2.187568E+01,2.966089E+02,6.236254E-04,3.455544E-02,0.000000E+00,4.975800E+03,0.000000E+00,5.796942E-01,9.391362E+02,3.389237E+03,2.677254E-02,3.948669E-01,0.000000E+00,4.766763E+02,0.000000E+00,5.553404E-02,1.576151E+03,6.579713E+03,4.493225E-02,7.665622E-01,1.547826E+03,2.495276E+03,4.412469E-02,2.907064E-01,1.049000E+02,2.735545E+03,2.990456E-03,3.186986E-01,0.000000E+00,1.617384E+03,0.000000E+00,1.884295E-01,1.182550E+02,0.000000E+00,3.371165E-03,0.000000E+00,1.306125E+02,0.000000E+00,3.723447E-03,0.000000E+00,7.272563E+01,4.461578E+02,2.073236E-03,5.197858E-02,1.149633E+02,3.064908E+02,3.277323E-03,3.570700E-02,4.918974E+02,2.446437E+03,1.402280E-02,2.850166E-01,6.292060E+02,4.483597E+03,1.793714E-02,5.223514E-01,7.521074E+01,0.000000E+00,2.144075E-03,0.000000E+00,5.936016E+02,4.435518E+03,1.692221E-02,5.167497E-01,0.000000E+00,1.014028E+03,0.000000E+00,1.181369E-01,1.711336E+02,5.425220E+02,4.878603E-03,6.320528E-02
20:52:00,5.099893E+02,6.937277E+02,1.453835E-02,8.082186E-02,1.691703E+03,3.094302E+03,4.822609E-02,3.604974E-01,4.022650E+02,2.012866E+02,1.146753E-02,1.482844E-02,5.217117E+02,6.983128E+02,1.487253E-02,8.135603E-02,1.649792E+03,7.801313E+03,4.703171E-02,9.088767E-01,1.634691E+03,6.058851E+03,4.660120E-02,7.058747E-01,8.557844E+01,4.831829E+02,2.439633E-03,5.629242E-02,0.000000E+00,1.187698E+03,0.000000E+00,1.383707E-01,4.617860E+02,9.900131E+02,1.316436E-02,1.153392E-01,2.384994E-01,2.268250E+03,6.799117E-06,2.642598E-01,0.000000E+00,2.309309E+03,0.000000E+00,2.690434E-01,0.000000E+00,4.917709E+03,0.000000E+00,5.729267E-01,0.000000E+00,1.850256E+03,0.000000E+00,2.155664E-01,0.000000E+00,3.512335E+02,0.000000E+00,4.091997E-02,0.000000E+00,3.429350E+02,0.000000E+00,3.995316E-02,2.196778E+01,2.963623E+02,6.262509E-04,3.452672E-02,0.000000E+00,4.974824E+03,0.000000E+00,5.795805E-01,9.391551E+02,3.387041E+03,2.677308E-02,3.946111E-01,0.000000E+00,4.766160E+02,0.000000E+00,5.552701E-02,1.576158E+03,6.578074E+03,4.493245E-02,7.663713E-01,1.547835E+03,2.492586E+03,4.412493E-02,2.903929E-01,1.051123E+02,2.735213E+03,2.996508E-03,3.186599E-01,0.000000E+00,1.617276E+03,0.000000E+00,1.884169E-01,1.182554E+02,0.000000E+00,3.371178E-03,0.000000E+00,1.306131E+02,0.000000E+00,3.723464E-03,0.000000E+00,7.277938E+01,4.460590E+02,2.074768E-03,5.196707E-02,1.149694E+02,3.064255E+02,3.277496E-03,3.569940E-02,4.918987E+02,2.445796E+03,1.402284E-02,2.849420E-01,6.292127E+02,4.482984E+03,1.793732E-02,5.222800E-01,7.524679E+01,0.000000E+00,2.145103E-03,0.000000E+00,5.937843E+02,4.434204E+03,1.692742E-02,5.165965E-01,0.000000E+00,1.013644E+03,0.000000E+00,1.180922E-01,1.711344E+02,5.421872E+02,4.878625E-03,6.316626E-02
20:53:00,5.099907E+02,6.918957E+02,1.453838E-02,8.060842E-02,1.691712E+03,3.085934E+03,4.822633E-02,3.595226E-01,4.022662E+02,1.997539E+02,1.146756E-02,1.471553E-02,5.217134E+02,6.964131E+02,1.487258E-02,8.113471E-02,1.649853E+03,7.796076E+03,4.703344E-02,9.082666E-01,1.634780E+03,6.055449E+03,4.660373E-02,7.054782E-01,8.560693E+01,4.830983E+02,2.440445E-03,5.628257E-02,0.000000E+00,1.187569E+03,0.000000E+00,1.383557E-01,4.617916E+02,9.890446E+02,1.316452E-02,1.152264E-01,3.272644E-01,2.267991E+03,9.329614E-06,2.642297E-01,0.000000E+00,2.308955E+03,0.000000E+00,2.690022E-01,0.000000E+00,4.916967E+03,0.000000E+00,5.728402E-01,0.000000E+00,1.850099E+03,0.000000E+00,2.155480E-01,0.000000E+00,3.512067E+02,0.000000E+00,4.091685E-02,0.000000E+00,3.429087E+02,0.000000E+00,3.995011E-02,2.205855E+01,2.961155E+02,6.288383E-04,3.449796E-02,0.000000E+00,4.973845E+03,0.000000E+00,5.794664E-01,9.391739E+02,3.384856E+03,2.677361E-02,3.943566E-01,0.000000E+00,4.765559E+02,0.000000E+00,5.552001E-02,1.576164E+03,6.576434E+03,4.493264E-02,7.661802E-01,1.547843E+03,2.489907E+03,4.412517E-02,2.900809E-01,1.053219E+02,2.734876E+03,3.002481E-03,3.186207E-01,0.000000E+00,1.617167E+03,0.000000E+00,1.884042E-01,1.182559E+02,0.000000E+00,3.371191E-03,0.000000E+00,1.306137E+02,0.000000E+00,3.723481E-03,0.000000E+00,7.283240E+01,4.459592E+02,2.076279E-03,5.195544E-02,1.149754E+02,3.063596E+02,3.277668E-03,3.569172E-02,4.919000E+02,2.445150E+03,1.402288E-02,2.848667E-01,6.292193E+02,4.482370E+03,1.793751E-02,5.222085E-01,7.528255E+01,0.000000E+00,2.146122E-03,0.000000E+00,5.939648E+02,4.432890E+03,1.693256E-02,5.164435E-01,0.000000E+00,1.013262E+03,0.000000E+00,1.180477E-01,1.711351E+02,5.418531E+02,4.878646E-03,6.312734E-02
20:54:00,5.099920E+02,6.900850E+02,1.453842E-02,8.039747E-02,1.691721E+03,3.077682E+03,4.822658E-02,3.585612E-01,4.022674E+02,1.982418E+02,1.146760E-02,1.460413E-02,5.217152E+02,6.945376E+02,1.487262E-02,8.091621E-02,1.649914E+03,7.790874E+03,4.703517E-02,9.076606E-01,1.634868E+03,6.052070E+03,4.660625E-02,7.050846E-01,8.563538E+01,4.830132E+02,2.441256E-03,5.627265E-02,0.000000E+00,1.187440E+03,0.000000E+00,1.383407E-01,4.617971E+02,9.880815E+02,1.316468E-02,1.151142E-01,4.229145E-01,2.267730E+03,1.205639E-05,2.641993E-01,0.000000E+00,2.308602E+03,0.000000E+00,2.689610E-01,0.000000E+00,4.916218E+03,0.000000E+00,5.727529E-01,0.000000E+00,1.849942E+03,0.000000E+00,2.155297E-01,0.000000E+00,3.511800E+02,0.000000E+00,4.091374E-02,0.000000E+00,3.428826E+02,0.000000E+00,3.994706E-02,2.214840E+01,2.958685E+02,6.313997E-04,3.446919E-02,0.000000E+00,4.972862E+03,0.000000E+00,5.793520E-01,9.391926E+02,3.382683E+03,2.677414E-02,3.941034E-01,0.000000E+00,4.764961E+02,0.000000E+00,5.551304E-02,1.576171E+03,6.574792E+03,4.493283E-02,7.659889E-01,1.547851E+03,2.487240E+03,4.412540E-02,2.897701E-01,1.055298E+02,2.734536E+03,3.008408E-03,3.185810E-01,0.000000E+00,1.617057E+03,0.000000E+00,1.883914E-01,1.182564E+02,0.000000E+00,3.371204E-03,0.000000E+00,1.306142E+02,0.000000E+00,3.723498E-03,0.000000E+00,7.288500E+01,4.458585E+02,2.077779E-03,5.194371E-02,1.149815E+02,3.062931E+02,3.277840E-03,3.568397E-02,4.919013E+02,2.444499E+03,1.402292E-02,2.847908E-01,6.292259E+02,4.481754E+03,1.793770E-02,5.221367E-01,7.531818E+01,0.000000E+00,2.147138E-03,0.000000E+00,5.941441E+02,4.431578E+03,1.693768E-02,5.162906E-01,0.000000E+00,1.012883E+03,0.000000E+00,1.180035E-01,1.711359E+02,5.415198E+02,4.878667E-03,6.308851E-02
20:55:00,5.099934E+02,6.882953E+02,1.453846E-02,8.018897E-02,1.691729E+03,3.069544E+03,4.822682E-02,3.576130E-01,4.022685E+02,1.967496E+02,1.146763E-02,1.449420E-02,5.217169E+02,6.926858E+02,1.487267E-02,8.070046E-02,1.649974E+03,7.785707E+03,4.703689E-02,9.070586E-01,1.634956E+03,6.048716E+03,4.660875E-02,7.046938E-01,8.566364E+01,4.829275E+02,2.442062E-03,5.626266E-02,0.000000E+00,1.187312E+03,0.000000E+00,1.383257E-01,4.618027E+02,9.871238E+02,1.316483E-02,1.150026E-01,5.251934E-01,2.267467E+03,1.497214E-05,2.641687E-01,0.000000E+00,2.308249E+03,0.000000E+00,2.689199E-01,0.000000E+00,4.915461E+03,0.000000E+00,5.726648E-01,0.000000E+00,1.849785E+03,0.000000E+00,2.155115E-01,0.000000E+00,3.511535E+02,0.000000E+00,4.091065E-02,0.000000E+00,3.428566E+02,0.000000E+00,3.994403E-02,2.223693E+01,2.956213E+02,6.339237E-04,3.444039E-02,0.000000E+00,4.971877E+03,0.000000E+00,5.792371E-01,9.392112E+02,3.380522E+03,2.677467E-02,3.938516E-01,0.000000E+00,4.764365E+02,0.000000E+00,5.550610E-02,1.576178E+03,6.573150E+03,4.493302E-02,7.657975E-01,1.547859E+03,2.484584E+03,4.412563E-02,2.894607E-01,1.057350E+02,2.734192E+03,3.014259E-03,3.185410E-01,0.000000E+00,1.616946E+03,0.000000E+00,1.883786E-01,1.182568E+02,0.000000E+00,3.371217E-03,0.000000E+00,1.306148E+02,0.000000E+00,3.723514E-03,0.000000E+00,7.293688E+01,4.457568E+02,2.079258E-03,5.193186E-02,1.149874E+02,3.062259E+02,3.278010E-03,3.567614E-02,4.919026E+02,2.443842E+03,1.402295E-02,2.847143E-01,6.292325E+02,4.481137E+03,1.793789E-02,5.220648E-01,7.535353E+01,0.000000E+00,2.148146E-03,0.000000E+00,5.943212E+02,4.430267E+03,1.694273E-02,5.161379E-01,0.000000E+00,1.012505E+03,0.000000E+00,1.179595E-01,1.711366E+02,5.411873E+02,4.878688E-03,6.304978E-02
20:56:00,5.099947E+02,6.865259E+02,1.453850E-02,7.998282E-02,1.691738E+03,3.061513E+03,4.822706E-02,3.566775E-01,4.022696E+02,1.952769E+02,1.146766E-02,1.438571E-02,5.217186E+02,6.908567E+02,1.487272E-02,8.048737E-02,1.650034E+03,7.780573E+03,4.703860E-02,9.064605E-01,1.635043E+03,6.045385E+03,4.661124E-02,7.043058E-01,8.569185E+01,4.828412E+02,2.442866E-03,5.625261E-02,0.000000E+00,1.187184E+03,0.000000E+00,1.383108E-01,4.618081E+02,9.861712E+02,1.316499E-02,1.148916E-01,6.340515E-01,2.267202E+03,1.807545E-05,2.641377E-01,0.000000E+00,2.307897E+03,0.000000E+00,2.688789E-01,0.000000E+00,4.914697E+03,0.000000E+00,5.725757E-01,0.000000E+00,1.849630E+03,0.000000E+00,2.154933E-01,0.000000E+00,3.511270E+02,0.000000E+00,4.090757E-02,0.000000E+00,3.428307E+02,0.000000E+00,3.994102E-02,2.232458E+01,2.953739E+02,6.364223E-04,3.441157E-02,0.000000E+00,4.970888E+03,0.000000E+00,5.791219E-01,9.392297E+02,3.378372E+03,2.677520E-02,3.936011E-01,0.000000E+00,4.763772E+02,0.000000E+00,5.549920E-02,1.576184E+03,6.571506E+03,4.493321E-02,7.656060E-01,1.547867E+03,2.481939E+03,4.412586E-02,2.891526E-01,1.059386E+02,2.733844E+03,3.020063E-03,3.185004E-01,0.000000E+00,1.616835E+03,0.000000E+00,1.883656E-01,1.182573E+02,0.000000E+00,3.371230E-03,0.000000E+00,1.306154E+02,0.000000E+00,3.723531E-03,0.000000E+00,7.298835E+01,4.456542E+02,2.080725E-03,5.191991E-02,1.149934E+02,3.061581E+02,3.278180E-03,3.566824E-02,4.919039E+02,2.443180E+03,1.402299E-02,2.846371E-01,6.292390E+02,4.480518E+03,1.793807E-02,5.219926E-01,7.538875E+01,0.000000E+00,2.149150E-03,0.000000E+00,5.944972E+02,4.428957E+03,1.694774E-02,5.159853E-01,0.000000E+00,1.012129E+03,0.000000E+00,1.179157E-01,1.711373E+02,5.408557E+02,4.878709E-03,6.301114E-02
20:57:00,5.099960E+02,6.847761E+02,1.453853E-02,7.977897E-02,1.691746E+03,3.053588E+03,4.822730E-02,3.557541E-01,4.022707E+02,1.938233E+02,1.146769E-02,1.427863E-02,5.217203E+02,6.890498E+02,1.487277E-02,8.027687E-02,1.650093E+03,7.775472E+03,4.704030E-02,9.058662E-01,1.635130E+03,6.042078E+03,4.661372E-02,7.039205E-01,8.572000E+01,4.827543E+02,2.443668E-03,5.624248E-02,0.000000E+00,1.187056E+03,0.000000E+00,1.382959E-01,4.618136E+02,9.852237E+02,1.316515E-02,1.147812E-01,7.493854E-01,2.266934E+03,2.136336E-05,2.641065E-01,0.000000E+00,2.307545E+03,0.000000E+00,2.688379E-01,0.000000E+00,4.913925E+03,0.000000E+00,5.724858E-01,0.000000E+00,1.849475E+03,0.000000E+00,2.154753E-01,0.000000E+00,3.511007E+02,0.000000E+00,4.090450E-02,0.000000E+00,3.428050E+02,0.000000E+00,3.993802E-02,2.241134E+01,2.951263E+02,6.388955E-04,3.438272E-02,0.000000E+00,4.969896E+03,0.000000E+00,5.790063E-01,9.392482E+02,3.376233E+03,2.677573E-02,3.933519E-01,0.000000E+00,4.763183E+02,0.000000E+00,5.549233E-02,1.576191E+03,6.569860E+03,4.493339E-02,7.654143E-01,1.547876E+03,2.479305E+03,4.412609E-02,2.888457E-01,1.061406E+02,2.733493E+03,3.025822E-03,3.184595E-01,0.000000E+00,1.616723E+03,0.000000E+00,1.883525E-01,1.182577E+02,0.000000E+00,3.371242E-03,0.000000E+00,1.306160E+02,0.000000E+00,3.723547E-03,0.000000E+00,7.303938E+01,4.455506E+02,2.082180E-03,5.190784E-02,1.149993E+02,3.060896E+02,3.278349E-03,3.566026E-02,4.919052E+02,2.442512E+03,1.402303E-02,2.845593E-01,6.292456E+02,4.479897E+03,1.793826E-02,5.219203E-01,7.542384E+01,0.000000E+00,2.150150E-03,0.000000E+00,5.946721E+02,4.427648E+03,1.695273E-02,5.158328E-01,0.000000E+00,1.011756E+03,0.000000E+00,1.178722E-01,1.711381E+02,5.405248E+02,4.878730E-03,6.297259E-02
20:58:00,5.099972E+02,6.830458E+02,1.453857E-02,7.957737E-02,1.691754E+03,3.045765E+03,4.822753E-02,3.548428E-01,4.022718E+02,1.923883E+02,1.146772E-02,1.417291E-02,5.217219E+02,6.872647E+02,1.487282E-02,8.006889E-02,1.650153E+03,7.770404E+03,4.704199E-02,9.052758E-01,1.635217E+03,6.038794E+03,4.661619E-02,7.035380E-01,8.574804E+01,4.826668E+02,2.444468E-03,5.623230E-02,0.000000E+00,1.186929E+03,0.000000E+00,1.382811E-01,4.618190E+02,9.842812E+02,1.316530E-02,1.146714E-01,8.711255E-01,2.266664E+03,2.483391E-05,2.640751E-01,0.000000E+00,2.307194E+03,0.000000E+00,2.687969E-01,0.000000E+00,4.913146E+03,0.000000E+00,5.723951E-01,0.000000E+00,1.849320E+03,0.000000E+00,2.154573E-01,0.000000E+00,3.510745E+02,0.000000E+00,4.090145E-02,0.000000E+00,3.427793E+02,0.000000E+00,3.993503E-02,2.249709E+01,2.948785E+02,6.413401E-04,3.435385E-02,0.000000E+00,4.968900E+03,0.000000E+00,5.788904E-01,9.392665E+02,3.374105E+03,2.677625E-02,3.931039E-01,0.000000E+00,4.762595E+02,0.000000E+00,5.548549E-02,1.576198E+03,6.568214E+03,4.493358E-02,7.652225E-01,1.547883E+03,2.476682E+03,4.412632E-02,2.885401E-01,1.063407E+02,2.733138E+03,3.031526E-03,3.184181E-01,0.000000E+00,1.616610E+03,0.000000E+00,1.883394E-01,1.182581E+02,0.000000E+00,3.371255E-03,0.000000E+00,1.306166E+02,0.000000E+00,3.723564E-03,0.000000E+00,7.308990E+01,4.454461E+02,2.083620E-03,5.189566E-02,1.150052E+02,3.060205E+02,3.278518E-03,3.565221E-02,4.919065E+02,2.441839E+03,1.402306E-02,2.844809E-01,6.292521E+02,4.479274E+03,1.793845E-02,5.218478E-01,7.545876E+01,0.000000E+00,2.151146E-03,0.000000E+00,5.948454E+02,4.426340E+03,1.695767E-02,5.156804E-01,0.000000E+00,1.011384E+03,0.000000E+00,1.178289E-01,1.711388E+02,5.401947E+02,4.878750E-03,6.293413E-02
20:59:00,5.099985E+02,6.813344E+02,1.453861E-02,7.937800E-02,1.691762E+03,3.038043E+03,4.822776E-02,3.539431E-01,4.022729E+02,1.909715E+02,1.146775E-02,1.406854E-02,5.217236E+02,6.855009E+02,1.487286E-02,7.986340E-02,1.650212E+03,7.765368E+03,4.704367E-02,9.046890E-01,1.635303E+03,6.035534E+03,4.661865E-02,7.031581E-01,8.577598E+01,4.825788E+02,2.445264E-03,5.622204E-02,0.000000E+00,1.186802E+03,0.000000E+00,1.382663E-01,4.618244E+02,9.833438E+02,1.316545E-02,1.145622E-01,9.992222E-01,2.266391E+03,2.848567E-05,2.640433E-01,0.000000E+00,2.306843E+03,0.000000E+00,2.687561E-01,0.000000E+00,4.912360E+03,0.000000E+00,5.723035E-01,0.000000E+00,1.849167E+03,0.000000E+00,2.154394E-01,0.000000E+00,3.510484E+02,0.000000E+00,4.089841E-02,0.000000E+00,3.427538E+02,0.000000E+00,3.993206E-02,2.258182E+01,2.946305E+02,6.437557E-04,3.432496E-02,0.000000E+00,4.967901E+03,0.000000E+00,5.787740E-01,9.392847E+02,3.371987E+03,2.677677E-02,3.928572E-01,0.000000E+00,4.762011E+02,0.000000E+00,5.547868E-02,1.576204E+03,6.566566E+03,4.493377E-02,7.650306E-01,1.547891E+03,2.474069E+03,4.412654E-02,2.882357E-01,1.065388E+02,2.732779E+03,3.037173E-03,3.183763E-01,0.000000E+00,1.616496E+03,0.000000E+00,1.883261E-01,1.182586E+02,0.000000E+00,3.371268E-03,0.000000E+00,1.306171E+02,0.000000E+00,3.723580E-03,0.000000E+00,7.313989E+01,4.453405E+02,2.085045E-03,5.188337E-02,1.150111E+02,3.059507E+02,3.278685E-03,3.564408E-02,4.919078E+02,2.441161E+03,1.402310E-02,2.844019E-01,6.292587E+02,4.478650E+03,1.793863E-02,5.217751E-01,7.549348E+01,0.000000E+00,2.152135E-03,0.000000E+00,5.950172E+02,4.425034E+03,1.696256E-02,5.155282E-01,0.000000E+00,1.011014E+03,0.000000E+00,1.177858E-01,1.711395E+02,5.398654E+02,4.878771E-03,6.289576E-02
21:00:00,5.099998E+02,6.796417E+02,1.453864E-02,7.918079E-02,1.691771E+03,3.030421E+03,4.822800E-02,3.530551E-01,4.022739E+02,1.895726E+02,1.146778E-02,1.396549E-02,5.217252E+02,6.837580E+02,1.487291E-02,7.966035E-02,1.650270E+03,7.760363E+03,4.704535E-02,9.041060E-01,1.635389E+03,6.032296E+03,4.662110E-02,7.027809E-01,8.580381E+01,4.824902E+02,2.446058E-03,5.621171E-02,0.000000E+00,1.186675E+03,0.000000E+00,1.382516E-01,4.618298E+02,9.824112E+02,1.316561E-02,1.144536E-01,1.133624E+00,2.266117E+03,3.231716E-05,2.640114E-01,0.000000E+00,2.306492E+03,0.000000E+00,2.687152E-01,0.000000E+00,4.911567E+03,0.000000E+00,5.722111E-01,0.000000E+00,1.849014E+03,0.000000E+00,2.154216E-01,0.000000E+00,3.510224E+02,0.000000E+00,4.089538E-02,0.000000E+00,3.427284E+02,0.000000E+00,3.992911E-02,2.266554E+01,2.943824E+02,6.461423E-04,3.429605E-02,0.000000E+00,4.966900E+03,0.000000E+00,5.786573E-01,9.393029E+02,3.369880E+03,2.677729E-02,3.926117E-01,0.000000E+00,4.761429E+02,0.000000E+00,5.547190E-02,1.576211E+03,6.564918E+03,4.493395E-02,7.648385E-01,1.547899E+03,2.471466E+03,4.412676E-02,2.879325E-01,1.067349E+02,2.732416E+03,3.042764E-03,3.183340E-01,0.000000E+00,1.616381E+03,0.000000E+00,1.883127E-01,1.182590E+02,0.000000E+00,3.371280E-03,0.000000E+00,1.306177E+02,0.000000E+00,3.723596E-03,0.000000E+00,7.318936E+01,4.452341E+02,2.086455E-03,5.187096E-02,1.150170E+02,3.058803E+02,3.278853E-03,3.563587E-02,4.919091E+02,2.440478E+03,1.402314E-02,2.843223E-01,6.292652E+02,4.478025E+03,1.793882E-02,5.217022E-01,7.552801E+01,0.000000E+00,2.153120E-03,0.000000E+00,5.951873E+02,4.423729E+03,1.696742E-02,5.153762E-01,0.000000E+00,1.010646E+03,0.000000E+00,1.177430E-01,1.711402E+02,5.395368E+02,4.878791E-03,6.285749E-02
21:01:00,5.100010E+02,6.779662E+02,1.453868E-02,7.898558E-02,1.691779E+03,3.022890E+03,4.822822E-02,3.521778E-01,4.022750E+02,1.881904E+02,1.146781E-02,1.386366E-02,5.217268E+02,6.820343E+02,1.487296E-02,7.945953E-02,1.650329E+03,7.755383E+03,4.704701E-02,9.035258E-01,1.635475E+03,6.029074E+03,4.662353E-02,7.024055E-01,8.583152E+01,4.824007E+02,2.446848E-03,5.620129E-02,0.000000E+00,1.186549E+03,0.000000E+00,1.382368E-01,4.618351E+02,9.814825E+02,1.316576E-02,1.143454E-01,1.274287E+00,2.265839E+03,3.632717E-05,2.639790E-01,0.000000E+00,2.306141E+03,0.000000E+00,2.686743E-01,0.000000E+00,4.910764E+03,0.000000E+00,5.721175E-01,0.000000E+00,1.848861E+03,0.000000E+00,2.154037E-01,0.000000E+00,3.509964E+02,0.000000E+00,4.089235E-02,0.000000E+00,3.427031E+02,0.000000E+00,3.992615E-02,2.274826E+01,2.941336E+02,6.485003E-04,3.426707E-02,0.000000E+00,4.965892E+03,0.000000E+00,5.785399E-01,9.393209E+02,3.367781E+03,2.677780E-02,3.923672E-01,0.000000E+00,4.760848E+02,0.000000E+00,5.546513E-02,1.576217E+03,6.563264E+03,4.493413E-02,7.646459E-01,1.547907E+03,2.468871E+03,4.412698E-02,2.876300E-01,1.069290E+02,2.732049E+03,3.048298E-03,3.182912E-01,0.000000E+00,1.616265E+03,0.000000E+00,1.882992E-01,1.182595E+02,0.000000E+00,3.371292E-03,0.000000E+00,1.306183E+02,0.000000E+00,3.723612E-03,0.000000E+00,7.323830E+01,4.451261E+02,2.087851E-03,5.185839E-02,1.150228E+02,3.058089E+02,3.279019E-03,3.562756E-02,4.919104E+02,2.439788E+03,1.402317E-02,2.842419E-01,6.292717E+02,4.477396E+03,1.793901E-02,5.216290E-01,7.556236E+01,0.000000E+00,2.154099E-03,0.000000E+00,5.953559E+02,4.422421E+03,1.697222E-02,5.152239E-01,0.000000E+00,1.010280E+03,0.000000E+00,1.177003E-01,1.711409E+02,5.392086E+02,4.878811E-03,6.281925E-02
21:02:00,5.100022E+02,6.763074E+02,1.453871E-02,7.879233E-02,1.691787E+03,3.015449E+03,4.822845E-02,3.513109E-01,4.022760E+02,1.868246E+02,1.146784E-02,1.376305E-02,5.217284E+02,6.803294E+02,1.487300E-02,7.926090E-02,1.650387E+03,7.750426E+03,4.704866E-02,9.029483E-01,1.635559E+03,6.025867E+03,4.662595E-02,7.020319E-01,8.585912E+01,4.823103E+02,2.447634E-03,5.619076E-02,0.000000E+00,1.186422E+03,0.000000E+00,1.382221E-01,4.618403E+02,9.805574E+02,1.316591E-02,1.142376E-01,1.421106E+00,2.265558E+03,4.051266E-05,2.639462E-01,0.000000E+00,2.305790E+03,0.000000E+00,2.686334E-01,0.000000E+00,4.909951E+03,0.000000E+00,5.720228E-01,0.000000E+00,1.848708E+03,0.000000E+00,2.153859E-01,0.000000E+00,3.509704E+02,0.000000E+00,4.088932E-02,0.000000E+00,3.426777E+02,0.000000E+00,3.992319E-02,2.282998E+01,2.938843E+02,6.508299E-04,3.423803E-02,0.000000E+00,4.964878E+03,0.000000E+00,5.784218E-01,9.393388E+02,3.365689E+03,2.677831E-02,3.921234E-01,0.000000E+00,4.760267E+02,0.000000E+00,5.545836E-02,1.576223E+03,6.561606E+03,4.493431E-02,7.644527E-01,1.547914E+03,2.466281E+03,4.412720E-02,2.873283E-01,1.071212E+02,2.731677E+03,3.053777E-03,3.182479E-01,0.000000E+00,1.616148E+03,0.000000E+00,1.882856E-01,1.182599E+02,0.000000E+00,3.371305E-03,0.000000E+00,1.306188E+02,0.000000E+00,3.723628E-03,0.000000E+00,7.328672E+01,4.450167E+02,2.089231E-03,5.184564E-02,1.150286E+02,3.057365E+02,3.279185E-03,3.561912E-02,4.919116E+02,2.439092E+03,1.402321E-02,2.841608E-01,6.292782E+02,4.476765E+03,1.793919E-02,5.215554E-01,7.559652E+01,0.000000E+00,2.155073E-03,0.000000E+00,5.955229E+02,4.421112E+03,1.697698E-02,5.150713E-01,0.000000E+00,1.009915E+03,0.000000E+00,1.176578E-01,1.711416E+02,5.388808E+02,4.878831E-03,6.278106E-02
21:03:00,5.100034E+02,6.746650E+02,1.453875E-02,7.860099E-02,1.691795E+03,3.008095E+03,4.822868E-02,3.504541E-01,4.022770E+02,1.854749E+02,1.146787E-02,1.366362E-02,5.217300E+02,6.786428E+02,1.487305E-02,7.906441E-02,1.650444E+03,7.745492E+03,4.705030E-02,9.023735E-01,1.635644E+03,6.022676E+03,4.662835E-02,7.016602E-01,8.588661E+01,4.822190E+02,2.448418E-03,5.618012E-02,0.000000E+00,1.186296E+03,0.000000E+00,1.382073E-01,4.618456E+02,9.796358E+02,1.316606E-02,1.141302E-01,1.573998E+00,2.265273E+03,4.487128E-05,2.639130E-01,0.000000E+00,2.305438E+03,0.000000E+00,2.685924E-01,0.000000E+00,4.909129E+03,0.000000E+00,5.719271E-01,0.000000E+00,1.848554E+03,0.000000E+00,2.153681E-01,0.000000E+00,3.509444E+02,0.000000E+00,4.088629E-02,0.000000E+00,3.426523E+02,0.000000E+00,3.992024E-02,2.291072E+01,2.936344E+02,6.531317E-04,3.420891E-02,0.000000E+00,4.963858E+03,0.000000E+00,5.783029E-01,9.393566E+02,3.363604E+03,2.677882E-02,3.918805E-01,0.000000E+00,4.759686E+02,0.000000E+00,5.545159E-02,1.576230E+03,6.559943E+03,4.493449E-02,7.642589E-01,1.547922E+03,2.463697E+03,4.412741E-02,2.870273E-01,1.073115E+02,2.731300E+03,3.059200E-03,3.182041E-01,0.000000E+00,1.616030E+03,0.000000E+00,1.882718E-01,1.182603E+02,0.000000E+00,3.371317E-03,0.000000E+00,1.306194E+02,0.000000E+00,3.723644E-03,0.000000E+00,7.333464E+01,4.449058E+02,2.090597E-03,5.183272E-02,1.150344E+02,3.056631E+02,3.279349E-03,3.561057E-02,4.919129E+02,2.438389E+03,1.402325E-02,2.840790E-01,6.292846E+02,4.476130E+03,1.793937E-02,5.214815E-01,7.563050E+01,0.000000E+00,2.156042E-03,0.000000E+00,5.956884E+02,4.419801E+03,1.698170E-02,5.149185E-01,0.000000E+00,1.009551E+03,0.000000E+00,1.176154E-01,1.711423E+02,5.385533E+02,4.878851E-03,6.274290E-02
21:04:00,5.100046E+02,6.730386E+02,1.453878E-02,7.841151E-02,1.691802E+03,3.000826E+03,4.822890E-02,3.496072E-01,4.022780E+02,1.841410E+02,1.146790E-02,1.356535E-02,5.217316E+02,6.769741E+02,1.487309E-02,7.887000E-02,1.650502E+03,7.740581E+03,4.705193E-02,9.018013E-01,1.635728E+03,6.019500E+03,4.663074E-02,7.012901E-01,8.591399E+01,4.821269E+02,2.449199E-03,5.616939E-02,0.000000E+00,1.186169E+03,0.000000E+00,1.381926E-01,4.618508E+02,9.787178E+02,1.316621E-02,1.140233E-01,1.732906E+00,2.264985E+03,4.940139E-05,2.638795E-01,0.000000E+00,2.305085E+03,0.000000E+00,2.685513E-01,0.000000E+00,4.908298E+03,0.000000E+00,5.718302E-01,0.000000E+00,1.848401E+03,0.000000E+00,2.153502E-01,0.000000E+00,3.509184E+02,0.000000E+00,4.088326E-02,0.000000E+00,3.426270E+02,0.000000E+00,3.991728E-02,2.299050E+01,2.933840E+02,6.554060E-04,3.417974E-02,0.000000E+00,4.962832E+03,0.000000E+00,5.781834E-01,9.393743E+02,3.361526E+03,2.677932E-02,3.916384E-01,0.000000E+00,4.759105E+02,0.000000E+00,5.544482E-02,1.576236E+03,6.558276E+03,4.493467E-02,7.640647E-01,1.547930E+03,2.461120E+03,4.412763E-02,2.867270E-01,1.074998E+02,2.730920E+03,3.064569E-03,3.181597E-01,0.000000E+00,1.615910E+03,0.000000E+00,1.882578E-01,1.182607E+02,0.000000E+00,3.371329E-03,0.000000E+00,1.306199E+02,0.000000E+00,3.723660E-03,0.000000E+00,7.338204E+01,4.447935E+02,2.091948E-03,5.181963E-02,1.150402E+02,3.055888E+02,3.279513E-03,3.560191E-02,4.919141E+02,2.437680E+03,1.402328E-02,2.839964E-01,6.292911E+02,4.475493E+03,1.793956E-02,5.214072E-01,7.566429E+01,0.000000E+00,2.157005E-03,0.000000E+00,5.958523E+02,4.418487E+03,1.698637E-02,5.147655E-01,0.000000E+00,1.009189E+03,0.000000E+00,1.175732E-01,1.711430E+02,5.382261E+02,4.878871E-03,6.270479E-02
21:05:00,5.100058E+02,6.714280E+02,1.453881E-02,7.822387E-02,1.691810E+03,2.993640E+03,4.822912E-02,3.487700E-01,4.022790E+02,1.828225E+02,1.146793E-02,1.346822E-02,5.217331E+02,6.753230E+02,1.487313E-02,7.867764E-02,1.650558E+03,7.735691E+03,4.705355E-02,9.012316E-01,1.635811E+03,6.016339E+03,4.663312E-02,7.009219E-01,8.594125E+01,4.820338E+02,2.449976E-03,5.615855E-02,0.000000E+00,1.186042E+03,0.000000E+00,1.381778E-01,4.618560E+02,9.778032E+02,1.316635E-02,1.139167E-01,1.897787E+00,2.264694E+03,5.410179E-05,2.638456E-01,0.000000E+00,2.304732E+03,0.000000E+00,2.685102E-01,0.000000E+00,4.907457E+03,0.000000E+00,5.717322E-01,0.000000E+00,1.848248E+03,0.000000E+00,2.153324E-01,0.000000E+00,3.508924E+02,0.000000E+00,4.088023E-02,0.000000E+00,3.426016E+02,0.000000E+00,3.991433E-02,2.306932E+01,2.931330E+02,6.576529E-04,3.415050E-02,0.000000E+00,4.961799E+03,0.000000E+00,5.780631E-01,9.393920E+02,3.359455E+03,2.677982E-02,3.913971E-01,0.000000E+00,4.758524E+02,0.000000E+00,5.543806E-02,1.576242E+03,6.556604E+03,4.493485E-02,7.638699E-01,1.547937E+03,2.458548E+03,4.412784E-02,2.864274E-01,1.076863E+02,2.730534E+03,3.069884E-03,3.181148E-01,0.000000E+00,1.615789E+03,0.000000E+00,1.882437E-01,1.182612E+02,0.000000E+00,3.371341E-03,0.000000E+00,1.306205E+02,0.000000E+00,3.723675E-03,0.000000E+00,7.342895E+01,4.446796E+02,2.093285E-03,5.180637E-02,1.150459E+02,3.055134E+02,3.279677E-03,3.559314E-02,4.919154E+02,2.436965E+03,1.402332E-02,2.839131E-01,6.292975E+02,4.474852E+03,1.793974E-02,5.213326E-01,7.569790E+01,0.000000E+00,2.157963E-03,0.000000E+00,5.960147E+02,4.417172E+03,1.699100E-02,5.146123E-01,0.000000E+00,1.008828E+03,0.000000E+00,1.175312E-01,1.711437E+02,5.378993E+02,4.878891E-03,6.266671E-02
21:06:00,5.100069E+02,6.698328E+02,1.453885E-02,7.803802E-02,1.691818E+03,2.986536E+03,4.822934E-02,3.479423E-01,4.022799E+02,1.815192E+02,1.146795E-02,1.337221E-02,5.217347E+02,6.736891E+02,1.487318E-02,7.848728E-02,1.650615E+03,7.730824E+03,4.705516E-02,9.006646E-01,1.635894E+03,6.013192E+03,4.663549E-02,7.005552E-01,8.596840E+01,4.819399E+02,2.450750E-03,5.614761E-02,0.000000E+00,1.185915E+03,0.000000E+00,1.381630E-01,4.618611E+02,9.768920E+02,1.316650E-02,1.138106E-01,2.068599E+00,2.264400E+03,5.897126E-05,2.638113E-01,0.000000E+00,2.304379E+03,0.000000E+00,2.684690E-01,0.000000E+00,4.906606E+03,0.000000E+00,5.716332E-01,0.000000E+00,1.848095E+03,0.000000E+00,2.153145E-01,0.000000E+00,3.508664E+02,0.000000E+00,4.087720E-02,0.000000E+00,3.425763E+02,0.000000E+00,3.991138E-02,2.314719E+01,2.928814E+02,6.598729E-04,3.412119E-02,0.000000E+00,4.960761E+03,0.000000E+00,5.779422E-01,9.394095E+02,3.357391E+03,2.678032E-02,3.911566E-01,0.000000E+00,4.757944E+02,0.000000E+00,5.543129E-02,1.576248E+03,6.554927E+03,4.493503E-02,7.636745E-01,1.547944E+03,2.455982E+03,4.412805E-02,2.861284E-01,1.078708E+02,2.730144E+03,3.075146E-03,3.180694E-01,0.000000E+00,1.615666E+03,0.000000E+00,1.882294E-01,1.182616E+02,0.000000E+00,3.371353E-03,0.000000E+00,1.306210E+02,0.000000E+00,3.723691E-03,0.000000E+00,7.347535E+01,4.445644E+02,2.094608E-03,5.179294E-02,1.150516E+02,3.054371E+02,3.279839E-03,3.558424E-02,4.919166E+02,2.436244E+03,1.402335E-02,2.838290E-01,6.293039E+02,4.474209E+03,1.793992E-02,5.212577E-01,7.573132E+01,0.000000E+00,2.158916E-03,0.000000E+00,5.961756E+02,4.415854E+03,1.699559E-02,5.144588E-01,0.000000E+00,1.008469E+03,0.000000E+00,1.174893E-01,1.711444E+02,5.375728E+02,4.878910E-03,6.262868E-02
21:07:00,5.100081E+02,6.682527E+02,1.453888E-02,7.785394E-02,1.691826E+03,2.979512E+03,4.822956E-02,3.471241E-01,4.022809E+02,1.802310E+02,1.146798E-02,1.327731E-02,5.217362E+02,6.720720E+02,1.487322E-02,7.829889E-02,1.650671E+03,7.725978E+03,4.705676E-02,9.001000E-01,1.635977E+03,6.010060E+03,4.663784E-02,7.001903E-01,8.599544E+01,4.818452E+02,2.451521E-03,5.613657E-02,0.000000E+00,1.185789E+03,0.000000E+00,1.381483E-01,4.618662E+02,9.759842E+02,1.316664E-02,1.137048E-01,2.245304E+00,2.264102E+03,6.400874E-05,2.637766E-01,0.000000E+00,2.304025E+03,0.000000E+00,2.684277E-01,0.000000E+00,4.905747E+03,0.000000E+00,5.715330E-01,0.000000E+00,1.847942E+03,0.000000E+00,2.152967E-01,0.000000E+00,3.508403E+02,0.000000E+00,4.087417E-02,0.000000E+00,3.425509E+02,0.000000E+00,3.990842E-02,2.322412E+01,2.926293E+02,6.620661E-04,3.409182E-02,0.000000E+00,4.959717E+03,0.000000E+00,5.778205E-01,9.394269E+02,3.355333E+03,2.678082E-02,3.909169E-01,0.000000E+00,4.757364E+02,0.000000E+00,5.542453E-02,1.576255E+03,6.553245E+03,4.493520E-02,7.634786E-01,1.547952E+03,2.453421E+03,4.412826E-02,2.858301E-01,1.080535E+02,2.729750E+03,3.080355E-03,3.180234E-01,0.000000E+00,1.615543E+03,0.000000E+00,1.882150E-01,1.182620E+02,0.000000E+00,3.371365E-03,0.000000E+00,1.306216E+02,0.000000E+00,3.723706E-03,0.000000E+00,7.352126E+01,4.444476E+02,2.095917E-03,5.177934E-02,1.150573E+02,3.053598E+02,3.280001E-03,3.557524E-02,4.919179E+02,2.435516E+03,1.402339E-02,2.837443E-01,6.293103E+02,4.473563E+03,1.794011E-02,5.211824E-01,7.576457E+01,0.000000E+00,2.159863E-03,0.000000E+00,5.963350E+02,4.414535E+03,1.700013E-02,5.143050E-01,0.000000E+00,1.008111E+03,0.000000E+00,1.174475E-01,1.711451E+02,5.372466E+02,4.878930E-03,6.259068E-02
21:08:00,5.100092E+02,6.666873E+02,1.453891E-02,7.767156E-02,1.691833E+03,2.972565E+03,4.822977E-02,3.463147E-01,4.022818E+02,1.789573E+02,1.146801E-02,1.318348E-02,5.217377E+02,6.704712E+02,1.487326E-02,7.811239E-02,1.650727E+03,7.721152E+03,4.705835E-02,8.995378E-01,1.636059E+03,6.006941E+03,4.664018E-02,6.998270E-01,8.602237E+01,4.817495E+02,2.452288E-03,5.612543E-02,0.000000E+00,1.185662E+03,0.000000E+00,1.381335E-01,4.618713E+02,9.750797E+02,1.316679E-02,1.135994E-01,2.427815E+00,2.263801E+03,6.921173E-05,2.637416E-01,0.000000E+00,2.303670E+03,0.000000E+00,2.683864E-01,0.000000E+00,4.904878E+03,0.000000E+00,5.714318E-01,0.000000E+00,1.847788E+03,0.000000E+00,2.152788E-01,0.000000E+00,3.508143E+02,0.000000E+00,4.087114E-02,0.000000E+00,3.425256E+02,0.000000E+00,3.990547E-02,2.330014E+01,2.923767E+02,6.642330E-04,3.406238E-02,0.000000E+00,4.958667E+03,0.000000E+00,5.776982E-01,9.394442E+02,3.353282E+03,2.678131E-02,3.906780E-01,0.000000E+00,4.756784E+02,0.000000E+00,5.541778E-02,1.576261E+03,6.551559E+03,4.493538E-02,7.632822E-01,1.547959E+03,2.450866E+03,4.412846E-02,2.855325E-01,1.082344E+02,2.729351E+03,3.085512E-03,3.179770E-01,0.000000E+00,1.615418E+03,0.000000E+00,1.882005E-01,1.182624E+02,0.000000E+00,3.371377E-03,0.000000E+00,1.306221E+02,0.000000E+00,3.723722E-03,0.000000E+00,7.356669E+01,4.443294E+02,2.097212E-03,5.176557E-02,1.150629E+02,3.052816E+02,3.280162E-03,3.556612E-02,4.919191E+02,2.434783E+03,1.402342E-02,2.836589E-01,6.293167E+02,4.472914E+03,1.794029E-02,5.211068E-01,7.579763E+01,0.000000E+00,2.160806E-03,0.000000E+00,5.964929E+02,4.413213E+03,1.700463E-02,5.141511E-01,0.000000E+00,1.007754E+03,0.000000E+00,1.174060E-01,1.711458E+02,5.369208E+02,4.878949E-03,6.255271E-02
21:09:00,5.100103E+02,6.651361E+02,1.453894E-02,7.749084E-02,1.691841E+03,2.965693E+03,4.822998E-02,3.455141E-01,4.022827E+02,1.776978E+02,1.146803E-02,1.309069E-02,5.217392E+02,6.688862E+02,1.487331E-02,7.792773E-02,1.650782E+03,7.716347E+03,4.705994E-02,8.989780E-01,1.636141E+03,6.003836E+03,4.664251E-02,6.994652E-01,8.604918E+01,4.816530E+02,2.453053E-03,5.611418E-02,0.000000E+00,1.185535E+03,0.000000E+00,1.381187E-01,4.618764E+02,9.741783E+02,1.316693E-02,1.134944E-01,2.616061E+00,2.263497E+03,7.457823E-05,2.637062E-01,0.000000E+00,2.303315E+03,0.000000E+00,2.683451E-01,0.000000E+00,4.904000E+03,0.000000E+00,5.713295E-01,0.000000E+00,1.847635E+03,0.000000E+00,2.152609E-01,0.000000E+00,3.507883E+02,0.000000E+00,4.086811E-02,0.000000E+00,3.425003E+02,0.000000E+00,3.990252E-02,2.337523E+01,2.921235E+02,6.663739E-04,3.403289E-02,0.000000E+00,4.957611E+03,0.000000E+00,5.775752E-01,9.394614E+02,3.351237E+03,2.678180E-02,3.904398E-01,0.000000E+00,4.756204E+02,0.000000E+00,5.541102E-02,1.576267E+03,6.549869E+03,4.493555E-02,7.630852E-01,1.547966E+03,2.448316E+03,4.412867E-02,2.852354E-01,1.084135E+02,2.728948E+03,3.090616E-03,3.179301E-01,0.000000E+00,1.615291E+03,0.000000E+00,1.881858E-01,1.182628E+02,0.000000E+00,3.371389E-03,0.000000E+00,1.306227E+02,0.000000E+00,3.723737E-03,0.000000E+00,7.361162E+01,4.442097E+02,2.098493E-03,5.175162E-02,1.150685E+02,3.052023E+02,3.280322E-03,3.555689E-02,4.919203E+02,2.434044E+03,1.402346E-02,2.835727E-01,6.293231E+02,4.472263E+03,1.794047E-02,5.210309E-01,7.583052E+01,0.000000E+00,2.161744E-03,0.000000E+00,5.966493E+02,4.411890E+03,1.700909E-02,5.139969E-01,0.000000E+00,1.007398E+03,0.000000E+00,1.173646E-01,1.711464E+02,5.365952E+02,4.878968E-03,6.251479E-02
