Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
21:10:00,5.100114E+02,6.635990E+02,1.453897E-02,7.731175E-02,1.691848E+03,2.958894E+03,4.823020E-02,3.447220E-01,4.022836E+02,1.764520E+02,1.146806E-02,1.299892E-02,5.217407E+02,6.673167E+02,1.487335E-02,7.774488E-02,1.650837E+03,7.711562E+03,4.706151E-02,8.984206E-01,1.636222E+03,6.000744E+03,4.664483E-02,6.991050E-01,8.607588E+01,4.815557E+02,2.453814E-03,5.610284E-02,0.000000E+00,1.185408E+03,0.000000E+00,1.381040E-01,4.618814E+02,9.732801E+02,1.316708E-02,1.133898E-01,2.809994E+00,2.263190E+03,8.010684E-05,2.636704E-01,0.000000E+00,2.302960E+03,0.000000E+00,2.683036E-01,0.000000E+00,4.903113E+03,0.000000E+00,5.712261E-01,0.000000E+00,1.847481E+03,0.000000E+00,2.152431E-01,0.000000E+00,3.507623E+02,0.000000E+00,4.086507E-02,0.000000E+00,3.424749E+02,0.000000E+00,3.989957E-02,2.344943E+01,2.918698E+02,6.684890E-04,3.400333E-02,0.000000E+00,4.956549E+03,0.000000E+00,5.774515E-01,9.394785E+02,3.349199E+03,2.678229E-02,3.902023E-01,0.000000E+00,4.755624E+02,0.000000E+00,5.540427E-02,1.576273E+03,6.548174E+03,4.493573E-02,7.628878E-01,1.547973E+03,2.445771E+03,4.412887E-02,2.849389E-01,1.085908E+02,2.728541E+03,3.095670E-03,3.178826E-01,0.000000E+00,1.615164E+03,0.000000E+00,1.881709E-01,1.182633E+02,0.000000E+00,3.371401E-03,0.000000E+00,1.306232E+02,0.000000E+00,3.723752E-03,0.000000E+00,7.365608E+01,4.440886E+02,2.099761E-03,5.173751E-02,1.150741E+02,3.051221E+02,3.280481E-03,3.554754E-02,4.919216E+02,2.433299E+03,1.402349E-02,2.834859E-01,6.293294E+02,4.471608E+03,1.794065E-02,5.209547E-01,7.586323E+01,0.000000E+00,2.162676E-03,0.000000E+00,5.968042E+02,4.410564E+03,1.701351E-02,5.138425E-01,0.000000E+00,1.007044E+03,0.000000E+00,1.173233E-01,1.711471E+02,5.362700E+02,4.878987E-03,6.247690E-02
21:11:00,5.100125E+02,6.620755E+02,1.453900E-02,7.713427E-02,1.691855E+03,2.952168E+03,4.823041E-02,3.439383E-01,4.022845E+02,1.752198E+02,1.146808E-02,1.290814E-02,5.217421E+02,6.657625E+02,1.487339E-02,7.756381E-02,1.650892E+03,7.706797E+03,4.706307E-02,8.978654E-01,1.636303E+03,5.997666E+03,4.664713E-02,6.987464E-01,8.610246E+01,4.814574E+02,2.454572E-03,5.609140E-02,0.000000E+00,1.185281E+03,0.000000E+00,1.380892E-01,4.618864E+02,9.723849E+02,1.316722E-02,1.132855E-01,3.009578E+00,2.262880E+03,8.579652E-05,2.636343E-01,0.000000E+00,2.302604E+03,0.000000E+00,2.682622E-01,0.000000E+00,4.902216E+03,0.000000E+00,5.711217E-01,0.000000E+00,1.847328E+03,0.000000E+00,2.152252E-01,0.000000E+00,3.507362E+02,0.000000E+00,4.086204E-02,0.000000E+00,3.424496E+02,0.000000E+00,3.989662E-02,2.352273E+01,2.916155E+02,6.705787E-04,3.397371E-02,0.000000E+00,4.955482E+03,0.000000E+00,5.773271E-01,9.394955E+02,3.347167E+03,2.678278E-02,3.899655E-01,0.000000E+00,4.755045E+02,0.000000E+00,5.539752E-02,1.576279E+03,6.546475E+03,4.493590E-02,7.626898E-01,1.547980E+03,2.443232E+03,4.412907E-02,2.846430E-01,1.087662E+02,2.728130E+03,3.100672E-03,3.178347E-01,0.000000E+00,1.615035E+03,0.000000E+00,1.881559E-01,1.182637E+02,0.000000E+00,3.371413E-03,0.000000E+00,1.306237E+02,0.000000E+00,3.723768E-03,0.000000E+00,7.370007E+01,4.439660E+02,2.101015E-03,5.172323E-02,1.150797E+02,3.050408E+02,3.280640E-03,3.553808E-02,4.919228E+02,2.432548E+03,1.402353E-02,2.833985E-01,6.293358E+02,4.470951E+03,1.794083E-02,5.208781E-01,7.589576E+01,0.000000E+00,2.163604E-03,0.000000E+00,5.969577E+02,4.409237E+03,1.701788E-02,5.136878E-01,0.000000E+00,1.006691E+03,0.000000E+00,1.172822E-01,1.711478E+02,5.359451E+02,4.879006E-03,6.243904E-02
21:12:00,5.100136E+02,6.605656E+02,1.453903E-02,7.695836E-02,1.691863E+03,2.945512E+03,4.823061E-02,3.431629E-01,4.022854E+02,1.740007E+02,1.146811E-02,1.281833E-02,5.217436E+02,6.642231E+02,1.487343E-02,7.738446E-02,1.650947E+03,7.702051E+03,4.706462E-02,8.973125E-01,1.636383E+03,5.994600E+03,4.664942E-02,6.983892E-01,8.612893E+01,4.813584E+02,2.455326E-03,5.607986E-02,0.000000E+00,1.185155E+03,0.000000E+00,1.380744E-01,4.618913E+02,9.714929E+02,1.316736E-02,1.131815E-01,3.214772E+00,2.262567E+03,9.164617E-05,2.635978E-01,0.000000E+00,2.302247E+03,0.000000E+00,2.682206E-01,0.000000E+00,4.901311E+03,0.000000E+00,5.710163E-01,0.000000E+00,1.847175E+03,0.000000E+00,2.152073E-01,0.000000E+00,3.507102E+02,0.000000E+00,4.085901E-02,0.000000E+00,3.424243E+02,0.000000E+00,3.989367E-02,2.359515E+01,2.913607E+02,6.726432E-04,3.394402E-02,0.000000E+00,4.954408E+03,0.000000E+00,5.772020E-01,9.395125E+02,3.345140E+03,2.678326E-02,3.897294E-01,0.000000E+00,4.754465E+02,0.000000E+00,5.539077E-02,1.576285E+03,6.544771E+03,4.493607E-02,7.624913E-01,1.547987E+03,2.440697E+03,4.412927E-02,2.843477E-01,1.089399E+02,2.727714E+03,3.105624E-03,3.177862E-01,0.000000E+00,1.614905E+03,0.000000E+00,1.881408E-01,1.182641E+02,0.000000E+00,3.371424E-03,0.000000E+00,1.306243E+02,0.000000E+00,3.723783E-03,0.000000E+00,7.374358E+01,4.438419E+02,2.102255E-03,5.170877E-02,1.150852E+02,3.049587E+02,3.280798E-03,3.552850E-02,4.919240E+02,2.431791E+03,1.402356E-02,2.833103E-01,6.293421E+02,4.470291E+03,1.794101E-02,5.208012E-01,7.592812E+01,0.000000E+00,2.164526E-03,0.000000E+00,5.971096E+02,4.407907E+03,1.702222E-02,5.135329E-01,0.000000E+00,1.006340E+03,0.000000E+00,1.172412E-01,1.711484E+02,5.356204E+02,4.879025E-03,6.240122E-02
21:13:00,5.100147E+02,6.590690E+02,1.453906E-02,7.678399E-02,1.691870E+03,2.938925E+03,4.823082E-02,3.423955E-01,4.022862E+02,1.727944E+02,1.146813E-02,1.272947E-02,5.217450E+02,6.626984E+02,1.487347E-02,7.720683E-02,1.651001E+03,7.697324E+03,4.706616E-02,8.967618E-01,1.636463E+03,5.991547E+03,4.665170E-02,6.980335E-01,8.615529E+01,4.812585E+02,2.456077E-03,5.606822E-02,0.000000E+00,1.185028E+03,0.000000E+00,1.380596E-01,4.618962E+02,9.706038E+02,1.316750E-02,1.130780E-01,3.425546E+00,2.262250E+03,9.765488E-05,2.635609E-01,0.000000E+00,2.301890E+03,0.000000E+00,2.681790E-01,0.000000E+00,4.900397E+03,0.000000E+00,5.709098E-01,0.000000E+00,1.847021E+03,0.000000E+00,2.151894E-01,0.000000E+00,3.506841E+02,0.000000E+00,4.085597E-02,0.000000E+00,3.423990E+02,0.000000E+00,3.989072E-02,2.366669E+01,2.911054E+02,6.746827E-04,3.391428E-02,0.000000E+00,4.953329E+03,0.000000E+00,5.770763E-01,9.395293E+02,3.343120E+03,2.678374E-02,3.894940E-01,0.000000E+00,4.753886E+02,0.000000E+00,5.538402E-02,1.576291E+03,6.543063E+03,4.493624E-02,7.622923E-01,1.547994E+03,2.438167E+03,4.412946E-02,2.840530E-01,1.091119E+02,2.727294E+03,3.110526E-03,3.177373E-01,0.000000E+00,1.614774E+03,0.000000E+00,1.881255E-01,1.182645E+02,0.000000E+00,3.371436E-03,0.000000E+00,1.306248E+02,0.000000E+00,3.723798E-03,0.000000E+00,7.378662E+01,4.437164E+02,2.103482E-03,5.169415E-02,1.150907E+02,3.048755E+02,3.280955E-03,3.551881E-02,4.919252E+02,2.431029E+03,1.402360E-02,2.832215E-01,6.293484E+02,4.469628E+03,1.794119E-02,5.207240E-01,7.596031E+01,0.000000E+00,2.165444E-03,0.000000E+00,5.972602E+02,4.406576E+03,1.702651E-02,5.133778E-01,0.000000E+00,1.005989E+03,0.000000E+00,1.172004E-01,1.711491E+02,5.352960E+02,4.879044E-03,6.236343E-02
21:14:00,5.100157E+02,6.575851E+02,1.453909E-02,7.661112E-02,1.691877E+03,2.932405E+03,4.823102E-02,3.416359E-01,4.022871E+02,1.716006E+02,1.146816E-02,1.264152E-02,5.217464E+02,6.611878E+02,1.487351E-02,7.703084E-02,1.651055E+03,7.692616E+03,4.706770E-02,8.962132E-01,1.636542E+03,5.988506E+03,4.665396E-02,6.976793E-01,8.618153E+01,4.811577E+02,2.456825E-03,5.605648E-02,0.000000E+00,1.184901E+03,0.000000E+00,1.380448E-01,4.619011E+02,9.697177E+02,1.316764E-02,1.129747E-01,3.641822E+00,2.261931E+03,1.038204E-04,2.635237E-01,0.000000E+00,2.301533E+03,0.000000E+00,2.681374E-01,0.000000E+00,4.899474E+03,0.000000E+00,5.708022E-01,0.000000E+00,1.846867E+03,0.000000E+00,2.151715E-01,0.000000E+00,3.506581E+02,0.000000E+00,4.085294E-02,0.000000E+00,3.423737E+02,0.000000E+00,3.988777E-02,2.373738E+01,2.908495E+02,6.766977E-04,3.388447E-02,0.000000E+00,4.952245E+03,0.000000E+00,5.769500E-01,9.395460E+02,3.341105E+03,2.678421E-02,3.892593E-01,0.000000E+00,4.753307E+02,0.000000E+00,5.537728E-02,1.576297E+03,6.541350E+03,4.493641E-02,7.620928E-01,1.548001E+03,2.435642E+03,4.412966E-02,2.837588E-01,1.092821E+02,2.726870E+03,3.115378E-03,3.176879E-01,0.000000E+00,1.614642E+03,0.000000E+00,1.881101E-01,1.182649E+02,0.000000E+00,3.371447E-03,0.000000E+00,1.306253E+02,0.000000E+00,3.723812E-03,0.000000E+00,7.382920E+01,4.435895E+02,2.104696E-03,5.167936E-02,1.150962E+02,3.047914E+02,3.281111E-03,3.550901E-02,4.919264E+02,2.430261E+03,1.402363E-02,2.831320E-01,6.293547E+02,4.468963E+03,1.794137E-02,5.206465E-01,7.599232E+01,0.000000E+00,2.166356E-03,0.000000E+00,5.974093E+02,4.405243E+03,1.703076E-02,5.132225E-01,0.000000E+00,1.005640E+03,0.000000E+00,1.171597E-01,1.711498E+02,5.349720E+02,4.879062E-03,6.232567E-02
21:15:00,5.100168E+02,6.561138E+02,1.453912E-02,7.643970E-02,1.691884E+03,2.925950E+03,4.823122E-02,3.408839E-01,4.022879E+02,1.704191E+02,1.146818E-02,1.255448E-02,5.217478E+02,6.596910E+02,1.487355E-02,7.685645E-02,1.651108E+03,7.687925E+03,4.706922E-02,8.956668E-01,1.636621E+03,5.985478E+03,4.665622E-02,6.973264E-01,8.620765E+01,4.810561E+02,2.457570E-03,5.604464E-02,0.000000E+00,1.184774E+03,0.000000E+00,1.380300E-01,4.619060E+02,9.688344E+02,1.316778E-02,1.128718E-01,3.863540E+00,2.261608E+03,1.101411E-04,2.634861E-01,0.000000E+00,2.301175E+03,0.000000E+00,2.680957E-01,0.000000E+00,4.898542E+03,0.000000E+00,5.706937E-01,0.000000E+00,1.846714E+03,0.000000E+00,2.151536E-01,0.000000E+00,3.506321E+02,0.000000E+00,4.084990E-02,0.000000E+00,3.423483E+02,0.000000E+00,3.988482E-02,2.380721E+01,2.905932E+02,6.786884E-04,3.385460E-02,0.000000E+00,4.951154E+03,0.000000E+00,5.768229E-01,9.395626E+02,3.339097E+03,2.678469E-02,3.890253E-01,0.000000E+00,4.752729E+02,0.000000E+00,5.537054E-02,1.576303E+03,6.539634E+03,4.493658E-02,7.618928E-01,1.548008E+03,2.433122E+03,4.412985E-02,2.834652E-01,1.094506E+02,2.726442E+03,3.120182E-03,3.176381E-01,0.000000E+00,1.614508E+03,0.000000E+00,1.880945E-01,1.182653E+02,0.000000E+00,3.371459E-03,0.000000E+00,1.306258E+02,0.000000E+00,3.723827E-03,0.000000E+00,7.387132E+01,4.434611E+02,2.105897E-03,5.166441E-02,1.151017E+02,3.047063E+02,3.281266E-03,3.549910E-02,4.919276E+02,2.429488E+03,1.402366E-02,2.830420E-01,6.293609E+02,4.468295E+03,1.794155E-02,5.205686E-01,7.602416E+01,0.000000E+00,2.167264E-03,0.000000E+00,5.975569E+02,4.403907E+03,1.703497E-02,5.130669E-01,0.000000E+00,1.005292E+03,0.000000E+00,1.171192E-01,1.711504E+02,5.346482E+02,4.879081E-03,6.228795E-02
21:16:00,5.100178E+02,6.546547E+02,1.453915E-02,7.626972E-02,1.691891E+03,2.919558E+03,4.823143E-02,3.401392E-01,4.022887E+02,1.692494E+02,1.146820E-02,1.246831E-02,5.217492E+02,6.582076E+02,1.487359E-02,7.668364E-02,1.651161E+03,7.683253E+03,4.707074E-02,8.951224E-01,1.636700E+03,5.982461E+03,4.665846E-02,6.969750E-01,8.623366E+01,4.809537E+02,2.458311E-03,5.603270E-02,0.000000E+00,1.184647E+03,0.000000E+00,1.380152E-01,4.619108E+02,9.679540E+02,1.316791E-02,1.127693E-01,4.090656E+00,2.261283E+03,1.166157E-04,2.634482E-01,0.000000E+00,2.300816E+03,0.000000E+00,2.680539E-01,0.000000E+00,4.897602E+03,0.000000E+00,5.705841E-01,0.000000E+00,1.846560E+03,0.000000E+00,2.151357E-01,0.000000E+00,3.506060E+02,0.000000E+00,4.084687E-02,0.000000E+00,3.423230E+02,0.000000E+00,3.988187E-02,2.387619E+01,2.903363E+02,6.806550E-04,3.382468E-02,0.000000E+00,4.950059E+03,0.000000E+00,5.766953E-01,9.395792E+02,3.337093E+03,2.678516E-02,3.887919E-01,0.000000E+00,4.752150E+02,0.000000E+00,5.536380E-02,1.576309E+03,6.537913E+03,4.493674E-02,7.616923E-01,1.548014E+03,2.430605E+03,4.413004E-02,2.831720E-01,1.096174E+02,2.726010E+03,3.124936E-03,3.175877E-01,0.000000E+00,1.614373E+03,0.000000E+00,1.880788E-01,1.182657E+02,0.000000E+00,3.371470E-03,0.000000E+00,1.306263E+02,0.000000E+00,3.723842E-03,0.000000E+00,7.391299E+01,4.433313E+02,2.107084E-03,5.164928E-02,1.151071E+02,3.046202E+02,3.281421E-03,3.548907E-02,4.919288E+02,2.428709E+03,1.402370E-02,2.829512E-01,6.293672E+02,4.467624E+03,1.794172E-02,5.204905E-01,7.605583E+01,0.000000E+00,2.168167E-03,0.000000E+00,5.977032E+02,4.402570E+03,1.703914E-02,5.129112E-01,0.000000E+00,1.004946E+03,0.000000E+00,1.170788E-01,1.711510E+02,5.343246E+02,4.879099E-03,6.225025E-02
21:17:00,5.100188E+02,6.532078E+02,1.453918E-02,7.610114E-02,1.691898E+03,2.913229E+03,4.823162E-02,3.394019E-01,4.022896E+02,1.680913E+02,1.146823E-02,1.238300E-02,5.217506E+02,6.567375E+02,1.487363E-02,7.651236E-02,1.651214E+03,7.678598E+03,4.707224E-02,8.945801E-01,1.636778E+03,5.979456E+03,4.666069E-02,6.966248E-01,8.625955E+01,4.808504E+02,2.459050E-03,5.602067E-02,0.000000E+00,1.184520E+03,0.000000E+00,1.380004E-01,4.619156E+02,9.670764E+02,1.316805E-02,1.126670E-01,4.323138E+00,2.260954E+03,1.232433E-04,2.634099E-01,0.000000E+00,2.300457E+03,0.000000E+00,2.680121E-01,0.000000E+00,4.896653E+03,0.000000E+00,5.704735E-01,0.000000E+00,1.846407E+03,0.000000E+00,2.151178E-01,0.000000E+00,3.505799E+02,0.000000E+00,4.084383E-02,0.000000E+00,3.422978E+02,0.000000E+00,3.987893E-02,2.394435E+01,2.900789E+02,6.825979E-04,3.379469E-02,0.000000E+00,4.948957E+03,0.000000E+00,5.765669E-01,9.395956E+02,3.335096E+03,2.678563E-02,3.885591E-01,0.000000E+00,4.751572E+02,0.000000E+00,5.535706E-02,1.576315E+03,6.536188E+03,4.493691E-02,7.614913E-01,1.548021E+03,2.428094E+03,4.413023E-02,2.828794E-01,1.097825E+02,2.725574E+03,3.129643E-03,3.175369E-01,0.000000E+00,1.614237E+03,0.000000E+00,1.880629E-01,1.182661E+02,0.000000E+00,3.371481E-03,0.000000E+00,1.306269E+02,0.000000E+00,3.723857E-03,0.000000E+00,7.395420E+01,4.432000E+02,2.108259E-03,5.163399E-02,1.151125E+02,3.045332E+02,3.281575E-03,3.547893E-02,4.919300E+02,2.427925E+03,1.402373E-02,2.828599E-01,6.293734E+02,4.466951E+03,1.794190E-02,5.204121E-01,7.608733E+01,0.000000E+00,2.169065E-03,0.000000E+00,5.978480E+02,4.401231E+03,1.704327E-02,5.127552E-01,0.000000E+00,1.004601E+03,0.000000E+00,1.170386E-01,1.711517E+02,5.340014E+02,4.879117E-03,6.221259E-02
21:18:00,5.100198E+02,6.517727E+02,1.453921E-02,7.593395E-02,1.691905E+03,2.906962E+03,4.823182E-02,3.386717E-01,4.022904E+02,1.669446E+02,1.146825E-02,1.229852E-02,5.217520E+02,6.552804E+02,1.487367E-02,7.634260E-02,1.651267E+03,7.673961E+03,4.707374E-02,8.940399E-01,1.636856E+03,5.976462E+03,4.666291E-02,6.962761E-01,8.628532E+01,4.807463E+02,2.459784E-03,5.600855E-02,0.000000E+00,1.184393E+03,0.000000E+00,1.379857E-01,4.619204E+02,9.662015E+02,1.316819E-02,1.125651E-01,4.560950E+00,2.260623E+03,1.300228E-04,2.633713E-01,0.000000E+00,2.300098E+03,0.000000E+00,2.679703E-01,0.000000E+00,4.895695E+03,0.000000E+00,5.703620E-01,0.000000E+00,1.846253E+03,0.000000E+00,2.150999E-01,0.000000E+00,3.505539E+02,0.000000E+00,4.084080E-02,0.000000E+00,3.422725E+02,0.000000E+00,3.987598E-02,2.401174E+01,2.898210E+02,6.845191E-04,3.376465E-02,0.000000E+00,4.947850E+03,0.000000E+00,5.764380E-01,9.396120E+02,3.333103E+03,2.678609E-02,3.883270E-01,0.000000E+00,4.750994E+02,0.000000E+00,5.535032E-02,1.576320E+03,6.534458E+03,4.493707E-02,7.612898E-01,1.548028E+03,2.425586E+03,4.413042E-02,2.825873E-01,1.099461E+02,2.725134E+03,3.134307E-03,3.174857E-01,0.000000E+00,1.614100E+03,0.000000E+00,1.880470E-01,1.182665E+02,0.000000E+00,3.371493E-03,0.000000E+00,1.306274E+02,0.000000E+00,3.723871E-03,0.000000E+00,7.399502E+01,4.430673E+02,2.109423E-03,5.161853E-02,1.151179E+02,3.044452E+02,3.281728E-03,3.546868E-02,4.919312E+02,2.427136E+03,1.402377E-02,2.827679E-01,6.293796E+02,4.466275E+03,1.794208E-02,5.203333E-01,7.611866E+01,0.000000E+00,2.169958E-03,0.000000E+00,5.979917E+02,4.399890E+03,1.704736E-02,5.125989E-01,0.000000E+00,1.004256E+03,0.000000E+00,1.169985E-01,1.711523E+02,5.336783E+02,4.879135E-03,6.217496E-02
21:19:00,5.100208E+02,6.503492E+02,1.453924E-02,7.576811E-02,1.691912E+03,2.900754E+03,4.823202E-02,3.379485E-01,4.022911E+02,1.658090E+02,1.146827E-02,1.221486E-02,5.217534E+02,6.538360E+02,1.487371E-02,7.617433E-02,1.651319E+03,7.669340E+03,4.707522E-02,8.935016E-01,1.636933E+03,5.973479E+03,4.666511E-02,6.959286E-01,8.631097E+01,4.806414E+02,2.460515E-03,5.599633E-02,0.000000E+00,1.184266E+03,0.000000E+00,1.379709E-01,4.619251E+02,9.653294E+02,1.316832E-02,1.124635E-01,4.804064E+00,2.260289E+03,1.369534E-04,2.633323E-01,0.000000E+00,2.299738E+03,0.000000E+00,2.679284E-01,0.000000E+00,4.894729E+03,0.000000E+00,5.702494E-01,0.000000E+00,1.846099E+03,0.000000E+00,2.150820E-01,0.000000E+00,3.505278E+02,0.000000E+00,4.083776E-02,0.000000E+00,3.422472E+02,0.000000E+00,3.987303E-02,2.407841E+01,2.895626E+02,6.864198E-04,3.373454E-02,0.000000E+00,4.946738E+03,0.000000E+00,5.763084E-01,9.396282E+02,3.331116E+03,2.678656E-02,3.880955E-01,0.000000E+00,4.750416E+02,0.000000E+00,5.534359E-02,1.576326E+03,6.532725E+03,4.493724E-02,7.610879E-01,1.548034E+03,2.423084E+03,4.413060E-02,2.822957E-01,1.101084E+02,2.724690E+03,3.138933E-03,3.174340E-01,0.000000E+00,1.613962E+03,0.000000E+00,1.880309E-01,1.182669E+02,0.000000E+00,3.371504E-03,0.000000E+00,1.306279E+02,0.000000E+00,3.723885E-03,0.000000E+00,7.403549E+01,4.429333E+02,2.110577E-03,5.160291E-02,1.151232E+02,3.043562E+02,3.281881E-03,3.545832E-02,4.919324E+02,2.426341E+03,1.402380E-02,2.826754E-01,6.293858E+02,4.465596E+03,1.794226E-02,5.202543E-01,7.614982E+01,0.000000E+00,2.170846E-03,0.000000E+00,5.981344E+02,4.398548E+03,1.705143E-02,5.124425E-01,0.000000E+00,1.003913E+03,0.000000E+00,1.169586E-01,1.711530E+02,5.333556E+02,4.879153E-03,6.213736E-02
21:20:00,5.100218E+02,6.489371E+02,1.453927E-02,7.560359E-02,1.691919E+03,2.894605E+03,4.823221E-02,3.372321E-01,4.022919E+02,1.646841E+02,1.146829E-02,1.213199E-02,5.217547E+02,6.524039E+02,1.487375E-02,7.600749E-02,1.651371E+03,7.664737E+03,4.707670E-02,8.929652E-01,1.637010E+03,5.970508E+03,4.666731E-02,6.955824E-01,8.633650E+01,4.805357E+02,2.461243E-03,5.598401E-02,0.000000E+00,1.184139E+03,0.000000E+00,1.379560E-01,4.619298E+02,9.644599E+02,1.316845E-02,1.123622E-01,5.052412E+00,2.259951E+03,1.440333E-04,2.632931E-01,0.000000E+00,2.299378E+03,0.000000E+00,2.678864E-01,0.000000E+00,4.893754E+03,0.000000E+00,5.701359E-01,0.000000E+00,1.845945E+03,0.000000E+00,2.150641E-01,0.000000E+00,3.505017E+02,0.000000E+00,4.083472E-02,0.000000E+00,3.422219E+02,0.000000E+00,3.987009E-02,2.414439E+01,2.893038E+02,6.883006E-04,3.370438E-02,0.000000E+00,4.945620E+03,0.000000E+00,5.761782E-01,9.396444E+02,3.329135E+03,2.678702E-02,3.878647E-01,0.000000E+00,4.749838E+02,0.000000E+00,5.533686E-02,1.576332E+03,6.530987E+03,4.493740E-02,7.608854E-01,1.548041E+03,2.420585E+03,4.413079E-02,2.820046E-01,1.102693E+02,2.724242E+03,3.143521E-03,3.173818E-01,0.000000E+00,1.613822E+03,0.000000E+00,1.880146E-01,1.182673E+02,0.000000E+00,3.371515E-03,0.000000E+00,1.306284E+02,0.000000E+00,3.723900E-03,0.000000E+00,7.407560E+01,4.427978E+02,2.111720E-03,5.158713E-02,1.151285E+02,3.042664E+02,3.282032E-03,3.544785E-02,4.919335E+02,2.425542E+03,1.402383E-02,2.825822E-01,6.293920E+02,4.464915E+03,1.794243E-02,5.201749E-01,7.618082E+01,0.000000E+00,2.171730E-03,0.000000E+00,5.982761E+02,4.397203E+03,1.705547E-02,5.122859E-01,0.000000E+00,1.003572E+03,0.000000E+00,1.169187E-01,1.711536E+02,5.330331E+02,4.879171E-03,6.209978E-02
21:21:00,5.100228E+02,6.475359E+02,1.453929E-02,7.544035E-02,1.691926E+03,2.888512E+03,4.823240E-02,3.365223E-01,4.022927E+02,1.635698E+02,1.146831E-02,1.204990E-02,5.217560E+02,6.509839E+02,1.487379E-02,7.584205E-02,1.651422E+03,7.660149E+03,4.707817E-02,8.924308E-01,1.637087E+03,5.967547E+03,4.666949E-02,6.952374E-01,8.636191E+01,4.804292E+02,2.461968E-03,5.597160E-02,0.000000E+00,1.184012E+03,0.000000E+00,1.379412E-01,4.619345E+02,9.635930E+02,1.316859E-02,1.122612E-01,5.305940E+00,2.259611E+03,1.512608E-04,2.632534E-01,0.000000E+00,2.299018E+03,0.000000E+00,2.678444E-01,0.000000E+00,4.892772E+03,0.000000E+00,5.700214E-01,0.000000E+00,1.845792E+03,0.000000E+00,2.150462E-01,0.000000E+00,3.504757E+02,0.000000E+00,4.083168E-02,0.000000E+00,3.421966E+02,0.000000E+00,3.986714E-02,2.420968E+01,2.890444E+02,6.901618E-04,3.367417E-02,0.000000E+00,4.944497E+03,0.000000E+00,5.760473E-01,9.396604E+02,3.327158E+03,2.678747E-02,3.876344E-01,0.000000E+00,4.749260E+02,0.000000E+00,5.533013E-02,1.576337E+03,6.529246E+03,4.493756E-02,7.606825E-01,1.548047E+03,2.418090E+03,4.413097E-02,2.817139E-01,1.104290E+02,2.723791E+03,3.148073E-03,3.173292E-01,0.000000E+00,1.613682E+03,0.000000E+00,1.879982E-01,1.182677E+02,0.000000E+00,3.371526E-03,0.000000E+00,1.306289E+02,0.000000E+00,3.723914E-03,0.000000E+00,7.411538E+01,4.426609E+02,2.112854E-03,5.157118E-02,1.151338E+02,3.041755E+02,3.282183E-03,3.543727E-02,4.919347E+02,2.424737E+03,1.402387E-02,2.824885E-01,6.293981E+02,4.464232E+03,1.794261E-02,5.200953E-01,7.621164E+01,0.000000E+00,2.172608E-03,0.000000E+00,5.984169E+02,4.395856E+03,1.705948E-02,5.121290E-01,0.000000E+00,1.003231E+03,0.000000E+00,1.168791E-01,1.711542E+02,5.327108E+02,4.879189E-03,6.206224E-02
21:22:00,5.100237E+02,6.461456E+02,1.453932E-02,7.527837E-02,1.691932E+03,2.882474E+03,4.823259E-02,3.358188E-01,4.022934E+02,1.624661E+02,1.146834E-02,1.196860E-02,5.217574E+02,6.495756E+02,1.487382E-02,7.567798E-02,1.651473E+03,7.655577E+03,4.707963E-02,8.918981E-01,1.637163E+03,5.964596E+03,4.667166E-02,6.948937E-01,8.638720E+01,4.803219E+02,2.462689E-03,5.595910E-02,0.000000E+00,1.183885E+03,0.000000E+00,1.379264E-01,4.619391E+02,9.627286E+02,1.316872E-02,1.121605E-01,5.564608E+00,2.259269E+03,1.586349E-04,2.632135E-01,0.000000E+00,2.298656E+03,0.000000E+00,2.678023E-01,0.000000E+00,4.891781E+03,0.000000E+00,5.699059E-01,0.000000E+00,1.845638E+03,0.000000E+00,2.150282E-01,0.000000E+00,3.504496E+02,0.000000E+00,4.082864E-02,0.000000E+00,3.421713E+02,0.000000E+00,3.986420E-02,2.427430E+01,2.887845E+02,6.920040E-04,3.364389E-02,0.000000E+00,4.943368E+03,0.000000E+00,5.759159E-01,9.396764E+02,3.325186E+03,2.678793E-02,3.874046E-01,0.000000E+00,4.748683E+02,0.000000E+00,5.532340E-02,1.576343E+03,6.527500E+03,4.493772E-02,7.604792E-01,1.548054E+03,2.415599E+03,4.413115E-02,2.814237E-01,1.105874E+02,2.723336E+03,3.152589E-03,3.172762E-01,0.000000E+00,1.613540E+03,0.000000E+00,1.879817E-01,1.182680E+02,0.000000E+00,3.371537E-03,0.000000E+00,1.306294E+02,0.000000E+00,3.723928E-03,0.000000E+00,7.415482E+01,4.425226E+02,2.113978E-03,5.155507E-02,1.151391E+02,3.040838E+02,3.282333E-03,3.542657E-02,4.919359E+02,2.423927E+03,1.402390E-02,2.823942E-01,6.294042E+02,4.463546E+03,1.794278E-02,5.200153E-01,7.624230E+01,0.000000E+00,2.173482E-03,0.000000E+00,5.985567E+02,4.394508E+03,1.706347E-02,5.119719E-01,0.000000E+00,1.002892E+03,0.000000E+00,1.168395E-01,1.711548E+02,5.323888E+02,4.879207E-03,6.202472E-02
21:23:00,5.100247E+02,6.447657E+02,1.453935E-02,7.511761E-02,1.691939E+03,2.876489E+03,4.823278E-02,3.351215E-01,4.022942E+02,1.613731E+02,1.146836E-02,1.188808E-02,5.217587E+02,6.481790E+02,1.487386E-02,7.551526E-02,1.651524E+03,7.651020E+03,4.708108E-02,8.913672E-01,1.637239E+03,5.961656E+03,4.667381E-02,6.945511E-01,8.641237E+01,4.802138E+02,2.463406E-03,5.594650E-02,0.000000E+00,1.183757E+03,0.000000E+00,1.379116E-01,4.619437E+02,9.618666E+02,1.316885E-02,1.120601E-01,5.828388E+00,2.258923E+03,1.661547E-04,2.631732E-01,0.000000E+00,2.298295E+03,0.000000E+00,2.677602E-01,0.000000E+00,4.890782E+03,0.000000E+00,5.697895E-01,0.000000E+00,1.845484E+03,0.000000E+00,2.150103E-01,0.000000E+00,3.504235E+02,0.000000E+00,4.082560E-02,0.000000E+00,3.421461E+02,0.000000E+00,3.986126E-02,2.433825E+01,2.885242E+02,6.938272E-04,3.361356E-02,0.000000E+00,4.942235E+03,0.000000E+00,5.757838E-01,9.396923E+02,3.323219E+03,2.678838E-02,3.871755E-01,0.000000E+00,4.748106E+02,0.000000E+00,5.531668E-02,1.576349E+03,6.525751E+03,4.493788E-02,7.602754E-01,1.548060E+03,2.413111E+03,4.413133E-02,2.811339E-01,1.107446E+02,2.722877E+03,3.157070E-03,3.172227E-01,0.000000E+00,1.613397E+03,0.000000E+00,1.879651E-01,1.182684E+02,0.000000E+00,3.371548E-03,0.000000E+00,1.306299E+02,0.000000E+00,3.723942E-03,0.000000E+00,7.419393E+01,4.423829E+02,2.115093E-03,5.153879E-02,1.151443E+02,3.039911E+02,3.282483E-03,3.541577E-02,4.919370E+02,2.423113E+03,1.402393E-02,2.822993E-01,6.294104E+02,4.462857E+03,1.794295E-02,5.199351E-01,7.627279E+01,0.000000E+00,2.174352E-03,0.000000E+00,5.986957E+02,4.393158E+03,1.706743E-02,5.118146E-01,0.000000E+00,1.002553E+03,0.000000E+00,1.168001E-01,1.711554E+02,5.320670E+02,4.879224E-03,6.198723E-02
21:24:00,5.100256E+02,6.433962E+02,1.453938E-02,7.495806E-02,1.691946E+03,2.870557E+03,4.823297E-02,3.344304E-01,4.022949E+02,1.602904E+02,1.146838E-02,1.180832E-02,5.217600E+02,6.467937E+02,1.487390E-02,7.535387E-02,1.651575E+03,7.646478E+03,4.708252E-02,8.908380E-01,1.637314E+03,5.958726E+03,4.667596E-02,6.942098E-01,8.643741E+01,4.801049E+02,2.464120E-03,5.593382E-02,0.000000E+00,1.183630E+03,0.000000E+00,1.378968E-01,4.619483E+02,9.610071E+02,1.316898E-02,1.119599E-01,6.097248E+00,2.258574E+03,1.738193E-04,2.631326E-01,0.000000E+00,2.297933E+03,0.000000E+00,2.677180E-01,0.000000E+00,4.889774E+03,0.000000E+00,5.696722E-01,0.000000E+00,1.845330E+03,0.000000E+00,2.149924E-01,0.000000E+00,3.503974E+02,0.000000E+00,4.082256E-02,0.000000E+00,3.421208E+02,0.000000E+00,3.985831E-02,2.440156E+01,2.882634E+02,6.956319E-04,3.358318E-02,0.000000E+00,4.941096E+03,0.000000E+00,5.756511E-01,9.397081E+02,3.321257E+03,2.678883E-02,3.869469E-01,0.000000E+00,4.747528E+02,0.000000E+00,5.530995E-02,1.576354E+03,6.523997E+03,4.493804E-02,7.600711E-01,1.548066E+03,2.410627E+03,4.413150E-02,2.808446E-01,1.109005E+02,2.722414E+03,3.161515E-03,3.171688E-01,0.000000E+00,1.613253E+03,0.000000E+00,1.879483E-01,1.182688E+02,0.000000E+00,3.371559E-03,0.000000E+00,1.306304E+02,0.000000E+00,3.723956E-03,0.000000E+00,7.423271E+01,4.422418E+02,2.116199E-03,5.152236E-02,1.151495E+02,3.038974E+02,3.282631E-03,3.540486E-02,4.919382E+02,2.422294E+03,1.402397E-02,2.822038E-01,6.294164E+02,4.462166E+03,1.794313E-02,5.198546E-01,7.630312E+01,0.000000E+00,2.175216E-03,0.000000E+00,5.988337E+02,4.391806E+03,1.707137E-02,5.116571E-01,0.000000E+00,1.002216E+03,0.000000E+00,1.167608E-01,1.711561E+02,5.317454E+02,4.879242E-03,6.194977E-02
21:25:00,5.100265E+02,6.420369E+02,1.453940E-02,7.479969E-02,1.691952E+03,2.864677E+03,4.823315E-02,3.337453E-01,4.022956E+02,1.592179E+02,1.146840E-02,1.172931E-02,5.217613E+02,6.454195E+02,1.487393E-02,7.519378E-02,1.651625E+03,7.641950E+03,4.708395E-02,8.903105E-01,1.637389E+03,5.955806E+03,4.667809E-02,6.938696E-01,8.646233E+01,4.799952E+02,2.464830E-03,5.592104E-02,0.000000E+00,1.183503E+03,0.000000E+00,1.378820E-01,4.619528E+02,9.601500E+02,1.316911E-02,1.118601E-01,6.371161E+00,2.258223E+03,1.816279E-04,2.630917E-01,0.000000E+00,2.297570E+03,0.000000E+00,2.676758E-01,0.000000E+00,4.888759E+03,0.000000E+00,5.695539E-01,0.000000E+00,1.845176E+03,0.000000E+00,2.149744E-01,0.000000E+00,3.503713E+02,0.000000E+00,4.081952E-02,0.000000E+00,3.420955E+02,0.000000E+00,3.985537E-02,2.446422E+01,2.880021E+02,6.974182E-04,3.355274E-02,0.000000E+00,4.939952E+03,0.000000E+00,5.755178E-01,9.397238E+02,3.319299E+03,2.678928E-02,3.867188E-01,0.000000E+00,4.746951E+02,0.000000E+00,5.530323E-02,1.576360E+03,6.522240E+03,4.493820E-02,7.598663E-01,1.548072E+03,2.408147E+03,4.413168E-02,2.805556E-01,1.110553E+02,2.721948E+03,3.165926E-03,3.171145E-01,0.000000E+00,1.613108E+03,0.000000E+00,1.879314E-01,1.182692E+02,0.000000E+00,3.371570E-03,0.000000E+00,1.306309E+02,0.000000E+00,3.723970E-03,0.000000E+00,7.427117E+01,4.420994E+02,2.117295E-03,5.150576E-02,1.151547E+02,3.038028E+02,3.282779E-03,3.539385E-02,4.919394E+02,2.421470E+03,1.402400E-02,2.821079E-01,6.294225E+02,4.461472E+03,1.794330E-02,5.197738E-01,7.633329E+01,0.000000E+00,2.176076E-03,0.000000E+00,5.989709E+02,4.390452E+03,1.707528E-02,5.114994E-01,0.000000E+00,1.001880E+03,0.000000E+00,1.167217E-01,1.711567E+02,5.314240E+02,4.879259E-03,6.191233E-02
21:26:00,5.100275E+02,6.406874E+02,1.453943E-02,7.464248E-02,1.691959E+03,2.858846E+03,4.823334E-02,3.330660E-01,4.022963E+02,1.581553E+02,1.146842E-02,1.165103E-02,5.217626E+02,6.440562E+02,1.487397E-02,7.503494E-02,1.651675E+03,7.637437E+03,4.708538E-02,8.897847E-01,1.637463E+03,5.952895E+03,4.668021E-02,6.935305E-01,8.648713E+01,4.798847E+02,2.465537E-03,5.590817E-02,0.000000E+00,1.183376E+03,0.000000E+00,1.378672E-01,4.619574E+02,9.592953E+02,1.316924E-02,1.117605E-01,6.649990E+00,2.257869E+03,1.895767E-04,2.630505E-01,0.000000E+00,2.297207E+03,0.000000E+00,2.676335E-01,0.000000E+00,4.887736E+03,0.000000E+00,5.694348E-01,0.000000E+00,1.845021E+03,0.000000E+00,2.149565E-01,0.000000E+00,3.503452E+02,0.000000E+00,4.081648E-02,0.000000E+00,3.420702E+02,0.000000E+00,3.985242E-02,2.452624E+01,2.877404E+02,6.991861E-04,3.352224E-02,0.000000E+00,4.938802E+03,0.000000E+00,5.753839E-01,9.397394E+02,3.317346E+03,2.678972E-02,3.864912E-01,0.000000E+00,4.746374E+02,0.000000E+00,5.529650E-02,1.576365E+03,6.520479E+03,4.493836E-02,7.596611E-01,1.548078E+03,2.405670E+03,4.413185E-02,2.802670E-01,1.112088E+02,2.721479E+03,3.170303E-03,3.170598E-01,0.000000E+00,1.612962E+03,0.000000E+00,1.879143E-01,1.182696E+02,0.000000E+00,3.371580E-03,0.000000E+00,1.306313E+02,0.000000E+00,3.723984E-03,0.000000E+00,7.430930E+01,4.419556E+02,2.118382E-03,5.148901E-02,1.151599E+02,3.037073E+02,3.282926E-03,3.538272E-02,4.919405E+02,2.420642E+03,1.402403E-02,2.820113E-01,6.294286E+02,4.460776E+03,1.794347E-02,5.196927E-01,7.636328E+01,0.000000E+00,2.176931E-03,0.000000E+00,5.991071E+02,4.389096E+03,1.707916E-02,5.113414E-01,0.000000E+00,1.001545E+03,0.000000E+00,1.166826E-01,1.711573E+02,5.311029E+02,4.879276E-03,6.187491E-02
21:27:00,5.100284E+02,6.393476E+02,1.453945E-02,7.448638E-02,1.691965E+03,2.853063E+03,4.823352E-02,3.323923E-01,4.022970E+02,1.571024E+02,1.146844E-02,1.157346E-02,5.217638E+02,6.427034E+02,1.487401E-02,7.487734E-02,1.651725E+03,7.632937E+03,4.708679E-02,8.892605E-01,1.637537E+03,5.949994E+03,4.668232E-02,6.931925E-01,8.651181E+01,4.797735E+02,2.466241E-03,5.589521E-02,0.000000E+00,1.183248E+03,0.000000E+00,1.378523E-01,4.619619E+02,9.584428E+02,1.316937E-02,1.116612E-01,6.933636E+00,2.257513E+03,1.976629E-04,2.630090E-01,0.000000E+00,2.296844E+03,0.000000E+00,2.675912E-01,0.000000E+00,4.886706E+03,0.000000E+00,5.693147E-01,0.000000E+00,1.844867E+03,0.000000E+00,2.149385E-01,0.000000E+00,3.503190E+02,0.000000E+00,4.081344E-02,0.000000E+00,3.420450E+02,0.000000E+00,3.984948E-02,2.458761E+01,2.874781E+02,7.009358E-04,3.349170E-02,0.000000E+00,4.937648E+03,0.000000E+00,5.752494E-01,9.397549E+02,3.315397E+03,2.679017E-02,3.862642E-01,0.000000E+00,4.745797E+02,0.000000E+00,5.528978E-02,1.576371E+03,6.518714E+03,4.493851E-02,7.594555E-01,1.548084E+03,2.403197E+03,4.413203E-02,2.799788E-01,1.113611E+02,2.721005E+03,3.174644E-03,3.170047E-01,0.000000E+00,1.612814E+03,0.000000E+00,1.878972E-01,1.182699E+02,0.000000E+00,3.371591E-03,0.000000E+00,1.306318E+02,0.000000E+00,3.723998E-03,0.000000E+00,7.434711E+01,4.418104E+02,2.119460E-03,5.147210E-02,1.151650E+02,3.036109E+02,3.283072E-03,3.537149E-02,4.919416E+02,2.419809E+03,1.402406E-02,2.819143E-01,6.294346E+02,4.460078E+03,1.794365E-02,5.196113E-01,7.639312E+01,0.000000E+00,2.177782E-03,0.000000E+00,5.992424E+02,4.387739E+03,1.708302E-02,5.111833E-01,0.000000E+00,1.001211E+03,0.000000E+00,1.166437E-01,1.711579E+02,5.307820E+02,4.879293E-03,6.183752E-02
21:28:00,5.100293E+02,6.380172E+02,1.453948E-02,7.433138E-02,1.691971E+03,2.847327E+03,4.823370E-02,3.317241E-01,4.022977E+02,1.560590E+02,1.146846E-02,1.149660E-02,5.217651E+02,6.413609E+02,1.487404E-02,7.472093E-02,1.651774E+03,7.628451E+03,4.708820E-02,8.887379E-01,1.637611E+03,5.947103E+03,4.668442E-02,6.928556E-01,8.653636E+01,4.796615E+02,2.466941E-03,5.588217E-02,0.000000E+00,1.183121E+03,0.000000E+00,1.378375E-01,4.619663E+02,9.575925E+02,1.316949E-02,1.115621E-01,7.222049E+00,2.257154E+03,2.058849E-04,2.629671E-01,0.000000E+00,2.296480E+03,0.000000E+00,2.675488E-01,0.000000E+00,4.885667E+03,0.000000E+00,5.691937E-01,0.000000E+00,1.844713E+03,0.000000E+00,2.149205E-01,0.000000E+00,3.502929E+02,0.000000E+00,4.081039E-02,0.000000E+00,3.420197E+02,0.000000E+00,3.984653E-02,2.464835E+01,2.872155E+02,7.026674E-04,3.346110E-02,0.000000E+00,4.936488E+03,0.000000E+00,5.751143E-01,9.397703E+02,3.313453E+03,2.679061E-02,3.860376E-01,0.000000E+00,4.745220E+02,0.000000E+00,5.528306E-02,1.576376E+03,6.516945E+03,4.493867E-02,7.592494E-01,1.548090E+03,2.400726E+03,4.413220E-02,2.796910E-01,1.115121E+02,2.720529E+03,3.178951E-03,3.169492E-01,0.000000E+00,1.612666E+03,0.000000E+00,1.878799E-01,1.182703E+02,0.000000E+00,3.371602E-03,0.000000E+00,1.306323E+02,0.000000E+00,3.724012E-03,0.000000E+00,7.438459E+01,4.416639E+02,2.120529E-03,5.145503E-02,1.151701E+02,3.035136E+02,3.283218E-03,3.536015E-02,4.919428E+02,2.418971E+03,1.402410E-02,2.818167E-01,6.294406E+02,4.459377E+03,1.794382E-02,5.195297E-01,7.642279E+01,0.000000E+00,2.178628E-03,0.000000E+00,5.993768E+02,4.386380E+03,1.708685E-02,5.110249E-01,0.000000E+00,1.000878E+03,0.000000E+00,1.166050E-01,1.711585E+02,5.304612E+02,4.879310E-03,6.180016E-02
21:29:00,5.100302E+02,6.366961E+02,1.453951E-02,7.417747E-02,1.691978E+03,2.841639E+03,4.823388E-02,3.310613E-01,4.022984E+02,1.550249E+02,1.146848E-02,1.142042E-02,5.217663E+02,6.400286E+02,1.487408E-02,7.456572E-02,1.651823E+03,7.623979E+03,4.708959E-02,8.882168E-01,1.637684E+03,5.944220E+03,4.668651E-02,6.925198E-01,8.656079E+01,4.795488E+02,2.467637E-03,5.586903E-02,0.000000E+00,1.182994E+03,0.000000E+00,1.378227E-01,4.619707E+02,9.567445E+02,1.316962E-02,1.114633E-01,7.515199E+00,2.256792E+03,2.142420E-04,2.629250E-01,0.000000E+00,2.296116E+03,0.000000E+00,2.675063E-01,0.000000E+00,4.884621E+03,0.000000E+00,5.690719E-01,0.000000E+00,1.844559E+03,0.000000E+00,2.149025E-01,0.000000E+00,3.502668E+02,0.000000E+00,4.080735E-02,0.000000E+00,3.419944E+02,0.000000E+00,3.984359E-02,2.470847E+01,2.869524E+02,7.043812E-04,3.343044E-02,0.000000E+00,4.935324E+03,0.000000E+00,5.749786E-01,9.397857E+02,3.311512E+03,2.679104E-02,3.858115E-01,0.000000E+00,4.744643E+02,0.000000E+00,5.527634E-02,1.576382E+03,6.515172E+03,4.493882E-02,7.590429E-01,1.548096E+03,2.398259E+03,4.413237E-02,2.794036E-01,1.116620E+02,2.720049E+03,3.183223E-03,3.168932E-01,0.000000E+00,1.612516E+03,0.000000E+00,1.878625E-01,1.182707E+02,0.000000E+00,3.371612E-03,0.000000E+00,1.306328E+02,0.000000E+00,3.724025E-03,0.000000E+00,7.442175E+01,4.415161E+02,2.121588E-03,5.143781E-02,1.151752E+02,3.034154E+02,3.283362E-03,3.534871E-02,4.919439E+02,2.418129E+03,1.402413E-02,2.817187E-01,6.294466E+02,4.458674E+03,1.794399E-02,5.194478E-01,7.645230E+01,0.000000E+00,2.179469E-03,0.000000E+00,5.995103E+02,4.385019E+03,1.709065E-02,5.108664E-01,0.000000E+00,1.000547E+03,0.000000E+00,1.165663E-01,1.711591E+02,5.301407E+02,4.879327E-03,6.176282E-02
21:30:00,5.100311E+02,6.353844E+02,1.453953E-02,7.402466E-02,1.691984E+03,2.835998E+03,4.823406E-02,3.304042E-01,4.022990E+02,1.540002E+02,1.146849E-02,1.134493E-02,5.217676E+02,6.387066E+02,1.487411E-02,7.441170E-02,1.651871E+03,7.619520E+03,4.709098E-02,8.876974E-01,1.637757E+03,5.941347E+03,4.668858E-02,6.921851E-01,8.658509E+01,4.794353E+02,2.468330E-03,5.585581E-02,0.000000E+00,1.182866E+03,0.000000E+00,1.378078E-01,4.619751E+02,9.558988E+02,1.316974E-02,1.113648E-01,7.813054E+00,2.256428E+03,2.227331E-04,2.628825E-01,0.000000E+00,2.295751E+03,0.000000E+00,2.674638E-01,0.000000E+00,4.883568E+03,0.000000E+00,5.689491E-01,0.000000E+00,1.844404E+03,0.000000E+00,2.148845E-01,0.000000E+00,3.502406E+02,0.000000E+00,4.080430E-02,0.000000E+00,3.419691E+02,0.000000E+00,3.984064E-02,2.476797E+01,2.866888E+02,7.060774E-04,3.339974E-02,0.000000E+00,4.934154E+03,0.000000E+00,5.748424E-01,9.398009E+02,3.309576E+03,2.679148E-02,3.855860E-01,0.000000E+00,4.744066E+02,0.000000E+00,5.526962E-02,1.576387E+03,6.513396E+03,4.493898E-02,7.588360E-01,1.548102E+03,2.395795E+03,4.413253E-02,2.791165E-01,1.118107E+02,2.719566E+03,3.187462E-03,3.168369E-01,0.000000E+00,1.612366E+03,0.000000E+00,1.878449E-01,1.182711E+02,0.000000E+00,3.371623E-03,0.000000E+00,1.306333E+02,0.000000E+00,3.724039E-03,0.000000E+00,7.445859E+01,4.413669E+02,2.122638E-03,5.142043E-02,1.151802E+02,3.033163E+02,3.283506E-03,3.533716E-02,4.919451E+02,2.417283E+03,1.402416E-02,2.816201E-01,6.294526E+02,4.457969E+03,1.794416E-02,5.193656E-01,7.648165E+01,0.000000E+00,2.180306E-03,0.000000E+00,5.996428E+02,4.383656E+03,1.709443E-02,5.107076E-01,0.000000E+00,1.000216E+03,0.000000E+00,1.165278E-01,1.711597E+02,5.298204E+02,4.879344E-03,6.172550E-02
21:31:00,5.100319E+02,6.340821E+02,1.453956E-02,7.387293E-02,1.691990E+03,2.830405E+03,4.823424E-02,3.297526E-01,4.022997E+02,1.529846E+02,1.146851E-02,1.127011E-02,5.217688E+02,6.373948E+02,1.487415E-02,7.425887E-02,1.651920E+03,7.615076E+03,4.709236E-02,8.871796E-01,1.637829E+03,5.938483E+03,4.669064E-02,6.918514E-01,8.660927E+01,4.793211E+02,2.469019E-03,5.584250E-02,0.000000E+00,1.182739E+03,0.000000E+00,1.377930E-01,4.619795E+02,9.550553E+02,1.316987E-02,1.112665E-01,8.115588E+00,2.256061E+03,2.313577E-04,2.628398E-01,0.000000E+00,2.295386E+03,0.000000E+00,2.674213E-01,0.000000E+00,4.882507E+03,0.000000E+00,5.688255E-01,0.000000E+00,1.844250E+03,0.000000E+00,2.148665E-01,0.000000E+00,3.502144E+02,0.000000E+00,4.080125E-02,0.000000E+00,3.419439E+02,0.000000E+00,3.983770E-02,2.482686E+01,2.864248E+02,7.077561E-04,3.336898E-02,0.000000E+00,4.932980E+03,0.000000E+00,5.747056E-01,9.398161E+02,3.307645E+03,2.679191E-02,3.853610E-01,0.000000E+00,4.743489E+02,0.000000E+00,5.526290E-02,1.576393E+03,6.511616E+03,4.493913E-02,7.586287E-01,1.548108E+03,2.393335E+03,4.413270E-02,2.788299E-01,1.119582E+02,2.719079E+03,3.191667E-03,3.167802E-01,0.000000E+00,1.612214E+03,0.000000E+00,1.878273E-01,1.182714E+02,0.000000E+00,3.371633E-03,0.000000E+00,1.306337E+02,0.000000E+00,3.724052E-03,0.000000E+00,7.449511E+01,4.412164E+02,2.123679E-03,5.140290E-02,1.151853E+02,3.032162E+02,3.283649E-03,3.532550E-02,4.919462E+02,2.416433E+03,1.402419E-02,2.815210E-01,6.294585E+02,4.457261E+03,1.794433E-02,5.192831E-01,7.651083E+01,0.000000E+00,2.181138E-03,0.000000E+00,5.997745E+02,4.382292E+03,1.709819E-02,5.105486E-01,0.000000E+00,9.998863E+02,0.000000E+00,1.164894E-01,1.711602E+02,5.295003E+02,4.879361E-03,6.168821E-02
21:32:00,5.100328E+02,6.327888E+02,1.453958E-02,7.372226E-02,1.691996E+03,2.824858E+03,4.823441E-02,3.291064E-01,4.023003E+02,1.519781E+02,1.146853E-02,1.119597E-02,5.217700E+02,6.360929E+02,1.487418E-02,7.410720E-02,1.651968E+03,7.610645E+03,4.709373E-02,8.866634E-01,1.637901E+03,5.935627E+03,4.669269E-02,6.915187E-01,8.663332E+01,4.792061E+02,2.469705E-03,5.582911E-02,0.000000E+00,1.182612E+03,0.000000E+00,1.377781E-01,4.619839E+02,9.542140E+02,1.316999E-02,1.111685E-01,8.422742E+00,2.255691E+03,2.401140E-04,2.627967E-01,0.000000E+00,2.295020E+03,0.000000E+00,2.673787E-01,0.000000E+00,4.881439E+03,0.000000E+00,5.687010E-01,0.000000E+00,1.844095E+03,0.000000E+00,2.148485E-01,0.000000E+00,3.501883E+02,0.000000E+00,4.079820E-02,0.000000E+00,3.419186E+02,0.000000E+00,3.983475E-02,2.488515E+01,2.861604E+02,7.094178E-04,3.333817E-02,0.000000E+00,4.931801E+03,0.000000E+00,5.745682E-01,9.398312E+02,3.305718E+03,2.679234E-02,3.851364E-01,0.000000E+00,4.742913E+02,0.000000E+00,5.525618E-02,1.576398E+03,6.509833E+03,4.493928E-02,7.584209E-01,1.548114E+03,2.390877E+03,4.413287E-02,2.785436E-01,1.121045E+02,2.718589E+03,3.195839E-03,3.167232E-01,0.000000E+00,1.612062E+03,0.000000E+00,1.878095E-01,1.182718E+02,0.000000E+00,3.371644E-03,0.000000E+00,1.306342E+02,0.000000E+00,3.724065E-03,0.000000E+00,7.453133E+01,4.410646E+02,2.124712E-03,5.138521E-02,1.151903E+02,3.031153E+02,3.283792E-03,3.531375E-02,4.919473E+02,2.415578E+03,1.402423E-02,2.814214E-01,6.294645E+02,4.456551E+03,1.794450E-02,5.192004E-01,7.653986E+01,0.000000E+00,2.181965E-03,0.000000E+00,5.999053E+02,4.380926E+03,1.710191E-02,5.103895E-01,0.000000E+00,9.995576E+02,0.000000E+00,1.164511E-01,1.711608E+02,5.291804E+02,4.879377E-03,6.165093E-02
21:33:00,5.100337E+02,6.315044E+02,1.453960E-02,7.357262E-02,1.692002E+03,2.819357E+03,4.823458E-02,3.284654E-01,4.023010E+02,1.509805E+02,1.146855E-02,1.112247E-02,5.217712E+02,6.348008E+02,1.487422E-02,7.395666E-02,1.652016E+03,7.606228E+03,4.709509E-02,8.861488E-01,1.637973E+03,5.932781E+03,4.669473E-02,6.911871E-01,8.665725E+01,4.790904E+02,2.470387E-03,5.581563E-02,0.000000E+00,1.182484E+03,0.000000E+00,1.377633E-01,4.619882E+02,9.533748E+02,1.317012E-02,1.110707E-01,8.734471E+00,2.255319E+03,2.490007E-04,2.627534E-01,0.000000E+00,2.294654E+03,0.000000E+00,2.673361E-01,0.000000E+00,4.880363E+03,0.000000E+00,5.685757E-01,0.000000E+00,1.843940E+03,0.000000E+00,2.148305E-01,0.000000E+00,3.501621E+02,0.000000E+00,4.079515E-02,0.000000E+00,3.418933E+02,0.000000E+00,3.983181E-02,2.494284E+01,2.858955E+02,7.110626E-04,3.330731E-02,0.000000E+00,4.930616E+03,0.000000E+00,5.744302E-01,9.398461E+02,3.303795E+03,2.679276E-02,3.849124E-01,0.000000E+00,4.742336E+02,0.000000E+00,5.524946E-02,1.576403E+03,6.508046E+03,4.493943E-02,7.582127E-01,1.548120E+03,2.388423E+03,4.413303E-02,2.782577E-01,1.122498E+02,2.718096E+03,3.199979E-03,3.166657E-01,0.000000E+00,1.611908E+03,0.000000E+00,1.877916E-01,1.182722E+02,0.000000E+00,3.371654E-03,0.000000E+00,1.306347E+02,0.000000E+00,3.724079E-03,0.000000E+00,7.456725E+01,4.409115E+02,2.125736E-03,5.136737E-02,1.151952E+02,3.030135E+02,3.283933E-03,3.530188E-02,4.919484E+02,2.414719E+03,1.402426E-02,2.813213E-01,6.294704E+02,4.455838E+03,1.794467E-02,5.191174E-01,7.656873E+01,0.000000E+00,2.182788E-03,0.000000E+00,6.000351E+02,4.379558E+03,1.710562E-02,5.102301E-01,0.000000E+00,9.992300E+02,0.000000E+00,1.164129E-01,1.711614E+02,5.288606E+02,4.879394E-03,6.161369E-02
21:34:00,5.100345E+02,6.302287E+02,1.453963E-02,7.342400E-02,1.692008E+03,2.813900E+03,4.823476E-02,3.278297E-01,4.023016E+02,1.499915E+02,1.146857E-02,1.104961E-02,5.217724E+02,6.335183E+02,1.487425E-02,7.380724E-02,1.652063E+03,7.601825E+03,4.709644E-02,8.856358E-01,1.638044E+03,5.929943E+03,4.669676E-02,6.908564E-01,8.668105E+01,4.789740E+02,2.471066E-03,5.580206E-02,0.000000E+00,1.182357E+03,0.000000E+00,1.377484E-01,4.619925E+02,9.525378E+02,1.317024E-02,1.109732E-01,9.050738E+00,2.254945E+03,2.580168E-04,2.627098E-01,0.000000E+00,2.294288E+03,0.000000E+00,2.672934E-01,0.000000E+00,4.879280E+03,0.000000E+00,5.684496E-01,0.000000E+00,1.843786E+03,0.000000E+00,2.148125E-01,0.000000E+00,3.501359E+02,0.000000E+00,4.079210E-02,0.000000E+00,3.418680E+02,0.000000E+00,3.982886E-02,2.499996E+01,2.856302E+02,7.126908E-04,3.327640E-02,0.000000E+00,4.929427E+03,0.000000E+00,5.742917E-01,9.398610E+02,3.301876E+03,2.679319E-02,3.846889E-01,0.000000E+00,4.741760E+02,0.000000E+00,5.524274E-02,1.576408E+03,6.506255E+03,4.493958E-02,7.580041E-01,1.548125E+03,2.385973E+03,4.413319E-02,2.779722E-01,1.123938E+02,2.717599E+03,3.204086E-03,3.166079E-01,0.000000E+00,1.611753E+03,0.000000E+00,1.877735E-01,1.182725E+02,0.000000E+00,3.371664E-03,0.000000E+00,1.306351E+02,0.000000E+00,3.724092E-03,0.000000E+00,7.460286E+01,4.407571E+02,2.126751E-03,5.134938E-02,1.152002E+02,3.029108E+02,3.284074E-03,3.528992E-02,4.919495E+02,2.413856E+03,1.402429E-02,2.812208E-01,6.294763E+02,4.455124E+03,1.794483E-02,5.190341E-01,7.659744E+01,0.000000E+00,2.183607E-03,0.000000E+00,6.001641E+02,4.378188E+03,1.710929E-02,5.100706E-01,0.000000E+00,9.989034E+02,0.000000E+00,1.163749E-01,1.711620E+02,5.285411E+02,4.879410E-03,6.157646E-02
21:35:00,5.100354E+02,6.289617E+02,1.453965E-02,7.327639E-02,1.692014E+03,2.808487E+03,4.823493E-02,3.271991E-01,4.023022E+02,1.490110E+02,1.146858E-02,1.097738E-02,5.217736E+02,6.322451E+02,1.487429E-02,7.365892E-02,1.652110E+03,7.597434E+03,4.709779E-02,8.851243E-01,1.638114E+03,5.927113E+03,4.669878E-02,6.905267E-01,8.670473E+01,4.788568E+02,2.471741E-03,5.578842E-02,0.000000E+00,1.182229E+03,0.000000E+00,1.377336E-01,4.619967E+02,9.517029E+02,1.317036E-02,1.108760E-01,9.371521E+00,2.254568E+03,2.671616E-04,2.626658E-01,0.000000E+00,2.293921E+03,0.000000E+00,2.672506E-01,0.000000E+00,4.878190E+03,0.000000E+00,5.683226E-01,0.000000E+00,1.843631E+03,0.000000E+00,2.147945E-01,0.000000E+00,3.501097E+02,0.000000E+00,4.078905E-02,0.000000E+00,3.418428E+02,0.000000E+00,3.982592E-02,2.505650E+01,2.853644E+02,7.143027E-04,3.324544E-02,0.000000E+00,4.928233E+03,0.000000E+00,5.741526E-01,9.398759E+02,3.299961E+03,2.679361E-02,3.844658E-01,0.000000E+00,4.741183E+02,0.000000E+00,5.523603E-02,1.576414E+03,6.504461E+03,4.493973E-02,7.577950E-01,1.548131E+03,2.383525E+03,4.413335E-02,2.776871E-01,1.125368E+02,2.717100E+03,3.208162E-03,3.165497E-01,0.000000E+00,1.611598E+03,0.000000E+00,1.877554E-01,1.182729E+02,0.000000E+00,3.371674E-03,0.000000E+00,1.306356E+02,0.000000E+00,3.724105E-03,0.000000E+00,7.463817E+01,4.406014E+02,2.127758E-03,5.133124E-02,1.152051E+02,3.028072E+02,3.284214E-03,3.527786E-02,4.919506E+02,2.412989E+03,1.402432E-02,2.811198E-01,6.294822E+02,4.454407E+03,1.794500E-02,5.189506E-01,7.662600E+01,0.000000E+00,2.184421E-03,0.000000E+00,6.002923E+02,4.376817E+03,1.711295E-02,5.099109E-01,0.000000E+00,9.985778E+02,0.000000E+00,1.163369E-01,1.711625E+02,5.282218E+02,4.879426E-03,6.153925E-02
21:36:00,5.100362E+02,6.277032E+02,1.453968E-02,7.312976E-02,1.692020E+03,2.803118E+03,4.823510E-02,3.265735E-01,4.023028E+02,1.480389E+02,1.146860E-02,1.090577E-02,5.217748E+02,6.309813E+02,1.487432E-02,7.351167E-02,1.652157E+03,7.593056E+03,4.709912E-02,8.846143E-01,1.638185E+03,5.924291E+03,4.670078E-02,6.901980E-01,8.672829E+01,4.787390E+02,2.472412E-03,5.577469E-02,0.000000E+00,1.182101E+03,0.000000E+00,1.377187E-01,4.620010E+02,9.508701E+02,1.317048E-02,1.107789E-01,9.696791E+00,2.254188E+03,2.764344E-04,2.626216E-01,0.000000E+00,2.293554E+03,0.000000E+00,2.672079E-01,0.000000E+00,4.877093E+03,0.000000E+00,5.681947E-01,0.000000E+00,1.843476E+03,0.000000E+00,2.147764E-01,0.000000E+00,3.500835E+02,0.000000E+00,4.078600E-02,0.000000E+00,3.418175E+02,0.000000E+00,3.982297E-02,2.511247E+01,2.850983E+02,7.158983E-04,3.321444E-02,0.000000E+00,4.927035E+03,0.000000E+00,5.740130E-01,9.398906E+02,3.298051E+03,2.679403E-02,3.842432E-01,0.000000E+00,4.740607E+02,0.000000E+00,5.522931E-02,1.576419E+03,6.502663E+03,4.493988E-02,7.575856E-01,1.548137E+03,2.381081E+03,4.413351E-02,2.774023E-01,1.126787E+02,2.716597E+03,3.212207E-03,3.164911E-01,0.000000E+00,1.611441E+03,0.000000E+00,1.877372E-01,1.182732E+02,0.000000E+00,3.371685E-03,0.000000E+00,1.306361E+02,0.000000E+00,3.724118E-03,0.000000E+00,7.467319E+01,4.404444E+02,2.128756E-03,5.131295E-02,1.152100E+02,3.027028E+02,3.284353E-03,3.526569E-02,4.919517E+02,2.412118E+03,1.402435E-02,2.810183E-01,6.294880E+02,4.453687E+03,1.794517E-02,5.188668E-01,7.665440E+01,0.000000E+00,2.185230E-03,0.000000E+00,6.004196E+02,4.375444E+03,1.711658E-02,5.097509E-01,0.000000E+00,9.982531E+02,0.000000E+00,1.162991E-01,1.711631E+02,5.279026E+02,4.879442E-03,6.150207E-02
