Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
21:37:00,5.100370E+02,6.264530E+02,1.453970E-02,7.298411E-02,1.692026E+03,2.797791E+03,4.823526E-02,3.259529E-01,4.023034E+02,1.470749E+02,1.146862E-02,1.083475E-02,5.217760E+02,6.297265E+02,1.487435E-02,7.336549E-02,1.652204E+03,7.588692E+03,4.710045E-02,8.841058E-01,1.638255E+03,5.921478E+03,4.670278E-02,6.898702E-01,8.675171E+01,4.786204E+02,2.473080E-03,5.576088E-02,0.000000E+00,1.181974E+03,0.000000E+00,1.377038E-01,4.620052E+02,9.500393E+02,1.317060E-02,1.106821E-01,1.002653E+01,2.253807E+03,2.858344E-04,2.625772E-01,0.000000E+00,2.293186E+03,0.000000E+00,2.671650E-01,0.000000E+00,4.875989E+03,0.000000E+00,5.680661E-01,0.000000E+00,1.843321E+03,0.000000E+00,2.147584E-01,0.000000E+00,3.500573E+02,0.000000E+00,4.078294E-02,0.000000E+00,3.417922E+02,0.000000E+00,3.982003E-02,2.516788E+01,2.848317E+02,7.174780E-04,3.318338E-02,0.000000E+00,4.925832E+03,0.000000E+00,5.738728E-01,9.399052E+02,3.296145E+03,2.679445E-02,3.840211E-01,0.000000E+00,4.740030E+02,0.000000E+00,5.522260E-02,1.576424E+03,6.500862E+03,4.494002E-02,7.573758E-01,1.548142E+03,2.378639E+03,4.413367E-02,2.771178E-01,1.128195E+02,2.716091E+03,3.216220E-03,3.164322E-01,0.000000E+00,1.611283E+03,0.000000E+00,1.877188E-01,1.182736E+02,0.000000E+00,3.371695E-03,0.000000E+00,1.306365E+02,0.000000E+00,3.724131E-03,0.000000E+00,7.470792E+01,4.402862E+02,2.129746E-03,5.129452E-02,1.152148E+02,3.025975E+02,3.284492E-03,3.525342E-02,4.919528E+02,2.411243E+03,1.402438E-02,2.809164E-01,6.294939E+02,4.452966E+03,1.794533E-02,5.187828E-01,7.668264E+01,0.000000E+00,2.186036E-03,0.000000E+00,6.005461E+02,4.374070E+03,1.712018E-02,5.095908E-01,0.000000E+00,9.979295E+02,0.000000E+00,1.162614E-01,1.711637E+02,5.275836E+02,4.879458E-03,6.146491E-02
21:38:00,5.100378E+02,6.252109E+02,1.453972E-02,7.283941E-02,1.692032E+03,2.792505E+03,4.823543E-02,3.253371E-01,4.023040E+02,1.461189E+02,1.146864E-02,1.076432E-02,5.217771E+02,6.284807E+02,1.487438E-02,7.322034E-02,1.652250E+03,7.584340E+03,4.710177E-02,8.835987E-01,1.638324E+03,5.918672E+03,4.670476E-02,6.895434E-01,8.677502E+01,4.785012E+02,2.473744E-03,5.574698E-02,0.000000E+00,1.181846E+03,0.000000E+00,1.376890E-01,4.620093E+02,9.492106E+02,1.317072E-02,1.105856E-01,1.036067E+01,2.253423E+03,2.953601E-04,2.625324E-01,0.000000E+00,2.292818E+03,0.000000E+00,2.671222E-01,0.000000E+00,4.874878E+03,0.000000E+00,5.679367E-01,0.000000E+00,1.843166E+03,0.000000E+00,2.147403E-01,0.000000E+00,3.500311E+02,0.000000E+00,4.077989E-02,0.000000E+00,3.417669E+02,0.000000E+00,3.981708E-02,2.522274E+01,2.845647E+02,7.190419E-04,3.315228E-02,0.000000E+00,4.924624E+03,0.000000E+00,5.737321E-01,9.399198E+02,3.294242E+03,2.679486E-02,3.837995E-01,0.000000E+00,4.739454E+02,0.000000E+00,5.521588E-02,1.576429E+03,6.499058E+03,4.494017E-02,7.571656E-01,1.548148E+03,2.376201E+03,4.413382E-02,2.768338E-01,1.129592E+02,2.715583E+03,3.220203E-03,3.163729E-01,0.000000E+00,1.611124E+03,0.000000E+00,1.877003E-01,1.182739E+02,0.000000E+00,3.371705E-03,0.000000E+00,1.306370E+02,0.000000E+00,3.724144E-03,0.000000E+00,7.474236E+01,4.401267E+02,2.130728E-03,5.127594E-02,1.152197E+02,3.024914E+02,3.284630E-03,3.524106E-02,4.919539E+02,2.410364E+03,1.402441E-02,2.808140E-01,6.294997E+02,4.452243E+03,1.794550E-02,5.186985E-01,7.671074E+01,0.000000E+00,2.186836E-03,0.000000E+00,6.006717E+02,4.372694E+03,1.712376E-02,5.094305E-01,0.000000E+00,9.976068E+02,0.000000E+00,1.162238E-01,1.711642E+02,5.272648E+02,4.879474E-03,6.142776E-02
21:39:00,5.100386E+02,6.239768E+02,1.453975E-02,7.269563E-02,1.692038E+03,2.787259E+03,4.823559E-02,3.247259E-01,4.023046E+02,1.451707E+02,1.146865E-02,1.069447E-02,5.217783E+02,6.272435E+02,1.487442E-02,7.307620E-02,1.652296E+03,7.580000E+03,4.710308E-02,8.830932E-01,1.638393E+03,5.915874E+03,4.670673E-02,6.892174E-01,8.679819E+01,4.783813E+02,2.474405E-03,5.573301E-02,0.000000E+00,1.181718E+03,0.000000E+00,1.376741E-01,4.620135E+02,9.483838E+02,1.317084E-02,1.104893E-01,1.069919E+01,2.253036E+03,3.050105E-04,2.624874E-01,0.000000E+00,2.292450E+03,0.000000E+00,2.670792E-01,0.000000E+00,4.873760E+03,0.000000E+00,5.678065E-01,0.000000E+00,1.843011E+03,0.000000E+00,2.147223E-01,0.000000E+00,3.500048E+02,0.000000E+00,4.077683E-02,0.000000E+00,3.417416E+02,0.000000E+00,3.981414E-02,2.527706E+01,2.842973E+02,7.205904E-04,3.312112E-02,0.000000E+00,4.923412E+03,0.000000E+00,5.735908E-01,9.399342E+02,3.292343E+03,2.679527E-02,3.835783E-01,0.000000E+00,4.738878E+02,0.000000E+00,5.520917E-02,1.576434E+03,6.497250E+03,4.494032E-02,7.569550E-01,1.548153E+03,2.373765E+03,4.413398E-02,2.765500E-01,1.130979E+02,2.715071E+03,3.224156E-03,3.163133E-01,0.000000E+00,1.610965E+03,0.000000E+00,1.876817E-01,1.182743E+02,0.000000E+00,3.371715E-03,0.000000E+00,1.306374E+02,0.000000E+00,3.724157E-03,0.000000E+00,7.477651E+01,4.399659E+02,2.131701E-03,5.125721E-02,1.152245E+02,3.023844E+02,3.284767E-03,3.522859E-02,4.919550E+02,2.409481E+03,1.402445E-02,2.807112E-01,6.295055E+02,4.451517E+03,1.794566E-02,5.186140E-01,7.673868E+01,0.000000E+00,2.187633E-03,0.000000E+00,6.007965E+02,4.371317E+03,1.712732E-02,5.092700E-01,0.000000E+00,9.972850E+02,0.000000E+00,1.161863E-01,1.711648E+02,5.269462E+02,4.879490E-03,6.139064E-02
21:40:00,5.100394E+02,6.227506E+02,1.453977E-02,7.255277E-02,1.692044E+03,2.782054E+03,4.823576E-02,3.241195E-01,4.023051E+02,1.442301E+02,1.146867E-02,1.062518E-02,5.217794E+02,6.260148E+02,1.487445E-02,7.293306E-02,1.652342E+03,7.575672E+03,4.710438E-02,8.825890E-01,1.638462E+03,5.913084E+03,4.670869E-02,6.888923E-01,8.682124E+01,4.782607E+02,2.475062E-03,5.571896E-02,0.000000E+00,1.181591E+03,0.000000E+00,1.376592E-01,4.620176E+02,9.475590E+02,1.317095E-02,1.103932E-01,1.104204E+01,2.252648E+03,3.147845E-04,2.624421E-01,0.000000E+00,2.292081E+03,0.000000E+00,2.670363E-01,0.000000E+00,4.872636E+03,0.000000E+00,5.676755E-01,0.000000E+00,1.842856E+03,0.000000E+00,2.147042E-01,0.000000E+00,3.499786E+02,0.000000E+00,4.077377E-02,0.000000E+00,3.417164E+02,0.000000E+00,3.981119E-02,2.533084E+01,2.840295E+02,7.221236E-04,3.308993E-02,0.000000E+00,4.922195E+03,0.000000E+00,5.734491E-01,9.399486E+02,3.290449E+03,2.679568E-02,3.833575E-01,0.000000E+00,4.738302E+02,0.000000E+00,5.520246E-02,1.576439E+03,6.495440E+03,4.494046E-02,7.567440E-01,1.548158E+03,2.371333E+03,4.413413E-02,2.762666E-01,1.132355E+02,2.714556E+03,3.228079E-03,3.162533E-01,0.000000E+00,1.610804E+03,0.000000E+00,1.876630E-01,1.182746E+02,0.000000E+00,3.371725E-03,0.000000E+00,1.306379E+02,0.000000E+00,3.724169E-03,0.000000E+00,7.481039E+01,4.398040E+02,2.132667E-03,5.123834E-02,1.152293E+02,3.022766E+02,3.284903E-03,3.521603E-02,4.919561E+02,2.408595E+03,1.402448E-02,2.806079E-01,6.295113E+02,4.450789E+03,1.794583E-02,5.185292E-01,7.676647E+01,0.000000E+00,2.188425E-03,0.000000E+00,6.009205E+02,4.369938E+03,1.713085E-02,5.091094E-01,0.000000E+00,9.969642E+02,0.000000E+00,1.161490E-01,1.711653E+02,5.266277E+02,4.879506E-03,6.135354E-02
21:41:00,5.100402E+02,6.215321E+02,1.453979E-02,7.241081E-02,1.692049E+03,2.776887E+03,4.823592E-02,3.235176E-01,4.023057E+02,1.432970E+02,1.146868E-02,1.055644E-02,5.217805E+02,6.247946E+02,1.487448E-02,7.279090E-02,1.652387E+03,7.571357E+03,4.710567E-02,8.820862E-01,1.638531E+03,5.910301E+03,4.671064E-02,6.885681E-01,8.684417E+01,4.781394E+02,2.475716E-03,5.570484E-02,0.000000E+00,1.181463E+03,0.000000E+00,1.376443E-01,4.620217E+02,9.467361E+02,1.317107E-02,1.102973E-01,1.138921E+01,2.252257E+03,3.246815E-04,2.623966E-01,0.000000E+00,2.291712E+03,0.000000E+00,2.669932E-01,0.000000E+00,4.871505E+03,0.000000E+00,5.675437E-01,0.000000E+00,1.842701E+03,0.000000E+00,2.146861E-01,0.000000E+00,3.499524E+02,0.000000E+00,4.077072E-02,0.000000E+00,3.416911E+02,0.000000E+00,3.980825E-02,2.538410E+01,2.837613E+02,7.236417E-04,3.305868E-02,0.000000E+00,4.920974E+03,0.000000E+00,5.733068E-01,9.399629E+02,3.288558E+03,2.679609E-02,3.831372E-01,0.000000E+00,4.737726E+02,0.000000E+00,5.519575E-02,1.576444E+03,6.493625E+03,4.494060E-02,7.565326E-01,1.548164E+03,2.368903E+03,4.413428E-02,2.759836E-01,1.133721E+02,2.714039E+03,3.231973E-03,3.161931E-01,0.000000E+00,1.610643E+03,0.000000E+00,1.876442E-01,1.182750E+02,0.000000E+00,3.371734E-03,0.000000E+00,1.306383E+02,0.000000E+00,3.724182E-03,0.000000E+00,7.484399E+01,4.396408E+02,2.133625E-03,5.121933E-02,1.152340E+02,3.021679E+02,3.285039E-03,3.520337E-02,4.919572E+02,2.407705E+03,1.402451E-02,2.805042E-01,6.295170E+02,4.450059E+03,1.794599E-02,5.184441E-01,7.679411E+01,0.000000E+00,2.189213E-03,0.000000E+00,6.010437E+02,4.368557E+03,1.713437E-02,5.089486E-01,0.000000E+00,9.966443E+02,0.000000E+00,1.161117E-01,1.711659E+02,5.263094E+02,4.879522E-03,6.131646E-02
21:42:00,5.100410E+02,6.203212E+02,1.453981E-02,7.226974E-02,1.692055E+03,2.771759E+03,4.823608E-02,3.229202E-01,4.023063E+02,1.423712E+02,1.146870E-02,1.048824E-02,5.217817E+02,6.235827E+02,1.487451E-02,7.264971E-02,1.652432E+03,7.567053E+03,4.710696E-02,8.815848E-01,1.638599E+03,5.907526E+03,4.671258E-02,6.882448E-01,8.686697E+01,4.780175E+02,2.476366E-03,5.569063E-02,0.000000E+00,1.181335E+03,0.000000E+00,1.376294E-01,4.620258E+02,9.459152E+02,1.317119E-02,1.102017E-01,1.174067E+01,2.251864E+03,3.347008E-04,2.623508E-01,0.000000E+00,2.291342E+03,0.000000E+00,2.669502E-01,0.000000E+00,4.870368E+03,0.000000E+00,5.674112E-01,0.000000E+00,1.842546E+03,0.000000E+00,2.146680E-01,0.000000E+00,3.499261E+02,0.000000E+00,4.076766E-02,0.000000E+00,3.416658E+02,0.000000E+00,3.980530E-02,2.543683E+01,2.834928E+02,7.251449E-04,3.302739E-02,0.000000E+00,4.919748E+03,0.000000E+00,5.731640E-01,9.399771E+02,3.286671E+03,2.679650E-02,3.829173E-01,0.000000E+00,4.737150E+02,0.000000E+00,5.518904E-02,1.576449E+03,6.491808E+03,4.494075E-02,7.563209E-01,1.548169E+03,2.366476E+03,4.413443E-02,2.757008E-01,1.135076E+02,2.713519E+03,3.235837E-03,3.161324E-01,0.000000E+00,1.610480E+03,0.000000E+00,1.876252E-01,1.182753E+02,0.000000E+00,3.371744E-03,0.000000E+00,1.306387E+02,0.000000E+00,3.724195E-03,0.000000E+00,7.487731E+01,4.394764E+02,2.134575E-03,5.120018E-02,1.152387E+02,3.020585E+02,3.285173E-03,3.519062E-02,4.919583E+02,2.406812E+03,1.402454E-02,2.804002E-01,6.295227E+02,4.449327E+03,1.794616E-02,5.183589E-01,7.682160E+01,0.000000E+00,2.189997E-03,0.000000E+00,6.011660E+02,4.367175E+03,1.713786E-02,5.087876E-01,0.000000E+00,9.963253E+02,0.000000E+00,1.160745E-01,1.711664E+02,5.259913E+02,4.879537E-03,6.127940E-02
21:43:00,5.100418E+02,6.191179E+02,1.453984E-02,7.212954E-02,1.692061E+03,2.766670E+03,4.823624E-02,3.223272E-01,4.023068E+02,1.414526E+02,1.146871E-02,1.042057E-02,5.217828E+02,6.223789E+02,1.487455E-02,7.250946E-02,1.652477E+03,7.562762E+03,4.710824E-02,8.810848E-01,1.638666E+03,5.904758E+03,4.671451E-02,6.879223E-01,8.688965E+01,4.778949E+02,2.477012E-03,5.567635E-02,0.000000E+00,1.181207E+03,0.000000E+00,1.376145E-01,4.620298E+02,9.450961E+02,1.317130E-02,1.101062E-01,1.209640E+01,2.251468E+03,3.448419E-04,2.623047E-01,0.000000E+00,2.290972E+03,0.000000E+00,2.669071E-01,0.000000E+00,4.869224E+03,0.000000E+00,5.672780E-01,0.000000E+00,1.842390E+03,0.000000E+00,2.146499E-01,0.000000E+00,3.498998E+02,0.000000E+00,4.076460E-02,0.000000E+00,3.416405E+02,0.000000E+00,3.980236E-02,2.548904E+01,2.832238E+02,7.266334E-04,3.299606E-02,0.000000E+00,4.918518E+03,0.000000E+00,5.730207E-01,9.399913E+02,3.284787E+03,2.679690E-02,3.826979E-01,0.000000E+00,4.736574E+02,0.000000E+00,5.518233E-02,1.576454E+03,6.489987E+03,4.494089E-02,7.561088E-01,1.548174E+03,2.364052E+03,4.413458E-02,2.754184E-01,1.136422E+02,2.712995E+03,3.239673E-03,3.160715E-01,0.000000E+00,1.610317E+03,0.000000E+00,1.876062E-01,1.182757E+02,0.000000E+00,3.371754E-03,0.000000E+00,1.306392E+02,0.000000E+00,3.724207E-03,0.000000E+00,7.491037E+01,4.393108E+02,2.135517E-03,5.118089E-02,1.152434E+02,3.019482E+02,3.285308E-03,3.517777E-02,4.919593E+02,2.405915E+03,1.402457E-02,2.802957E-01,6.295285E+02,4.448593E+03,1.794632E-02,5.182733E-01,7.684895E+01,0.000000E+00,2.190776E-03,0.000000E+00,6.012876E+02,4.365792E+03,1.714132E-02,5.086264E-01,0.000000E+00,9.960073E+02,0.000000E+00,1.160375E-01,1.711670E+02,5.256733E+02,4.879553E-03,6.124235E-02
21:44:00,5.100426E+02,6.179218E+02,1.453986E-02,7.199020E-02,1.692066E+03,2.761617E+03,4.823640E-02,3.217385E-01,4.023073E+02,1.405410E+02,1.146873E-02,1.035341E-02,5.217839E+02,6.211831E+02,1.487458E-02,7.237015E-02,1.652521E+03,7.558481E+03,4.710951E-02,8.805862E-01,1.638734E+03,5.901997E+03,4.671642E-02,6.876006E-01,8.691219E+01,4.777717E+02,2.477655E-03,5.566199E-02,0.000000E+00,1.181079E+03,0.000000E+00,1.375996E-01,4.620338E+02,9.442789E+02,1.317141E-02,1.100110E-01,1.245635E+01,2.251071E+03,3.551033E-04,2.622584E-01,0.000000E+00,2.290602E+03,0.000000E+00,2.668639E-01,0.000000E+00,4.868074E+03,0.000000E+00,5.671440E-01,0.000000E+00,1.842235E+03,0.000000E+00,2.146318E-01,0.000000E+00,3.498736E+02,0.000000E+00,4.076154E-02,0.000000E+00,3.416152E+02,0.000000E+00,3.979941E-02,2.554075E+01,2.829545E+02,7.281074E-04,3.296468E-02,0.000000E+00,4.917283E+03,0.000000E+00,5.728769E-01,9.400053E+02,3.282907E+03,2.679730E-02,3.824789E-01,0.000000E+00,4.735998E+02,0.000000E+00,5.517562E-02,1.576459E+03,6.488164E+03,4.494103E-02,7.558963E-01,1.548179E+03,2.361631E+03,4.413473E-02,2.751363E-01,1.137757E+02,2.712470E+03,3.243480E-03,3.160102E-01,0.000000E+00,1.610153E+03,0.000000E+00,1.875871E-01,1.182760E+02,0.000000E+00,3.371764E-03,0.000000E+00,1.306396E+02,0.000000E+00,3.724220E-03,0.000000E+00,7.494315E+01,4.391440E+02,2.136452E-03,5.116146E-02,1.152481E+02,3.018371E+02,3.285441E-03,3.516483E-02,4.919604E+02,2.405015E+03,1.402460E-02,2.801908E-01,6.295342E+02,4.447857E+03,1.794648E-02,5.181876E-01,7.687614E+01,0.000000E+00,2.191552E-03,0.000000E+00,6.014084E+02,4.364407E+03,1.714477E-02,5.084651E-01,0.000000E+00,9.956901E+02,0.000000E+00,1.160005E-01,1.711675E+02,5.253555E+02,4.879568E-03,6.120533E-02
21:45:00,5.100433E+02,6.167330E+02,1.453988E-02,7.185170E-02,1.692072E+03,2.756601E+03,4.823656E-02,3.211541E-01,4.023079E+02,1.396362E+02,1.146875E-02,1.028675E-02,5.217850E+02,6.199951E+02,1.487461E-02,7.223174E-02,1.652566E+03,7.554213E+03,4.711077E-02,8.800889E-01,1.638800E+03,5.899243E+03,4.671833E-02,6.872798E-01,8.693462E+01,4.776478E+02,2.478294E-03,5.564756E-02,0.000000E+00,1.180951E+03,0.000000E+00,1.375847E-01,4.620378E+02,9.434635E+02,1.317153E-02,1.099160E-01,1.282048E+01,2.250671E+03,3.654840E-04,2.622119E-01,0.000000E+00,2.290231E+03,0.000000E+00,2.668207E-01,0.000000E+00,4.866917E+03,0.000000E+00,5.670093E-01,0.000000E+00,1.842080E+03,0.000000E+00,2.146137E-01,0.000000E+00,3.498473E+02,0.000000E+00,4.075847E-02,0.000000E+00,3.415900E+02,0.000000E+00,3.979647E-02,2.559195E+01,2.826847E+02,7.295672E-04,3.293325E-02,0.000000E+00,4.916045E+03,0.000000E+00,5.727326E-01,9.400193E+02,3.281031E+03,2.679770E-02,3.822603E-01,0.000000E+00,4.735422E+02,0.000000E+00,5.516891E-02,1.576464E+03,6.486337E+03,4.494117E-02,7.556835E-01,1.548185E+03,2.359213E+03,4.413487E-02,2.748546E-01,1.139083E+02,2.711941E+03,3.247260E-03,3.159487E-01,0.000000E+00,1.609987E+03,0.000000E+00,1.875678E-01,1.182763E+02,0.000000E+00,3.371773E-03,0.000000E+00,1.306401E+02,0.000000E+00,3.724232E-03,0.000000E+00,7.497568E+01,4.389761E+02,2.137379E-03,5.114189E-02,1.152528E+02,3.017252E+02,3.285574E-03,3.515179E-02,4.919615E+02,2.404111E+03,1.402463E-02,2.800855E-01,6.295398E+02,4.447119E+03,1.794664E-02,5.181016E-01,7.690320E+01,0.000000E+00,2.192323E-03,0.000000E+00,6.015285E+02,4.363021E+03,1.714819E-02,5.083036E-01,0.000000E+00,9.953738E+02,0.000000E+00,1.159637E-01,1.711681E+02,5.250379E+02,4.879583E-03,6.116832E-02
21:46:00,5.100441E+02,6.155512E+02,1.453990E-02,7.171401E-02,1.692077E+03,2.751620E+03,4.823671E-02,3.205738E-01,4.023084E+02,1.387381E+02,1.146876E-02,1.022059E-02,5.217861E+02,6.188147E+02,1.487464E-02,7.209422E-02,1.652610E+03,7.549955E+03,4.711202E-02,8.795928E-01,1.638867E+03,5.896495E+03,4.672023E-02,6.869597E-01,8.695692E+01,4.775233E+02,2.478930E-03,5.563306E-02,0.000000E+00,1.180823E+03,0.000000E+00,1.375698E-01,4.620418E+02,9.426499E+02,1.317164E-02,1.098213E-01,1.318878E+01,2.250270E+03,3.759832E-04,2.621651E-01,0.000000E+00,2.289860E+03,0.000000E+00,2.667775E-01,0.000000E+00,4.865755E+03,0.000000E+00,5.668739E-01,0.000000E+00,1.841924E+03,0.000000E+00,2.145956E-01,0.000000E+00,3.498210E+02,0.000000E+00,4.075541E-02,0.000000E+00,3.415647E+02,0.000000E+00,3.979352E-02,2.564267E+01,2.824146E+02,7.310129E-04,3.290179E-02,0.000000E+00,4.914802E+03,0.000000E+00,5.725878E-01,9.400332E+02,3.279159E+03,2.679810E-02,3.820421E-01,0.000000E+00,4.734846E+02,0.000000E+00,5.516220E-02,1.576469E+03,6.484508E+03,4.494131E-02,7.554704E-01,1.548190E+03,2.356797E+03,4.413502E-02,2.745731E-01,1.140399E+02,2.711410E+03,3.251012E-03,3.158868E-01,0.000000E+00,1.609821E+03,0.000000E+00,1.875485E-01,1.182767E+02,0.000000E+00,3.371783E-03,0.000000E+00,1.306405E+02,0.000000E+00,3.724244E-03,0.000000E+00,7.500794E+01,4.388070E+02,2.138299E-03,5.112219E-02,1.152574E+02,3.016125E+02,3.285705E-03,3.513866E-02,4.919625E+02,2.403204E+03,1.402466E-02,2.799798E-01,6.295455E+02,4.446379E+03,1.794680E-02,5.180154E-01,7.693011E+01,0.000000E+00,2.193090E-03,0.000000E+00,6.016477E+02,4.361633E+03,1.715159E-02,5.081419E-01,0.000000E+00,9.950584E+02,0.000000E+00,1.159269E-01,1.711686E+02,5.247204E+02,4.879598E-03,6.113134E-02
21:47:00,5.100448E+02,6.143764E+02,1.453992E-02,7.157715E-02,1.692083E+03,2.746674E+03,4.823687E-02,3.199976E-01,4.023089E+02,1.378464E+02,1.146877E-02,1.015490E-02,5.217872E+02,6.176419E+02,1.487467E-02,7.195759E-02,1.652653E+03,7.545709E+03,4.711327E-02,8.790981E-01,1.638933E+03,5.893755E+03,4.672211E-02,6.866404E-01,8.697909E+01,4.773982E+02,2.479562E-03,5.561848E-02,0.000000E+00,1.180695E+03,0.000000E+00,1.375549E-01,4.620457E+02,9.418381E+02,1.317175E-02,1.097267E-01,1.356120E+01,2.249866E+03,3.866002E-04,2.621181E-01,0.000000E+00,2.289489E+03,0.000000E+00,2.667342E-01,0.000000E+00,4.864587E+03,0.000000E+00,5.667377E-01,0.000000E+00,1.841769E+03,0.000000E+00,2.145775E-01,0.000000E+00,3.497947E+02,0.000000E+00,4.075235E-02,0.000000E+00,3.415394E+02,0.000000E+00,3.979057E-02,2.569289E+01,2.821442E+02,7.324447E-04,3.287028E-02,0.000000E+00,4.913555E+03,0.000000E+00,5.724425E-01,9.400470E+02,3.277290E+03,2.679849E-02,3.818244E-01,0.000000E+00,4.734271E+02,0.000000E+00,5.515550E-02,1.576474E+03,6.482675E+03,4.494145E-02,7.552569E-01,1.548195E+03,2.354384E+03,4.413516E-02,2.742920E-01,1.141706E+02,2.710876E+03,3.254736E-03,3.158246E-01,0.000000E+00,1.609654E+03,0.000000E+00,1.875290E-01,1.182770E+02,0.000000E+00,3.371793E-03,0.000000E+00,1.306409E+02,0.000000E+00,3.724256E-03,0.000000E+00,7.503994E+01,4.386368E+02,2.139211E-03,5.110236E-02,1.152620E+02,3.014990E+02,3.285837E-03,3.512544E-02,4.919636E+02,2.402294E+03,1.402469E-02,2.798737E-01,6.295511E+02,4.445637E+03,1.794697E-02,5.179289E-01,7.695687E+01,0.000000E+00,2.193853E-03,0.000000E+00,6.017662E+02,4.360244E+03,1.715497E-02,5.079801E-01,0.000000E+00,9.947438E+02,0.000000E+00,1.158903E-01,1.711691E+02,5.244031E+02,4.879614E-03,6.109437E-02
21:48:00,5.100456E+02,6.132085E+02,1.453994E-02,7.144108E-02,1.692088E+03,2.741763E+03,4.823702E-02,3.194255E-01,4.023094E+02,1.369611E+02,1.146879E-02,1.008968E-02,5.217882E+02,6.164766E+02,1.487470E-02,7.182182E-02,1.652697E+03,7.541473E+03,4.711451E-02,8.786047E-01,1.638999E+03,5.891021E+03,4.672399E-02,6.863219E-01,8.700114E+01,4.772725E+02,2.480190E-03,5.560384E-02,0.000000E+00,1.180567E+03,0.000000E+00,1.375400E-01,4.620496E+02,9.410281E+02,1.317186E-02,1.096323E-01,1.393774E+01,2.249460E+03,3.973345E-04,2.620708E-01,0.000000E+00,2.289117E+03,0.000000E+00,2.666909E-01,0.000000E+00,4.863412E+03,0.000000E+00,5.666009E-01,0.000000E+00,1.841613E+03,0.000000E+00,2.145593E-01,0.000000E+00,3.497684E+02,0.000000E+00,4.074928E-02,0.000000E+00,3.415141E+02,0.000000E+00,3.978763E-02,2.574264E+01,2.818734E+02,7.338628E-04,3.283873E-02,0.000000E+00,4.912304E+03,0.000000E+00,5.722968E-01,9.400608E+02,3.275424E+03,2.679888E-02,3.816070E-01,0.000000E+00,4.733695E+02,0.000000E+00,5.514879E-02,1.576479E+03,6.480839E+03,4.494159E-02,7.550430E-01,1.548200E+03,2.351973E+03,4.413530E-02,2.740112E-01,1.143003E+02,2.710340E+03,3.258434E-03,3.157621E-01,0.000000E+00,1.609487E+03,0.000000E+00,1.875095E-01,1.182774E+02,0.000000E+00,3.371802E-03,0.000000E+00,1.306413E+02,0.000000E+00,3.724269E-03,0.000000E+00,7.507169E+01,4.384654E+02,2.140116E-03,5.108239E-02,1.152666E+02,3.013848E+02,3.285967E-03,3.511213E-02,4.919646E+02,2.401380E+03,1.402472E-02,2.797673E-01,6.295567E+02,4.444893E+03,1.794713E-02,5.178422E-01,7.698349E+01,0.000000E+00,2.194612E-03,0.000000E+00,6.018840E+02,4.358854E+03,1.715832E-02,5.078181E-01,0.000000E+00,9.944301E+02,0.000000E+00,1.158537E-01,1.711697E+02,5.240859E+02,4.879629E-03,6.105742E-02
21:49:00,5.100463E+02,6.120474E+02,1.453996E-02,7.130580E-02,1.692093E+03,2.736887E+03,4.823717E-02,3.188574E-01,4.023099E+02,1.360819E+02,1.146880E-02,1.002491E-02,5.217893E+02,6.153186E+02,1.487473E-02,7.168691E-02,1.652740E+03,7.537249E+03,4.711574E-02,8.781125E-01,1.639064E+03,5.888294E+03,4.672585E-02,6.860042E-01,8.702306E+01,4.771462E+02,2.480815E-03,5.558912E-02,0.000000E+00,1.180439E+03,0.000000E+00,1.375251E-01,4.620535E+02,9.402198E+02,1.317197E-02,1.095382E-01,1.431837E+01,2.249053E+03,4.081855E-04,2.620233E-01,0.000000E+00,2.288745E+03,0.000000E+00,2.666476E-01,0.000000E+00,4.862232E+03,0.000000E+00,5.664634E-01,0.000000E+00,1.841457E+03,0.000000E+00,2.145412E-01,0.000000E+00,3.497420E+02,0.000000E+00,4.074621E-02,0.000000E+00,3.414888E+02,0.000000E+00,3.978468E-02,2.579191E+01,2.816022E+02,7.352673E-04,3.280714E-02,0.000000E+00,4.911049E+03,0.000000E+00,5.721505E-01,9.400744E+02,3.273562E+03,2.679927E-02,3.813901E-01,0.000000E+00,4.733119E+02,0.000000E+00,5.514208E-02,1.576484E+03,6.479001E+03,4.494172E-02,7.548288E-01,1.548205E+03,2.349565E+03,4.413544E-02,2.737306E-01,1.144290E+02,2.709801E+03,3.262104E-03,3.156993E-01,0.000000E+00,1.609318E+03,0.000000E+00,1.874898E-01,1.182777E+02,0.000000E+00,3.371811E-03,0.000000E+00,1.306418E+02,0.000000E+00,3.724281E-03,0.000000E+00,7.510319E+01,4.382929E+02,2.141014E-03,5.106229E-02,1.152711E+02,3.012697E+02,3.286097E-03,3.509873E-02,4.919657E+02,2.400463E+03,1.402475E-02,2.796605E-01,6.295623E+02,4.444147E+03,1.794728E-02,5.177553E-01,7.700998E+01,0.000000E+00,2.195367E-03,0.000000E+00,6.020010E+02,4.357463E+03,1.716166E-02,5.076560E-01,0.000000E+00,9.941172E+02,0.000000E+00,1.158173E-01,1.711702E+02,5.237689E+02,4.879643E-03,6.102048E-02
21:50:00,5.100470E+02,6.108928E+02,1.453998E-02,7.117130E-02,1.692099E+03,2.732044E+03,4.823732E-02,3.182931E-01,4.023104E+02,1.352086E+02,1.146882E-02,9.960580E-03,5.217904E+02,6.141677E+02,1.487476E-02,7.155283E-02,1.652783E+03,7.533035E+03,4.711696E-02,8.776216E-01,1.639130E+03,5.885573E+03,4.672771E-02,6.856872E-01,8.704486E+01,4.770192E+02,2.481437E-03,5.557433E-02,0.000000E+00,1.180311E+03,0.000000E+00,1.375101E-01,4.620573E+02,9.394133E+02,1.317208E-02,1.094442E-01,1.461504E+01,2.248643E+03,4.166428E-04,2.619756E-01,0.000000E+00,2.288372E+03,0.000000E+00,2.666042E-01,0.000000E+00,4.861046E+03,0.000000E+00,5.663253E-01,0.000000E+00,1.841301E+03,0.000000E+00,2.145230E-01,0.000000E+00,3.497157E+02,0.000000E+00,4.074315E-02,0.000000E+00,3.414635E+02,0.000000E+00,3.978174E-02,2.584071E+01,2.813307E+02,7.366585E-04,3.277550E-02,0.000000E+00,4.909790E+03,0.000000E+00,5.720038E-01,9.400880E+02,3.271703E+03,2.679966E-02,3.811736E-01,0.000000E+00,4.732544E+02,0.000000E+00,5.513538E-02,1.576488E+03,6.477160E+03,4.494186E-02,7.546143E-01,1.548210E+03,2.347160E+03,4.413558E-02,2.734504E-01,1.145569E+02,2.709259E+03,3.265749E-03,3.156362E-01,0.000000E+00,1.609148E+03,0.000000E+00,1.874701E-01,1.182780E+02,0.000000E+00,3.371821E-03,0.000000E+00,1.306422E+02,0.000000E+00,3.724293E-03,0.000000E+00,7.513444E+01,4.381193E+02,2.141905E-03,5.104207E-02,1.152757E+02,3.011539E+02,3.286226E-03,3.508524E-02,4.919667E+02,2.399544E+03,1.402478E-02,2.795534E-01,6.295679E+02,4.443399E+03,1.794744E-02,5.176682E-01,7.703632E+01,0.000000E+00,2.196118E-03,0.000000E+00,6.021173E+02,4.356070E+03,1.716497E-02,5.074937E-01,0.000000E+00,9.938052E+02,0.000000E+00,1.157809E-01,1.711707E+02,5.234520E+02,4.879658E-03,6.098357E-02
21:51:00,5.100478E+02,6.097448E+02,1.454001E-02,7.103755E-02,1.692104E+03,2.727233E+03,4.823747E-02,3.177326E-01,4.023109E+02,1.343410E+02,1.146883E-02,9.896662E-03,5.217914E+02,6.130239E+02,1.487479E-02,7.141957E-02,1.652825E+03,7.528831E+03,4.711818E-02,8.771319E-01,1.639194E+03,5.882858E+03,4.672955E-02,6.853709E-01,8.706653E+01,4.768917E+02,2.482055E-03,5.555947E-02,0.000000E+00,1.180183E+03,0.000000E+00,1.374952E-01,4.620612E+02,9.386084E+02,1.317219E-02,1.093504E-01,1.492920E+01,2.248231E+03,4.255988E-04,2.619276E-01,0.000000E+00,2.287999E+03,0.000000E+00,2.665607E-01,0.000000E+00,4.859855E+03,0.000000E+00,5.661864E-01,0.000000E+00,1.841146E+03,0.000000E+00,2.145049E-01,0.000000E+00,3.496894E+02,0.000000E+00,4.074008E-02,0.000000E+00,3.414382E+02,0.000000E+00,3.977879E-02,2.588905E+01,2.810588E+02,7.380365E-04,3.274383E-02,0.000000E+00,4.908527E+03,0.000000E+00,5.718567E-01,9.401015E+02,3.269848E+03,2.680004E-02,3.809574E-01,0.000000E+00,4.731968E+02,0.000000E+00,5.512867E-02,1.576493E+03,6.475315E+03,4.494199E-02,7.543995E-01,1.548214E+03,2.344757E+03,4.413572E-02,2.731705E-01,1.146838E+02,2.708716E+03,3.269367E-03,3.155729E-01,0.000000E+00,1.608978E+03,0.000000E+00,1.874502E-01,1.182783E+02,0.000000E+00,3.371830E-03,0.000000E+00,1.306426E+02,0.000000E+00,3.724305E-03,0.000000E+00,7.516544E+01,4.379445E+02,2.142789E-03,5.102171E-02,1.152802E+02,3.010374E+02,3.286354E-03,3.507166E-02,4.919678E+02,2.398621E+03,1.402481E-02,2.794459E-01,6.295735E+02,4.442649E+03,1.794760E-02,5.175809E-01,7.706252E+01,0.000000E+00,2.196865E-03,0.000000E+00,6.022329E+02,4.354675E+03,1.716827E-02,5.073313E-01,0.000000E+00,9.934940E+02,0.000000E+00,1.157447E-01,1.711712E+02,5.231353E+02,4.879673E-03,6.094667E-02
21:52:00,5.100485E+02,6.086032E+02,1.454003E-02,7.090454E-02,1.692109E+03,2.722454E+03,4.823762E-02,3.171759E-01,4.023114E+02,1.334788E+02,1.146884E-02,9.833147E-03,5.217925E+02,6.118870E+02,1.487482E-02,7.128711E-02,1.652868E+03,7.524638E+03,4.711938E-02,8.766434E-01,1.639259E+03,5.880149E+03,4.673139E-02,6.850553E-01,8.708808E+01,4.767636E+02,2.482669E-03,5.554455E-02,0.000000E+00,1.180055E+03,0.000000E+00,1.374803E-01,4.620650E+02,9.378052E+02,1.317230E-02,1.092568E-01,1.524593E+01,2.247818E+03,4.346282E-04,2.618794E-01,0.000000E+00,2.287626E+03,0.000000E+00,2.665172E-01,0.000000E+00,4.858657E+03,0.000000E+00,5.660470E-01,0.000000E+00,1.840990E+03,0.000000E+00,2.144867E-01,0.000000E+00,3.496630E+02,0.000000E+00,4.073701E-02,0.000000E+00,3.414129E+02,0.000000E+00,3.977584E-02,2.593693E+01,2.807866E+02,7.394016E-04,3.271212E-02,0.000000E+00,4.907260E+03,0.000000E+00,5.717091E-01,9.401149E+02,3.267996E+03,2.680042E-02,3.807416E-01,0.000000E+00,4.731393E+02,0.000000E+00,5.512197E-02,1.576498E+03,6.473469E+03,4.494213E-02,7.541843E-01,1.548219E+03,2.342357E+03,4.413586E-02,2.728908E-01,1.148098E+02,2.708170E+03,3.272960E-03,3.155093E-01,0.000000E+00,1.608807E+03,0.000000E+00,1.874303E-01,1.182787E+02,0.000000E+00,3.371839E-03,0.000000E+00,1.306430E+02,0.000000E+00,3.724316E-03,0.000000E+00,7.519620E+01,4.377687E+02,2.143666E-03,5.100123E-02,1.152846E+02,3.009201E+02,3.286482E-03,3.505800E-02,4.919688E+02,2.397696E+03,1.402484E-02,2.793381E-01,6.295790E+02,4.441898E+03,1.794776E-02,5.174933E-01,7.708858E+01,0.000000E+00,2.197608E-03,0.000000E+00,6.023477E+02,4.353280E+03,1.717154E-02,5.071687E-01,0.000000E+00,9.931836E+02,0.000000E+00,1.157085E-01,1.711717E+02,5.228187E+02,4.879688E-03,6.090979E-02
21:53:00,5.100492E+02,6.074679E+02,1.454005E-02,7.077228E-02,1.692114E+03,2.717707E+03,4.823777E-02,3.166229E-01,4.023118E+02,1.326223E+02,1.146886E-02,9.770049E-03,5.217935E+02,6.107569E+02,1.487485E-02,7.115545E-02,1.652910E+03,7.520455E+03,4.712058E-02,8.761560E-01,1.639323E+03,5.877447E+03,4.673321E-02,6.847405E-01,8.710950E+01,4.766349E+02,2.483279E-03,5.552956E-02,0.000000E+00,1.179927E+03,0.000000E+00,1.374653E-01,4.620688E+02,9.370037E+02,1.317241E-02,1.091635E-01,1.555382E+01,2.247402E+03,4.434055E-04,2.618311E-01,0.000000E+00,2.287253E+03,0.000000E+00,2.664737E-01,0.000000E+00,4.857455E+03,0.000000E+00,5.659068E-01,0.000000E+00,1.840834E+03,0.000000E+00,2.144686E-01,0.000000E+00,3.496367E+02,0.000000E+00,4.073394E-02,0.000000E+00,3.413876E+02,0.000000E+00,3.977290E-02,2.598436E+01,2.805140E+02,7.407539E-04,3.268036E-02,0.000000E+00,4.905989E+03,0.000000E+00,5.715610E-01,9.401283E+02,3.266147E+03,2.680080E-02,3.805262E-01,0.000000E+00,4.730818E+02,0.000000E+00,5.511527E-02,1.576503E+03,6.471619E+03,4.494226E-02,7.539688E-01,1.548224E+03,2.339959E+03,4.413599E-02,2.726115E-01,1.149349E+02,2.707621E+03,3.276527E-03,3.154453E-01,0.000000E+00,1.608635E+03,0.000000E+00,1.874103E-01,1.182790E+02,0.000000E+00,3.371849E-03,0.000000E+00,1.306434E+02,0.000000E+00,3.724328E-03,0.000000E+00,7.522671E+01,4.375918E+02,2.144536E-03,5.098062E-02,1.152891E+02,3.008021E+02,3.286609E-03,3.504425E-02,4.919698E+02,2.396767E+03,1.402487E-02,2.792299E-01,6.295845E+02,4.441144E+03,1.794792E-02,5.174055E-01,7.711451E+01,0.000000E+00,2.198347E-03,0.000000E+00,6.024618E+02,4.351883E+03,1.717479E-02,5.070060E-01,0.000000E+00,9.928739E+02,0.000000E+00,1.156724E-01,1.711722E+02,5.225023E+02,4.879702E-03,6.087292E-02
21:54:00,5.100499E+02,6.063388E+02,1.454007E-02,7.064073E-02,1.692120E+03,2.712992E+03,4.823792E-02,3.160735E-01,4.023123E+02,1.317714E+02,1.146887E-02,9.707363E-03,5.217945E+02,6.096335E+02,1.487488E-02,7.102457E-02,1.652952E+03,7.516283E+03,4.712178E-02,8.756699E-01,1.639386E+03,5.874750E+03,4.673503E-02,6.844263E-01,8.713080E+01,4.765057E+02,2.483887E-03,5.551450E-02,0.000000E+00,1.179798E+03,0.000000E+00,1.374504E-01,4.620725E+02,9.362038E+02,1.317252E-02,1.090703E-01,1.585878E+01,2.246985E+03,4.520990E-04,2.617824E-01,0.000000E+00,2.286879E+03,0.000000E+00,2.664302E-01,0.000000E+00,4.856247E+03,0.000000E+00,5.657661E-01,0.000000E+00,1.840678E+03,0.000000E+00,2.144504E-01,0.000000E+00,3.496103E+02,0.000000E+00,4.073087E-02,0.000000E+00,3.413623E+02,0.000000E+00,3.976995E-02,2.603136E+01,2.802411E+02,7.420934E-04,3.264857E-02,0.000000E+00,4.904714E+03,0.000000E+00,5.714125E-01,9.401416E+02,3.264302E+03,2.680118E-02,3.803112E-01,0.000000E+00,4.730242E+02,0.000000E+00,5.510856E-02,1.576507E+03,6.469767E+03,4.494240E-02,7.537530E-01,1.548229E+03,2.337564E+03,4.413613E-02,2.723324E-01,1.150592E+02,2.707070E+03,3.280069E-03,3.153812E-01,0.000000E+00,1.608462E+03,0.000000E+00,1.873901E-01,1.182793E+02,0.000000E+00,3.371858E-03,0.000000E+00,1.306439E+02,0.000000E+00,3.724340E-03,0.000000E+00,7.525699E+01,4.374139E+02,2.145399E-03,5.095989E-02,1.152935E+02,3.006833E+02,3.286735E-03,3.503041E-02,4.919709E+02,2.395836E+03,1.402490E-02,2.791214E-01,6.295900E+02,4.440389E+03,1.794807E-02,5.173175E-01,7.714030E+01,0.000000E+00,2.199082E-03,0.000000E+00,6.025752E+02,4.350485E+03,1.717803E-02,5.068431E-01,0.000000E+00,9.925651E+02,0.000000E+00,1.156364E-01,1.711727E+02,5.221860E+02,4.879716E-03,6.083608E-02
21:55:00,5.100506E+02,6.052159E+02,1.454009E-02,7.050991E-02,1.692125E+03,2.708307E+03,4.823806E-02,3.155278E-01,4.023127E+02,1.309260E+02,1.146888E-02,9.645084E-03,5.217956E+02,6.085167E+02,1.487491E-02,7.089447E-02,1.652993E+03,7.512120E+03,4.712296E-02,8.751850E-01,1.639450E+03,5.872059E+03,4.673683E-02,6.841128E-01,8.715197E+01,4.763759E+02,2.484490E-03,5.549938E-02,0.000000E+00,1.179670E+03,0.000000E+00,1.374354E-01,4.620763E+02,9.354056E+02,1.317262E-02,1.089773E-01,1.616103E+01,2.246566E+03,4.607158E-04,2.617336E-01,0.000000E+00,2.286504E+03,0.000000E+00,2.663866E-01,0.000000E+00,4.855033E+03,0.000000E+00,5.656247E-01,0.000000E+00,1.840522E+03,0.000000E+00,2.144322E-01,0.000000E+00,3.495839E+02,0.000000E+00,4.072779E-02,0.000000E+00,3.413370E+02,0.000000E+00,3.976700E-02,2.607791E+01,2.799679E+02,7.434205E-04,3.261674E-02,0.000000E+00,4.903436E+03,0.000000E+00,5.712636E-01,9.401548E+02,3.262460E+03,2.680156E-02,3.800966E-01,0.000000E+00,4.729667E+02,0.000000E+00,5.510186E-02,1.576512E+03,6.467912E+03,4.494253E-02,7.535369E-01,1.548233E+03,2.335171E+03,4.413626E-02,2.720536E-01,1.151826E+02,2.706517E+03,3.283586E-03,3.153167E-01,0.000000E+00,1.608289E+03,0.000000E+00,1.873699E-01,1.182796E+02,0.000000E+00,3.371867E-03,0.000000E+00,1.306443E+02,0.000000E+00,3.724352E-03,0.000000E+00,7.528704E+01,4.372349E+02,2.146255E-03,5.093903E-02,1.152979E+02,3.005638E+02,3.286860E-03,3.501649E-02,4.919719E+02,2.394902E+03,1.402493E-02,2.790126E-01,6.295955E+02,4.439632E+03,1.794823E-02,5.172293E-01,7.716596E+01,0.000000E+00,2.199814E-03,0.000000E+00,6.026879E+02,4.349086E+03,1.718124E-02,5.066801E-01,0.000000E+00,9.922571E+02,0.000000E+00,1.156006E-01,1.711732E+02,5.218699E+02,4.879731E-03,6.079924E-02
21:56:00,5.100513E+02,6.040990E+02,1.454011E-02,7.037979E-02,1.692130E+03,2.703653E+03,4.823820E-02,3.149855E-01,4.023132E+02,1.300860E+02,1.146890E-02,9.583209E-03,5.217966E+02,6.074064E+02,1.487494E-02,7.076511E-02,1.653035E+03,7.507968E+03,4.712414E-02,8.747012E-01,1.639513E+03,5.869374E+03,4.673863E-02,6.838000E-01,8.717301E+01,4.762455E+02,2.485090E-03,5.548419E-02,0.000000E+00,1.179542E+03,0.000000E+00,1.374205E-01,4.620800E+02,9.346089E+02,1.317273E-02,1.088845E-01,1.646061E+01,2.246145E+03,4.692559E-04,2.616846E-01,0.000000E+00,2.286130E+03,0.000000E+00,2.663429E-01,0.000000E+00,4.853814E+03,0.000000E+00,5.654828E-01,0.000000E+00,1.840365E+03,0.000000E+00,2.144140E-01,0.000000E+00,3.495575E+02,0.000000E+00,4.072472E-02,0.000000E+00,3.413117E+02,0.000000E+00,3.976405E-02,2.612403E+01,2.796944E+02,7.447352E-04,3.258487E-02,0.000000E+00,4.902154E+03,0.000000E+00,5.711142E-01,9.401679E+02,3.260621E+03,2.680193E-02,3.798823E-01,0.000000E+00,4.729092E+02,0.000000E+00,5.509516E-02,1.576517E+03,6.466055E+03,4.494266E-02,7.533205E-01,1.548238E+03,2.332780E+03,4.413639E-02,2.717751E-01,1.153051E+02,2.705962E+03,3.287078E-03,3.152520E-01,0.000000E+00,1.608114E+03,0.000000E+00,1.873496E-01,1.182800E+02,0.000000E+00,3.371876E-03,0.000000E+00,1.306447E+02,0.000000E+00,3.724363E-03,0.000000E+00,7.531685E+01,4.370548E+02,2.147105E-03,5.091806E-02,1.153023E+02,3.004436E+02,3.286985E-03,3.500249E-02,4.919729E+02,2.393965E+03,1.402495E-02,2.789034E-01,6.296009E+02,4.438873E+03,1.794838E-02,5.171409E-01,7.719148E+01,0.000000E+00,2.200541E-03,0.000000E+00,6.027999E+02,4.347686E+03,1.718443E-02,5.065170E-01,0.000000E+00,9.919498E+02,0.000000E+00,1.155648E-01,1.711737E+02,5.215539E+02,4.879745E-03,6.076243E-02
21:57:00,5.100520E+02,6.029879E+02,1.454012E-02,7.025035E-02,1.692135E+03,2.699028E+03,4.823835E-02,3.144467E-01,4.023136E+02,1.292515E+02,1.146891E-02,9.521730E-03,5.217976E+02,6.063025E+02,1.487497E-02,7.063650E-02,1.653076E+03,7.503825E+03,4.712531E-02,8.742185E-01,1.639575E+03,5.866695E+03,4.674042E-02,6.834878E-01,8.719394E+01,4.761146E+02,2.485687E-03,5.546894E-02,0.000000E+00,1.179413E+03,0.000000E+00,1.374055E-01,4.620836E+02,9.338138E+02,1.317283E-02,1.087918E-01,1.675756E+01,2.245723E+03,4.777214E-04,2.616354E-01,0.000000E+00,2.285755E+03,0.000000E+00,2.662993E-01,0.000000E+00,4.852591E+03,0.000000E+00,5.653402E-01,0.000000E+00,1.840209E+03,0.000000E+00,2.143958E-01,0.000000E+00,3.495311E+02,0.000000E+00,4.072164E-02,0.000000E+00,3.412864E+02,0.000000E+00,3.976111E-02,2.616972E+01,2.794205E+02,7.460378E-04,3.255297E-02,0.000000E+00,4.900868E+03,0.000000E+00,5.709644E-01,9.401809E+02,3.258785E+03,2.680230E-02,3.796684E-01,0.000000E+00,4.728517E+02,0.000000E+00,5.508846E-02,1.576521E+03,6.464194E+03,4.494279E-02,7.531038E-01,1.548243E+03,2.330392E+03,4.413652E-02,2.714969E-01,1.154267E+02,2.705404E+03,3.290546E-03,3.151871E-01,0.000000E+00,1.607939E+03,0.000000E+00,1.873292E-01,1.182803E+02,0.000000E+00,3.371885E-03,0.000000E+00,1.306451E+02,0.000000E+00,3.724375E-03,0.000000E+00,7.534643E+01,4.368738E+02,2.147948E-03,5.089696E-02,1.153067E+02,3.003227E+02,3.287109E-03,3.498840E-02,4.919739E+02,2.393025E+03,1.402498E-02,2.787940E-01,6.296064E+02,4.438113E+03,1.794854E-02,5.170523E-01,7.721687E+01,0.000000E+00,2.201265E-03,0.000000E+00,6.029113E+02,4.346285E+03,1.718761E-02,5.063538E-01,0.000000E+00,9.916432E+02,0.000000E+00,1.155290E-01,1.711742E+02,5.212380E+02,4.879759E-03,6.072563E-02
21:58:00,5.100526E+02,6.018827E+02,1.454014E-02,7.012159E-02,1.692140E+03,2.694432E+03,4.823849E-02,3.139113E-01,4.023141E+02,1.284223E+02,1.146892E-02,9.460642E-03,5.217986E+02,6.052048E+02,1.487500E-02,7.050862E-02,1.653117E+03,7.499692E+03,4.712648E-02,8.737370E-01,1.639638E+03,5.864021E+03,4.674219E-02,6.831763E-01,8.721474E+01,4.759832E+02,2.486279E-03,5.545363E-02,0.000000E+00,1.179285E+03,0.000000E+00,1.373906E-01,4.620873E+02,9.330203E+02,1.317294E-02,1.086994E-01,1.705195E+01,2.245299E+03,4.861137E-04,2.615859E-01,0.000000E+00,2.285380E+03,0.000000E+00,2.662555E-01,0.000000E+00,4.851362E+03,0.000000E+00,5.651970E-01,0.000000E+00,1.840053E+03,0.000000E+00,2.143776E-01,0.000000E+00,3.495047E+02,0.000000E+00,4.071857E-02,0.000000E+00,3.412611E+02,0.000000E+00,3.975816E-02,2.621499E+01,2.791464E+02,7.473284E-04,3.252103E-02,0.000000E+00,4.899579E+03,0.000000E+00,5.708142E-01,9.401939E+02,3.256952E+03,2.680267E-02,3.794549E-01,0.000000E+00,4.727941E+02,0.000000E+00,5.508176E-02,1.576526E+03,6.462332E+03,4.494292E-02,7.528868E-01,1.548247E+03,2.328006E+03,4.413665E-02,2.712190E-01,1.155475E+02,2.704844E+03,3.293990E-03,3.151219E-01,0.000000E+00,1.607764E+03,0.000000E+00,1.873087E-01,1.182806E+02,0.000000E+00,3.371894E-03,0.000000E+00,1.306455E+02,0.000000E+00,3.724386E-03,0.000000E+00,7.537578E+01,4.366917E+02,2.148785E-03,5.087575E-02,1.153110E+02,3.002011E+02,3.287233E-03,3.497423E-02,4.919749E+02,2.392083E+03,1.402501E-02,2.786842E-01,6.296118E+02,4.437350E+03,1.794869E-02,5.169635E-01,7.724212E+01,0.000000E+00,2.201985E-03,0.000000E+00,6.030219E+02,4.344882E+03,1.719076E-02,5.061904E-01,0.000000E+00,9.913375E+02,0.000000E+00,1.154934E-01,1.711747E+02,5.209223E+02,4.879773E-03,6.068885E-02
21:59:00,5.100533E+02,6.007833E+02,1.454016E-02,6.999350E-02,1.692145E+03,2.689865E+03,4.823863E-02,3.133792E-01,4.023145E+02,1.275983E+02,1.146893E-02,9.399941E-03,5.217996E+02,6.041133E+02,1.487502E-02,7.038145E-02,1.653157E+03,7.495568E+03,4.712763E-02,8.732566E-01,1.639700E+03,5.861352E+03,4.674396E-02,6.828654E-01,8.723541E+01,4.758512E+02,2.486869E-03,5.543825E-02,0.000000E+00,1.179156E+03,0.000000E+00,1.373756E-01,4.620909E+02,9.322283E+02,1.317304E-02,1.086071E-01,1.734380E+01,2.244873E+03,4.944337E-04,2.615363E-01,0.000000E+00,2.285004E+03,0.000000E+00,2.662118E-01,0.000000E+00,4.850128E+03,0.000000E+00,5.650533E-01,0.000000E+00,1.839896E+03,0.000000E+00,2.143593E-01,0.000000E+00,3.494783E+02,0.000000E+00,4.071549E-02,0.000000E+00,3.412358E+02,0.000000E+00,3.975521E-02,2.625985E+01,2.788719E+02,7.486072E-04,3.248905E-02,0.000000E+00,4.898286E+03,0.000000E+00,5.706636E-01,9.402068E+02,3.255122E+03,2.680304E-02,3.792417E-01,0.000000E+00,4.727366E+02,0.000000E+00,5.507506E-02,1.576530E+03,6.460467E+03,4.494305E-02,7.526695E-01,1.548252E+03,2.325623E+03,4.413678E-02,2.709413E-01,1.156675E+02,2.704283E+03,3.297411E-03,3.150564E-01,0.000000E+00,1.607587E+03,0.000000E+00,1.872882E-01,1.182809E+02,0.000000E+00,3.371903E-03,0.000000E+00,1.306459E+02,0.000000E+00,3.724398E-03,0.000000E+00,7.540491E+01,4.365086E+02,2.149616E-03,5.085442E-02,1.153153E+02,3.000788E+02,3.287356E-03,3.495998E-02,4.919759E+02,2.391139E+03,1.402504E-02,2.785742E-01,6.296172E+02,4.436586E+03,1.794885E-02,5.168745E-01,7.726725E+01,0.000000E+00,2.202701E-03,0.000000E+00,6.031319E+02,4.343479E+03,1.719390E-02,5.060268E-01,0.000000E+00,9.910324E+02,0.000000E+00,1.154579E-01,1.711752E+02,5.206067E+02,4.879787E-03,6.065208E-02
22:00:00,5.100540E+02,5.996895E+02,1.454018E-02,6.986607E-02,1.692150E+03,2.685327E+03,4.823877E-02,3.128504E-01,4.023149E+02,1.267795E+02,1.146894E-02,9.339619E-03,5.218006E+02,6.030279E+02,1.487505E-02,7.025500E-02,1.653198E+03,7.491454E+03,4.712878E-02,8.727773E-01,1.639761E+03,5.858689E+03,4.674571E-02,6.825552E-01,8.725596E+01,4.757187E+02,2.487455E-03,5.542282E-02,0.000000E+00,1.179028E+03,0.000000E+00,1.373606E-01,4.620946E+02,9.314379E+02,1.317314E-02,1.085150E-01,1.763314E+01,2.244445E+03,5.026823E-04,2.614865E-01,0.000000E+00,2.284629E+03,0.000000E+00,2.661680E-01,0.000000E+00,4.848889E+03,0.000000E+00,5.649089E-01,0.000000E+00,1.839740E+03,0.000000E+00,2.143411E-01,0.000000E+00,3.494519E+02,0.000000E+00,4.071241E-02,0.000000E+00,3.412105E+02,0.000000E+00,3.975226E-02,2.630429E+01,2.785971E+02,7.498742E-04,3.245704E-02,0.000000E+00,4.896989E+03,0.000000E+00,5.705125E-01,9.402197E+02,3.253295E+03,2.680341E-02,3.790289E-01,0.000000E+00,4.726791E+02,0.000000E+00,5.506836E-02,1.576535E+03,6.458599E+03,4.494318E-02,7.524520E-01,1.548256E+03,2.323242E+03,4.413691E-02,2.706639E-01,1.157867E+02,2.703719E+03,3.300808E-03,3.149907E-01,0.000000E+00,1.607410E+03,0.000000E+00,1.872675E-01,1.182812E+02,0.000000E+00,3.371912E-03,0.000000E+00,1.306463E+02,0.000000E+00,3.724409E-03,0.000000E+00,7.543382E+01,4.363245E+02,2.150440E-03,5.083297E-02,1.153196E+02,2.999558E+02,3.287478E-03,3.494565E-02,4.919769E+02,2.390191E+03,1.402507E-02,2.784638E-01,6.296226E+02,4.435821E+03,1.794900E-02,5.167853E-01,7.729224E+01,0.000000E+00,2.203414E-03,0.000000E+00,6.032412E+02,4.342074E+03,1.719701E-02,5.058632E-01,0.000000E+00,9.907281E+02,0.000000E+00,1.154224E-01,1.711757E+02,5.202913E+02,4.879801E-03,6.061533E-02
22:01:00,5.100546E+02,5.976070E+02,1.454020E-02,6.962344E-02,1.692154E+03,2.675625E+03,4.823891E-02,3.117202E-01,4.023153E+02,1.255239E+02,1.146896E-02,9.247123E-03,5.218016E+02,6.008901E+02,1.487508E-02,7.000594E-02,1.653238E+03,7.468008E+03,4.712993E-02,8.700457E-01,1.639822E+03,5.840268E+03,4.674746E-02,6.804090E-01,8.727639E+01,4.745613E+02,2.488037E-03,5.528797E-02,0.000000E+00,1.175846E+03,0.000000E+00,1.369899E-01,4.620981E+02,9.293926E+02,1.317325E-02,1.082767E-01,1.792001E+01,2.237268E+03,5.108603E-04,2.606504E-01,0.000000E+00,2.277153E+03,0.000000E+00,2.652971E-01,0.000000E+00,4.842344E+03,0.000000E+00,5.641464E-01,0.000000E+00,1.826641E+03,0.000000E+00,2.128151E-01,0.000000E+00,3.484347E+02,0.000000E+00,4.059390E-02,0.000000E+00,3.401947E+02,0.000000E+00,3.963391E-02,2.634833E+01,2.783169E+02,7.511297E-04,3.242439E-02,0.000000E+00,4.887661E+03,0.000000E+00,5.694258E-01,9.402324E+02,3.231407E+03,2.680377E-02,3.764787E-01,0.000000E+00,4.714612E+02,0.000000E+00,5.492647E-02,1.576539E+03,6.437990E+03,4.494330E-02,7.500509E-01,1.548261E+03,2.316145E+03,4.413703E-02,2.698370E-01,1.159050E+02,2.701067E+03,3.304181E-03,3.146818E-01,0.000000E+00,1.605159E+03,0.000000E+00,1.870053E-01,1.182815E+02,0.000000E+00,3.371921E-03,0.000000E+00,1.306467E+02,0.000000E+00,3.724420E-03,0.000000E+00,7.546251E+01,4.350945E+02,2.151257E-03,5.068968E-02,1.153238E+02,2.991555E+02,3.287599E-03,3.485241E-02,4.919779E+02,2.385796E+03,1.402510E-02,2.779518E-01,6.296279E+02,4.431589E+03,1.794915E-02,5.162923E-01,7.731711E+01,0.000000E+00,2.204123E-03,0.000000E+00,6.033499E+02,4.329075E+03,1.720011E-02,5.043488E-01,0.000000E+00,9.877856E+02,0.000000E+00,1.150796E-01,1.711762E+02,5.190391E+02,4.879815E-03,6.046945E-02
22:02:00,5.100553E+02,5.955130E+02,1.454022E-02,6.937949E-02,1.692159E+03,2.665853E+03,4.823904E-02,3.105816E-01,4.023157E+02,1.242700E+02,1.146897E-02,9.154751E-03,5.218025E+02,5.987405E+02,1.487511E-02,6.975550E-02,1.653278E+03,7.444149E+03,4.713106E-02,8.672661E-01,1.639883E+03,5.821526E+03,4.674920E-02,6.782255E-01,8.729670E+01,4.733877E+02,2.488616E-03,5.515124E-02,0.000000E+00,1.172613E+03,0.000000E+00,1.366133E-01,4.621017E+02,9.273287E+02,1.317335E-02,1.080363E-01,1.820447E+01,2.229971E+03,5.189697E-04,2.598002E-01,0.000000E+00,2.269552E+03,0.000000E+00,2.644115E-01,0.000000E+00,4.835688E+03,0.000000E+00,5.633710E-01,0.000000E+00,1.813342E+03,0.000000E+00,2.112656E-01,0.000000E+00,3.474032E+02,0.000000E+00,4.047372E-02,0.000000E+00,3.391647E+02,0.000000E+00,3.951392E-02,2.639197E+01,2.780366E+02,7.523738E-04,3.239174E-02,0.000000E+00,4.878170E+03,0.000000E+00,5.683200E-01,9.402451E+02,3.209186E+03,2.680413E-02,3.738899E-01,0.000000E+00,4.702261E+02,0.000000E+00,5.478257E-02,1.576544E+03,6.417005E+03,4.494343E-02,7.476060E-01,1.548265E+03,2.308962E+03,4.413716E-02,2.690003E-01,1.160226E+02,2.698373E+03,3.307532E-03,3.143679E-01,0.000000E+00,1.602869E+03,0.000000E+00,1.867385E-01,1.182818E+02,0.000000E+00,3.371929E-03,0.000000E+00,1.306471E+02,0.000000E+00,3.724431E-03,0.000000E+00,7.549098E+01,4.338482E+02,2.152069E-03,5.054447E-02,1.153281E+02,2.983449E+02,3.287720E-03,3.475798E-02,4.919789E+02,2.381333E+03,1.402513E-02,2.774318E-01,6.296332E+02,4.427284E+03,1.794930E-02,5.157908E-01,7.734185E+01,0.000000E+00,2.204828E-03,0.000000E+00,6.034578E+02,4.315884E+03,1.720319E-02,5.028120E-01,0.000000E+00,9.847999E+02,0.000000E+00,1.147318E-01,1.711767E+02,5.177723E+02,4.879829E-03,6.032186E-02
22:03:00,5.100560E+02,5.934203E+02,1.454024E-02,6.913567E-02,1.692164E+03,2.656088E+03,4.823918E-02,3.094440E-01,4.023161E+02,1.230189E+02,1.146898E-02,9.062580E-03,5.218035E+02,5.965921E+02,1.487514E-02,6.950520E-02,1.653317E+03,7.420247E+03,4.713219E-02,8.644814E-01,1.639944E+03,5.802742E+03,4.675093E-02,6.760371E-01,8.731689E+01,4.722087E+02,2.489192E-03,5.501388E-02,0.000000E+00,1.169367E+03,0.000000E+00,1.362351E-01,4.621052E+02,9.252611E+02,1.317345E-02,1.077954E-01,1.848658E+01,2.222643E+03,5.270119E-04,2.589465E-01,0.000000E+00,2.261921E+03,0.000000E+00,2.635224E-01,0.000000E+00,4.829011E+03,0.000000E+00,5.625930E-01,0.000000E+00,1.799979E+03,0.000000E+00,2.097087E-01,0.000000E+00,3.463665E+02,0.000000E+00,4.035295E-02,0.000000E+00,3.381297E+02,0.000000E+00,3.939333E-02,2.643522E+01,2.777565E+02,7.536066E-04,3.235911E-02,0.000000E+00,4.868652E+03,0.000000E+00,5.672112E-01,9.402577E+02,3.186876E+03,2.680449E-02,3.712906E-01,0.000000E+00,4.689859E+02,0.000000E+00,5.463808E-02,1.576548E+03,6.395957E+03,4.494356E-02,7.451539E-01,1.548269E+03,2.301768E+03,4.413728E-02,2.681621E-01,1.161393E+02,2.695669E+03,3.310860E-03,3.140529E-01,0.000000E+00,1.600570E+03,0.000000E+00,1.864707E-01,1.182821E+02,0.000000E+00,3.371938E-03,0.000000E+00,1.306474E+02,0.000000E+00,3.724442E-03,0.000000E+00,7.551923E+01,4.325965E+02,2.152875E-03,5.039865E-02,1.153323E+02,2.975308E+02,3.287840E-03,3.466313E-02,4.919799E+02,2.376856E+03,1.402515E-02,2.769102E-01,6.296386E+02,4.422966E+03,1.794946E-02,5.152876E-01,7.736646E+01,0.000000E+00,2.205529E-03,0.000000E+00,6.035652E+02,4.302647E+03,1.720625E-02,5.012698E-01,0.000000E+00,9.818013E+02,0.000000E+00,1.143824E-01,1.711772E+02,5.165016E+02,4.879842E-03,6.017383E-02
