Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
22:04:00,5.100566E+02,5.913295E+02,1.454026E-02,6.889209E-02,1.692169E+03,2.646332E+03,4.823932E-02,3.083074E-01,4.023165E+02,1.217717E+02,1.146899E-02,8.970705E-03,5.218045E+02,5.944460E+02,1.487516E-02,6.925517E-02,1.653357E+03,7.396298E+03,4.713331E-02,8.616912E-01,1.640004E+03,5.783917E+03,4.675265E-02,6.738440E-01,8.733695E+01,4.710253E+02,2.489764E-03,5.487601E-02,0.000000E+00,1.166109E+03,0.000000E+00,1.358555E-01,4.621088E+02,9.231906E+02,1.317355E-02,1.075542E-01,1.876637E+01,2.215290E+03,5.349881E-04,2.580898E-01,0.000000E+00,2.254263E+03,0.000000E+00,2.626303E-01,0.000000E+00,4.822311E+03,0.000000E+00,5.618125E-01,0.000000E+00,1.786573E+03,0.000000E+00,2.081467E-01,0.000000E+00,3.453259E+02,0.000000E+00,4.023171E-02,0.000000E+00,3.370908E+02,0.000000E+00,3.927229E-02,2.647808E+01,2.774764E+02,7.548283E-04,3.232648E-02,0.000000E+00,4.859106E+03,0.000000E+00,5.660990E-01,9.402703E+02,3.164502E+03,2.680485E-02,3.686838E-01,0.000000E+00,4.677416E+02,0.000000E+00,5.449312E-02,1.576553E+03,6.374850E+03,4.494368E-02,7.426947E-01,1.548274E+03,2.294563E+03,4.413740E-02,2.673227E-01,1.162552E+02,2.692956E+03,3.314166E-03,3.137368E-01,0.000000E+00,1.598263E+03,0.000000E+00,1.862019E-01,1.182824E+02,0.000000E+00,3.371947E-03,0.000000E+00,1.306478E+02,0.000000E+00,3.724453E-03,0.000000E+00,7.554727E+01,4.313404E+02,2.153674E-03,5.025230E-02,1.153365E+02,2.967138E+02,3.287959E-03,3.456795E-02,4.919809E+02,2.372365E+03,1.402518E-02,2.763869E-01,6.296439E+02,4.418633E+03,1.794961E-02,5.147829E-01,7.739094E+01,0.000000E+00,2.206227E-03,0.000000E+00,6.036719E+02,4.289370E+03,1.720929E-02,4.997229E-01,0.000000E+00,9.787922E+02,0.000000E+00,1.140319E-01,1.711776E+02,5.152278E+02,4.879856E-03,6.002542E-02
22:05:00,5.100572E+02,5.892412E+02,1.454027E-02,6.864879E-02,1.692174E+03,2.636588E+03,4.823945E-02,3.071721E-01,4.023169E+02,1.205285E+02,1.146900E-02,8.879120E-03,5.218054E+02,5.923025E+02,1.487519E-02,6.900543E-02,1.653396E+03,7.372307E+03,4.713443E-02,8.588962E-01,1.640064E+03,5.765057E+03,4.675436E-02,6.716467E-01,8.735690E+01,4.698377E+02,2.490332E-03,5.473765E-02,0.000000E+00,1.162841E+03,0.000000E+00,1.354748E-01,4.621123E+02,9.211175E+02,1.317365E-02,1.073127E-01,1.904387E+01,2.207913E+03,5.428990E-04,2.572303E-01,0.000000E+00,2.246582E+03,0.000000E+00,2.617354E-01,0.000000E+00,4.815592E+03,0.000000E+00,5.610296E-01,0.000000E+00,1.773125E+03,0.000000E+00,2.065799E-01,0.000000E+00,3.442815E+02,0.000000E+00,4.011004E-02,0.000000E+00,3.360482E+02,0.000000E+00,3.915082E-02,2.652055E+01,2.771963E+02,7.560391E-04,3.229385E-02,0.000000E+00,4.849535E+03,0.000000E+00,5.649839E-01,9.402828E+02,3.142068E+03,2.680521E-02,3.660700E-01,0.000000E+00,4.664936E+02,0.000000E+00,5.434773E-02,1.576557E+03,6.353684E+03,4.494381E-02,7.402287E-01,1.548278E+03,2.287348E+03,4.413752E-02,2.664821E-01,1.163704E+02,2.690233E+03,3.317449E-03,3.134196E-01,0.000000E+00,1.595948E+03,0.000000E+00,1.859322E-01,1.182827E+02,0.000000E+00,3.371955E-03,0.000000E+00,1.306482E+02,0.000000E+00,3.724464E-03,0.000000E+00,7.557511E+01,4.300802E+02,2.154467E-03,5.010549E-02,1.153406E+02,2.958940E+02,3.288078E-03,3.447244E-02,4.919819E+02,2.367860E+03,1.402521E-02,2.758622E-01,6.296491E+02,4.414288E+03,1.794976E-02,5.142767E-01,7.741530E+01,0.000000E+00,2.206922E-03,0.000000E+00,6.037780E+02,4.276056E+03,1.721232E-02,4.981718E-01,0.000000E+00,9.757737E+02,0.000000E+00,1.136802E-01,1.711781E+02,5.139510E+02,4.879869E-03,5.987667E-02
22:06:00,5.100579E+02,5.871554E+02,1.454029E-02,6.840578E-02,1.692178E+03,2.626855E+03,4.823958E-02,3.060382E-01,4.023173E+02,1.192892E+02,1.146901E-02,8.787824E-03,5.218064E+02,5.901617E+02,1.487522E-02,6.875602E-02,1.653435E+03,7.348278E+03,4.713554E-02,8.560967E-01,1.640124E+03,5.746164E+03,4.675606E-02,6.694455E-01,8.737673E+01,4.686463E+02,2.490897E-03,5.459885E-02,0.000000E+00,1.159562E+03,0.000000E+00,1.350928E-01,4.621157E+02,9.190416E+02,1.317375E-02,1.070708E-01,1.931910E+01,2.200514E+03,5.507452E-04,2.563682E-01,0.000000E+00,2.238878E+03,0.000000E+00,2.608378E-01,0.000000E+00,4.808853E+03,0.000000E+00,5.602445E-01,0.000000E+00,1.759638E+03,0.000000E+00,2.050085E-01,0.000000E+00,3.432336E+02,0.000000E+00,3.998794E-02,0.000000E+00,3.350022E+02,0.000000E+00,3.902895E-02,2.656264E+01,2.769162E+02,7.572390E-04,3.226121E-02,0.000000E+00,4.839939E+03,0.000000E+00,5.638659E-01,9.402952E+02,3.119579E+03,2.680556E-02,3.634498E-01,0.000000E+00,4.652423E+02,0.000000E+00,5.420194E-02,1.576561E+03,6.332464E+03,4.494393E-02,7.377565E-01,1.548282E+03,2.280125E+03,4.413764E-02,2.656406E-01,1.164848E+02,2.687503E+03,3.320710E-03,3.131015E-01,0.000000E+00,1.593625E+03,0.000000E+00,1.856616E-01,1.182830E+02,0.000000E+00,3.371964E-03,0.000000E+00,1.306486E+02,0.000000E+00,3.724475E-03,0.000000E+00,7.560273E+01,4.288162E+02,2.155255E-03,4.995823E-02,1.153448E+02,2.950718E+02,3.288196E-03,3.437665E-02,4.919829E+02,2.363344E+03,1.402524E-02,2.753360E-01,6.296544E+02,4.409931E+03,1.794991E-02,5.137691E-01,7.743953E+01,0.000000E+00,2.207613E-03,0.000000E+00,6.038834E+02,4.262707E+03,1.721532E-02,4.966166E-01,0.000000E+00,9.727463E+02,0.000000E+00,1.133275E-01,1.711786E+02,5.126716E+02,4.879883E-03,5.972761E-02
22:07:00,5.100585E+02,5.850723E+02,1.454031E-02,6.816309E-02,1.692183E+03,2.617135E+03,4.823972E-02,3.049058E-01,4.023177E+02,1.180537E+02,1.146902E-02,8.696803E-03,5.218073E+02,5.880239E+02,1.487524E-02,6.850695E-02,1.653473E+03,7.324213E+03,4.713664E-02,8.532930E-01,1.640183E+03,5.727238E+03,4.675775E-02,6.672405E-01,8.739644E+01,4.674511E+02,2.491459E-03,5.445959E-02,0.000000E+00,1.156274E+03,0.000000E+00,1.347097E-01,4.621192E+02,9.169629E+02,1.317385E-02,1.068286E-01,1.959209E+01,2.193093E+03,5.585275E-04,2.555036E-01,0.000000E+00,2.231151E+03,0.000000E+00,2.599376E-01,0.000000E+00,4.802096E+03,0.000000E+00,5.594573E-01,0.000000E+00,1.746113E+03,0.000000E+00,2.034328E-01,0.000000E+00,3.421821E+02,0.000000E+00,3.986543E-02,0.000000E+00,3.339527E+02,0.000000E+00,3.890669E-02,2.660435E+01,2.766359E+02,7.584282E-04,3.222856E-02,0.000000E+00,4.830319E+03,0.000000E+00,5.627452E-01,9.403075E+02,3.097037E+03,2.680591E-02,3.608235E-01,0.000000E+00,4.639877E+02,0.000000E+00,5.405577E-02,1.576566E+03,6.311191E+03,4.494405E-02,7.352780E-01,1.548286E+03,2.272894E+03,4.413776E-02,2.647982E-01,1.165985E+02,2.684765E+03,3.323950E-03,3.127825E-01,0.000000E+00,1.591296E+03,0.000000E+00,1.853902E-01,1.182833E+02,0.000000E+00,3.371972E-03,0.000000E+00,1.306490E+02,0.000000E+00,3.724486E-03,0.000000E+00,7.563015E+01,4.275485E+02,2.156036E-03,4.981054E-02,1.153489E+02,2.942471E+02,3.288314E-03,3.428057E-02,4.919839E+02,2.358817E+03,1.402527E-02,2.748085E-01,6.296596E+02,4.405563E+03,1.795006E-02,5.132601E-01,7.746364E+01,0.000000E+00,2.208300E-03,0.000000E+00,6.039882E+02,4.249323E+03,1.721831E-02,4.950574E-01,0.000000E+00,9.697101E+02,0.000000E+00,1.129738E-01,1.711790E+02,5.113896E+02,4.879896E-03,5.957825E-02
22:08:00,5.100591E+02,5.829920E+02,1.454033E-02,6.792071E-02,1.692187E+03,2.607429E+03,4.823985E-02,3.037749E-01,4.023181E+02,1.168220E+02,1.146903E-02,8.606069E-03,5.218083E+02,5.858891E+02,1.487527E-02,6.825823E-02,1.653512E+03,7.300119E+03,4.713774E-02,8.504859E-01,1.640243E+03,5.708286E+03,4.675944E-02,6.650326E-01,8.741603E+01,4.662523E+02,2.492018E-03,5.431993E-02,0.000000E+00,1.152978E+03,0.000000E+00,1.343256E-01,4.621226E+02,9.148813E+02,1.317394E-02,1.065861E-01,1.986289E+01,2.185653E+03,5.662474E-04,2.546368E-01,0.000000E+00,2.223405E+03,0.000000E+00,2.590351E-01,0.000000E+00,4.795324E+03,0.000000E+00,5.586683E-01,0.000000E+00,1.732557E+03,0.000000E+00,2.018533E-01,0.000000E+00,3.411271E+02,0.000000E+00,3.974253E-02,0.000000E+00,3.329000E+02,0.000000E+00,3.878404E-02,2.664570E+01,2.763555E+02,7.596068E-04,3.219589E-02,0.000000E+00,4.820679E+03,0.000000E+00,5.616221E-01,9.403198E+02,3.074450E+03,2.680626E-02,3.581919E-01,0.000000E+00,4.627301E+02,0.000000E+00,5.390926E-02,1.576570E+03,6.289874E+03,4.494418E-02,7.327944E-01,1.548291E+03,2.265657E+03,4.413788E-02,2.639550E-01,1.167113E+02,2.682020E+03,3.327168E-03,3.124626E-01,0.000000E+00,1.588960E+03,0.000000E+00,1.851181E-01,1.182836E+02,0.000000E+00,3.371981E-03,0.000000E+00,1.306494E+02,0.000000E+00,3.724497E-03,0.000000E+00,7.565736E+01,4.262775E+02,2.156812E-03,4.966245E-02,1.153530E+02,2.934202E+02,3.288431E-03,3.418423E-02,4.919848E+02,2.354279E+03,1.402529E-02,2.742799E-01,6.296648E+02,4.401185E+03,1.795020E-02,5.127500E-01,7.748763E+01,0.000000E+00,2.208984E-03,0.000000E+00,6.040924E+02,4.235908E+03,1.722128E-02,4.934944E-01,0.000000E+00,9.666654E+02,0.000000E+00,1.126190E-01,1.711795E+02,5.101053E+02,4.879909E-03,5.942862E-02
22:09:00,5.100598E+02,5.809145E+02,1.454035E-02,6.767867E-02,1.692192E+03,2.597736E+03,4.823998E-02,3.026456E-01,4.023184E+02,1.155943E+02,1.146904E-02,8.515621E-03,5.218092E+02,5.837573E+02,1.487530E-02,6.800987E-02,1.653550E+03,7.276001E+03,4.713883E-02,8.476760E-01,1.640301E+03,5.689311E+03,4.676111E-02,6.628219E-01,8.743550E+01,4.650500E+02,2.492573E-03,5.417985E-02,0.000000E+00,1.149673E+03,0.000000E+00,1.339406E-01,4.621260E+02,9.127967E+02,1.317404E-02,1.063433E-01,2.013154E+01,2.178195E+03,5.739061E-04,2.537679E-01,0.000000E+00,2.215639E+03,0.000000E+00,2.581303E-01,0.000000E+00,4.788536E+03,0.000000E+00,5.578775E-01,0.000000E+00,1.718969E+03,0.000000E+00,2.002703E-01,0.000000E+00,3.400688E+02,0.000000E+00,3.961922E-02,0.000000E+00,3.318441E+02,0.000000E+00,3.866102E-02,2.668668E+01,2.760749E+02,7.607750E-04,3.216320E-02,0.000000E+00,4.811021E+03,0.000000E+00,5.604968E-01,9.403320E+02,3.051822E+03,2.680661E-02,3.555555E-01,0.000000E+00,4.614697E+02,0.000000E+00,5.376241E-02,1.576574E+03,6.268517E+03,4.494430E-02,7.303061E-01,1.548295E+03,2.258414E+03,4.413800E-02,2.631112E-01,1.168235E+02,2.679268E+03,3.330365E-03,3.121420E-01,0.000000E+00,1.586619E+03,0.000000E+00,1.848452E-01,1.182839E+02,0.000000E+00,3.371989E-03,0.000000E+00,1.306497E+02,0.000000E+00,3.724508E-03,0.000000E+00,7.568437E+01,4.250031E+02,2.157582E-03,4.951399E-02,1.153571E+02,2.925911E+02,3.288547E-03,3.408764E-02,4.919858E+02,2.349732E+03,1.402532E-02,2.737501E-01,6.296700E+02,4.396797E+03,1.795035E-02,5.122388E-01,7.751149E+01,0.000000E+00,2.209664E-03,0.000000E+00,6.041960E+02,4.222462E+03,1.722423E-02,4.919279E-01,0.000000E+00,9.636122E+02,0.000000E+00,1.122633E-01,1.711800E+02,5.088187E+02,4.879922E-03,5.927873E-02
22:10:00,5.100604E+02,5.788398E+02,1.454036E-02,6.743695E-02,1.692197E+03,2.588057E+03,4.824011E-02,3.015179E-01,4.023188E+02,1.143704E+02,1.146905E-02,8.425461E-03,5.218101E+02,5.816287E+02,1.487532E-02,6.776186E-02,1.653588E+03,7.251859E+03,4.713991E-02,8.448633E-01,1.640360E+03,5.670314E+03,4.676278E-02,6.606086E-01,8.745487E+01,4.638442E+02,2.493125E-03,5.403936E-02,0.000000E+00,1.146359E+03,0.000000E+00,1.335545E-01,4.621294E+02,9.107089E+02,1.317414E-02,1.061000E-01,2.039808E+01,2.170719E+03,5.815045E-04,2.528969E-01,0.000000E+00,2.207855E+03,0.000000E+00,2.572234E-01,0.000000E+00,4.781734E+03,0.000000E+00,5.570850E-01,0.000000E+00,1.705353E+03,0.000000E+00,1.986838E-01,0.000000E+00,3.390070E+02,0.000000E+00,3.949552E-02,0.000000E+00,3.307850E+02,0.000000E+00,3.853762E-02,2.672729E+01,2.757941E+02,7.619329E-04,3.213048E-02,0.000000E+00,4.801344E+03,0.000000E+00,5.593694E-01,9.403441E+02,3.029153E+03,2.680695E-02,3.529143E-01,0.000000E+00,4.602064E+02,0.000000E+00,5.361523E-02,1.576578E+03,6.247119E+03,4.494442E-02,7.278131E-01,1.548299E+03,2.251166E+03,4.413811E-02,2.622668E-01,1.169349E+02,2.676509E+03,3.333541E-03,3.118206E-01,0.000000E+00,1.584271E+03,0.000000E+00,1.845717E-01,1.182842E+02,0.000000E+00,3.371998E-03,0.000000E+00,1.306501E+02,0.000000E+00,3.724518E-03,0.000000E+00,7.571118E+01,4.237256E+02,2.158347E-03,4.936515E-02,1.153611E+02,2.917599E+02,3.288662E-03,3.399080E-02,4.919868E+02,2.345175E+03,1.402535E-02,2.732192E-01,6.296752E+02,4.392400E+03,1.795050E-02,5.117265E-01,7.753524E+01,0.000000E+00,2.210341E-03,0.000000E+00,6.042989E+02,4.208984E+03,1.722717E-02,4.903577E-01,0.000000E+00,9.605507E+02,0.000000E+00,1.119066E-01,1.711804E+02,5.075300E+02,4.879935E-03,5.912859E-02
22:11:00,5.100610E+02,5.767679E+02,1.454038E-02,6.719556E-02,1.692201E+03,2.578391E+03,4.824023E-02,3.003918E-01,4.023191E+02,1.131504E+02,1.146906E-02,8.335588E-03,5.218110E+02,5.795031E+02,1.487535E-02,6.751421E-02,1.653626E+03,7.227693E+03,4.714099E-02,8.420479E-01,1.640418E+03,5.651295E+03,4.676443E-02,6.583928E-01,8.747411E+01,4.626350E+02,2.493674E-03,5.389848E-02,0.000000E+00,1.143037E+03,0.000000E+00,1.331675E-01,4.621328E+02,9.086179E+02,1.317423E-02,1.058564E-01,2.066252E+01,2.163226E+03,5.890431E-04,2.520239E-01,0.000000E+00,2.200052E+03,0.000000E+00,2.563142E-01,0.000000E+00,4.774918E+03,0.000000E+00,5.562908E-01,0.000000E+00,1.691707E+03,0.000000E+00,1.970940E-01,0.000000E+00,3.379418E+02,0.000000E+00,3.937142E-02,0.000000E+00,3.297226E+02,0.000000E+00,3.841384E-02,2.676755E+01,2.755130E+02,7.630807E-04,3.209773E-02,0.000000E+00,4.791649E+03,0.000000E+00,5.582399E-01,9.403562E+02,3.006445E+03,2.680730E-02,3.502686E-01,0.000000E+00,4.589403E+02,0.000000E+00,5.346773E-02,1.576583E+03,6.225682E+03,4.494454E-02,7.253155E-01,1.548303E+03,2.243913E+03,4.413823E-02,2.614218E-01,1.170456E+02,2.673744E+03,3.336696E-03,3.114984E-01,0.000000E+00,1.581917E+03,0.000000E+00,1.842975E-01,1.182845E+02,0.000000E+00,3.372006E-03,0.000000E+00,1.306505E+02,0.000000E+00,3.724529E-03,0.000000E+00,7.573780E+01,4.224449E+02,2.159105E-03,4.921595E-02,1.153652E+02,2.909265E+02,3.288777E-03,3.389371E-02,4.919877E+02,2.340609E+03,1.402538E-02,2.726872E-01,6.296804E+02,4.387994E+03,1.795065E-02,5.112131E-01,7.755886E+01,0.000000E+00,2.211014E-03,0.000000E+00,6.044013E+02,4.195476E+03,1.723008E-02,4.887839E-01,0.000000E+00,9.574807E+02,0.000000E+00,1.115490E-01,1.711809E+02,5.062390E+02,4.879948E-03,5.897819E-02
22:12:00,5.100616E+02,5.746989E+02,1.454040E-02,6.695450E-02,1.692206E+03,2.568740E+03,4.824036E-02,2.992673E-01,4.023195E+02,1.119344E+02,1.146907E-02,8.246002E-03,5.218120E+02,5.773805E+02,1.487538E-02,6.726691E-02,1.653663E+03,7.203505E+03,4.714206E-02,8.392299E-01,1.640476E+03,5.632254E+03,4.676608E-02,6.561744E-01,8.749324E+01,4.614223E+02,2.494219E-03,5.375720E-02,0.000000E+00,1.139708E+03,0.000000E+00,1.327796E-01,4.621361E+02,9.065235E+02,1.317433E-02,1.056124E-01,2.092489E+01,2.155716E+03,5.965227E-04,2.511489E-01,0.000000E+00,2.192230E+03,0.000000E+00,2.554030E-01,0.000000E+00,4.768087E+03,0.000000E+00,5.554950E-01,0.000000E+00,1.678033E+03,0.000000E+00,1.955008E-01,0.000000E+00,3.368732E+02,0.000000E+00,3.924691E-02,0.000000E+00,3.286570E+02,0.000000E+00,3.828969E-02,2.680746E+01,2.752316E+02,7.642183E-04,3.206495E-02,0.000000E+00,4.781937E+03,0.000000E+00,5.571084E-01,9.403682E+02,2.983699E+03,2.680764E-02,3.476184E-01,0.000000E+00,4.576714E+02,0.000000E+00,5.331990E-02,1.576587E+03,6.204206E+03,4.494466E-02,7.228133E-01,1.548307E+03,2.236655E+03,4.413834E-02,2.605762E-01,1.171555E+02,2.670972E+03,3.339830E-03,3.111755E-01,0.000000E+00,1.579558E+03,0.000000E+00,1.840226E-01,1.182848E+02,0.000000E+00,3.372014E-03,0.000000E+00,1.306509E+02,0.000000E+00,3.724539E-03,0.000000E+00,7.576422E+01,4.211612E+02,2.159858E-03,4.906638E-02,1.153692E+02,2.900911E+02,3.288891E-03,3.379638E-02,4.919887E+02,2.336034E+03,1.402540E-02,2.721542E-01,6.296855E+02,4.383579E+03,1.795079E-02,5.106986E-01,7.758236E+01,0.000000E+00,2.211684E-03,0.000000E+00,6.045030E+02,4.181937E+03,1.723299E-02,4.872066E-01,0.000000E+00,9.544025E+02,0.000000E+00,1.111904E-01,1.711813E+02,5.049460E+02,4.879961E-03,5.882754E-02
22:13:00,5.100622E+02,5.726326E+02,1.454042E-02,6.671375E-02,1.692210E+03,2.559102E+03,4.824049E-02,2.981444E-01,4.023198E+02,1.107222E+02,1.146908E-02,8.156702E-03,5.218129E+02,5.752610E+02,1.487540E-02,6.701997E-02,1.653701E+03,7.179295E+03,4.714312E-02,8.364093E-01,1.640533E+03,5.613193E+03,4.676772E-02,6.539536E-01,8.751226E+01,4.602063E+02,2.494761E-03,5.361552E-02,0.000000E+00,1.136370E+03,0.000000E+00,1.323907E-01,4.621394E+02,9.044257E+02,1.317442E-02,1.053680E-01,2.118520E+01,2.148189E+03,6.039438E-04,2.502720E-01,0.000000E+00,2.184390E+03,0.000000E+00,2.544895E-01,0.000000E+00,4.761243E+03,0.000000E+00,5.546976E-01,0.000000E+00,1.664332E+03,0.000000E+00,1.939045E-01,0.000000E+00,3.358012E+02,0.000000E+00,3.912202E-02,0.000000E+00,3.275882E+02,0.000000E+00,3.816517E-02,2.684702E+01,2.749500E+02,7.653461E-04,3.203214E-02,0.000000E+00,4.772207E+03,0.000000E+00,5.559748E-01,9.403802E+02,2.960915E+03,2.680798E-02,3.449639E-01,0.000000E+00,4.563998E+02,0.000000E+00,5.317175E-02,1.576591E+03,6.182691E+03,4.494478E-02,7.203067E-01,1.548311E+03,2.229392E+03,4.413846E-02,2.597300E-01,1.172647E+02,2.668194E+03,3.342944E-03,3.108518E-01,0.000000E+00,1.577193E+03,0.000000E+00,1.837470E-01,1.182851E+02,0.000000E+00,3.372023E-03,0.000000E+00,1.306512E+02,0.000000E+00,3.724550E-03,0.000000E+00,7.579044E+01,4.198743E+02,2.160606E-03,4.891646E-02,1.153732E+02,2.892536E+02,3.289005E-03,3.369881E-02,4.919896E+02,2.331451E+03,1.402543E-02,2.716202E-01,6.296906E+02,4.379154E+03,1.795094E-02,5.101831E-01,7.760575E+01,0.000000E+00,2.212351E-03,0.000000E+00,6.046042E+02,4.168368E+03,1.723587E-02,4.856257E-01,0.000000E+00,9.513161E+02,0.000000E+00,1.108308E-01,1.711818E+02,5.036508E+02,4.879974E-03,5.867665E-02
22:14:00,5.100628E+02,5.705691E+02,1.454043E-02,6.647334E-02,1.692214E+03,2.549478E+03,4.824061E-02,2.970231E-01,4.023202E+02,1.095139E+02,1.146909E-02,8.067686E-03,5.218138E+02,5.731445E+02,1.487543E-02,6.677338E-02,1.653738E+03,7.155067E+03,4.714418E-02,8.335865E-01,1.640590E+03,5.594112E+03,4.676935E-02,6.517307E-01,8.753117E+01,4.589870E+02,2.495300E-03,5.347346E-02,0.000000E+00,1.133025E+03,0.000000E+00,1.320010E-01,4.621427E+02,9.023245E+02,1.317452E-02,1.051232E-01,2.144351E+01,2.140646E+03,6.113076E-04,2.493932E-01,0.000000E+00,2.176533E+03,0.000000E+00,2.535741E-01,0.000000E+00,4.754386E+03,0.000000E+00,5.538986E-01,0.000000E+00,1.650605E+03,0.000000E+00,1.923051E-01,0.000000E+00,3.347258E+02,0.000000E+00,3.899673E-02,0.000000E+00,3.265162E+02,0.000000E+00,3.804028E-02,2.688623E+01,2.746681E+02,7.664640E-04,3.199930E-02,0.000000E+00,4.762461E+03,0.000000E+00,5.548393E-01,9.403920E+02,2.938097E+03,2.680832E-02,3.423054E-01,0.000000E+00,4.551256E+02,0.000000E+00,5.302330E-02,1.576595E+03,6.161142E+03,4.494490E-02,7.177960E-01,1.548315E+03,2.222124E+03,4.413857E-02,2.588833E-01,1.173733E+02,2.665410E+03,3.346038E-03,3.105274E-01,0.000000E+00,1.574822E+03,0.000000E+00,1.834709E-01,1.182854E+02,0.000000E+00,3.372031E-03,0.000000E+00,1.306516E+02,0.000000E+00,3.724560E-03,0.000000E+00,7.581648E+01,4.185846E+02,2.161348E-03,4.876620E-02,1.153771E+02,2.884142E+02,3.289118E-03,3.360101E-02,4.919906E+02,2.326859E+03,1.402546E-02,2.710852E-01,6.296957E+02,4.374721E+03,1.795108E-02,5.096666E-01,7.762902E+01,0.000000E+00,2.213014E-03,0.000000E+00,6.047048E+02,4.154769E+03,1.723874E-02,4.840414E-01,0.000000E+00,9.482216E+02,0.000000E+00,1.104702E-01,1.711822E+02,5.023537E+02,4.879986E-03,5.852552E-02
22:15:00,5.100634E+02,5.685083E+02,1.454045E-02,6.623324E-02,1.692219E+03,2.539867E+03,4.824074E-02,2.959034E-01,4.023205E+02,1.083094E+02,1.146910E-02,7.978954E-03,5.218147E+02,5.710310E+02,1.487545E-02,6.652714E-02,1.653775E+03,7.130821E+03,4.714523E-02,8.307617E-01,1.640647E+03,5.575015E+03,4.677097E-02,6.495057E-01,8.754996E+01,4.577645E+02,2.495836E-03,5.333103E-02,0.000000E+00,1.129672E+03,0.000000E+00,1.316103E-01,4.621460E+02,9.002199E+02,1.317461E-02,1.048780E-01,2.169985E+01,2.133088E+03,6.186152E-04,2.485126E-01,0.000000E+00,2.168659E+03,0.000000E+00,2.526567E-01,0.000000E+00,4.747516E+03,0.000000E+00,5.530983E-01,0.000000E+00,1.636853E+03,0.000000E+00,1.907029E-01,0.000000E+00,3.336472E+02,0.000000E+00,3.887105E-02,0.000000E+00,3.254412E+02,0.000000E+00,3.791503E-02,2.692511E+01,2.743858E+02,7.675722E-04,3.196642E-02,0.000000E+00,4.752700E+03,0.000000E+00,5.537020E-01,9.404038E+02,2.915246E+03,2.680866E-02,3.396431E-01,0.000000E+00,4.538488E+02,0.000000E+00,5.287455E-02,1.576599E+03,6.139559E+03,4.494501E-02,7.152814E-01,1.548319E+03,2.214853E+03,4.413868E-02,2.580361E-01,1.174811E+02,2.662621E+03,3.349111E-03,3.102024E-01,0.000000E+00,1.572446E+03,0.000000E+00,1.831941E-01,1.182857E+02,0.000000E+00,3.372039E-03,0.000000E+00,1.306520E+02,0.000000E+00,3.724571E-03,0.000000E+00,7.584232E+01,4.172920E+02,2.162085E-03,4.861560E-02,1.153811E+02,2.875728E+02,3.289230E-03,3.350298E-02,4.919915E+02,2.322259E+03,1.402548E-02,2.705493E-01,6.297008E+02,4.370280E+03,1.795123E-02,5.091492E-01,7.765217E+01,0.000000E+00,2.213674E-03,0.000000E+00,6.048048E+02,4.141142E+03,1.724159E-02,4.824538E-01,0.000000E+00,9.451191E+02,0.000000E+00,1.101088E-01,1.711827E+02,5.010545E+02,4.879999E-03,5.837416E-02
22:16:00,5.100640E+02,5.664504E+02,1.454047E-02,6.599348E-02,1.692223E+03,2.530271E+03,4.824086E-02,2.947854E-01,4.023208E+02,1.071087E+02,1.146911E-02,7.890505E-03,5.218156E+02,5.689205E+02,1.487548E-02,6.628125E-02,1.653811E+03,7.106559E+03,4.714627E-02,8.279350E-01,1.640704E+03,5.555901E+03,4.677259E-02,6.472788E-01,8.756865E+01,4.565388E+02,2.496369E-03,5.318822E-02,0.000000E+00,1.126312E+03,0.000000E+00,1.312189E-01,4.621493E+02,8.981120E+02,1.317470E-02,1.046324E-01,2.195424E+01,2.125515E+03,6.258674E-04,2.476302E-01,0.000000E+00,2.160768E+03,0.000000E+00,2.517374E-01,0.000000E+00,4.740635E+03,0.000000E+00,5.522965E-01,0.000000E+00,1.623077E+03,0.000000E+00,1.890979E-01,0.000000E+00,3.325652E+02,0.000000E+00,3.874499E-02,0.000000E+00,3.243631E+02,0.000000E+00,3.778942E-02,2.696365E+01,2.741033E+02,7.686709E-04,3.193350E-02,0.000000E+00,4.742923E+03,0.000000E+00,5.525630E-01,9.404156E+02,2.892364E+03,2.680899E-02,3.369770E-01,0.000000E+00,4.525695E+02,0.000000E+00,5.272550E-02,1.576603E+03,6.117943E+03,4.494513E-02,7.127629E-01,1.548322E+03,2.207578E+03,4.413879E-02,2.571885E-01,1.175882E+02,2.659825E+03,3.352166E-03,3.098767E-01,0.000000E+00,1.570065E+03,0.000000E+00,1.829167E-01,1.182860E+02,0.000000E+00,3.372047E-03,0.000000E+00,1.306523E+02,0.000000E+00,3.724581E-03,0.000000E+00,7.586798E+01,4.159965E+02,2.162817E-03,4.846468E-02,1.153850E+02,2.867295E+02,3.289342E-03,3.340473E-02,4.919925E+02,2.317651E+03,1.402551E-02,2.700124E-01,6.297058E+02,4.365831E+03,1.795137E-02,5.086308E-01,7.767521E+01,0.000000E+00,2.214331E-03,0.000000E+00,6.049042E+02,4.127486E+03,1.724442E-02,4.808628E-01,0.000000E+00,9.420088E+02,0.000000E+00,1.097464E-01,1.711831E+02,4.997535E+02,4.880012E-03,5.822259E-02
22:17:00,5.100645E+02,5.643952E+02,1.454048E-02,6.575403E-02,1.692227E+03,2.520688E+03,4.824098E-02,2.936689E-01,4.023212E+02,1.059119E+02,1.146912E-02,7.802337E-03,5.218164E+02,5.668131E+02,1.487550E-02,6.603571E-02,1.653848E+03,7.082280E+03,4.714731E-02,8.251064E-01,1.640760E+03,5.536770E+03,4.677419E-02,6.450499E-01,8.758722E+01,4.553099E+02,2.496898E-03,5.304505E-02,0.000000E+00,1.122945E+03,0.000000E+00,1.308266E-01,4.621525E+02,8.960007E+02,1.317479E-02,1.043864E-01,2.220671E+01,2.117927E+03,6.330646E-04,2.467461E-01,0.000000E+00,2.152861E+03,0.000000E+00,2.508161E-01,0.000000E+00,4.733741E+03,0.000000E+00,5.514933E-01,0.000000E+00,1.609277E+03,0.000000E+00,1.874900E-01,0.000000E+00,3.314800E+02,0.000000E+00,3.861855E-02,0.000000E+00,3.232819E+02,0.000000E+00,3.766345E-02,2.700186E+01,2.738205E+02,7.697601E-04,3.190056E-02,0.000000E+00,4.733131E+03,0.000000E+00,5.514222E-01,9.404273E+02,2.869449E+03,2.680932E-02,3.343073E-01,0.000000E+00,4.512878E+02,0.000000E+00,5.257617E-02,1.576608E+03,6.096294E+03,4.494525E-02,7.102407E-01,1.548326E+03,2.200299E+03,4.413890E-02,2.563405E-01,1.176947E+02,2.657024E+03,3.355200E-03,3.095503E-01,0.000000E+00,1.567679E+03,0.000000E+00,1.826387E-01,1.182862E+02,0.000000E+00,3.372055E-03,0.000000E+00,1.306527E+02,0.000000E+00,3.724591E-03,0.000000E+00,7.589345E+01,4.146983E+02,2.163543E-03,4.831343E-02,1.153889E+02,2.858844E+02,3.289453E-03,3.330627E-02,4.919934E+02,2.313036E+03,1.402554E-02,2.694747E-01,6.297109E+02,4.361374E+03,1.795152E-02,5.081114E-01,7.769813E+01,0.000000E+00,2.214985E-03,0.000000E+00,6.050031E+02,4.113803E+03,1.724724E-02,4.792686E-01,0.000000E+00,9.388907E+02,0.000000E+00,1.093832E-01,1.711836E+02,4.984506E+02,4.880024E-03,5.807079E-02
22:18:00,5.100651E+02,5.623428E+02,1.454050E-02,6.551490E-02,1.692232E+03,2.511119E+03,4.824110E-02,2.925540E-01,4.023215E+02,1.047189E+02,1.146913E-02,7.714449E-03,5.218173E+02,5.647086E+02,1.487553E-02,6.579053E-02,1.653884E+03,7.057986E+03,4.714834E-02,8.222759E-01,1.640816E+03,5.517622E+03,4.677579E-02,6.428191E-01,8.760569E+01,4.540780E+02,2.497424E-03,5.290152E-02,0.000000E+00,1.119570E+03,0.000000E+00,1.304334E-01,4.621557E+02,8.938862E+02,1.317489E-02,1.041401E-01,2.245727E+01,2.110324E+03,6.402075E-04,2.458604E-01,0.000000E+00,2.144938E+03,0.000000E+00,2.498930E-01,0.000000E+00,4.726836E+03,0.000000E+00,5.506888E-01,0.000000E+00,1.595454E+03,0.000000E+00,1.858795E-01,0.000000E+00,3.303915E+02,0.000000E+00,3.849174E-02,0.000000E+00,3.221977E+02,0.000000E+00,3.753713E-02,2.703974E+01,2.735374E+02,7.708399E-04,3.186757E-02,0.000000E+00,4.723324E+03,0.000000E+00,5.502796E-01,9.404389E+02,2.846504E+03,2.680965E-02,3.316339E-01,0.000000E+00,4.500036E+02,0.000000E+00,5.242655E-02,1.576612E+03,6.074613E+03,4.494536E-02,7.077146E-01,1.548330E+03,2.193016E+03,4.413900E-02,2.554920E-01,1.178005E+02,2.654217E+03,3.358215E-03,3.092233E-01,0.000000E+00,1.565288E+03,0.000000E+00,1.823601E-01,1.182865E+02,0.000000E+00,3.372063E-03,0.000000E+00,1.306530E+02,0.000000E+00,3.724601E-03,0.000000E+00,7.591874E+01,4.133974E+02,2.164264E-03,4.816186E-02,1.153928E+02,2.850374E+02,3.289564E-03,3.320759E-02,4.919943E+02,2.308413E+03,1.402556E-02,2.689361E-01,6.297159E+02,4.356908E+03,1.795166E-02,5.075911E-01,7.772094E+01,0.000000E+00,2.215635E-03,0.000000E+00,6.051014E+02,4.100092E+03,1.725004E-02,4.776712E-01,0.000000E+00,9.357651E+02,0.000000E+00,1.090190E-01,1.711840E+02,4.971458E+02,4.880036E-03,5.791877E-02
22:19:00,5.100657E+02,5.602932E+02,1.454052E-02,6.527610E-02,1.692236E+03,2.501563E+03,4.824123E-02,2.914407E-01,4.023218E+02,1.035297E+02,1.146914E-02,7.626840E-03,5.218182E+02,5.626071E+02,1.487555E-02,6.554568E-02,1.653920E+03,7.033675E+03,4.714937E-02,8.194436E-01,1.640872E+03,5.498459E+03,4.677738E-02,6.405864E-01,8.762404E+01,4.528430E+02,2.497948E-03,5.275762E-02,0.000000E+00,1.116189E+03,0.000000E+00,1.300395E-01,4.621589E+02,8.917684E+02,1.317498E-02,1.038933E-01,2.270594E+01,2.102707E+03,6.472965E-04,2.449729E-01,0.000000E+00,2.136998E+03,0.000000E+00,2.489680E-01,0.000000E+00,4.719919E+03,0.000000E+00,5.498829E-01,0.000000E+00,1.581607E+03,0.000000E+00,1.842662E-01,0.000000E+00,3.292999E+02,0.000000E+00,3.836455E-02,0.000000E+00,3.211105E+02,0.000000E+00,3.741047E-02,2.707729E+01,2.732540E+02,7.719105E-04,3.183456E-02,0.000000E+00,4.713503E+03,0.000000E+00,5.491353E-01,9.404505E+02,2.823529E+03,2.680998E-02,3.289570E-01,0.000000E+00,4.487169E+02,0.000000E+00,5.227665E-02,1.576616E+03,6.052900E+03,4.494548E-02,7.051849E-01,1.548334E+03,2.185729E+03,4.413911E-02,2.546431E-01,1.179055E+02,2.651405E+03,3.361211E-03,3.088956E-01,0.000000E+00,1.562892E+03,0.000000E+00,1.820809E-01,1.182868E+02,0.000000E+00,3.372071E-03,0.000000E+00,1.306534E+02,0.000000E+00,3.724611E-03,0.000000E+00,7.594385E+01,4.120938E+02,2.164979E-03,4.800998E-02,1.153966E+02,2.841885E+02,3.289674E-03,3.310869E-02,4.919953E+02,2.303782E+03,1.402559E-02,2.683966E-01,6.297209E+02,4.352435E+03,1.795180E-02,5.070699E-01,7.774363E+01,0.000000E+00,2.216282E-03,0.000000E+00,6.051991E+02,4.086353E+03,1.725283E-02,4.760706E-01,0.000000E+00,9.326320E+02,0.000000E+00,1.086540E-01,1.711844E+02,4.958392E+02,4.880049E-03,5.776654E-02
22:20:00,5.100663E+02,5.582463E+02,1.454053E-02,6.503762E-02,1.692240E+03,2.492022E+03,4.824135E-02,2.903290E-01,4.023221E+02,1.023442E+02,1.146915E-02,7.539509E-03,5.218191E+02,5.605086E+02,1.487558E-02,6.530119E-02,1.653956E+03,7.009352E+03,4.715039E-02,8.166097E-01,1.640927E+03,5.479281E+03,4.677896E-02,6.383521E-01,8.764229E+01,4.516049E+02,2.498468E-03,5.261338E-02,0.000000E+00,1.112801E+03,0.000000E+00,1.296448E-01,4.621621E+02,8.896474E+02,1.317507E-02,1.036462E-01,2.295275E+01,2.095076E+03,6.543327E-04,2.440838E-01,0.000000E+00,2.129044E+03,0.000000E+00,2.480412E-01,0.000000E+00,4.712991E+03,0.000000E+00,5.490757E-01,0.000000E+00,1.567739E+03,0.000000E+00,1.826505E-01,0.000000E+00,3.282051E+02,0.000000E+00,3.823700E-02,0.000000E+00,3.200204E+02,0.000000E+00,3.728346E-02,2.711453E+01,2.729703E+02,7.729720E-04,3.180150E-02,0.000000E+00,4.703668E+03,0.000000E+00,5.479894E-01,9.404619E+02,2.800525E+03,2.681031E-02,3.262769E-01,0.000000E+00,4.474280E+02,0.000000E+00,5.212648E-02,1.576620E+03,6.031158E+03,4.494559E-02,7.026517E-01,1.548338E+03,2.178440E+03,4.413922E-02,2.537938E-01,1.180100E+02,2.648588E+03,3.364188E-03,3.085673E-01,0.000000E+00,1.560491E+03,0.000000E+00,1.818012E-01,1.182871E+02,0.000000E+00,3.372079E-03,0.000000E+00,1.306537E+02,0.000000E+00,3.724621E-03,0.000000E+00,7.596878E+01,4.107875E+02,2.165690E-03,4.785780E-02,1.154005E+02,2.833379E+02,3.289783E-03,3.300959E-02,4.919962E+02,2.299145E+03,1.402562E-02,2.678563E-01,6.297259E+02,4.347954E+03,1.795194E-02,5.065478E-01,7.776621E+01,0.000000E+00,2.216925E-03,0.000000E+00,6.052962E+02,4.072589E+03,1.725560E-02,4.744669E-01,0.000000E+00,9.294915E+02,0.000000E+00,1.082881E-01,1.711849E+02,4.945308E+02,4.880061E-03,5.761411E-02
22:21:00,5.100668E+02,5.562021E+02,1.454055E-02,6.479945E-02,1.692244E+03,2.482494E+03,4.824146E-02,2.892189E-01,4.023224E+02,1.011625E+02,1.146916E-02,7.452454E-03,5.218199E+02,5.584131E+02,1.487560E-02,6.505704E-02,1.653991E+03,6.985016E+03,4.715141E-02,8.137744E-01,1.640983E+03,5.460090E+03,4.678053E-02,6.361162E-01,8.766044E+01,4.503640E+02,2.498985E-03,5.246880E-02,0.000000E+00,1.109406E+03,0.000000E+00,1.292493E-01,4.621652E+02,8.875233E+02,1.317516E-02,1.033987E-01,2.319775E+01,2.087432E+03,6.613171E-04,2.431932E-01,0.000000E+00,2.121074E+03,0.000000E+00,2.471127E-01,0.000000E+00,4.706052E+03,0.000000E+00,5.482673E-01,0.000000E+00,1.553850E+03,0.000000E+00,1.810322E-01,0.000000E+00,3.271073E+02,0.000000E+00,3.810909E-02,0.000000E+00,3.189274E+02,0.000000E+00,3.715612E-02,2.715145E+01,2.726863E+02,7.740245E-04,3.176842E-02,0.000000E+00,4.693819E+03,0.000000E+00,5.468420E-01,9.404734E+02,2.777494E+03,2.681064E-02,3.235935E-01,0.000000E+00,4.461367E+02,0.000000E+00,5.197604E-02,1.576624E+03,6.009387E+03,4.494570E-02,7.001151E-01,1.548341E+03,2.171147E+03,4.413932E-02,2.529442E-01,1.181137E+02,2.645765E+03,3.367147E-03,3.082385E-01,0.000000E+00,1.558086E+03,0.000000E+00,1.815209E-01,1.182874E+02,0.000000E+00,3.372087E-03,0.000000E+00,1.306541E+02,0.000000E+00,3.724631E-03,0.000000E+00,7.599353E+01,4.094787E+02,2.166396E-03,4.770532E-02,1.154043E+02,2.824856E+02,3.289892E-03,3.291029E-02,4.919971E+02,2.294500E+03,1.402564E-02,2.673152E-01,6.297308E+02,4.343466E+03,1.795208E-02,5.060249E-01,7.778868E+01,0.000000E+00,2.217566E-03,0.000000E+00,6.053929E+02,4.058798E+03,1.725835E-02,4.728603E-01,0.000000E+00,9.263440E+02,0.000000E+00,1.079214E-01,1.711853E+02,4.932207E+02,4.880073E-03,5.746148E-02
22:22:00,5.100674E+02,5.541607E+02,1.454056E-02,6.456161E-02,1.692249E+03,2.472980E+03,4.824158E-02,2.881104E-01,4.023227E+02,9.998454E+01,1.146917E-02,7.365674E-03,5.218208E+02,5.563206E+02,1.487563E-02,6.481324E-02,1.654027E+03,6.960667E+03,4.715242E-02,8.109377E-01,1.641037E+03,5.440886E+03,4.678209E-02,6.338788E-01,8.767848E+01,4.491202E+02,2.499500E-03,5.232389E-02,0.000000E+00,1.106005E+03,0.000000E+00,1.288530E-01,4.621684E+02,8.853962E+02,1.317525E-02,1.031509E-01,2.344096E+01,2.079774E+03,6.682503E-04,2.423010E-01,0.000000E+00,2.113090E+03,0.000000E+00,2.461824E-01,0.000000E+00,4.699104E+03,0.000000E+00,5.474576E-01,0.000000E+00,1.539940E+03,0.000000E+00,1.794116E-01,0.000000E+00,3.260064E+02,0.000000E+00,3.798083E-02,0.000000E+00,3.178316E+02,0.000000E+00,3.702844E-02,2.718805E+01,2.724021E+02,7.750681E-04,3.173531E-02,0.000000E+00,4.683957E+03,0.000000E+00,5.456930E-01,9.404848E+02,2.754436E+03,2.681096E-02,3.209070E-01,0.000000E+00,4.448432E+02,0.000000E+00,5.182534E-02,1.576628E+03,5.987587E+03,4.494582E-02,6.975753E-01,1.548345E+03,2.163852E+03,4.413943E-02,2.520943E-01,1.182169E+02,2.642938E+03,3.370086E-03,3.079090E-01,0.000000E+00,1.555676E+03,0.000000E+00,1.812401E-01,1.182876E+02,0.000000E+00,3.372095E-03,0.000000E+00,1.306544E+02,0.000000E+00,3.724641E-03,0.000000E+00,7.601810E+01,4.081675E+02,2.167096E-03,4.755255E-02,1.154081E+02,2.816315E+02,3.290000E-03,3.281079E-02,4.919980E+02,2.289849E+03,1.402567E-02,2.667733E-01,6.297358E+02,4.338971E+03,1.795223E-02,5.055011E-01,7.781104E+01,0.000000E+00,2.218203E-03,0.000000E+00,6.054889E+02,4.044982E+03,1.726109E-02,4.712506E-01,0.000000E+00,9.231894E+02,0.000000E+00,1.075539E-01,1.711857E+02,4.919090E+02,4.880085E-03,5.730865E-02
22:23:00,5.100680E+02,5.521221E+02,1.454058E-02,6.432409E-02,1.692253E+03,2.463479E+03,4.824170E-02,2.870035E-01,4.023230E+02,9.881028E+01,1.146917E-02,7.279168E-03,5.218216E+02,5.542310E+02,1.487565E-02,6.456978E-02,1.654062E+03,6.936307E+03,4.715342E-02,8.080995E-01,1.641092E+03,5.421668E+03,4.678365E-02,6.316398E-01,8.769641E+01,4.478735E+02,2.500011E-03,5.217864E-02,0.000000E+00,1.102598E+03,0.000000E+00,1.284560E-01,4.621715E+02,8.832661E+02,1.317533E-02,1.029027E-01,2.368238E+01,2.072104E+03,6.751327E-04,2.414074E-01,0.000000E+00,2.105091E+03,0.000000E+00,2.452505E-01,0.000000E+00,4.692144E+03,0.000000E+00,5.466468E-01,0.000000E+00,1.526009E+03,0.000000E+00,1.777885E-01,0.000000E+00,3.249025E+02,0.000000E+00,3.785221E-02,0.000000E+00,3.167330E+02,0.000000E+00,3.690044E-02,2.722435E+01,2.721175E+02,7.761028E-04,3.170216E-02,0.000000E+00,4.674082E+03,0.000000E+00,5.445425E-01,9.404961E+02,2.731352E+03,2.681128E-02,3.182175E-01,0.000000E+00,4.435475E+02,0.000000E+00,5.167439E-02,1.576631E+03,5.965760E+03,4.494593E-02,6.950322E-01,1.548348E+03,2.156554E+03,4.413953E-02,2.512440E-01,1.183193E+02,2.640106E+03,3.373008E-03,3.075790E-01,0.000000E+00,1.553261E+03,0.000000E+00,1.809588E-01,1.182879E+02,0.000000E+00,3.372102E-03,0.000000E+00,1.306548E+02,0.000000E+00,3.724651E-03,0.000000E+00,7.604250E+01,4.068537E+02,2.167792E-03,4.739949E-02,1.154118E+02,2.807758E+02,3.290108E-03,3.271109E-02,4.919989E+02,2.285192E+03,1.402570E-02,2.662307E-01,6.297407E+02,4.334469E+03,1.795237E-02,5.049765E-01,7.783329E+01,0.000000E+00,2.218838E-03,0.000000E+00,6.055844E+02,4.031141E+03,1.726381E-02,4.696381E-01,0.000000E+00,9.200279E+02,0.000000E+00,1.071855E-01,1.711861E+02,4.905956E+02,4.880097E-03,5.715563E-02
22:24:00,5.100685E+02,5.500862E+02,1.454060E-02,6.408688E-02,1.692257E+03,2.453992E+03,4.824182E-02,2.858982E-01,4.023233E+02,9.763972E+01,1.146918E-02,7.192935E-03,5.218225E+02,5.521443E+02,1.487568E-02,6.432666E-02,1.654097E+03,6.911935E+03,4.715442E-02,8.052601E-01,1.641146E+03,5.402438E+03,4.678520E-02,6.293993E-01,8.771424E+01,4.466240E+02,2.500519E-03,5.203306E-02,0.000000E+00,1.099184E+03,0.000000E+00,1.280583E-01,4.621746E+02,8.811330E+02,1.317542E-02,1.026542E-01,2.392204E+01,2.064421E+03,6.819649E-04,2.405122E-01,0.000000E+00,2.097078E+03,0.000000E+00,2.443169E-01,0.000000E+00,4.685175E+03,0.000000E+00,5.458348E-01,0.000000E+00,1.512058E+03,0.000000E+00,1.761631E-01,0.000000E+00,3.237956E+02,0.000000E+00,3.772325E-02,0.000000E+00,3.156315E+02,0.000000E+00,3.677211E-02,2.726034E+01,2.718328E+02,7.771289E-04,3.166898E-02,0.000000E+00,4.664195E+03,0.000000E+00,5.433905E-01,9.405073E+02,2.708242E+03,2.681160E-02,3.155249E-01,0.000000E+00,4.422496E+02,0.000000E+00,5.152317E-02,1.576635E+03,5.943905E+03,4.494604E-02,6.924859E-01,1.548352E+03,2.149253E+03,4.413963E-02,2.503934E-01,1.184212E+02,2.637268E+03,3.375911E-03,3.072484E-01,0.000000E+00,1.550843E+03,0.000000E+00,1.806770E-01,1.182882E+02,0.000000E+00,3.372110E-03,0.000000E+00,1.306551E+02,0.000000E+00,3.724661E-03,0.000000E+00,7.606673E+01,4.055375E+02,2.168482E-03,4.724614E-02,1.154156E+02,2.799184E+02,3.290215E-03,3.261120E-02,4.919998E+02,2.280528E+03,1.402572E-02,2.656873E-01,6.297456E+02,4.329959E+03,1.795251E-02,5.044510E-01,7.785543E+01,0.000000E+00,2.219469E-03,0.000000E+00,6.056794E+02,4.017275E+03,1.726652E-02,4.680227E-01,0.000000E+00,9.168596E+02,0.000000E+00,1.068164E-01,1.711865E+02,4.892806E+02,4.880109E-03,5.700242E-02
22:25:00,5.100691E+02,5.480530E+02,1.454061E-02,6.385000E-02,1.692261E+03,2.444519E+03,4.824193E-02,2.847945E-01,4.023236E+02,9.647285E+01,1.146919E-02,7.106973E-03,5.218233E+02,5.500606E+02,1.487570E-02,6.408389E-02,1.654132E+03,6.887552E+03,4.715541E-02,8.024193E-01,1.641200E+03,5.383195E+03,4.678674E-02,6.271574E-01,8.773196E+01,4.453718E+02,2.501024E-03,5.188716E-02,0.000000E+00,1.095764E+03,0.000000E+00,1.276598E-01,4.621776E+02,8.789971E+02,1.317551E-02,1.024054E-01,2.415995E+01,2.056725E+03,6.887472E-04,2.396156E-01,0.000000E+00,2.089051E+03,0.000000E+00,2.433816E-01,0.000000E+00,4.678196E+03,0.000000E+00,5.450216E-01,0.000000E+00,1.498088E+03,0.000000E+00,1.745354E-01,0.000000E+00,3.226858E+02,0.000000E+00,3.759395E-02,0.000000E+00,3.145273E+02,0.000000E+00,3.664346E-02,2.729603E+01,2.715477E+02,7.781463E-04,3.163577E-02,0.000000E+00,4.654294E+03,0.000000E+00,5.422370E-01,9.405185E+02,2.685106E+03,2.681192E-02,3.128293E-01,0.000000E+00,4.409495E+02,0.000000E+00,5.137171E-02,1.576639E+03,5.922023E+03,4.494615E-02,6.899364E-01,1.548356E+03,2.141949E+03,4.413973E-02,2.495425E-01,1.185224E+02,2.634426E+03,3.378796E-03,3.069173E-01,0.000000E+00,1.548419E+03,0.000000E+00,1.803946E-01,1.182884E+02,0.000000E+00,3.372118E-03,0.000000E+00,1.306555E+02,0.000000E+00,3.724671E-03,0.000000E+00,7.609078E+01,4.042189E+02,2.169168E-03,4.709252E-02,1.154193E+02,2.790593E+02,3.290321E-03,3.251111E-02,4.920007E+02,2.275857E+03,1.402575E-02,2.651431E-01,6.297505E+02,4.325442E+03,1.795264E-02,5.039248E-01,7.787746E+01,0.000000E+00,2.220097E-03,0.000000E+00,6.057738E+02,4.003385E+03,1.726921E-02,4.664044E-01,0.000000E+00,9.136847E+02,0.000000E+00,1.064465E-01,1.711870E+02,4.879639E+02,4.880121E-03,5.684902E-02
22:26:00,5.100696E+02,5.460226E+02,1.454063E-02,6.361343E-02,1.692265E+03,2.435059E+03,4.824205E-02,2.836923E-01,4.023239E+02,9.530963E+01,1.146920E-02,7.021280E-03,5.218242E+02,5.479798E+02,1.487572E-02,6.384146E-02,1.654166E+03,6.863159E+03,4.715639E-02,7.995773E-01,1.641254E+03,5.363941E+03,4.678827E-02,6.249141E-01,8.774959E+01,4.441169E+02,2.501527E-03,5.174095E-02,0.000000E+00,1.092338E+03,0.000000E+00,1.272607E-01,4.621807E+02,8.768584E+02,1.317560E-02,1.021562E-01,2.439623E+01,2.049017E+03,6.954831E-04,2.387175E-01,0.000000E+00,2.081010E+03,0.000000E+00,2.424448E-01,0.000000E+00,4.671207E+03,0.000000E+00,5.442073E-01,0.000000E+00,1.484098E+03,0.000000E+00,1.729054E-01,0.000000E+00,3.215731E+02,0.000000E+00,3.746431E-02,0.000000E+00,3.134205E+02,0.000000E+00,3.651450E-02,2.733144E+01,2.712625E+02,7.791556E-04,3.160254E-02,0.000000E+00,4.644382E+03,0.000000E+00,5.410821E-01,9.405296E+02,2.661946E+03,2.681224E-02,3.101310E-01,0.000000E+00,4.396474E+02,0.000000E+00,5.122000E-02,1.576643E+03,5.900116E+03,4.494626E-02,6.873839E-01,1.548359E+03,2.134643E+03,4.413983E-02,2.486913E-01,1.186230E+02,2.631580E+03,3.381664E-03,3.065856E-01,0.000000E+00,1.545992E+03,0.000000E+00,1.801118E-01,1.182887E+02,0.000000E+00,3.372125E-03,0.000000E+00,1.306558E+02,0.000000E+00,3.724680E-03,0.000000E+00,7.611468E+01,4.028980E+02,2.169849E-03,4.693863E-02,1.154230E+02,2.781987E+02,3.290427E-03,3.241084E-02,4.920016E+02,2.271181E+03,1.402577E-02,2.645983E-01,6.297553E+02,4.320919E+03,1.795278E-02,5.033977E-01,7.789939E+01,0.000000E+00,2.220722E-03,0.000000E+00,6.058678E+02,3.989472E+03,1.727189E-02,4.647834E-01,0.000000E+00,9.105034E+02,0.000000E+00,1.060759E-01,1.711874E+02,4.866458E+02,4.880133E-03,5.669545E-02
22:27:00,5.100701E+02,5.439949E+02,1.454064E-02,6.337718E-02,1.692269E+03,2.425613E+03,4.824216E-02,2.825918E-01,4.023242E+02,9.415006E+01,1.146921E-02,6.935856E-03,5.218250E+02,5.459020E+02,1.487575E-02,6.359937E-02,1.654201E+03,6.838757E+03,4.715737E-02,7.967343E-01,1.641308E+03,5.344676E+03,4.678979E-02,6.226696E-01,8.776711E+01,4.428593E+02,2.502026E-03,5.159443E-02,0.000000E+00,1.088907E+03,0.000000E+00,1.268608E-01,4.621837E+02,8.747170E+02,1.317568E-02,1.019067E-01,2.463095E+01,2.041297E+03,7.021744E-04,2.378181E-01,0.000000E+00,2.072956E+03,0.000000E+00,2.415064E-01,0.000000E+00,4.664209E+03,0.000000E+00,5.433920E-01,0.000000E+00,1.470090E+03,0.000000E+00,1.712734E-01,0.000000E+00,3.204576E+02,0.000000E+00,3.733434E-02,0.000000E+00,3.123109E+02,0.000000E+00,3.638523E-02,2.736657E+01,2.709769E+02,7.801572E-04,3.156928E-02,0.000000E+00,4.634457E+03,0.000000E+00,5.399259E-01,9.405407E+02,2.638763E+03,2.681256E-02,3.074299E-01,0.000000E+00,4.383432E+02,0.000000E+00,5.106805E-02,1.576647E+03,5.878183E+03,4.494637E-02,6.848285E-01,1.548363E+03,2.127335E+03,4.413993E-02,2.478399E-01,1.187230E+02,2.628729E+03,3.384516E-03,3.062534E-01,0.000000E+00,1.543560E+03,0.000000E+00,1.798285E-01,1.182890E+02,0.000000E+00,3.372133E-03,0.000000E+00,1.306562E+02,0.000000E+00,3.724690E-03,0.000000E+00,7.613842E+01,4.015748E+02,2.170526E-03,4.678447E-02,1.154267E+02,2.773365E+02,3.290532E-03,3.231039E-02,4.920025E+02,2.266499E+03,1.402580E-02,2.640528E-01,6.297602E+02,4.316389E+03,1.795292E-02,5.028699E-01,7.792121E+01,0.000000E+00,2.221344E-03,0.000000E+00,6.059613E+02,3.975536E+03,1.727456E-02,4.631598E-01,0.000000E+00,9.073158E+02,0.000000E+00,1.057045E-01,1.711878E+02,4.853262E+02,4.880145E-03,5.654171E-02
22:28:00,5.100707E+02,5.419699E+02,1.454066E-02,6.314125E-02,1.692273E+03,2.416181E+03,4.824227E-02,2.814928E-01,4.023244E+02,9.299412E+01,1.146921E-02,6.850700E-03,5.218258E+02,5.438271E+02,1.487577E-02,6.335762E-02,1.654235E+03,6.814347E+03,4.715835E-02,7.938903E-01,1.641361E+03,5.325400E+03,4.679131E-02,6.204239E-01,8.778454E+01,4.415992E+02,2.502523E-03,5.144761E-02,0.000000E+00,1.085469E+03,0.000000E+00,1.264603E-01,4.621867E+02,8.725730E+02,1.317577E-02,1.016569E-01,2.486415E+01,2.033566E+03,7.088223E-04,2.369173E-01,0.000000E+00,2.064889E+03,0.000000E+00,2.405665E-01,0.000000E+00,4.657202E+03,0.000000E+00,5.425756E-01,0.000000E+00,1.456064E+03,0.000000E+00,1.696392E-01,0.000000E+00,3.193393E+02,0.000000E+00,3.720405E-02,0.000000E+00,3.111988E+02,0.000000E+00,3.625565E-02,2.740144E+01,2.706912E+02,7.811511E-04,3.153599E-02,0.000000E+00,4.624522E+03,0.000000E+00,5.387683E-01,9.405517E+02,2.615557E+03,2.681287E-02,3.047261E-01,0.000000E+00,4.370370E+02,0.000000E+00,5.091587E-02,1.576651E+03,5.856226E+03,4.494648E-02,6.822703E-01,1.548366E+03,2.120025E+03,4.414003E-02,2.469882E-01,1.188226E+02,2.625874E+03,3.387353E-03,3.059208E-01,0.000000E+00,1.541125E+03,0.000000E+00,1.795448E-01,1.182893E+02,0.000000E+00,3.372141E-03,0.000000E+00,1.306565E+02,0.000000E+00,3.724700E-03,0.000000E+00,7.616202E+01,4.002494E+02,2.171199E-03,4.663005E-02,1.154304E+02,2.764728E+02,3.290637E-03,3.220976E-02,4.920034E+02,2.261811E+03,1.402582E-02,2.635066E-01,6.297650E+02,4.311853E+03,1.795306E-02,5.023414E-01,7.794293E+01,0.000000E+00,2.221963E-03,0.000000E+00,6.060543E+02,3.961577E+03,1.727721E-02,4.615335E-01,0.000000E+00,9.041220E+02,0.000000E+00,1.053324E-01,1.711882E+02,4.840051E+02,4.880156E-03,5.638779E-02
22:29:00,5.100712E+02,5.399477E+02,1.454067E-02,6.290564E-02,1.692277E+03,2.406762E+03,4.824239E-02,2.803954E-01,4.023247E+02,9.184179E+01,1.146922E-02,6.765809E-03,5.218267E+02,5.417551E+02,1.487580E-02,6.311621E-02,1.654269E+03,6.789927E+03,4.715932E-02,7.910452E-01,1.641414E+03,5.306114E+03,4.679282E-02,6.181770E-01,8.780187E+01,4.403365E+02,2.503017E-03,5.130049E-02,0.000000E+00,1.082026E+03,0.000000E+00,1.260592E-01,4.621897E+02,8.704264E+02,1.317585E-02,1.014068E-01,2.509584E+01,2.025823E+03,7.154274E-04,2.360152E-01,0.000000E+00,2.056809E+03,0.000000E+00,2.396251E-01,0.000000E+00,4.650186E+03,0.000000E+00,5.417582E-01,0.000000E+00,1.442020E+03,0.000000E+00,1.680029E-01,0.000000E+00,3.182182E+02,0.000000E+00,3.707343E-02,0.000000E+00,3.100841E+02,0.000000E+00,3.612578E-02,2.743604E+01,2.704052E+02,7.821375E-04,3.150267E-02,0.000000E+00,4.614575E+03,0.000000E+00,5.376094E-01,9.405627E+02,2.592329E+03,2.681318E-02,3.020198E-01,0.000000E+00,4.357288E+02,0.000000E+00,5.076346E-02,1.576655E+03,5.834245E+03,4.494659E-02,6.797093E-01,1.548369E+03,2.112713E+03,4.414013E-02,2.461363E-01,1.189215E+02,2.623014E+03,3.390174E-03,3.055876E-01,0.000000E+00,1.538685E+03,0.000000E+00,1.792605E-01,1.182895E+02,0.000000E+00,3.372148E-03,0.000000E+00,1.306568E+02,0.000000E+00,3.724709E-03,0.000000E+00,7.618547E+01,3.989217E+02,2.171867E-03,4.647537E-02,1.154340E+02,2.756075E+02,3.290741E-03,3.210896E-02,4.920043E+02,2.257117E+03,1.402585E-02,2.629597E-01,6.297698E+02,4.307310E+03,1.795320E-02,5.018120E-01,7.796455E+01,0.000000E+00,2.222580E-03,0.000000E+00,6.061470E+02,3.947595E+03,1.727985E-02,4.599046E-01,0.000000E+00,9.009221E+02,0.000000E+00,1.049596E-01,1.711886E+02,4.826825E+02,4.880168E-03,5.623370E-02
22:30:00,5.100718E+02,5.379279E+02,1.454069E-02,6.267032E-02,1.692281E+03,2.397355E+03,4.824250E-02,2.792994E-01,4.023250E+02,9.069282E+01,1.146923E-02,6.681166E-03,5.218275E+02,5.396857E+02,1.487582E-02,6.287510E-02,1.654303E+03,6.765499E+03,4.716028E-02,7.881991E-01,1.641466E+03,5.286818E+03,4.679432E-02,6.159288E-01,8.781910E+01,4.390712E+02,2.503508E-03,5.115308E-02,0.000000E+00,1.078577E+03,0.000000E+00,1.256573E-01,4.621927E+02,8.682772E+02,1.317594E-02,1.011564E-01,2.532605E+01,2.018069E+03,7.219901E-04,2.351118E-01,0.000000E+00,2.048716E+03,0.000000E+00,2.386823E-01,0.000000E+00,4.643162E+03,0.000000E+00,5.409397E-01,0.000000E+00,1.427958E+03,0.000000E+00,1.663645E-01,0.000000E+00,3.170945E+02,0.000000E+00,3.694250E-02,0.000000E+00,3.089668E+02,0.000000E+00,3.599560E-02,2.747038E+01,2.701191E+02,7.831166E-04,3.146933E-02,0.000000E+00,4.604616E+03,0.000000E+00,5.364491E-01,9.405736E+02,2.569078E+03,2.681349E-02,2.993108E-01,0.000000E+00,4.344186E+02,0.000000E+00,5.061082E-02,1.576658E+03,5.812240E+03,4.494670E-02,6.771455E-01,1.548373E+03,2.105399E+03,4.414022E-02,2.452842E-01,1.190200E+02,2.620151E+03,3.392981E-03,3.052539E-01,0.000000E+00,1.536242E+03,0.000000E+00,1.789758E-01,1.182898E+02,0.000000E+00,3.372156E-03,0.000000E+00,1.306572E+02,0.000000E+00,3.724719E-03,0.000000E+00,7.620877E+01,3.975920E+02,2.172532E-03,4.632044E-02,1.154377E+02,2.747408E+02,3.290844E-03,3.200798E-02,4.920052E+02,2.252418E+03,1.402587E-02,2.624122E-01,6.297746E+02,4.302761E+03,1.795333E-02,5.012820E-01,7.798606E+01,0.000000E+00,2.223193E-03,0.000000E+00,6.062391E+02,3.933592E+03,1.728248E-02,4.582731E-01,0.000000E+00,8.977162E+02,0.000000E+00,1.045861E-01,1.711890E+02,4.813586E+02,4.880179E-03,5.607946E-02
