Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
22:31:00,5.100723E+02,5.359106E+02,1.454070E-02,6.243527E-02,1.692285E+03,2.387958E+03,4.824261E-02,2.782046E-01,4.023252E+02,8.954709E+01,1.146924E-02,6.596762E-03,5.218283E+02,5.376188E+02,1.487584E-02,6.263429E-02,1.654336E+03,6.741061E+03,4.716124E-02,7.853519E-01,1.641519E+03,5.267512E+03,4.679582E-02,6.136795E-01,8.783623E+01,4.378036E+02,2.503997E-03,5.100538E-02,0.000000E+00,1.075123E+03,0.000000E+00,1.252549E-01,4.621957E+02,8.661255E+02,1.317602E-02,1.009057E-01,2.555479E+01,2.010304E+03,7.285109E-04,2.342071E-01,0.000000E+00,2.040611E+03,0.000000E+00,2.377379E-01,0.000000E+00,4.636129E+03,0.000000E+00,5.401203E-01,0.000000E+00,1.413879E+03,0.000000E+00,1.647242E-01,0.000000E+00,3.159680E+02,0.000000E+00,3.681126E-02,0.000000E+00,3.078470E+02,0.000000E+00,3.586514E-02,2.750447E+01,2.698327E+02,7.840883E-04,3.143597E-02,0.000000E+00,4.594647E+03,0.000000E+00,5.352876E-01,9.405844E+02,2.545805E+03,2.681380E-02,2.965993E-01,0.000000E+00,4.331065E+02,0.000000E+00,5.045795E-02,1.576662E+03,5.790212E+03,4.494680E-02,6.745789E-01,1.548376E+03,2.098083E+03,4.414032E-02,2.444318E-01,1.191179E+02,2.617283E+03,3.395772E-03,3.049198E-01,0.000000E+00,1.533795E+03,0.000000E+00,1.786907E-01,1.182900E+02,0.000000E+00,3.372163E-03,0.000000E+00,1.306575E+02,0.000000E+00,3.724728E-03,0.000000E+00,7.623194E+01,3.962600E+02,2.173192E-03,4.616527E-02,1.154413E+02,2.738726E+02,3.290947E-03,3.190683E-02,4.920061E+02,2.247714E+03,1.402590E-02,2.618641E-01,6.297794E+02,4.298206E+03,1.795347E-02,5.007513E-01,7.800748E+01,0.000000E+00,2.223803E-03,0.000000E+00,6.063309E+02,3.919567E+03,1.728509E-02,4.566391E-01,0.000000E+00,8.945046E+02,0.000000E+00,1.042119E-01,1.711894E+02,4.800333E+02,4.880191E-03,5.592504E-02
22:32:00,5.100728E+02,5.338955E+02,1.454072E-02,6.220050E-02,1.692288E+03,2.378572E+03,4.824272E-02,2.771110E-01,4.023255E+02,8.840457E+01,1.146924E-02,6.512594E-03,5.218291E+02,5.355543E+02,1.487587E-02,6.239375E-02,1.654370E+03,6.716615E+03,4.716220E-02,7.825038E-01,1.641571E+03,5.248196E+03,4.679731E-02,6.114291E-01,8.785326E+01,4.365334E+02,2.504482E-03,5.085740E-02,0.000000E+00,1.071663E+03,0.000000E+00,1.248518E-01,4.621986E+02,8.639714E+02,1.317611E-02,1.006547E-01,2.578209E+01,2.002529E+03,7.349908E-04,2.333012E-01,0.000000E+00,2.032494E+03,0.000000E+00,2.367922E-01,0.000000E+00,4.629088E+03,0.000000E+00,5.393000E-01,0.000000E+00,1.399783E+03,0.000000E+00,1.630819E-01,0.000000E+00,3.148389E+02,0.000000E+00,3.667971E-02,0.000000E+00,3.067247E+02,0.000000E+00,3.573438E-02,2.753830E+01,2.695461E+02,7.850529E-04,3.140258E-02,0.000000E+00,4.584668E+03,0.000000E+00,5.341249E-01,9.405952E+02,2.522511E+03,2.681411E-02,2.938853E-01,0.000000E+00,4.317925E+02,0.000000E+00,5.030486E-02,1.576666E+03,5.768161E+03,4.494691E-02,6.720098E-01,1.548380E+03,2.090765E+03,4.414041E-02,2.435792E-01,1.192153E+02,2.614412E+03,3.398548E-03,3.045852E-01,0.000000E+00,1.531344E+03,0.000000E+00,1.784052E-01,1.182903E+02,0.000000E+00,3.372170E-03,0.000000E+00,1.306578E+02,0.000000E+00,3.724737E-03,0.000000E+00,7.625496E+01,3.949261E+02,2.173848E-03,4.600985E-02,1.154449E+02,2.730030E+02,3.291050E-03,3.180551E-02,4.920070E+02,2.243004E+03,1.402592E-02,2.613154E-01,6.297841E+02,4.293645E+03,1.795360E-02,5.002198E-01,7.802880E+01,0.000000E+00,2.224411E-03,0.000000E+00,6.064222E+02,3.905521E+03,1.728770E-02,4.550027E-01,0.000000E+00,8.912872E+02,0.000000E+00,1.038371E-01,1.711898E+02,4.787066E+02,4.880202E-03,5.577048E-02
22:33:00,5.100733E+02,5.318829E+02,1.454073E-02,6.196600E-02,1.692292E+03,2.369196E+03,4.824283E-02,2.760186E-01,4.023258E+02,8.726524E+01,1.146925E-02,6.428661E-03,5.218299E+02,5.334923E+02,1.487589E-02,6.215351E-02,1.654403E+03,6.692162E+03,4.716315E-02,7.796548E-01,1.641623E+03,5.228872E+03,4.679879E-02,6.091777E-01,8.787021E+01,4.352610E+02,2.504965E-03,5.070915E-02,0.000000E+00,1.068198E+03,0.000000E+00,1.244481E-01,4.622015E+02,8.618149E+02,1.317619E-02,1.004035E-01,2.600799E+01,1.994743E+03,7.414306E-04,2.323940E-01,0.000000E+00,2.024365E+03,0.000000E+00,2.358451E-01,0.000000E+00,4.622040E+03,0.000000E+00,5.384787E-01,0.000000E+00,1.385671E+03,0.000000E+00,1.614376E-01,0.000000E+00,3.137072E+02,0.000000E+00,3.654785E-02,0.000000E+00,3.056000E+02,0.000000E+00,3.560334E-02,2.757189E+01,2.692594E+02,7.860104E-04,3.136918E-02,0.000000E+00,4.574678E+03,0.000000E+00,5.329610E-01,9.406060E+02,2.499197E+03,2.681441E-02,2.911690E-01,0.000000E+00,4.304767E+02,0.000000E+00,5.015156E-02,1.576670E+03,5.746089E+03,4.494701E-02,6.694381E-01,1.548383E+03,2.083445E+03,4.414051E-02,2.427264E-01,1.193121E+02,2.611536E+03,3.401310E-03,3.042501E-01,0.000000E+00,1.528889E+03,0.000000E+00,1.781192E-01,1.182906E+02,0.000000E+00,3.372178E-03,0.000000E+00,1.306581E+02,0.000000E+00,3.724747E-03,0.000000E+00,7.627784E+01,3.935901E+02,2.174501E-03,4.585420E-02,1.154485E+02,2.721320E+02,3.291152E-03,3.170403E-02,4.920079E+02,2.238290E+03,1.402595E-02,2.607662E-01,6.297889E+02,4.289078E+03,1.795374E-02,4.996877E-01,7.805001E+01,0.000000E+00,2.225016E-03,0.000000E+00,6.065131E+02,3.891455E+03,1.729029E-02,4.533639E-01,0.000000E+00,8.880643E+02,0.000000E+00,1.034616E-01,1.711902E+02,4.773786E+02,4.880213E-03,5.561576E-02
22:34:00,5.100738E+02,5.298726E+02,1.454075E-02,6.173178E-02,1.692296E+03,2.359831E+03,4.824294E-02,2.749275E-01,4.023260E+02,8.612906E+01,1.146926E-02,6.344960E-03,5.218307E+02,5.314327E+02,1.487591E-02,6.191354E-02,1.654436E+03,6.667701E+03,4.716409E-02,7.768049E-01,1.641675E+03,5.209539E+03,4.680026E-02,6.069252E-01,8.788705E+01,4.339862E+02,2.505445E-03,5.056062E-02,0.000000E+00,1.064728E+03,0.000000E+00,1.240438E-01,4.622044E+02,8.596561E+02,1.317627E-02,1.001520E-01,2.623245E+01,1.986947E+03,7.478294E-04,2.314856E-01,0.000000E+00,2.016224E+03,0.000000E+00,2.348966E-01,0.000000E+00,4.614983E+03,0.000000E+00,5.376566E-01,0.000000E+00,1.371542E+03,0.000000E+00,1.597916E-01,0.000000E+00,3.125730E+02,0.000000E+00,3.641570E-02,0.000000E+00,3.044729E+02,0.000000E+00,3.547202E-02,2.760523E+01,2.689725E+02,7.869608E-04,3.133575E-02,0.000000E+00,4.564678E+03,0.000000E+00,5.317959E-01,9.406167E+02,2.475863E+03,2.681472E-02,2.884503E-01,0.000000E+00,4.291591E+02,0.000000E+00,4.999804E-02,1.576673E+03,5.723995E+03,4.494712E-02,6.668640E-01,1.548386E+03,2.076124E+03,4.414060E-02,2.418734E-01,1.194085E+02,2.608657E+03,3.404057E-03,3.039147E-01,0.000000E+00,1.526431E+03,0.000000E+00,1.778328E-01,1.182908E+02,0.000000E+00,3.372185E-03,0.000000E+00,1.306585E+02,0.000000E+00,3.724756E-03,0.000000E+00,7.630059E+01,3.922521E+02,2.175149E-03,4.569832E-02,1.154520E+02,2.712596E+02,3.291253E-03,3.160239E-02,4.920087E+02,2.233571E+03,1.402597E-02,2.602163E-01,6.297936E+02,4.284506E+03,1.795387E-02,4.991549E-01,7.807113E+01,0.000000E+00,2.225618E-03,0.000000E+00,6.066036E+02,3.877369E+03,1.729287E-02,4.517228E-01,0.000000E+00,8.848359E+02,0.000000E+00,1.030855E-01,1.711906E+02,4.760494E+02,4.880225E-03,5.546090E-02
22:35:00,5.100744E+02,5.278646E+02,1.454076E-02,6.149783E-02,1.692300E+03,2.350476E+03,4.824304E-02,2.738375E-01,4.023263E+02,8.499602E+01,1.146927E-02,6.261490E-03,5.218315E+02,5.293755E+02,1.487593E-02,6.167386E-02,1.654469E+03,6.643233E+03,4.716503E-02,7.739542E-01,1.641726E+03,5.190198E+03,4.680173E-02,6.046718E-01,8.790380E+01,4.327091E+02,2.505923E-03,5.041183E-02,0.000000E+00,1.061253E+03,0.000000E+00,1.236389E-01,4.622073E+02,8.574951E+02,1.317636E-02,9.990021E-02,2.645545E+01,1.979140E+03,7.541869E-04,2.305761E-01,0.000000E+00,2.008072E+03,0.000000E+00,2.339468E-01,0.000000E+00,4.607920E+03,0.000000E+00,5.368335E-01,0.000000E+00,1.357398E+03,0.000000E+00,1.581436E-01,0.000000E+00,3.114363E+02,0.000000E+00,3.628326E-02,0.000000E+00,3.033434E+02,0.000000E+00,3.534042E-02,2.763832E+01,2.686854E+02,7.879041E-04,3.130231E-02,0.000000E+00,4.554668E+03,0.000000E+00,5.306297E-01,9.406273E+02,2.452510E+03,2.681502E-02,2.857293E-01,0.000000E+00,4.278396E+02,0.000000E+00,4.984432E-02,1.576677E+03,5.701881E+03,4.494722E-02,6.642874E-01,1.548389E+03,2.068801E+03,4.414069E-02,2.410202E-01,1.195044E+02,2.605774E+03,3.406790E-03,3.035788E-01,0.000000E+00,1.523970E+03,0.000000E+00,1.775460E-01,1.182911E+02,0.000000E+00,3.372192E-03,0.000000E+00,1.306588E+02,0.000000E+00,3.724765E-03,0.000000E+00,7.632319E+01,3.909121E+02,2.175793E-03,4.554220E-02,1.154556E+02,2.703858E+02,3.291354E-03,3.150060E-02,4.920096E+02,2.228847E+03,1.402600E-02,2.596659E-01,6.297983E+02,4.279928E+03,1.795401E-02,4.986215E-01,7.809215E+01,0.000000E+00,2.226217E-03,0.000000E+00,6.066937E+02,3.863263E+03,1.729544E-02,4.500793E-01,0.000000E+00,8.816023E+02,0.000000E+00,1.027087E-01,1.711910E+02,4.747189E+02,4.880236E-03,5.530589E-02
22:36:00,5.100749E+02,5.258590E+02,1.454078E-02,6.126415E-02,1.692304E+03,2.341132E+03,4.824315E-02,2.727488E-01,4.023265E+02,8.386608E+01,1.146927E-02,6.178250E-03,5.218323E+02,5.273207E+02,1.487596E-02,6.143446E-02,1.654502E+03,6.618758E+03,4.716596E-02,7.711027E-01,1.641777E+03,5.170849E+03,4.680319E-02,6.024175E-01,8.792046E+01,4.314298E+02,2.506398E-03,5.026277E-02,0.000000E+00,1.057773E+03,0.000000E+00,1.232335E-01,4.622102E+02,8.553319E+02,1.317644E-02,9.964818E-02,2.667702E+01,1.971324E+03,7.605033E-04,2.296654E-01,0.000000E+00,1.999909E+03,0.000000E+00,2.329957E-01,0.000000E+00,4.600848E+03,0.000000E+00,5.360096E-01,0.000000E+00,1.343239E+03,0.000000E+00,1.564939E-01,0.000000E+00,3.102970E+02,0.000000E+00,3.615053E-02,0.000000E+00,3.022116E+02,0.000000E+00,3.520856E-02,2.767117E+01,2.683982E+02,7.888405E-04,3.126884E-02,0.000000E+00,4.544649E+03,0.000000E+00,5.294624E-01,9.406379E+02,2.429137E+03,2.681532E-02,2.830061E-01,0.000000E+00,4.265184E+02,0.000000E+00,4.969039E-02,1.576681E+03,5.679745E+03,4.494733E-02,6.617084E-01,1.548393E+03,2.061476E+03,4.414078E-02,2.401669E-01,1.195997E+02,2.602888E+03,3.409507E-03,3.032425E-01,0.000000E+00,1.521505E+03,0.000000E+00,1.772588E-01,1.182913E+02,0.000000E+00,3.372200E-03,0.000000E+00,1.306591E+02,0.000000E+00,3.724774E-03,0.000000E+00,7.634565E+01,3.895703E+02,2.176434E-03,4.538587E-02,1.154591E+02,2.695107E+02,3.291454E-03,3.139865E-02,4.920105E+02,2.224118E+03,1.402602E-02,2.591150E-01,6.298029E+02,4.275344E+03,1.795414E-02,4.980874E-01,7.811307E+01,0.000000E+00,2.226813E-03,0.000000E+00,6.067833E+02,3.849137E+03,1.729799E-02,4.484336E-01,0.000000E+00,8.783634E+02,0.000000E+00,1.023314E-01,1.711914E+02,4.733872E+02,4.880247E-03,5.515073E-02
22:37:00,5.100754E+02,5.238557E+02,1.454079E-02,6.103075E-02,1.692307E+03,2.331798E+03,4.824326E-02,2.716613E-01,4.023268E+02,8.273923E+01,1.146928E-02,6.095236E-03,5.218331E+02,5.252684E+02,1.487598E-02,6.119533E-02,1.654535E+03,6.594277E+03,4.716689E-02,7.682504E-01,1.641828E+03,5.151491E+03,4.680464E-02,6.001622E-01,8.793702E+01,4.301482E+02,2.506870E-03,5.011346E-02,0.000000E+00,1.054288E+03,0.000000E+00,1.228275E-01,4.622131E+02,8.531666E+02,1.317652E-02,9.939590E-02,2.689716E+01,1.963498E+03,7.667789E-04,2.287536E-01,0.000000E+00,1.991734E+03,0.000000E+00,2.320433E-01,0.000000E+00,4.593770E+03,0.000000E+00,5.351849E-01,0.000000E+00,1.329064E+03,0.000000E+00,1.548423E-01,0.000000E+00,3.091553E+02,0.000000E+00,3.601751E-02,0.000000E+00,3.010775E+02,0.000000E+00,3.507642E-02,2.770377E+01,2.681108E+02,7.897699E-04,3.123536E-02,0.000000E+00,4.534620E+03,0.000000E+00,5.282939E-01,9.406484E+02,2.405745E+03,2.681562E-02,2.802807E-01,0.000000E+00,4.251955E+02,0.000000E+00,4.953626E-02,1.576684E+03,5.657590E+03,4.494743E-02,6.591269E-01,1.548396E+03,2.054150E+03,4.414087E-02,2.393134E-01,1.196945E+02,2.599998E+03,3.412211E-03,3.029058E-01,0.000000E+00,1.519037E+03,0.000000E+00,1.769712E-01,1.182916E+02,0.000000E+00,3.372207E-03,0.000000E+00,1.306594E+02,0.000000E+00,3.724783E-03,0.000000E+00,7.636797E+01,3.882265E+02,2.177070E-03,4.522932E-02,1.154626E+02,2.686344E+02,3.291554E-03,3.129654E-02,4.920113E+02,2.219385E+03,1.402605E-02,2.585636E-01,6.298076E+02,4.270755E+03,1.795427E-02,4.975527E-01,7.813389E+01,0.000000E+00,2.227407E-03,0.000000E+00,6.068725E+02,3.834992E+03,1.730053E-02,4.467856E-01,0.000000E+00,8.751194E+02,0.000000E+00,1.019535E-01,1.711918E+02,4.720543E+02,4.880258E-03,5.499544E-02
22:38:00,5.100759E+02,5.218547E+02,1.454081E-02,6.079761E-02,1.692311E+03,2.322474E+03,4.824336E-02,2.705749E-01,4.023270E+02,8.161548E+01,1.146929E-02,6.012451E-03,5.218339E+02,5.232184E+02,1.487600E-02,6.095649E-02,1.654567E+03,6.569788E+03,4.716782E-02,7.653973E-01,1.641879E+03,5.132125E+03,4.680609E-02,5.979059E-01,8.795349E+01,4.288645E+02,2.507339E-03,4.996389E-02,0.000000E+00,1.050798E+03,0.000000E+00,1.224209E-01,4.622159E+02,8.509992E+02,1.317660E-02,9.914338E-02,2.711589E+01,1.955662E+03,7.730144E-04,2.278407E-01,0.000000E+00,1.983549E+03,0.000000E+00,2.310896E-01,0.000000E+00,4.586684E+03,0.000000E+00,5.343593E-01,0.000000E+00,1.314873E+03,0.000000E+00,1.531890E-01,0.000000E+00,3.080112E+02,0.000000E+00,3.588421E-02,0.000000E+00,2.999411E+02,0.000000E+00,3.494401E-02,2.773613E+01,2.678232E+02,7.906924E-04,3.120186E-02,0.000000E+00,4.524581E+03,0.000000E+00,5.271243E-01,9.406588E+02,2.382334E+03,2.681592E-02,2.775531E-01,0.000000E+00,4.238708E+02,0.000000E+00,4.938193E-02,1.576688E+03,5.635413E+03,4.494753E-02,6.565432E-01,1.548399E+03,2.046823E+03,4.414096E-02,2.384597E-01,1.197888E+02,2.597105E+03,3.414899E-03,3.025687E-01,0.000000E+00,1.516565E+03,0.000000E+00,1.766832E-01,1.182918E+02,0.000000E+00,3.372214E-03,0.000000E+00,1.306597E+02,0.000000E+00,3.724792E-03,0.000000E+00,7.639016E+01,3.868809E+02,2.177703E-03,4.507254E-02,1.154661E+02,2.677567E+02,3.291653E-03,3.119428E-02,4.920122E+02,2.214647E+03,1.402607E-02,2.580116E-01,6.298122E+02,4.266161E+03,1.795440E-02,4.970173E-01,7.815461E+01,0.000000E+00,2.227998E-03,0.000000E+00,6.069613E+02,3.820828E+03,1.730306E-02,4.451354E-01,0.000000E+00,8.718703E+02,0.000000E+00,1.015749E-01,1.711921E+02,4.707202E+02,4.880269E-03,5.484001E-02
22:39:00,5.100764E+02,5.198561E+02,1.454082E-02,6.056475E-02,1.692315E+03,2.313160E+03,4.824347E-02,2.694898E-01,4.023272E+02,8.049483E+01,1.146929E-02,5.929894E-03,5.218347E+02,5.211709E+02,1.487602E-02,6.071793E-02,1.654599E+03,6.545293E+03,4.716873E-02,7.625434E-01,1.641930E+03,5.112752E+03,4.680752E-02,5.956487E-01,8.796986E+01,4.275786E+02,2.507806E-03,4.981406E-02,0.000000E+00,1.047304E+03,0.000000E+00,1.220137E-01,4.622187E+02,8.488298E+02,1.317668E-02,9.889063E-02,2.733324E+01,1.947817E+03,7.792105E-04,2.269266E-01,0.000000E+00,1.975352E+03,0.000000E+00,2.301346E-01,0.000000E+00,4.579591E+03,0.000000E+00,5.335329E-01,0.000000E+00,1.300668E+03,0.000000E+00,1.515339E-01,0.000000E+00,3.068647E+02,0.000000E+00,3.575062E-02,0.000000E+00,2.988024E+02,0.000000E+00,3.481134E-02,2.776826E+01,2.675356E+02,7.916083E-04,3.116835E-02,0.000000E+00,4.514533E+03,0.000000E+00,5.259536E-01,9.406693E+02,2.358904E+03,2.681622E-02,2.748233E-01,0.000000E+00,4.225444E+02,0.000000E+00,4.922740E-02,1.576691E+03,5.613217E+03,4.494764E-02,6.539570E-01,1.548402E+03,2.039494E+03,4.414105E-02,2.376058E-01,1.198827E+02,2.594208E+03,3.417574E-03,3.022311E-01,0.000000E+00,1.514090E+03,0.000000E+00,1.763949E-01,1.182921E+02,0.000000E+00,3.372221E-03,0.000000E+00,1.306601E+02,0.000000E+00,3.724801E-03,0.000000E+00,7.641222E+01,3.855334E+02,2.178331E-03,4.491555E-02,1.154695E+02,2.668777E+02,3.291752E-03,3.109188E-02,4.920131E+02,2.209905E+03,1.402610E-02,2.574591E-01,6.298169E+02,4.261561E+03,1.795454E-02,4.964813E-01,7.817524E+01,0.000000E+00,2.228586E-03,0.000000E+00,6.070496E+02,3.806645E+03,1.730558E-02,4.434830E-01,0.000000E+00,8.686162E+02,0.000000E+00,1.011958E-01,1.711925E+02,4.693849E+02,4.880280E-03,5.468444E-02
22:40:00,5.100769E+02,5.178599E+02,1.454083E-02,6.033217E-02,1.692318E+03,2.303857E+03,4.824357E-02,2.684059E-01,4.023275E+02,7.937727E+01,1.146930E-02,5.847565E-03,5.218354E+02,5.191258E+02,1.487605E-02,6.047965E-02,1.654631E+03,6.520791E+03,4.716965E-02,7.596888E-01,1.641980E+03,5.093370E+03,4.680895E-02,5.933906E-01,8.798615E+01,4.262905E+02,2.508270E-03,4.966399E-02,0.000000E+00,1.043804E+03,0.000000E+00,1.216060E-01,4.622215E+02,8.466584E+02,1.317676E-02,9.863764E-02,2.754922E+01,1.939962E+03,7.853678E-04,2.260114E-01,0.000000E+00,1.967145E+03,0.000000E+00,2.291783E-01,0.000000E+00,4.572492E+03,0.000000E+00,5.327057E-01,0.000000E+00,1.286447E+03,0.000000E+00,1.498771E-01,0.000000E+00,3.057158E+02,0.000000E+00,3.561677E-02,0.000000E+00,2.976615E+02,0.000000E+00,3.467841E-02,2.780015E+01,2.672478E+02,7.925175E-04,3.113482E-02,0.000000E+00,4.504475E+03,0.000000E+00,5.247818E-01,9.406796E+02,2.335457E+03,2.681651E-02,2.720914E-01,0.000000E+00,4.212163E+02,0.000000E+00,4.907267E-02,1.576695E+03,5.591000E+03,4.494774E-02,6.513685E-01,1.548405E+03,2.032164E+03,4.414114E-02,2.367519E-01,1.199760E+02,2.591308E+03,3.420235E-03,3.018932E-01,0.000000E+00,1.511612E+03,0.000000E+00,1.761061E-01,1.182923E+02,0.000000E+00,3.372228E-03,0.000000E+00,1.306604E+02,0.000000E+00,3.724810E-03,0.000000E+00,7.643414E+01,3.841841E+02,2.178956E-03,4.475835E-02,1.154730E+02,2.659974E+02,3.291850E-03,3.098932E-02,4.920139E+02,2.205159E+03,1.402612E-02,2.569061E-01,6.298215E+02,4.256955E+03,1.795467E-02,4.959448E-01,7.819577E+01,0.000000E+00,2.229171E-03,0.000000E+00,6.071376E+02,3.792443E+03,1.730809E-02,4.418284E-01,0.000000E+00,8.653571E+02,0.000000E+00,1.008161E-01,1.711929E+02,4.680485E+02,4.880290E-03,5.452873E-02
22:41:00,5.100774E+02,5.158659E+02,1.454085E-02,6.009985E-02,1.692322E+03,2.294565E+03,4.824367E-02,2.673233E-01,4.023277E+02,7.826276E+01,1.146931E-02,5.765461E-03,5.218362E+02,5.170830E+02,1.487607E-02,6.024165E-02,1.654663E+03,6.496282E+03,4.717056E-02,7.568333E-01,1.642030E+03,5.073980E+03,4.681038E-02,5.911316E-01,8.800234E+01,4.250004E+02,2.508732E-03,4.951368E-02,0.000000E+00,1.040300E+03,0.000000E+00,1.211977E-01,4.622243E+02,8.444852E+02,1.317684E-02,9.838444E-02,2.776385E+01,1.932097E+03,7.914864E-04,2.250951E-01,0.000000E+00,1.958927E+03,0.000000E+00,2.282209E-01,0.000000E+00,4.565385E+03,0.000000E+00,5.318777E-01,0.000000E+00,1.272212E+03,0.000000E+00,1.482185E-01,0.000000E+00,3.045646E+02,0.000000E+00,3.548263E-02,0.000000E+00,2.965183E+02,0.000000E+00,3.454523E-02,2.783182E+01,2.669599E+02,7.934201E-04,3.110128E-02,0.000000E+00,4.494408E+03,0.000000E+00,5.236089E-01,9.406899E+02,2.311991E+03,2.681681E-02,2.693574E-01,0.000000E+00,4.198866E+02,0.000000E+00,4.891774E-02,1.576699E+03,5.568764E+03,4.494784E-02,6.487777E-01,1.548408E+03,2.024833E+03,4.414123E-02,2.358978E-01,1.200689E+02,2.588405E+03,3.422882E-03,3.015550E-01,0.000000E+00,1.509130E+03,0.000000E+00,1.758170E-01,1.182926E+02,0.000000E+00,3.372235E-03,0.000000E+00,1.306607E+02,0.000000E+00,3.724819E-03,0.000000E+00,7.645592E+01,3.828330E+02,2.179577E-03,4.460093E-02,1.154764E+02,2.651159E+02,3.291948E-03,3.088662E-02,4.920148E+02,2.200408E+03,1.402615E-02,2.563526E-01,6.298260E+02,4.252345E+03,1.795480E-02,4.954075E-01,7.821620E+01,0.000000E+00,2.229754E-03,0.000000E+00,6.072251E+02,3.778223E+03,1.731059E-02,4.401717E-01,0.000000E+00,8.620933E+02,0.000000E+00,1.004358E-01,1.711933E+02,4.667110E+02,4.880301E-03,5.437290E-02
22:42:00,5.100778E+02,5.138743E+02,1.454086E-02,5.986781E-02,1.692326E+03,2.285283E+03,4.824378E-02,2.662418E-01,4.023279E+02,7.715130E+01,1.146931E-02,5.683581E-03,5.218370E+02,5.150427E+02,1.487609E-02,6.000393E-02,1.654695E+03,6.471767E+03,4.717146E-02,7.539771E-01,1.642079E+03,5.054583E+03,4.681179E-02,5.888717E-01,8.801844E+01,4.237082E+02,2.509191E-03,4.936312E-02,0.000000E+00,1.036791E+03,0.000000E+00,1.207889E-01,4.622270E+02,8.423100E+02,1.317692E-02,9.813102E-02,2.797714E+01,1.924224E+03,7.975668E-04,2.241778E-01,0.000000E+00,1.950699E+03,0.000000E+00,2.272622E-01,0.000000E+00,4.558271E+03,0.000000E+00,5.310488E-01,0.000000E+00,1.257962E+03,0.000000E+00,1.465583E-01,0.000000E+00,3.034110E+02,0.000000E+00,3.534823E-02,0.000000E+00,2.953730E+02,0.000000E+00,3.441178E-02,2.786325E+01,2.666718E+02,7.943163E-04,3.106772E-02,0.000000E+00,4.484332E+03,0.000000E+00,5.224349E-01,9.407002E+02,2.288507E+03,2.681710E-02,2.666213E-01,0.000000E+00,4.185552E+02,0.000000E+00,4.876262E-02,1.576702E+03,5.546508E+03,4.494794E-02,6.461846E-01,1.548411E+03,2.017501E+03,4.414131E-02,2.350435E-01,1.201612E+02,2.585499E+03,3.425515E-03,3.012163E-01,0.000000E+00,1.506646E+03,0.000000E+00,1.755275E-01,1.182928E+02,0.000000E+00,3.372242E-03,0.000000E+00,1.306610E+02,0.000000E+00,3.724828E-03,0.000000E+00,7.647758E+01,3.814801E+02,2.180195E-03,4.444331E-02,1.154798E+02,2.642332E+02,3.292045E-03,3.078378E-02,4.920156E+02,2.195653E+03,1.402617E-02,2.557986E-01,6.298306E+02,4.247729E+03,1.795493E-02,4.948697E-01,7.823654E+01,0.000000E+00,2.230333E-03,0.000000E+00,6.073123E+02,3.763984E+03,1.731307E-02,4.385128E-01,0.000000E+00,8.588246E+02,0.000000E+00,1.000550E-01,1.711937E+02,4.653723E+02,4.880312E-03,5.421694E-02
22:43:00,5.100783E+02,5.118851E+02,1.454088E-02,5.963604E-02,1.692329E+03,2.276011E+03,4.824388E-02,2.651615E-01,4.023281E+02,7.604286E+01,1.146932E-02,5.601924E-03,5.218378E+02,5.130048E+02,1.487611E-02,5.976649E-02,1.654726E+03,6.447246E+03,4.717236E-02,7.511202E-01,1.642129E+03,5.035179E+03,4.681320E-02,5.866109E-01,8.803446E+01,4.224140E+02,2.509648E-03,4.921233E-02,0.000000E+00,1.033278E+03,0.000000E+00,1.203796E-01,4.622298E+02,8.401331E+02,1.317699E-02,9.787739E-02,2.818910E+01,1.916341E+03,8.036094E-04,2.232593E-01,0.000000E+00,1.942460E+03,0.000000E+00,2.263022E-01,0.000000E+00,4.551151E+03,0.000000E+00,5.302192E-01,0.000000E+00,1.243698E+03,0.000000E+00,1.448964E-01,0.000000E+00,3.022552E+02,0.000000E+00,3.521357E-02,0.000000E+00,2.942255E+02,0.000000E+00,3.427809E-02,2.789446E+01,2.663837E+02,7.952060E-04,3.103415E-02,0.000000E+00,4.474247E+03,0.000000E+00,5.212599E-01,9.407104E+02,2.265006E+03,2.681739E-02,2.638831E-01,0.000000E+00,4.172222E+02,0.000000E+00,4.860732E-02,1.576706E+03,5.524232E+03,4.494804E-02,6.435893E-01,1.548414E+03,2.010168E+03,4.414140E-02,2.341891E-01,1.202531E+02,2.582589E+03,3.428135E-03,3.008773E-01,0.000000E+00,1.504158E+03,0.000000E+00,1.752377E-01,1.182931E+02,0.000000E+00,3.372249E-03,0.000000E+00,1.306613E+02,0.000000E+00,3.724837E-03,0.000000E+00,7.649911E+01,3.801254E+02,2.180809E-03,4.428549E-02,1.154832E+02,2.633492E+02,3.292142E-03,3.068079E-02,4.920165E+02,2.190894E+03,1.402619E-02,2.552441E-01,6.298351E+02,4.243109E+03,1.795506E-02,4.943313E-01,7.825679E+01,0.000000E+00,2.230911E-03,0.000000E+00,6.073990E+02,3.749728E+03,1.731554E-02,4.368519E-01,0.000000E+00,8.555514E+02,0.000000E+00,9.967367E-02,1.711940E+02,4.640326E+02,4.880322E-03,5.406085E-02
22:44:00,5.100788E+02,5.098982E+02,1.454089E-02,5.940454E-02,1.692333E+03,2.266749E+03,4.824398E-02,2.640824E-01,4.023283E+02,7.493743E+01,1.146933E-02,5.520488E-03,5.218385E+02,5.109692E+02,1.487613E-02,5.952932E-02,1.654758E+03,6.422719E+03,4.717325E-02,7.482626E-01,1.642178E+03,5.015767E+03,4.681461E-02,5.843493E-01,8.805038E+01,4.211177E+02,2.510102E-03,4.906130E-02,0.000000E+00,1.029760E+03,0.000000E+00,1.199697E-01,4.622325E+02,8.379545E+02,1.317707E-02,9.762355E-02,2.839976E+01,1.908450E+03,8.096148E-04,2.223399E-01,0.000000E+00,1.934211E+03,0.000000E+00,2.253412E-01,0.000000E+00,4.544025E+03,0.000000E+00,5.293889E-01,0.000000E+00,1.229420E+03,0.000000E+00,1.432328E-01,0.000000E+00,3.010971E+02,0.000000E+00,3.507864E-02,0.000000E+00,2.930759E+02,0.000000E+00,3.414415E-02,2.792545E+01,2.660954E+02,7.960894E-04,3.100057E-02,0.000000E+00,4.464153E+03,0.000000E+00,5.200839E-01,9.407205E+02,2.241488E+03,2.681768E-02,2.611430E-01,0.000000E+00,4.158876E+02,0.000000E+00,4.845183E-02,1.576709E+03,5.501938E+03,4.494814E-02,6.409918E-01,1.548417E+03,2.002834E+03,4.414148E-02,2.333347E-01,1.203445E+02,2.579676E+03,3.430741E-03,3.005379E-01,0.000000E+00,1.501668E+03,0.000000E+00,1.749475E-01,1.182933E+02,0.000000E+00,3.372256E-03,0.000000E+00,1.306616E+02,0.000000E+00,3.724845E-03,0.000000E+00,7.652051E+01,3.787691E+02,2.181419E-03,4.412746E-02,1.154866E+02,2.624641E+02,3.292238E-03,3.057767E-02,4.920173E+02,2.186131E+03,1.402622E-02,2.546891E-01,6.298397E+02,4.238483E+03,1.795519E-02,4.937924E-01,7.827694E+01,0.000000E+00,2.231485E-03,0.000000E+00,6.074853E+02,3.735454E+03,1.731800E-02,4.351889E-01,0.000000E+00,8.522736E+02,0.000000E+00,9.929178E-02,1.711944E+02,4.626918E+02,4.880333E-03,5.390464E-02
22:45:00,5.100793E+02,5.079135E+02,1.454090E-02,5.917331E-02,1.692336E+03,2.257497E+03,4.824408E-02,2.630045E-01,4.023286E+02,7.383497E+01,1.146933E-02,5.439272E-03,5.218393E+02,5.089360E+02,1.487615E-02,5.929243E-02,1.654789E+03,6.398187E+03,4.717414E-02,7.454044E-01,1.642227E+03,4.996349E+03,4.681600E-02,5.820869E-01,8.806622E+01,4.198195E+02,2.510553E-03,4.891005E-02,0.000000E+00,1.026238E+03,0.000000E+00,1.195594E-01,4.622352E+02,8.357741E+02,1.317715E-02,9.736953E-02,2.860914E+01,1.900550E+03,8.155836E-04,2.214194E-01,0.000000E+00,1.925952E+03,0.000000E+00,2.243789E-01,0.000000E+00,4.536892E+03,0.000000E+00,5.285578E-01,0.000000E+00,1.215128E+03,0.000000E+00,1.415676E-01,0.000000E+00,2.999369E+02,0.000000E+00,3.494346E-02,0.000000E+00,2.919242E+02,0.000000E+00,3.400996E-02,2.795622E+01,2.658071E+02,7.969665E-04,3.096698E-02,0.000000E+00,4.454051E+03,0.000000E+00,5.189069E-01,9.407306E+02,2.217954E+03,2.681797E-02,2.584010E-01,0.000000E+00,4.145514E+02,0.000000E+00,4.829615E-02,1.576713E+03,5.479626E+03,4.494824E-02,6.383922E-01,1.548420E+03,1.995499E+03,4.414157E-02,2.324801E-01,1.204355E+02,2.576760E+03,3.433334E-03,3.001981E-01,0.000000E+00,1.499174E+03,0.000000E+00,1.746570E-01,1.182936E+02,0.000000E+00,3.372263E-03,0.000000E+00,1.306619E+02,0.000000E+00,3.724854E-03,0.000000E+00,7.654178E+01,3.774111E+02,2.182025E-03,4.396925E-02,1.154899E+02,2.615778E+02,3.292333E-03,3.047441E-02,4.920181E+02,2.181364E+03,1.402624E-02,2.541338E-01,6.298442E+02,4.233853E+03,1.795531E-02,4.932529E-01,7.829700E+01,0.000000E+00,2.232057E-03,0.000000E+00,6.075713E+02,3.721164E+03,1.732045E-02,4.335239E-01,0.000000E+00,8.489913E+02,0.000000E+00,9.890938E-02,1.711948E+02,4.613500E+02,4.880343E-03,5.374831E-02
22:46:00,5.100798E+02,5.059312E+02,1.454092E-02,5.894235E-02,1.692340E+03,2.248256E+03,4.824418E-02,2.619278E-01,4.023288E+02,7.273547E+01,1.146934E-02,5.358273E-03,5.218400E+02,5.069051E+02,1.487618E-02,5.905582E-02,1.654820E+03,6.373650E+03,4.717503E-02,7.425457E-01,1.642276E+03,4.976924E+03,4.681739E-02,5.798238E-01,8.808197E+01,4.185194E+02,2.511002E-03,4.875857E-02,0.000000E+00,1.022712E+03,0.000000E+00,1.191485E-01,4.622379E+02,8.335922E+02,1.317723E-02,9.711531E-02,2.881724E+01,1.892641E+03,8.215162E-04,2.204980E-01,0.000000E+00,1.917684E+03,0.000000E+00,2.234156E-01,0.000000E+00,4.529753E+03,0.000000E+00,5.277261E-01,0.000000E+00,1.200823E+03,0.000000E+00,1.399009E-01,0.000000E+00,2.987744E+02,0.000000E+00,3.480802E-02,0.000000E+00,2.907704E+02,0.000000E+00,3.387554E-02,2.798677E+01,2.655187E+02,7.978375E-04,3.093338E-02,0.000000E+00,4.443940E+03,0.000000E+00,5.177289E-01,9.407407E+02,2.194404E+03,2.681825E-02,2.556571E-01,0.000000E+00,4.132137E+02,0.000000E+00,4.814030E-02,1.576716E+03,5.457296E+03,4.494833E-02,6.357905E-01,1.548423E+03,1.988163E+03,4.414165E-02,2.316255E-01,1.205260E+02,2.573842E+03,3.435914E-03,2.998581E-01,0.000000E+00,1.496677E+03,0.000000E+00,1.743661E-01,1.182938E+02,0.000000E+00,3.372270E-03,0.000000E+00,1.306622E+02,0.000000E+00,3.724863E-03,0.000000E+00,7.656293E+01,3.760514E+02,2.182628E-03,4.381084E-02,1.154933E+02,2.606904E+02,3.292428E-03,3.037101E-02,4.920190E+02,2.176593E+03,1.402627E-02,2.535779E-01,6.298487E+02,4.229218E+03,1.795544E-02,4.927128E-01,7.831697E+01,0.000000E+00,2.232626E-03,0.000000E+00,6.076568E+02,3.706856E+03,1.732289E-02,4.318570E-01,0.000000E+00,8.457048E+02,0.000000E+00,9.852648E-02,1.711951E+02,4.600073E+02,4.880354E-03,5.359187E-02
22:47:00,5.100802E+02,5.039512E+02,1.454093E-02,5.871166E-02,1.692343E+03,2.239025E+03,4.824428E-02,2.608522E-01,4.023290E+02,7.163892E+01,1.146934E-02,5.277492E-03,5.218408E+02,5.048766E+02,1.487620E-02,5.881948E-02,1.654851E+03,6.349108E+03,4.717591E-02,7.396863E-01,1.642324E+03,4.957493E+03,4.681877E-02,5.775599E-01,8.809763E+01,4.172174E+02,2.511449E-03,4.860688E-02,0.000000E+00,1.019181E+03,0.000000E+00,1.187371E-01,4.622406E+02,8.314087E+02,1.317730E-02,9.686091E-02,2.902409E+01,1.884724E+03,8.274130E-04,2.195756E-01,0.000000E+00,1.909406E+03,0.000000E+00,2.224511E-01,0.000000E+00,4.522608E+03,0.000000E+00,5.268936E-01,0.000000E+00,1.186504E+03,0.000000E+00,1.382326E-01,0.000000E+00,2.976098E+02,0.000000E+00,3.467233E-02,0.000000E+00,2.896146E+02,0.000000E+00,3.374087E-02,2.801711E+01,2.652302E+02,7.987024E-04,3.089977E-02,0.000000E+00,4.433821E+03,0.000000E+00,5.165499E-01,9.407507E+02,2.170837E+03,2.681854E-02,2.529114E-01,0.000000E+00,4.118745E+02,0.000000E+00,4.798427E-02,1.576719E+03,5.434948E+03,4.494843E-02,6.331867E-01,1.548426E+03,1.980827E+03,4.414173E-02,2.307707E-01,1.206160E+02,2.570920E+03,3.438481E-03,2.995177E-01,0.000000E+00,1.494178E+03,0.000000E+00,1.740749E-01,1.182940E+02,0.000000E+00,3.372277E-03,0.000000E+00,1.306625E+02,0.000000E+00,3.724871E-03,0.000000E+00,7.658396E+01,3.746901E+02,2.183227E-03,4.365224E-02,1.154966E+02,2.598018E+02,3.292523E-03,3.026749E-02,4.920198E+02,2.171819E+03,1.402629E-02,2.530217E-01,6.298531E+02,4.224578E+03,1.795557E-02,4.921721E-01,7.833684E+01,0.000000E+00,2.233193E-03,0.000000E+00,6.077420E+02,3.692532E+03,1.732532E-02,4.301882E-01,0.000000E+00,8.424139E+02,0.000000E+00,9.814307E-02,1.711955E+02,4.586635E+02,4.880364E-03,5.343530E-02
22:48:00,5.100807E+02,5.019735E+02,1.454094E-02,5.848123E-02,1.692347E+03,2.229804E+03,4.824438E-02,2.597779E-01,4.023292E+02,7.054529E+01,1.146935E-02,5.196926E-03,5.218415E+02,5.028505E+02,1.487622E-02,5.858341E-02,1.654882E+03,6.324561E+03,4.717678E-02,7.368264E-01,1.642373E+03,4.938055E+03,4.682015E-02,5.752953E-01,8.811321E+01,4.159136E+02,2.511893E-03,4.845496E-02,0.000000E+00,1.015646E+03,0.000000E+00,1.183253E-01,4.622433E+02,8.292237E+02,1.317738E-02,9.660634E-02,2.922969E+01,1.876799E+03,8.332742E-04,2.186522E-01,0.000000E+00,1.901118E+03,0.000000E+00,2.214855E-01,0.000000E+00,4.515457E+03,0.000000E+00,5.260604E-01,0.000000E+00,1.172172E+03,0.000000E+00,1.365628E-01,0.000000E+00,2.964431E+02,0.000000E+00,3.453640E-02,0.000000E+00,2.884568E+02,0.000000E+00,3.360598E-02,2.804724E+01,2.649416E+02,7.995612E-04,3.086615E-02,0.000000E+00,4.423694E+03,0.000000E+00,5.153700E-01,9.407606E+02,2.147255E+03,2.681882E-02,2.501638E-01,0.000000E+00,4.105337E+02,0.000000E+00,4.782807E-02,1.576723E+03,5.412583E+03,4.494853E-02,6.305809E-01,1.548429E+03,1.973490E+03,4.414182E-02,2.299160E-01,1.207056E+02,2.567996E+03,3.441035E-03,2.991769E-01,0.000000E+00,1.491676E+03,0.000000E+00,1.737833E-01,1.182943E+02,0.000000E+00,3.372283E-03,0.000000E+00,1.306628E+02,0.000000E+00,3.724880E-03,0.000000E+00,7.660486E+01,3.733273E+02,2.183823E-03,4.349346E-02,1.154999E+02,2.589121E+02,3.292617E-03,3.016383E-02,4.920206E+02,2.167041E+03,1.402631E-02,2.524650E-01,6.298576E+02,4.219933E+03,1.795570E-02,4.916310E-01,7.835663E+01,0.000000E+00,2.233757E-03,0.000000E+00,6.078268E+02,3.678192E+03,1.732774E-02,4.285174E-01,0.000000E+00,8.391189E+02,0.000000E+00,9.775918E-02,1.711959E+02,4.573187E+02,4.880374E-03,5.327863E-02
22:49:00,5.100812E+02,4.999981E+02,1.454096E-02,5.825108E-02,1.692350E+03,2.220593E+03,4.824447E-02,2.587047E-01,4.023294E+02,6.945456E+01,1.146936E-02,5.116574E-03,5.218422E+02,5.008267E+02,1.487624E-02,5.834761E-02,1.654912E+03,6.300009E+03,4.717765E-02,7.339659E-01,1.642421E+03,4.918612E+03,4.682152E-02,5.730299E-01,8.812870E+01,4.146079E+02,2.512334E-03,4.830283E-02,0.000000E+00,1.012107E+03,0.000000E+00,1.179130E-01,4.622459E+02,8.270371E+02,1.317745E-02,9.635159E-02,2.943405E+01,1.868865E+03,8.391001E-04,2.177278E-01,0.000000E+00,1.892821E+03,0.000000E+00,2.205188E-01,0.000000E+00,4.508301E+03,0.000000E+00,5.252266E-01,0.000000E+00,1.157827E+03,0.000000E+00,1.348915E-01,0.000000E+00,2.952743E+02,0.000000E+00,3.440022E-02,0.000000E+00,2.872970E+02,0.000000E+00,3.347085E-02,2.807715E+01,2.646530E+02,8.004141E-04,3.083252E-02,0.000000E+00,4.413559E+03,0.000000E+00,5.141891E-01,9.407705E+02,2.123658E+03,2.681910E-02,2.474145E-01,0.000000E+00,4.091915E+02,0.000000E+00,4.767170E-02,1.576726E+03,5.390201E+03,4.494862E-02,6.279731E-01,1.548432E+03,1.966153E+03,4.414190E-02,2.290611E-01,1.207948E+02,2.565069E+03,3.443576E-03,2.988359E-01,0.000000E+00,1.489171E+03,0.000000E+00,1.734915E-01,1.182945E+02,0.000000E+00,3.372290E-03,0.000000E+00,1.306631E+02,0.000000E+00,3.724888E-03,0.000000E+00,7.662564E+01,3.719628E+02,2.184416E-03,4.333449E-02,1.155032E+02,2.580213E+02,3.292711E-03,3.006005E-02,4.920214E+02,2.162260E+03,1.402634E-02,2.519079E-01,6.298620E+02,4.215285E+03,1.795582E-02,4.910893E-01,7.837633E+01,0.000000E+00,2.234318E-03,0.000000E+00,6.079112E+02,3.663835E+03,1.733014E-02,4.268448E-01,0.000000E+00,8.358198E+02,0.000000E+00,9.737481E-02,1.711962E+02,4.559731E+02,4.880385E-03,5.312185E-02
22:50:00,5.100816E+02,4.980250E+02,1.454097E-02,5.802119E-02,1.692354E+03,2.211391E+03,4.824457E-02,2.576327E-01,4.023296E+02,6.836673E+01,1.146936E-02,5.036434E-03,5.218430E+02,4.988052E+02,1.487626E-02,5.811209E-02,1.654942E+03,6.275453E+03,4.717852E-02,7.311049E-01,1.642468E+03,4.899163E+03,4.682288E-02,5.707639E-01,8.814411E+01,4.133004E+02,2.512774E-03,4.815050E-02,0.000000E+00,1.008565E+03,0.000000E+00,1.175002E-01,4.622485E+02,8.248492E+02,1.317753E-02,9.609668E-02,2.963720E+01,1.860924E+03,8.448915E-04,2.168026E-01,0.000000E+00,1.884515E+03,0.000000E+00,2.195511E-01,0.000000E+00,4.501139E+03,0.000000E+00,5.243921E-01,0.000000E+00,1.143469E+03,0.000000E+00,1.332187E-01,0.000000E+00,2.941035E+02,0.000000E+00,3.426380E-02,0.000000E+00,2.861353E+02,0.000000E+00,3.333549E-02,2.810686E+01,2.643643E+02,8.012611E-04,3.079889E-02,0.000000E+00,4.403416E+03,0.000000E+00,5.130074E-01,9.407804E+02,2.100046E+03,2.681938E-02,2.446634E-01,0.000000E+00,4.078479E+02,0.000000E+00,4.751515E-02,1.576730E+03,5.367802E+03,4.494872E-02,6.253633E-01,1.548435E+03,1.958815E+03,4.414198E-02,2.282062E-01,1.208835E+02,2.562139E+03,3.446105E-03,2.984945E-01,0.000000E+00,1.486663E+03,0.000000E+00,1.731993E-01,1.182947E+02,0.000000E+00,3.372297E-03,0.000000E+00,1.306634E+02,0.000000E+00,3.724897E-03,0.000000E+00,7.664630E+01,3.705969E+02,2.185005E-03,4.317535E-02,1.155064E+02,2.571295E+02,3.292804E-03,2.995614E-02,4.920223E+02,2.157475E+03,1.402636E-02,2.513504E-01,6.298664E+02,4.210631E+03,1.795595E-02,4.905471E-01,7.839594E+01,0.000000E+00,2.234877E-03,0.000000E+00,6.079952E+02,3.649463E+03,1.733254E-02,4.251704E-01,0.000000E+00,8.325166E+02,0.000000E+00,9.698998E-02,1.711966E+02,4.546265E+02,4.880395E-03,5.296496E-02
22:51:00,5.100821E+02,4.960542E+02,1.454098E-02,5.779156E-02,1.692357E+03,2.202200E+03,4.824467E-02,2.565618E-01,4.023298E+02,6.728176E+01,1.146937E-02,4.956506E-03,5.218437E+02,4.967860E+02,1.487628E-02,5.787683E-02,1.654973E+03,6.250893E+03,4.717938E-02,7.282435E-01,1.642516E+03,4.879708E+03,4.682424E-02,5.684973E-01,8.815944E+01,4.119912E+02,2.513211E-03,4.799796E-02,0.000000E+00,1.005018E+03,0.000000E+00,1.170869E-01,4.622511E+02,8.226600E+02,1.317760E-02,9.584161E-02,2.983916E+01,1.852974E+03,8.506487E-04,2.158764E-01,0.000000E+00,1.876201E+03,0.000000E+00,2.185823E-01,0.000000E+00,4.493971E+03,0.000000E+00,5.235570E-01,0.000000E+00,1.129100E+03,0.000000E+00,1.315444E-01,0.000000E+00,2.929306E+02,0.000000E+00,3.412715E-02,0.000000E+00,2.849716E+02,0.000000E+00,3.319991E-02,2.813637E+01,2.640756E+02,8.021023E-04,3.076525E-02,0.000000E+00,4.393266E+03,0.000000E+00,5.118248E-01,9.407902E+02,2.076419E+03,2.681966E-02,2.419106E-01,0.000000E+00,4.065028E+02,0.000000E+00,4.735844E-02,1.576733E+03,5.345386E+03,4.494881E-02,6.227517E-01,1.548437E+03,1.951477E+03,4.414206E-02,2.273513E-01,1.209717E+02,2.559207E+03,3.448621E-03,2.981529E-01,0.000000E+00,1.484153E+03,0.000000E+00,1.729068E-01,1.182950E+02,0.000000E+00,3.372304E-03,0.000000E+00,1.306637E+02,0.000000E+00,3.724905E-03,0.000000E+00,7.666685E+01,3.692294E+02,2.185590E-03,4.301603E-02,1.155097E+02,2.562366E+02,3.292896E-03,2.985212E-02,4.920231E+02,2.152687E+03,1.402638E-02,2.507925E-01,6.298708E+02,4.205974E+03,1.795607E-02,4.900044E-01,7.841546E+01,0.000000E+00,2.235434E-03,0.000000E+00,6.080788E+02,3.635076E+03,1.733492E-02,4.234941E-01,0.000000E+00,8.292096E+02,0.000000E+00,9.660469E-02,1.711969E+02,4.532790E+02,4.880405E-03,5.280797E-02
22:52:00,5.100826E+02,4.940856E+02,1.454100E-02,5.756221E-02,1.692360E+03,2.193019E+03,4.824476E-02,2.554921E-01,4.023300E+02,6.619964E+01,1.146937E-02,4.876788E-03,5.218444E+02,4.947692E+02,1.487630E-02,5.764185E-02,1.655003E+03,6.226330E+03,4.718023E-02,7.253816E-01,1.642563E+03,4.860248E+03,4.682559E-02,5.662301E-01,8.817468E+01,4.106802E+02,2.513645E-03,4.784521E-02,0.000000E+00,1.001467E+03,0.000000E+00,1.166732E-01,4.622537E+02,8.204694E+02,1.317768E-02,9.558639E-02,3.003993E+01,1.845017E+03,8.563722E-04,2.149493E-01,0.000000E+00,1.867877E+03,0.000000E+00,2.176125E-01,0.000000E+00,4.486799E+03,0.000000E+00,5.227213E-01,0.000000E+00,1.114717E+03,0.000000E+00,1.298687E-01,0.000000E+00,2.917557E+02,0.000000E+00,3.399026E-02,0.000000E+00,2.838060E+02,0.000000E+00,3.306411E-02,2.816568E+01,2.637868E+02,8.029378E-04,3.073161E-02,0.000000E+00,4.383108E+03,0.000000E+00,5.106413E-01,9.407999E+02,2.052778E+03,2.681994E-02,2.391562E-01,0.000000E+00,4.051564E+02,0.000000E+00,4.720157E-02,1.576736E+03,5.322955E+03,4.494891E-02,6.201382E-01,1.548440E+03,1.944139E+03,4.414214E-02,2.264963E-01,1.210596E+02,2.556273E+03,3.451125E-03,2.978109E-01,0.000000E+00,1.481640E+03,0.000000E+00,1.726140E-01,1.182952E+02,0.000000E+00,3.372310E-03,0.000000E+00,1.306640E+02,0.000000E+00,3.724913E-03,0.000000E+00,7.668727E+01,3.678605E+02,2.186173E-03,4.285654E-02,1.155129E+02,2.553426E+02,3.292988E-03,2.974797E-02,4.920239E+02,2.147895E+03,1.402641E-02,2.502343E-01,6.298752E+02,4.201312E+03,1.795620E-02,4.894612E-01,7.843489E+01,0.000000E+00,2.235988E-03,0.000000E+00,6.081621E+02,3.620673E+03,1.733730E-02,4.218162E-01,0.000000E+00,8.258987E+02,0.000000E+00,9.621895E-02,1.711973E+02,4.519306E+02,4.880415E-03,5.265088E-02
22:53:00,5.100830E+02,4.921194E+02,1.454101E-02,5.733312E-02,1.692364E+03,2.183848E+03,4.824486E-02,2.544235E-01,4.023302E+02,6.512035E+01,1.146938E-02,4.797278E-03,5.218452E+02,4.927547E+02,1.487632E-02,5.740713E-02,1.655033E+03,6.201762E+03,4.718109E-02,7.225194E-01,1.642610E+03,4.840783E+03,4.682693E-02,5.639622E-01,8.818984E+01,4.093675E+02,2.514077E-03,4.769227E-02,0.000000E+00,9.979124E+02,0.000000E+00,1.162591E-01,4.622563E+02,8.182775E+02,1.317775E-02,9.533102E-02,3.023952E+01,1.837053E+03,8.620623E-04,2.140214E-01,0.000000E+00,1.859545E+03,0.000000E+00,2.166417E-01,0.000000E+00,4.479621E+03,0.000000E+00,5.218850E-01,0.000000E+00,1.100323E+03,0.000000E+00,1.281917E-01,0.000000E+00,2.905789E+02,0.000000E+00,3.385315E-02,0.000000E+00,2.826386E+02,0.000000E+00,3.292809E-02,2.819479E+01,2.634980E+02,8.037675E-04,3.069797E-02,0.000000E+00,4.372942E+03,0.000000E+00,5.094569E-01,9.408096E+02,2.029123E+03,2.682022E-02,2.364001E-01,0.000000E+00,4.038085E+02,0.000000E+00,4.704454E-02,1.576740E+03,5.300508E+03,4.494900E-02,6.175228E-01,1.548443E+03,1.936800E+03,4.414221E-02,2.256413E-01,1.211470E+02,2.553335E+03,3.453616E-03,2.974687E-01,0.000000E+00,1.479125E+03,0.000000E+00,1.723209E-01,1.182954E+02,0.000000E+00,3.372317E-03,0.000000E+00,1.306643E+02,0.000000E+00,3.724921E-03,0.000000E+00,7.670758E+01,3.664901E+02,2.186752E-03,4.269688E-02,1.155161E+02,2.544477E+02,3.293080E-03,2.964370E-02,4.920247E+02,2.143101E+03,1.402643E-02,2.496757E-01,6.298796E+02,4.196646E+03,1.795632E-02,4.889175E-01,7.845424E+01,0.000000E+00,2.236539E-03,0.000000E+00,6.082450E+02,3.606255E+03,1.733966E-02,4.201364E-01,0.000000E+00,8.225841E+02,0.000000E+00,9.583278E-02,1.711976E+02,4.505814E+02,4.880425E-03,5.249369E-02
22:54:00,5.100835E+02,4.901554E+02,1.454102E-02,5.710429E-02,1.692367E+03,2.174686E+03,4.824495E-02,2.533561E-01,4.023304E+02,6.404388E+01,1.146938E-02,4.717976E-03,5.218459E+02,4.907424E+02,1.487634E-02,5.717269E-02,1.655062E+03,6.177192E+03,4.718193E-02,7.196567E-01,1.642657E+03,4.821313E+03,4.682827E-02,5.616938E-01,8.820492E+01,4.080532E+02,2.514507E-03,4.753914E-02,0.000000E+00,9.943540E+02,0.000000E+00,1.158445E-01,4.622589E+02,8.160845E+02,1.317782E-02,9.507551E-02,3.043796E+01,1.829081E+03,8.677192E-04,2.130925E-01,0.000000E+00,1.851204E+03,0.000000E+00,2.156699E-01,0.000000E+00,4.472438E+03,0.000000E+00,5.210480E-01,0.000000E+00,1.085917E+03,0.000000E+00,1.265132E-01,0.000000E+00,2.894001E+02,0.000000E+00,3.371581E-02,0.000000E+00,2.814693E+02,0.000000E+00,3.279185E-02,2.822370E+01,2.632092E+02,8.045917E-04,3.066432E-02,0.000000E+00,4.362770E+03,0.000000E+00,5.082717E-01,9.408193E+02,2.005455E+03,2.682049E-02,2.336425E-01,0.000000E+00,4.024593E+02,0.000000E+00,4.688735E-02,1.576743E+03,5.278045E+03,4.494910E-02,6.149056E-01,1.548446E+03,1.929462E+03,4.414229E-02,2.247863E-01,1.212339E+02,2.550396E+03,3.456096E-03,2.971262E-01,0.000000E+00,1.476607E+03,0.000000E+00,1.720276E-01,1.182957E+02,0.000000E+00,3.372323E-03,0.000000E+00,1.306646E+02,0.000000E+00,3.724930E-03,0.000000E+00,7.672778E+01,3.651183E+02,2.187327E-03,4.253706E-02,1.155193E+02,2.535517E+02,3.293171E-03,2.953931E-02,4.920255E+02,2.138303E+03,1.402645E-02,2.491167E-01,6.298839E+02,4.191976E+03,1.795645E-02,4.883734E-01,7.847350E+01,0.000000E+00,2.237089E-03,0.000000E+00,6.083276E+02,3.591823E+03,1.734201E-02,4.184550E-01,0.000000E+00,8.192658E+02,0.000000E+00,9.544617E-02,1.711980E+02,4.492314E+02,4.880435E-03,5.233640E-02
22:55:00,5.100839E+02,4.881937E+02,1.454103E-02,5.687573E-02,1.692370E+03,2.165535E+03,4.824505E-02,2.522899E-01,4.023305E+02,6.297021E+01,1.146939E-02,4.638880E-03,5.218466E+02,4.887325E+02,1.487636E-02,5.693851E-02,1.655092E+03,6.152618E+03,4.718278E-02,7.167936E-01,1.642704E+03,4.801837E+03,4.682960E-02,5.594247E-01,8.821992E+01,4.067372E+02,2.514935E-03,4.738581E-02,0.000000E+00,9.907920E+02,0.000000E+00,1.154295E-01,4.622614E+02,8.138902E+02,1.317790E-02,9.481986E-02,3.063524E+01,1.821102E+03,8.733433E-04,2.121629E-01,0.000000E+00,1.842854E+03,0.000000E+00,2.146971E-01,0.000000E+00,4.465250E+03,0.000000E+00,5.202105E-01,0.000000E+00,1.071499E+03,0.000000E+00,1.248333E-01,0.000000E+00,2.882194E+02,0.000000E+00,3.357824E-02,0.000000E+00,2.802982E+02,0.000000E+00,3.265540E-02,2.825241E+01,2.629203E+02,8.054103E-04,3.063066E-02,0.000000E+00,4.352590E+03,0.000000E+00,5.070856E-01,9.408289E+02,1.981772E+03,2.682077E-02,2.308832E-01,0.000000E+00,4.011088E+02,0.000000E+00,4.673000E-02,1.576746E+03,5.255566E+03,4.494919E-02,6.122866E-01,1.548448E+03,1.922123E+03,4.414237E-02,2.239313E-01,1.213205E+02,2.547454E+03,3.458564E-03,2.967834E-01,0.000000E+00,1.474086E+03,0.000000E+00,1.717339E-01,1.182959E+02,0.000000E+00,3.372330E-03,0.000000E+00,1.306649E+02,0.000000E+00,3.724938E-03,0.000000E+00,7.674786E+01,3.637451E+02,2.187900E-03,4.237707E-02,1.155225E+02,2.526548E+02,3.293262E-03,2.943481E-02,4.920263E+02,2.133502E+03,1.402647E-02,2.485574E-01,6.298883E+02,4.187301E+03,1.795657E-02,4.878287E-01,7.849268E+01,0.000000E+00,2.237635E-03,0.000000E+00,6.084098E+02,3.577376E+03,1.734436E-02,4.167718E-01,0.000000E+00,8.159438E+02,0.000000E+00,9.505915E-02,1.711983E+02,4.478806E+02,4.880444E-03,5.217901E-02
22:56:00,5.100844E+02,4.862342E+02,1.454105E-02,5.664743E-02,1.692374E+03,2.156393E+03,4.824514E-02,2.512248E-01,4.023307E+02,6.189932E+01,1.146939E-02,4.559990E-03,5.218473E+02,4.867249E+02,1.487638E-02,5.670459E-02,1.655121E+03,6.128041E+03,4.718362E-02,7.139302E-01,1.642751E+03,4.782358E+03,4.683093E-02,5.571552E-01,8.823484E+01,4.054196E+02,2.515360E-03,4.723229E-02,0.000000E+00,9.872263E+02,0.000000E+00,1.150141E-01,4.622640E+02,8.116949E+02,1.317797E-02,9.456408E-02,3.083139E+01,1.813115E+03,8.789351E-04,2.112324E-01,0.000000E+00,1.834497E+03,0.000000E+00,2.137233E-01,0.000000E+00,4.458057E+03,0.000000E+00,5.193725E-01,0.000000E+00,1.057070E+03,0.000000E+00,1.231522E-01,0.000000E+00,2.870368E+02,0.000000E+00,3.344045E-02,0.000000E+00,2.791252E+02,0.000000E+00,3.251874E-02,2.828094E+01,2.626314E+02,8.062235E-04,3.059701E-02,0.000000E+00,4.342403E+03,0.000000E+00,5.058988E-01,9.408385E+02,1.958077E+03,2.682104E-02,2.281224E-01,0.000000E+00,3.997569E+02,0.000000E+00,4.657250E-02,1.576749E+03,5.233073E+03,4.494928E-02,6.096659E-01,1.548451E+03,1.914784E+03,4.414244E-02,2.230763E-01,1.214067E+02,2.544509E+03,3.461020E-03,2.964403E-01,0.000000E+00,1.471563E+03,0.000000E+00,1.714400E-01,1.182961E+02,0.000000E+00,3.372336E-03,0.000000E+00,1.306651E+02,0.000000E+00,3.724946E-03,0.000000E+00,7.676783E+01,3.623705E+02,2.188469E-03,4.221692E-02,1.155257E+02,2.517569E+02,3.293352E-03,2.933020E-02,4.920271E+02,2.128699E+03,1.402650E-02,2.479977E-01,6.298926E+02,4.182623E+03,1.795669E-02,4.872836E-01,7.851177E+01,0.000000E+00,2.238179E-03,0.000000E+00,6.084916E+02,3.562916E+03,1.734669E-02,4.150871E-01,0.000000E+00,8.126184E+02,0.000000E+00,9.467171E-02,1.711987E+02,4.465289E+02,4.880454E-03,5.202154E-02
22:57:00,5.100848E+02,4.842771E+02,1.454106E-02,5.641940E-02,1.692377E+03,2.147261E+03,4.824523E-02,2.501608E-01,4.023309E+02,6.083119E+01,1.146940E-02,4.481302E-03,5.218480E+02,4.847195E+02,1.487640E-02,5.647095E-02,1.655151E+03,6.103461E+03,4.718445E-02,7.110664E-01,1.642797E+03,4.762873E+03,4.683224E-02,5.548851E-01,8.824968E+01,4.041004E+02,2.515783E-03,4.707859E-02,0.000000E+00,9.836570E+02,0.000000E+00,1.145982E-01,4.622665E+02,8.094984E+02,1.317804E-02,9.430818E-02,3.102642E+01,1.805122E+03,8.844950E-04,2.103010E-01,0.000000E+00,1.826131E+03,0.000000E+00,2.127487E-01,0.000000E+00,4.450859E+03,0.000000E+00,5.185339E-01,0.000000E+00,1.042629E+03,0.000000E+00,1.214697E-01,0.000000E+00,2.858523E+02,0.000000E+00,3.330245E-02,0.000000E+00,2.779505E+02,0.000000E+00,3.238188E-02,2.830927E+01,2.623426E+02,8.070312E-04,3.056336E-02,0.000000E+00,4.332210E+03,0.000000E+00,5.047112E-01,9.408480E+02,1.934369E+03,2.682131E-02,2.253602E-01,0.000000E+00,3.984038E+02,0.000000E+00,4.641485E-02,1.576753E+03,5.210565E+03,4.494937E-02,6.070435E-01,1.548454E+03,1.907446E+03,4.414252E-02,2.222214E-01,1.214924E+02,2.541563E+03,3.463464E-03,2.960970E-01,0.000000E+00,1.469038E+03,0.000000E+00,1.711458E-01,1.182964E+02,0.000000E+00,3.372343E-03,0.000000E+00,1.306654E+02,0.000000E+00,3.724954E-03,0.000000E+00,7.678768E+01,3.609946E+02,2.189035E-03,4.205662E-02,1.155288E+02,2.508580E+02,3.293442E-03,2.922548E-02,4.920279E+02,2.123892E+03,1.402652E-02,2.474377E-01,6.298969E+02,4.177941E+03,1.795682E-02,4.867381E-01,7.853077E+01,0.000000E+00,2.238721E-03,0.000000E+00,6.085731E+02,3.548441E+03,1.734901E-02,4.134007E-01,0.000000E+00,8.092895E+02,0.000000E+00,9.428387E-02,1.711990E+02,4.451765E+02,4.880464E-03,5.186397E-02
