Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
22:58:00,5.100853E+02,4.823221E+02,1.454107E-02,5.619163E-02,1.692380E+03,2.138139E+03,4.824533E-02,2.490980E-01,4.023311E+02,5.976582E+01,1.146940E-02,4.402818E-03,5.218487E+02,4.827164E+02,1.487642E-02,5.623757E-02,1.655180E+03,6.078879E+03,4.718528E-02,7.082024E-01,1.642843E+03,4.743385E+03,4.683356E-02,5.526146E-01,8.826444E+01,4.027797E+02,2.516204E-03,4.692471E-02,0.000000E+00,9.800842E+02,0.000000E+00,1.141819E-01,4.622690E+02,8.073009E+02,1.317811E-02,9.405215E-02,3.122035E+01,1.797121E+03,8.900234E-04,2.093689E-01,0.000000E+00,1.817758E+03,0.000000E+00,2.117730E-01,0.000000E+00,4.443657E+03,0.000000E+00,5.176947E-01,0.000000E+00,1.028177E+03,0.000000E+00,1.197859E-01,0.000000E+00,2.846660E+02,0.000000E+00,3.316424E-02,0.000000E+00,2.767740E+02,0.000000E+00,3.224481E-02,2.833742E+01,2.620537E+02,8.078336E-04,3.052970E-02,0.000000E+00,4.322010E+03,0.000000E+00,5.035228E-01,9.408575E+02,1.910648E+03,2.682158E-02,2.225965E-01,0.000000E+00,3.970494E+02,0.000000E+00,4.625705E-02,1.576756E+03,5.188043E+03,4.494947E-02,6.044194E-01,1.548456E+03,1.900108E+03,4.414259E-02,2.213664E-01,1.215777E+02,2.538614E+03,3.465896E-03,2.957534E-01,0.000000E+00,1.466511E+03,0.000000E+00,1.708513E-01,1.182966E+02,0.000000E+00,3.372349E-03,0.000000E+00,1.306657E+02,0.000000E+00,3.724962E-03,0.000000E+00,7.680743E+01,3.596174E+02,2.189598E-03,4.189616E-02,1.155319E+02,2.499582E+02,3.293531E-03,2.912065E-02,4.920287E+02,2.119083E+03,1.402654E-02,2.468774E-01,6.299012E+02,4.173256E+03,1.795694E-02,4.861921E-01,7.854969E+01,0.000000E+00,2.239261E-03,0.000000E+00,6.086542E+02,3.533953E+03,1.735133E-02,4.117127E-01,0.000000E+00,8.059572E+02,0.000000E+00,9.389564E-02,1.711994E+02,4.438234E+02,4.880474E-03,5.170632E-02
22:59:00,5.100857E+02,4.803695E+02,1.454109E-02,5.596412E-02,1.692383E+03,2.129027E+03,4.824542E-02,2.480363E-01,4.023313E+02,5.870318E+01,1.146941E-02,4.324535E-03,5.218494E+02,4.807156E+02,1.487644E-02,5.600445E-02,1.655209E+03,6.054294E+03,4.718611E-02,7.053381E-01,1.642889E+03,4.723893E+03,4.683486E-02,5.503435E-01,8.827912E+01,4.014574E+02,2.516622E-03,4.677065E-02,0.000000E+00,9.765080E+02,0.000000E+00,1.137653E-01,4.622715E+02,8.051025E+02,1.317818E-02,9.379601E-02,3.141318E+01,1.789114E+03,8.955205E-04,2.084360E-01,0.000000E+00,1.809376E+03,0.000000E+00,2.107965E-01,0.000000E+00,4.436451E+03,0.000000E+00,5.168551E-01,0.000000E+00,1.013714E+03,0.000000E+00,1.181008E-01,0.000000E+00,2.834779E+02,0.000000E+00,3.302581E-02,0.000000E+00,2.755959E+02,0.000000E+00,3.210753E-02,2.836538E+01,2.617648E+02,8.086307E-04,3.049605E-02,0.000000E+00,4.311803E+03,0.000000E+00,5.023336E-01,9.408669E+02,1.886915E+03,2.682185E-02,2.198313E-01,0.000000E+00,3.956937E+02,0.000000E+00,4.609910E-02,1.576759E+03,5.165507E+03,4.494956E-02,6.017936E-01,1.548459E+03,1.892770E+03,4.414267E-02,2.205115E-01,1.216626E+02,2.535664E+03,3.468317E-03,2.954096E-01,0.000000E+00,1.463981E+03,0.000000E+00,1.705565E-01,1.182968E+02,0.000000E+00,3.372355E-03,0.000000E+00,1.306660E+02,0.000000E+00,3.724970E-03,0.000000E+00,7.682706E+01,3.582388E+02,2.190158E-03,4.173556E-02,1.155350E+02,2.490575E+02,3.293620E-03,2.901571E-02,4.920295E+02,2.114271E+03,1.402657E-02,2.463167E-01,6.299054E+02,4.168566E+03,1.795706E-02,4.856457E-01,7.856853E+01,0.000000E+00,2.239798E-03,0.000000E+00,6.087350E+02,3.519451E+03,1.735363E-02,4.100231E-01,0.000000E+00,8.026216E+02,0.000000E+00,9.350702E-02,1.711997E+02,4.424695E+02,4.880483E-03,5.154858E-02
23:00:00,5.100861E+02,4.784191E+02,1.454110E-02,5.573688E-02,1.692386E+03,2.119924E+03,4.824551E-02,2.469757E-01,4.023314E+02,5.764326E+01,1.146941E-02,4.246452E-03,5.218501E+02,4.787171E+02,1.487646E-02,5.577160E-02,1.655237E+03,6.029707E+03,4.718693E-02,7.024735E-01,1.642934E+03,4.704396E+03,4.683616E-02,5.480720E-01,8.829373E+01,4.001336E+02,2.517039E-03,4.661642E-02,0.000000E+00,9.729283E+02,0.000000E+00,1.133482E-01,4.622740E+02,8.029031E+02,1.317825E-02,9.353976E-02,3.160492E+01,1.781100E+03,9.009867E-04,2.075023E-01,0.000000E+00,1.800987E+03,0.000000E+00,2.098191E-01,0.000000E+00,4.429240E+03,0.000000E+00,5.160149E-01,0.000000E+00,9.992407E+02,0.000000E+00,1.164145E-01,0.000000E+00,2.822880E+02,0.000000E+00,3.288717E-02,0.000000E+00,2.744160E+02,0.000000E+00,3.197006E-02,2.839316E+01,2.614760E+02,8.094226E-04,3.046239E-02,0.000000E+00,4.301590E+03,0.000000E+00,5.011437E-01,9.408763E+02,1.863170E+03,2.682212E-02,2.170647E-01,0.000000E+00,3.943368E+02,0.000000E+00,4.594101E-02,1.576762E+03,5.142956E+03,4.494965E-02,5.991662E-01,1.548462E+03,1.885432E+03,4.414274E-02,2.196566E-01,1.217472E+02,2.532711E+03,3.470727E-03,2.950655E-01,0.000000E+00,1.461449E+03,0.000000E+00,1.702615E-01,1.182970E+02,0.000000E+00,3.372362E-03,0.000000E+00,1.306663E+02,0.000000E+00,3.724978E-03,0.000000E+00,7.684659E+01,3.568590E+02,2.190715E-03,4.157480E-02,1.155381E+02,2.481560E+02,3.293708E-03,2.891067E-02,4.920303E+02,2.109457E+03,1.402659E-02,2.457558E-01,6.299097E+02,4.163873E+03,1.795718E-02,4.850989E-01,7.858729E+01,0.000000E+00,2.240332E-03,0.000000E+00,6.088155E+02,3.504936E+03,1.735592E-02,4.083321E-01,0.000000E+00,7.992827E+02,0.000000E+00,9.311802E-02,1.712000E+02,4.411149E+02,4.880493E-03,5.139076E-02
23:01:00,5.100866E+02,4.774652E+02,1.454111E-02,5.562574E-02,1.692390E+03,2.116022E+03,4.824560E-02,2.465211E-01,4.023316E+02,5.702784E+01,1.146942E-02,4.201115E-03,5.218508E+02,4.777792E+02,1.487648E-02,5.566232E-02,1.655266E+03,6.024459E+03,4.718774E-02,7.018619E-01,1.642980E+03,4.700659E+03,4.683746E-02,5.476366E-01,8.830825E+01,3.998327E+02,2.517453E-03,4.658136E-02,0.000000E+00,9.723985E+02,0.000000E+00,1.132864E-01,4.622764E+02,8.019591E+02,1.317832E-02,9.342977E-02,3.179558E+01,1.779827E+03,9.064221E-04,2.073539E-01,0.000000E+00,1.799689E+03,0.000000E+00,2.096678E-01,0.000000E+00,4.427327E+03,0.000000E+00,5.157919E-01,0.000000E+00,9.976981E+02,0.000000E+00,1.162347E-01,0.000000E+00,2.820872E+02,0.000000E+00,3.286376E-02,0.000000E+00,2.742249E+02,0.000000E+00,3.194779E-02,2.842075E+01,2.611923E+02,8.102093E-04,3.042934E-02,0.000000E+00,4.299399E+03,0.000000E+00,5.008883E-01,9.408856E+02,1.859478E+03,2.682238E-02,2.166345E-01,0.000000E+00,3.941391E+02,0.000000E+00,4.591797E-02,1.576765E+03,5.139132E+03,4.494974E-02,5.987204E-01,1.548464E+03,1.882813E+03,4.414281E-02,2.193515E-01,1.218313E+02,2.531841E+03,3.473125E-03,2.949642E-01,0.000000E+00,1.460988E+03,0.000000E+00,1.702078E-01,1.182972E+02,0.000000E+00,3.372368E-03,0.000000E+00,1.306665E+02,0.000000E+00,3.724986E-03,0.000000E+00,7.686601E+01,3.565228E+02,2.191268E-03,4.153563E-02,1.155412E+02,2.479301E+02,3.293796E-03,2.888436E-02,4.920311E+02,2.108085E+03,1.402661E-02,2.455960E-01,6.299139E+02,4.162641E+03,1.795730E-02,4.849552E-01,7.860597E+01,0.000000E+00,2.240865E-03,0.000000E+00,6.088956E+02,3.502001E+03,1.735821E-02,4.079901E-01,0.000000E+00,7.985796E+02,0.000000E+00,9.303610E-02,1.712004E+02,4.406965E+02,4.880502E-03,5.134201E-02
23:02:00,5.100870E+02,4.765306E+02,1.454112E-02,5.551684E-02,1.692393E+03,2.112228E+03,4.824569E-02,2.460790E-01,4.023318E+02,5.641839E+01,1.146942E-02,4.156218E-03,5.218515E+02,4.768612E+02,1.487650E-02,5.555536E-02,1.655295E+03,6.019631E+03,4.718856E-02,7.012993E-01,1.643025E+03,4.697244E+03,4.683874E-02,5.472387E-01,8.832271E+01,3.995461E+02,2.517865E-03,4.654796E-02,0.000000E+00,9.719161E+02,0.000000E+00,1.132302E-01,4.622789E+02,8.010343E+02,1.317839E-02,9.332202E-02,3.198519E+01,1.778667E+03,9.118273E-04,2.072186E-01,0.000000E+00,1.798510E+03,0.000000E+00,2.095304E-01,0.000000E+00,4.425514E+03,0.000000E+00,5.155807E-01,0.000000E+00,9.963463E+02,0.000000E+00,1.160772E-01,0.000000E+00,2.818989E+02,0.000000E+00,3.284182E-02,0.000000E+00,2.740463E+02,0.000000E+00,3.192698E-02,2.844817E+01,2.609083E+02,8.109909E-04,3.039626E-02,0.000000E+00,4.297361E+03,0.000000E+00,5.006508E-01,9.408949E+02,1.856109E+03,2.682265E-02,2.162419E-01,0.000000E+00,3.939573E+02,0.000000E+00,4.589679E-02,1.576768E+03,5.135667E+03,4.494983E-02,5.983166E-01,1.548467E+03,1.880282E+03,4.414289E-02,2.190565E-01,1.219150E+02,2.531011E+03,3.475513E-03,2.948674E-01,0.000000E+00,1.460562E+03,0.000000E+00,1.701582E-01,1.182975E+02,0.000000E+00,3.372374E-03,0.000000E+00,1.306668E+02,0.000000E+00,3.724994E-03,0.000000E+00,7.688533E+01,3.562009E+02,2.191819E-03,4.149811E-02,1.155443E+02,2.477130E+02,3.293883E-03,2.885905E-02,4.920318E+02,2.106776E+03,1.402663E-02,2.454435E-01,6.299181E+02,4.161476E+03,1.795742E-02,4.848195E-01,7.862456E+01,0.000000E+00,2.241395E-03,0.000000E+00,6.089753E+02,3.499245E+03,1.736048E-02,4.076689E-01,0.000000E+00,7.979173E+02,0.000000E+00,9.295892E-02,1.712007E+02,4.402921E+02,4.880512E-03,5.129489E-02
23:03:00,5.100874E+02,4.756023E+02,1.454113E-02,5.540868E-02,1.692396E+03,2.108463E+03,4.824578E-02,2.456403E-01,4.023319E+02,5.581376E+01,1.146943E-02,4.111676E-03,5.218522E+02,4.759501E+02,1.487652E-02,5.544920E-02,1.655323E+03,6.014854E+03,4.718937E-02,7.007427E-01,1.643070E+03,4.693874E+03,4.684003E-02,5.468459E-01,8.833708E+01,3.992630E+02,2.518275E-03,4.651496E-02,0.000000E+00,9.714442E+02,0.000000E+00,1.131752E-01,4.622813E+02,8.001139E+02,1.317846E-02,9.321478E-02,3.217374E+01,1.777529E+03,9.172026E-04,2.070860E-01,0.000000E+00,1.797353E+03,0.000000E+00,2.093955E-01,0.000000E+00,4.423716E+03,0.000000E+00,5.153711E-01,0.000000E+00,9.950470E+02,0.000000E+00,1.159258E-01,0.000000E+00,2.817139E+02,0.000000E+00,3.282027E-02,0.000000E+00,2.738711E+02,0.000000E+00,3.190656E-02,2.847541E+01,2.606240E+02,8.117675E-04,3.036314E-02,0.000000E+00,4.295341E+03,0.000000E+00,5.004154E-01,9.409041E+02,1.852822E+03,2.682291E-02,2.158588E-01,0.000000E+00,3.937795E+02,0.000000E+00,4.587607E-02,1.576772E+03,5.132249E+03,4.494991E-02,5.979183E-01,1.548469E+03,1.877766E+03,4.414296E-02,2.187634E-01,1.219984E+02,2.530186E+03,3.477889E-03,2.947713E-01,0.000000E+00,1.460143E+03,0.000000E+00,1.701093E-01,1.182977E+02,0.000000E+00,3.372381E-03,0.000000E+00,1.306671E+02,0.000000E+00,3.725001E-03,0.000000E+00,7.690454E+01,3.558821E+02,2.192366E-03,4.146097E-02,1.155473E+02,2.474979E+02,3.293970E-03,2.883399E-02,4.920326E+02,2.105478E+03,1.402665E-02,2.452921E-01,6.299223E+02,4.160321E+03,1.795754E-02,4.846848E-01,7.864308E+01,0.000000E+00,2.241923E-03,0.000000E+00,6.090548E+02,3.496521E+03,1.736274E-02,4.073516E-01,0.000000E+00,7.972656E+02,0.000000E+00,9.288299E-02,1.712010E+02,4.398911E+02,4.880521E-03,5.124816E-02
23:04:00,5.100879E+02,4.746796E+02,1.454115E-02,5.530117E-02,1.692399E+03,2.104725E+03,4.824587E-02,2.452047E-01,4.023321E+02,5.521254E+01,1.146943E-02,4.067384E-03,5.218529E+02,4.750446E+02,1.487654E-02,5.534370E-02,1.655351E+03,6.010131E+03,4.719017E-02,7.001924E-01,1.643115E+03,4.690545E+03,4.684130E-02,5.464579E-01,8.835138E+01,3.989824E+02,2.518682E-03,4.648226E-02,0.000000E+00,9.709807E+02,0.000000E+00,1.131212E-01,4.622837E+02,7.991971E+02,1.317853E-02,9.310796E-02,3.236127E+01,1.776408E+03,9.225485E-04,2.069554E-01,0.000000E+00,1.796214E+03,0.000000E+00,2.092629E-01,0.000000E+00,4.421930E+03,0.000000E+00,5.151630E-01,0.000000E+00,9.937814E+02,0.000000E+00,1.157783E-01,0.000000E+00,2.815313E+02,0.000000E+00,3.279898E-02,0.000000E+00,2.736982E+02,0.000000E+00,3.188642E-02,2.850248E+01,2.603394E+02,8.125391E-04,3.032998E-02,0.000000E+00,4.293339E+03,0.000000E+00,5.001821E-01,9.409133E+02,1.849590E+03,2.682317E-02,2.154822E-01,0.000000E+00,3.936047E+02,0.000000E+00,4.585570E-02,1.576775E+03,5.128876E+03,4.495000E-02,5.975252E-01,1.548472E+03,1.875263E+03,4.414303E-02,2.184718E-01,1.220814E+02,2.529367E+03,3.480254E-03,2.946758E-01,0.000000E+00,1.459730E+03,0.000000E+00,1.700612E-01,1.182979E+02,0.000000E+00,3.372387E-03,0.000000E+00,1.306674E+02,0.000000E+00,3.725009E-03,0.000000E+00,7.692365E+01,3.555656E+02,2.192911E-03,4.142409E-02,1.155504E+02,2.472842E+02,3.294057E-03,2.880910E-02,4.920334E+02,2.104188E+03,1.402668E-02,2.451419E-01,6.299265E+02,4.159174E+03,1.795766E-02,4.845511E-01,7.866151E+01,0.000000E+00,2.242448E-03,0.000000E+00,6.091339E+02,3.493824E+03,1.736500E-02,4.070373E-01,0.000000E+00,7.966220E+02,0.000000E+00,9.280800E-02,1.712013E+02,4.394928E+02,4.880530E-03,5.120175E-02
23:05:00,5.100883E+02,4.737620E+02,1.454116E-02,5.519425E-02,1.692402E+03,2.101011E+03,4.824596E-02,2.447720E-01,4.023323E+02,5.461467E+01,1.146944E-02,4.023340E-03,5.218536E+02,4.741445E+02,1.487656E-02,5.523882E-02,1.655379E+03,6.005457E+03,4.719097E-02,6.996478E-01,1.643159E+03,4.687253E+03,4.684257E-02,5.460744E-01,8.836561E+01,3.987040E+02,2.519088E-03,4.644982E-02,0.000000E+00,9.705245E+02,0.000000E+00,1.130680E-01,4.622861E+02,7.982836E+02,1.317860E-02,9.300152E-02,3.254776E+01,1.775304E+03,9.278650E-04,2.068267E-01,0.000000E+00,1.795093E+03,0.000000E+00,2.091321E-01,0.000000E+00,4.420157E+03,0.000000E+00,5.149563E-01,0.000000E+00,9.925476E+02,0.000000E+00,1.156345E-01,0.000000E+00,2.813508E+02,0.000000E+00,3.277794E-02,0.000000E+00,2.735274E+02,0.000000E+00,3.186651E-02,2.852937E+01,2.600545E+02,8.133057E-04,3.029679E-02,0.000000E+00,4.291354E+03,0.000000E+00,4.999508E-01,9.409225E+02,1.846410E+03,2.682343E-02,2.151117E-01,0.000000E+00,3.934323E+02,0.000000E+00,4.583561E-02,1.576778E+03,5.125546E+03,4.495009E-02,5.971371E-01,1.548474E+03,1.872773E+03,4.414310E-02,2.181816E-01,1.221640E+02,2.528553E+03,3.482608E-03,2.945810E-01,0.000000E+00,1.459322E+03,0.000000E+00,1.700136E-01,1.182981E+02,0.000000E+00,3.372393E-03,0.000000E+00,1.306676E+02,0.000000E+00,3.725017E-03,0.000000E+00,7.694265E+01,3.552511E+02,2.193453E-03,4.138745E-02,1.155534E+02,2.470718E+02,3.294143E-03,2.878435E-02,4.920342E+02,2.102907E+03,1.402670E-02,2.449926E-01,6.299306E+02,4.158035E+03,1.795778E-02,4.844184E-01,7.867987E+01,0.000000E+00,2.242972E-03,0.000000E+00,6.092126E+02,3.491151E+03,1.736725E-02,4.067258E-01,0.000000E+00,7.959856E+02,0.000000E+00,9.273385E-02,1.712017E+02,4.390968E+02,4.880540E-03,5.115562E-02
23:06:00,5.100887E+02,4.728492E+02,1.454117E-02,5.508790E-02,1.692405E+03,2.097321E+03,4.824604E-02,2.443421E-01,4.023324E+02,5.401999E+01,1.146944E-02,3.979532E-03,5.218542E+02,4.732493E+02,1.487658E-02,5.513451E-02,1.655407E+03,6.000829E+03,4.719177E-02,6.991085E-01,1.643204E+03,4.683997E+03,4.684384E-02,5.456950E-01,8.837977E+01,3.984277E+02,2.519492E-03,4.641762E-02,0.000000E+00,9.700751E+02,0.000000E+00,1.130157E-01,4.622885E+02,7.973735E+02,1.317867E-02,9.289549E-02,3.273324E+01,1.774215E+03,9.331525E-04,2.066998E-01,0.000000E+00,1.793986E+03,0.000000E+00,2.090032E-01,0.000000E+00,4.418394E+03,0.000000E+00,5.147509E-01,0.000000E+00,9.913428E+02,0.000000E+00,1.154941E-01,0.000000E+00,2.811722E+02,0.000000E+00,3.275713E-02,0.000000E+00,2.733584E+02,0.000000E+00,3.184682E-02,2.855609E+01,2.597695E+02,8.140675E-04,3.026359E-02,0.000000E+00,4.289384E+03,0.000000E+00,4.997212E-01,9.409316E+02,1.843278E+03,2.682369E-02,2.147467E-01,0.000000E+00,3.932622E+02,0.000000E+00,4.581579E-02,1.576781E+03,5.122255E+03,4.495018E-02,5.967536E-01,1.548477E+03,1.870294E+03,4.414317E-02,2.178928E-01,1.222462E+02,2.527744E+03,3.484952E-03,2.944866E-01,0.000000E+00,1.458918E+03,0.000000E+00,1.699666E-01,1.182983E+02,0.000000E+00,3.372399E-03,0.000000E+00,1.306679E+02,0.000000E+00,3.725024E-03,0.000000E+00,7.696155E+01,3.549383E+02,2.193992E-03,4.135100E-02,1.155564E+02,2.468604E+02,3.294229E-03,2.875972E-02,4.920349E+02,2.101633E+03,1.402672E-02,2.448441E-01,6.299348E+02,4.156903E+03,1.795789E-02,4.842864E-01,7.869815E+01,0.000000E+00,2.243493E-03,0.000000E+00,6.092911E+02,3.488500E+03,1.736948E-02,4.064169E-01,0.000000E+00,7.953559E+02,0.000000E+00,9.266049E-02,1.712020E+02,4.387031E+02,4.880549E-03,5.110974E-02
23:07:00,5.100891E+02,4.719411E+02,1.454118E-02,5.498209E-02,1.692408E+03,2.093654E+03,4.824613E-02,2.439148E-01,4.023326E+02,5.342843E+01,1.146945E-02,3.935952E-03,5.218549E+02,4.723589E+02,1.487660E-02,5.503078E-02,1.655435E+03,5.996245E+03,4.719256E-02,6.985744E-01,1.643248E+03,4.680775E+03,4.684510E-02,5.453195E-01,8.839385E+01,3.981533E+02,2.519893E-03,4.638565E-02,0.000000E+00,9.696322E+02,0.000000E+00,1.129641E-01,4.622909E+02,7.964671E+02,1.317873E-02,9.278987E-02,3.291770E+01,1.773139E+03,9.384112E-04,2.065745E-01,0.000000E+00,1.792895E+03,0.000000E+00,2.088760E-01,0.000000E+00,4.416641E+03,0.000000E+00,5.145467E-01,0.000000E+00,9.901651E+02,0.000000E+00,1.153569E-01,0.000000E+00,2.809955E+02,0.000000E+00,3.273654E-02,0.000000E+00,2.731913E+02,0.000000E+00,3.182734E-02,2.858264E+01,2.594844E+02,8.148244E-04,3.023037E-02,0.000000E+00,4.287429E+03,0.000000E+00,4.994934E-01,9.409407E+02,1.840190E+03,2.682395E-02,2.143870E-01,0.000000E+00,3.930942E+02,0.000000E+00,4.579622E-02,1.576784E+03,5.119003E+03,4.495026E-02,5.963746E-01,1.548479E+03,1.867826E+03,4.414324E-02,2.176052E-01,1.223280E+02,2.526938E+03,3.487285E-03,2.943928E-01,0.000000E+00,1.458519E+03,0.000000E+00,1.699200E-01,1.182985E+02,0.000000E+00,3.372405E-03,0.000000E+00,1.306682E+02,0.000000E+00,3.725032E-03,0.000000E+00,7.698035E+01,3.546272E+02,2.194528E-03,4.131475E-02,1.155594E+02,2.466500E+02,3.294314E-03,2.873521E-02,4.920357E+02,2.100366E+03,1.402674E-02,2.446966E-01,6.299389E+02,4.155777E+03,1.795801E-02,4.841552E-01,7.871635E+01,0.000000E+00,2.244012E-03,0.000000E+00,6.093692E+02,3.485870E+03,1.737171E-02,4.061106E-01,0.000000E+00,7.947329E+02,0.000000E+00,9.258790E-02,1.712023E+02,4.383114E+02,4.880558E-03,5.106410E-02
23:08:00,5.100895E+02,4.710374E+02,1.454119E-02,5.487681E-02,1.692411E+03,2.090007E+03,4.824622E-02,2.434899E-01,4.023327E+02,5.283990E+01,1.146945E-02,3.892596E-03,5.218556E+02,4.714731E+02,1.487662E-02,5.492757E-02,1.655463E+03,5.991697E+03,4.719335E-02,6.980444E-01,1.643292E+03,4.677580E+03,4.684635E-02,5.449472E-01,8.840786E+01,3.978808E+02,2.520292E-03,4.635390E-02,0.000000E+00,9.691951E+02,0.000000E+00,1.129131E-01,4.622932E+02,7.955643E+02,1.317880E-02,9.268469E-02,3.310117E+01,1.772076E+03,9.436416E-04,2.064505E-01,0.000000E+00,1.791816E+03,0.000000E+00,2.087503E-01,0.000000E+00,4.414896E+03,0.000000E+00,5.143433E-01,0.000000E+00,9.890103E+02,0.000000E+00,1.152223E-01,0.000000E+00,2.808206E+02,0.000000E+00,3.271616E-02,0.000000E+00,2.730259E+02,0.000000E+00,3.180806E-02,2.860903E+01,2.591992E+02,8.155766E-04,3.019715E-02,0.000000E+00,4.285485E+03,0.000000E+00,4.992669E-01,9.409497E+02,1.837140E+03,2.682421E-02,2.140316E-01,0.000000E+00,3.929282E+02,0.000000E+00,4.577687E-02,1.576787E+03,5.115781E+03,4.495035E-02,5.959991E-01,1.548481E+03,1.865367E+03,4.414331E-02,2.173187E-01,1.224095E+02,2.526137E+03,3.489608E-03,2.942994E-01,0.000000E+00,1.458124E+03,0.000000E+00,1.698739E-01,1.182988E+02,0.000000E+00,3.372411E-03,0.000000E+00,1.306684E+02,0.000000E+00,3.725040E-03,0.000000E+00,7.699905E+01,3.543174E+02,2.195061E-03,4.127866E-02,1.155624E+02,2.464405E+02,3.294399E-03,2.871079E-02,4.920365E+02,2.099106E+03,1.402676E-02,2.445497E-01,6.299430E+02,4.154657E+03,1.795813E-02,4.840247E-01,7.873447E+01,0.000000E+00,2.244528E-03,0.000000E+00,6.094470E+02,3.483261E+03,1.737393E-02,4.058065E-01,0.000000E+00,7.941163E+02,0.000000E+00,9.251606E-02,1.712026E+02,4.379216E+02,4.880567E-03,5.101869E-02
23:09:00,5.100900E+02,4.701381E+02,1.454121E-02,5.477203E-02,1.692414E+03,2.086381E+03,4.824630E-02,2.430675E-01,4.023329E+02,5.225436E+01,1.146945E-02,3.849460E-03,5.218563E+02,4.705917E+02,1.487664E-02,5.482487E-02,1.655490E+03,5.987182E+03,4.719413E-02,6.975183E-01,1.643335E+03,4.674410E+03,4.684760E-02,5.445779E-01,8.842179E+01,3.976101E+02,2.520690E-03,4.632235E-02,0.000000E+00,9.687634E+02,0.000000E+00,1.128628E-01,4.622956E+02,7.946653E+02,1.317887E-02,9.257995E-02,3.328366E+01,1.771023E+03,9.488439E-04,2.063278E-01,0.000000E+00,1.790750E+03,0.000000E+00,2.086261E-01,0.000000E+00,4.413159E+03,0.000000E+00,5.141409E-01,0.000000E+00,9.878765E+02,0.000000E+00,1.150902E-01,0.000000E+00,2.806476E+02,0.000000E+00,3.269600E-02,0.000000E+00,2.728622E+02,0.000000E+00,3.178899E-02,2.863525E+01,2.589140E+02,8.163240E-04,3.016392E-02,0.000000E+00,4.283552E+03,0.000000E+00,4.990417E-01,9.409587E+02,1.834125E+03,2.682447E-02,2.136802E-01,0.000000E+00,3.927639E+02,0.000000E+00,4.575773E-02,1.576790E+03,5.112585E+03,4.495044E-02,5.956267E-01,1.548484E+03,1.862916E+03,4.414337E-02,2.170332E-01,1.224906E+02,2.525339E+03,3.491920E-03,2.942064E-01,0.000000E+00,1.457732E+03,0.000000E+00,1.698283E-01,1.182990E+02,0.000000E+00,3.372417E-03,0.000000E+00,1.306687E+02,0.000000E+00,3.725047E-03,0.000000E+00,7.701765E+01,3.540090E+02,2.195591E-03,4.124273E-02,1.155653E+02,2.462318E+02,3.294483E-03,2.868647E-02,4.920372E+02,2.097851E+03,1.402679E-02,2.444034E-01,6.299471E+02,4.153542E+03,1.795825E-02,4.838947E-01,7.875252E+01,0.000000E+00,2.245043E-03,0.000000E+00,6.095244E+02,3.480670E+03,1.737613E-02,4.055047E-01,0.000000E+00,7.935062E+02,0.000000E+00,9.244496E-02,1.712029E+02,4.375336E+02,4.880576E-03,5.097348E-02
23:10:00,5.100904E+02,4.692430E+02,1.454122E-02,5.466774E-02,1.692417E+03,2.082775E+03,4.824639E-02,2.426473E-01,4.023330E+02,5.167176E+01,1.146946E-02,3.806541E-03,5.218569E+02,4.697146E+02,1.487666E-02,5.472269E-02,1.655518E+03,5.982698E+03,4.719491E-02,6.969958E-01,1.643379E+03,4.671265E+03,4.684884E-02,5.442115E-01,8.843566E+01,3.973411E+02,2.521085E-03,4.629101E-02,0.000000E+00,9.683371E+02,0.000000E+00,1.128131E-01,4.622979E+02,7.937703E+02,1.317894E-02,9.247567E-02,3.346518E+01,1.769981E+03,9.540185E-04,2.062064E-01,0.000000E+00,1.789696E+03,0.000000E+00,2.085032E-01,0.000000E+00,4.411429E+03,0.000000E+00,5.139393E-01,0.000000E+00,9.867629E+02,0.000000E+00,1.149604E-01,0.000000E+00,2.804764E+02,0.000000E+00,3.267605E-02,0.000000E+00,2.727003E+02,0.000000E+00,3.177012E-02,2.866130E+01,2.586289E+02,8.170668E-04,3.013070E-02,0.000000E+00,4.281629E+03,0.000000E+00,4.988175E-01,9.409677E+02,1.831143E+03,2.682472E-02,2.133327E-01,0.000000E+00,3.926015E+02,0.000000E+00,4.573880E-02,1.576793E+03,5.109416E+03,4.495052E-02,5.952574E-01,1.548486E+03,1.860474E+03,4.414344E-02,2.167487E-01,1.225713E+02,2.524544E+03,3.494222E-03,2.941138E-01,0.000000E+00,1.457343E+03,0.000000E+00,1.697830E-01,1.182992E+02,0.000000E+00,3.372423E-03,0.000000E+00,1.306690E+02,0.000000E+00,3.725055E-03,0.000000E+00,7.703615E+01,3.537018E+02,2.196118E-03,4.120694E-02,1.155683E+02,2.460238E+02,3.294567E-03,2.866224E-02,4.920380E+02,2.096601E+03,1.402681E-02,2.442578E-01,6.299512E+02,4.152431E+03,1.795836E-02,4.837653E-01,7.877049E+01,0.000000E+00,2.245555E-03,0.000000E+00,6.096016E+02,3.478098E+03,1.737833E-02,4.052050E-01,0.000000E+00,7.929024E+02,0.000000E+00,9.237461E-02,1.712033E+02,4.371474E+02,4.880585E-03,5.092849E-02
23:11:00,5.100908E+02,4.683522E+02,1.454123E-02,5.456395E-02,1.692420E+03,2.079189E+03,4.824647E-02,2.422295E-01,4.023332E+02,5.109206E+01,1.146946E-02,3.763836E-03,5.218576E+02,4.688419E+02,1.487668E-02,5.462100E-02,1.655545E+03,5.978245E+03,4.719569E-02,6.964770E-01,1.643422E+03,4.668145E+03,4.685007E-02,5.438478E-01,8.844946E+01,3.970739E+02,2.521478E-03,4.625988E-02,0.000000E+00,9.679160E+02,0.000000E+00,1.127641E-01,4.623002E+02,7.928794E+02,1.317900E-02,9.237187E-02,3.364573E+01,1.768950E+03,9.591656E-04,2.060862E-01,0.000000E+00,1.788654E+03,0.000000E+00,2.083818E-01,0.000000E+00,4.409706E+03,0.000000E+00,5.137385E-01,0.000000E+00,9.856689E+02,0.000000E+00,1.148329E-01,0.000000E+00,2.803071E+02,0.000000E+00,3.265632E-02,0.000000E+00,2.725401E+02,0.000000E+00,3.175145E-02,2.868720E+01,2.583438E+02,8.178050E-04,3.009749E-02,0.000000E+00,4.279715E+03,0.000000E+00,4.985945E-01,9.409766E+02,1.828193E+03,2.682497E-02,2.129891E-01,0.000000E+00,3.924408E+02,0.000000E+00,4.572007E-02,1.576796E+03,5.106273E+03,4.495061E-02,5.948911E-01,1.548488E+03,1.858040E+03,4.414351E-02,2.164652E-01,1.226517E+02,2.523752E+03,3.496513E-03,2.940215E-01,0.000000E+00,1.456958E+03,0.000000E+00,1.697381E-01,1.182994E+02,0.000000E+00,3.372429E-03,0.000000E+00,1.306692E+02,0.000000E+00,3.725062E-03,0.000000E+00,7.705456E+01,3.533959E+02,2.196643E-03,4.117130E-02,1.155712E+02,2.458166E+02,3.294650E-03,2.863810E-02,4.920387E+02,2.095356E+03,1.402683E-02,2.441128E-01,6.299552E+02,4.151326E+03,1.795848E-02,4.836365E-01,7.878838E+01,0.000000E+00,2.246065E-03,0.000000E+00,6.096784E+02,3.475545E+03,1.738052E-02,4.049076E-01,0.000000E+00,7.923051E+02,0.000000E+00,9.230501E-02,1.712036E+02,4.367630E+02,4.880594E-03,5.088369E-02
23:12:00,5.100912E+02,4.674655E+02,1.454124E-02,5.446065E-02,1.692423E+03,2.075622E+03,4.824656E-02,2.418139E-01,4.023333E+02,5.051523E+01,1.146947E-02,3.721342E-03,5.218582E+02,4.679734E+02,1.487669E-02,5.451982E-02,1.655572E+03,5.973823E+03,4.719646E-02,6.959617E-01,1.643466E+03,4.665047E+03,4.685130E-02,5.434869E-01,8.846318E+01,3.968085E+02,2.521870E-03,4.622894E-02,0.000000E+00,9.675002E+02,0.000000E+00,1.127156E-01,4.623025E+02,7.919927E+02,1.317907E-02,9.226856E-02,3.382532E+01,1.767929E+03,9.642854E-04,2.059672E-01,0.000000E+00,1.787623E+03,0.000000E+00,2.082617E-01,0.000000E+00,4.407989E+03,0.000000E+00,5.135385E-01,0.000000E+00,9.845939E+02,0.000000E+00,1.147077E-01,0.000000E+00,2.801397E+02,0.000000E+00,3.263681E-02,0.000000E+00,2.723817E+02,0.000000E+00,3.173299E-02,2.871293E+01,2.580588E+02,8.185386E-04,3.006429E-02,0.000000E+00,4.277811E+03,0.000000E+00,4.983727E-01,9.409854E+02,1.825275E+03,2.682523E-02,2.126490E-01,0.000000E+00,3.922818E+02,0.000000E+00,4.570155E-02,1.576799E+03,5.103155E+03,4.495069E-02,5.945278E-01,1.548491E+03,1.855615E+03,4.414357E-02,2.161826E-01,1.227318E+02,2.522964E+03,3.498795E-03,2.939297E-01,0.000000E+00,1.456577E+03,0.000000E+00,1.696936E-01,1.182996E+02,0.000000E+00,3.372435E-03,0.000000E+00,1.306695E+02,0.000000E+00,3.725069E-03,0.000000E+00,7.707287E+01,3.530912E+02,2.197165E-03,4.113580E-02,1.155741E+02,2.456102E+02,3.294733E-03,2.861405E-02,4.920395E+02,2.094117E+03,1.402685E-02,2.439684E-01,6.299593E+02,4.150225E+03,1.795859E-02,4.835082E-01,7.880620E+01,0.000000E+00,2.246573E-03,0.000000E+00,6.097550E+02,3.473012E+03,1.738271E-02,4.046124E-01,0.000000E+00,7.917141E+02,0.000000E+00,9.223616E-02,1.712039E+02,4.363803E+02,4.880603E-03,5.083910E-02
23:13:00,5.100916E+02,4.665830E+02,1.454125E-02,5.435783E-02,1.692426E+03,2.072075E+03,4.824664E-02,2.414006E-01,4.023335E+02,4.994123E+01,1.146947E-02,3.679056E-03,5.218589E+02,4.671091E+02,1.487671E-02,5.441912E-02,1.655599E+03,5.969430E+03,4.719723E-02,6.954498E-01,1.643508E+03,4.661973E+03,4.685253E-02,5.431287E-01,8.847684E+01,3.965448E+02,2.522259E-03,4.619822E-02,0.000000E+00,9.670895E+02,0.000000E+00,1.126677E-01,4.623048E+02,7.911103E+02,1.317913E-02,9.216575E-02,3.400397E+01,1.766917E+03,9.693781E-04,2.058494E-01,0.000000E+00,1.786605E+03,0.000000E+00,2.081430E-01,0.000000E+00,4.406279E+03,0.000000E+00,5.133392E-01,0.000000E+00,9.835376E+02,0.000000E+00,1.145846E-01,0.000000E+00,2.799742E+02,0.000000E+00,3.261753E-02,0.000000E+00,2.722250E+02,0.000000E+00,3.171473E-02,2.873851E+01,2.577740E+02,8.192677E-04,3.003111E-02,0.000000E+00,4.275916E+03,0.000000E+00,4.981519E-01,9.409942E+02,1.822387E+03,2.682548E-02,2.123126E-01,0.000000E+00,3.921246E+02,0.000000E+00,4.568323E-02,1.576802E+03,5.100063E+03,4.495077E-02,5.941675E-01,1.548493E+03,1.853198E+03,4.414364E-02,2.159009E-01,1.228114E+02,2.522179E+03,3.501066E-03,2.938382E-01,0.000000E+00,1.456198E+03,0.000000E+00,1.696496E-01,1.182998E+02,0.000000E+00,3.372441E-03,0.000000E+00,1.306697E+02,0.000000E+00,3.725077E-03,0.000000E+00,7.709108E+01,3.527877E+02,2.197684E-03,4.110044E-02,1.155770E+02,2.454045E+02,3.294816E-03,2.859008E-02,4.920402E+02,2.092883E+03,1.402687E-02,2.438246E-01,6.299633E+02,4.149129E+03,1.795871E-02,4.833805E-01,7.882394E+01,0.000000E+00,2.247079E-03,0.000000E+00,6.098312E+02,3.470497E+03,1.738488E-02,4.043194E-01,0.000000E+00,7.911296E+02,0.000000E+00,9.216805E-02,1.712042E+02,4.359993E+02,4.880611E-03,5.079471E-02
23:14:00,5.100920E+02,4.657045E+02,1.454126E-02,5.425548E-02,1.692429E+03,2.068546E+03,4.824672E-02,2.409894E-01,4.023336E+02,4.937002E+01,1.146947E-02,3.636977E-03,5.218596E+02,4.662488E+02,1.487673E-02,5.431890E-02,1.655626E+03,5.965064E+03,4.719800E-02,6.949411E-01,1.643551E+03,4.658920E+03,4.685375E-02,5.427729E-01,8.849043E+01,3.962827E+02,2.522646E-03,4.616769E-02,0.000000E+00,9.666837E+02,0.000000E+00,1.126204E-01,4.623071E+02,7.902321E+02,1.317920E-02,9.206344E-02,3.418167E+01,1.765916E+03,9.744442E-04,2.057326E-01,0.000000E+00,1.785597E+03,0.000000E+00,2.080255E-01,0.000000E+00,4.404575E+03,0.000000E+00,5.131407E-01,0.000000E+00,9.824980E+02,0.000000E+00,1.144635E-01,0.000000E+00,2.798106E+02,0.000000E+00,3.259846E-02,0.000000E+00,2.720700E+02,0.000000E+00,3.169668E-02,2.876392E+01,2.574893E+02,8.199923E-04,2.999794E-02,0.000000E+00,4.274030E+03,0.000000E+00,4.979321E-01,9.410030E+02,1.819528E+03,2.682573E-02,2.119794E-01,0.000000E+00,3.919690E+02,0.000000E+00,4.566509E-02,1.576805E+03,5.096992E+03,4.495086E-02,5.938097E-01,1.548495E+03,1.850788E+03,4.414370E-02,2.156201E-01,1.228908E+02,2.521397E+03,3.503328E-03,2.937471E-01,0.000000E+00,1.455823E+03,0.000000E+00,1.696058E-01,1.183000E+02,0.000000E+00,3.372447E-03,0.000000E+00,1.306700E+02,0.000000E+00,3.725084E-03,0.000000E+00,7.710920E+01,3.524854E+02,2.198201E-03,4.106521E-02,1.155799E+02,2.451995E+02,3.294898E-03,2.856620E-02,4.920410E+02,2.091654E+03,1.402689E-02,2.436814E-01,6.299673E+02,4.148037E+03,1.795882E-02,4.832533E-01,7.884162E+01,0.000000E+00,2.247583E-03,0.000000E+00,6.099071E+02,3.468001E+03,1.738704E-02,4.040285E-01,0.000000E+00,7.905513E+02,0.000000E+00,9.210067E-02,1.712045E+02,4.356199E+02,4.880620E-03,5.075052E-02
23:15:00,5.100924E+02,4.648300E+02,1.454128E-02,5.415358E-02,1.692432E+03,2.065035E+03,4.824681E-02,2.405804E-01,4.023337E+02,4.880158E+01,1.146948E-02,3.595100E-03,5.218602E+02,4.653926E+02,1.487675E-02,5.421914E-02,1.655653E+03,5.960723E+03,4.719876E-02,6.944353E-01,1.643594E+03,4.655886E+03,4.685496E-02,5.424194E-01,8.850395E+01,3.960224E+02,2.523032E-03,4.613735E-02,0.000000E+00,9.662825E+02,0.000000E+00,1.125737E-01,4.623094E+02,7.893583E+02,1.317926E-02,9.196163E-02,3.435846E+01,1.764923E+03,9.794839E-04,2.056169E-01,0.000000E+00,1.784600E+03,0.000000E+00,2.079093E-01,0.000000E+00,4.402877E+03,0.000000E+00,5.129428E-01,0.000000E+00,9.814745E+02,0.000000E+00,1.143442E-01,0.000000E+00,2.796488E+02,0.000000E+00,3.257961E-02,0.000000E+00,2.719168E+02,0.000000E+00,3.167882E-02,2.878919E+01,2.572047E+02,8.207125E-04,2.996479E-02,0.000000E+00,4.272151E+03,0.000000E+00,4.977132E-01,9.410117E+02,1.816695E+03,2.682598E-02,2.116493E-01,0.000000E+00,3.918149E+02,0.000000E+00,4.564714E-02,1.576808E+03,5.093943E+03,4.495094E-02,5.934543E-01,1.548498E+03,1.848385E+03,4.414377E-02,2.153402E-01,1.229697E+02,2.520618E+03,3.505579E-03,2.936563E-01,0.000000E+00,1.455451E+03,0.000000E+00,1.695625E-01,1.183002E+02,0.000000E+00,3.372453E-03,0.000000E+00,1.306703E+02,0.000000E+00,3.725091E-03,0.000000E+00,7.712723E+01,3.521841E+02,2.198715E-03,4.103010E-02,1.155828E+02,2.449952E+02,3.294980E-03,2.854239E-02,4.920417E+02,2.090429E+03,1.402691E-02,2.435387E-01,6.299713E+02,4.146949E+03,1.795894E-02,4.831265E-01,7.885921E+01,0.000000E+00,2.248084E-03,0.000000E+00,6.099827E+02,3.465522E+03,1.738920E-02,4.037397E-01,0.000000E+00,7.899792E+02,0.000000E+00,9.203402E-02,1.712048E+02,4.352422E+02,4.880629E-03,5.070650E-02
23:16:00,5.100928E+02,4.639593E+02,1.454129E-02,5.405215E-02,1.692435E+03,2.061542E+03,4.824689E-02,2.401734E-01,4.023339E+02,4.823585E+01,1.146948E-02,3.553425E-03,5.218609E+02,4.645404E+02,1.487677E-02,5.411984E-02,1.655679E+03,5.956407E+03,4.719952E-02,6.939324E-01,1.643636E+03,4.652871E+03,4.685617E-02,5.420682E-01,8.851740E+01,3.957636E+02,2.523415E-03,4.610720E-02,0.000000E+00,9.658860E+02,0.000000E+00,1.125275E-01,4.623116E+02,7.884887E+02,1.317933E-02,9.186032E-02,3.453432E+01,1.763938E+03,9.844974E-04,2.055022E-01,0.000000E+00,1.783613E+03,0.000000E+00,2.077943E-01,0.000000E+00,4.401185E+03,0.000000E+00,5.127456E-01,0.000000E+00,9.804666E+02,0.000000E+00,1.142268E-01,0.000000E+00,2.794889E+02,0.000000E+00,3.256098E-02,0.000000E+00,2.717653E+02,0.000000E+00,3.166116E-02,2.881430E+01,2.569203E+02,8.214283E-04,2.993165E-02,0.000000E+00,4.270281E+03,0.000000E+00,4.974953E-01,9.410204E+02,1.813888E+03,2.682623E-02,2.113222E-01,0.000000E+00,3.916624E+02,0.000000E+00,4.562938E-02,1.576810E+03,5.090914E+03,4.495102E-02,5.931014E-01,1.548500E+03,1.845989E+03,4.414383E-02,2.150611E-01,1.230484E+02,2.519842E+03,3.507821E-03,2.935658E-01,0.000000E+00,1.455082E+03,0.000000E+00,1.695194E-01,1.183004E+02,0.000000E+00,3.372458E-03,0.000000E+00,1.306705E+02,0.000000E+00,3.725098E-03,0.000000E+00,7.714516E+01,3.518839E+02,2.199226E-03,4.099513E-02,1.155856E+02,2.447915E+02,3.295061E-03,2.851867E-02,4.920424E+02,2.089208E+03,1.402693E-02,2.433965E-01,6.299753E+02,4.145865E+03,1.795905E-02,4.830002E-01,7.887674E+01,0.000000E+00,2.248584E-03,0.000000E+00,6.100580E+02,3.463061E+03,1.739135E-02,4.034529E-01,0.000000E+00,7.894132E+02,0.000000E+00,9.196807E-02,1.712051E+02,4.348660E+02,4.880638E-03,5.066268E-02
23:17:00,5.100932E+02,4.630925E+02,1.454130E-02,5.395116E-02,1.692438E+03,2.058067E+03,4.824697E-02,2.397685E-01,4.023340E+02,4.767282E+01,1.146949E-02,3.511947E-03,5.218615E+02,4.636920E+02,1.487679E-02,5.402100E-02,1.655706E+03,5.952115E+03,4.720027E-02,6.934323E-01,1.643678E+03,4.649875E+03,4.685737E-02,5.417191E-01,8.853078E+01,3.955066E+02,2.523797E-03,4.607725E-02,0.000000E+00,9.654940E+02,0.000000E+00,1.124818E-01,4.623139E+02,7.876234E+02,1.317939E-02,9.175950E-02,3.470928E+01,1.762963E+03,9.894851E-04,2.053885E-01,0.000000E+00,1.782636E+03,0.000000E+00,2.076805E-01,0.000000E+00,4.399498E+03,0.000000E+00,5.125491E-01,0.000000E+00,9.794740E+02,0.000000E+00,1.141111E-01,0.000000E+00,2.793308E+02,0.000000E+00,3.254256E-02,0.000000E+00,2.716154E+02,0.000000E+00,3.164370E-02,2.883926E+01,2.566361E+02,8.221398E-04,2.989854E-02,0.000000E+00,4.268418E+03,0.000000E+00,4.972782E-01,9.410291E+02,1.811106E+03,2.682647E-02,2.109981E-01,0.000000E+00,3.915115E+02,0.000000E+00,4.561179E-02,1.576813E+03,5.087905E+03,4.495110E-02,5.927508E-01,1.548502E+03,1.843601E+03,4.414389E-02,2.147829E-01,1.231267E+02,2.519068E+03,3.510053E-03,2.934757E-01,0.000000E+00,1.454716E+03,0.000000E+00,1.694768E-01,1.183006E+02,0.000000E+00,3.372464E-03,0.000000E+00,1.306708E+02,0.000000E+00,3.725106E-03,0.000000E+00,7.716300E+01,3.515847E+02,2.199735E-03,4.096027E-02,1.155885E+02,2.445885E+02,3.295142E-03,2.849501E-02,4.920432E+02,2.087992E+03,1.402696E-02,2.432548E-01,6.299792E+02,4.144786E+03,1.795916E-02,4.828745E-01,7.889419E+01,0.000000E+00,2.249081E-03,0.000000E+00,6.101330E+02,3.460617E+03,1.739348E-02,4.031682E-01,0.000000E+00,7.888533E+02,0.000000E+00,9.190283E-02,1.712054E+02,4.344914E+02,4.880646E-03,5.061903E-02
23:18:00,5.100936E+02,4.622296E+02,1.454131E-02,5.385062E-02,1.692441E+03,2.054609E+03,4.824705E-02,2.393657E-01,4.023341E+02,4.711245E+01,1.146949E-02,3.470666E-03,5.218621E+02,4.628475E+02,1.487681E-02,5.392261E-02,1.655732E+03,5.947847E+03,4.720102E-02,6.929351E-01,1.643721E+03,4.646898E+03,4.685857E-02,5.413723E-01,8.854410E+01,3.952511E+02,2.524176E-03,4.604748E-02,0.000000E+00,9.651065E+02,0.000000E+00,1.124367E-01,4.623161E+02,7.867624E+02,1.317945E-02,9.165919E-02,3.488334E+01,1.761995E+03,9.944471E-04,2.052758E-01,0.000000E+00,1.781670E+03,0.000000E+00,2.075679E-01,0.000000E+00,4.397816E+03,0.000000E+00,5.123532E-01,0.000000E+00,9.784965E+02,0.000000E+00,1.139972E-01,0.000000E+00,2.791746E+02,0.000000E+00,3.252435E-02,0.000000E+00,2.714672E+02,0.000000E+00,3.162643E-02,2.886406E+01,2.563521E+02,8.228471E-04,2.986545E-02,0.000000E+00,4.266562E+03,0.000000E+00,4.970620E-01,9.410377E+02,1.808350E+03,2.682672E-02,2.106770E-01,0.000000E+00,3.913620E+02,0.000000E+00,4.559437E-02,1.576816E+03,5.084917E+03,4.495119E-02,5.924026E-01,1.548504E+03,1.841220E+03,4.414396E-02,2.145054E-01,1.232046E+02,2.518297E+03,3.512276E-03,2.933859E-01,0.000000E+00,1.454352E+03,0.000000E+00,1.694344E-01,1.183008E+02,0.000000E+00,3.372470E-03,0.000000E+00,1.306710E+02,0.000000E+00,3.725113E-03,0.000000E+00,7.718075E+01,3.512866E+02,2.200241E-03,4.092554E-02,1.155913E+02,2.443862E+02,3.295223E-03,2.847144E-02,4.920439E+02,2.086781E+03,1.402698E-02,2.431136E-01,6.299832E+02,4.143710E+03,1.795927E-02,4.827491E-01,7.891157E+01,0.000000E+00,2.249577E-03,0.000000E+00,6.102078E+02,3.458191E+03,1.739561E-02,4.028855E-01,0.000000E+00,7.882993E+02,0.000000E+00,9.183829E-02,1.712057E+02,4.341184E+02,4.880655E-03,5.057557E-02
23:19:00,5.100940E+02,4.613704E+02,1.454132E-02,5.375052E-02,1.692444E+03,2.051168E+03,4.824713E-02,2.389648E-01,4.023343E+02,4.655471E+01,1.146949E-02,3.429578E-03,5.218628E+02,4.620068E+02,1.487682E-02,5.382467E-02,1.655758E+03,5.943603E+03,4.720177E-02,6.924406E-01,1.643762E+03,4.643940E+03,4.685977E-02,5.410275E-01,8.855735E+01,3.949972E+02,2.524554E-03,4.601790E-02,0.000000E+00,9.647234E+02,0.000000E+00,1.123920E-01,4.623183E+02,7.859056E+02,1.317952E-02,9.155937E-02,3.505650E+01,1.761036E+03,9.993835E-04,2.051641E-01,0.000000E+00,1.780713E+03,0.000000E+00,2.074565E-01,0.000000E+00,4.396140E+03,0.000000E+00,5.121579E-01,0.000000E+00,9.775336E+02,0.000000E+00,1.138850E-01,0.000000E+00,2.790201E+02,0.000000E+00,3.250635E-02,0.000000E+00,2.713207E+02,0.000000E+00,3.160935E-02,2.888872E+01,2.560682E+02,8.235500E-04,2.983239E-02,0.000000E+00,4.264714E+03,0.000000E+00,4.968467E-01,9.410463E+02,1.805618E+03,2.682696E-02,2.103587E-01,0.000000E+00,3.912141E+02,0.000000E+00,4.557713E-02,1.576819E+03,5.081949E+03,4.495127E-02,5.920568E-01,1.548506E+03,1.838845E+03,4.414402E-02,2.142288E-01,1.232823E+02,2.517530E+03,3.514488E-03,2.932965E-01,0.000000E+00,1.453992E+03,0.000000E+00,1.693924E-01,1.183010E+02,0.000000E+00,3.372476E-03,0.000000E+00,1.306713E+02,0.000000E+00,3.725120E-03,0.000000E+00,7.719841E+01,3.509895E+02,2.200744E-03,4.089092E-02,1.155941E+02,2.441845E+02,3.295303E-03,2.844794E-02,4.920446E+02,2.085573E+03,1.402700E-02,2.429729E-01,6.299871E+02,4.142638E+03,1.795939E-02,4.826243E-01,7.892888E+01,0.000000E+00,2.250070E-03,0.000000E+00,6.102822E+02,3.455781E+03,1.739774E-02,4.026048E-01,0.000000E+00,7.877512E+02,0.000000E+00,9.177443E-02,1.712060E+02,4.337468E+02,4.880663E-03,5.053228E-02
23:20:00,5.100944E+02,4.605149E+02,1.454133E-02,5.365085E-02,1.692446E+03,2.047745E+03,4.824721E-02,2.385660E-01,4.023344E+02,4.599957E+01,1.146950E-02,3.388682E-03,5.218634E+02,4.611699E+02,1.487684E-02,5.372716E-02,1.655784E+03,5.939381E+03,4.720251E-02,6.919486E-01,1.643804E+03,4.640998E+03,4.686095E-02,5.406848E-01,8.857054E+01,3.947448E+02,2.524930E-03,4.598850E-02,0.000000E+00,9.643445E+02,0.000000E+00,1.123479E-01,4.623205E+02,7.850530E+02,1.317958E-02,9.146003E-02,3.522878E+01,1.760085E+03,1.004295E-03,2.050532E-01,0.000000E+00,1.779766E+03,0.000000E+00,2.073461E-01,0.000000E+00,4.394469E+03,0.000000E+00,5.119632E-01,0.000000E+00,9.765844E+02,0.000000E+00,1.137744E-01,0.000000E+00,2.788674E+02,0.000000E+00,3.248856E-02,0.000000E+00,2.711757E+02,0.000000E+00,3.159247E-02,2.891324E+01,2.557846E+02,8.242488E-04,2.979934E-02,0.000000E+00,4.262873E+03,0.000000E+00,4.966321E-01,9.410548E+02,1.802910E+03,2.682720E-02,2.100431E-01,0.000000E+00,3.910676E+02,0.000000E+00,4.556006E-02,1.576822E+03,5.078999E+03,4.495135E-02,5.917130E-01,1.548509E+03,1.836478E+03,4.414408E-02,2.139530E-01,1.233596E+02,2.516764E+03,3.516692E-03,2.932073E-01,0.000000E+00,1.453634E+03,0.000000E+00,1.693507E-01,1.183012E+02,0.000000E+00,3.372481E-03,0.000000E+00,1.306715E+02,0.000000E+00,3.725127E-03,0.000000E+00,7.721598E+01,3.506933E+02,2.201245E-03,4.085642E-02,1.155969E+02,2.439833E+02,3.295383E-03,2.842450E-02,4.920454E+02,2.084370E+03,1.402702E-02,2.428327E-01,6.299910E+02,4.141571E+03,1.795950E-02,4.824999E-01,7.894612E+01,0.000000E+00,2.250562E-03,0.000000E+00,6.103563E+02,3.453388E+03,1.739985E-02,4.023259E-01,0.000000E+00,7.872089E+02,0.000000E+00,9.171124E-02,1.712063E+02,4.333768E+02,4.880672E-03,5.048916E-02
23:21:00,5.100947E+02,4.596630E+02,1.454134E-02,5.355161E-02,1.692449E+03,2.044337E+03,4.824729E-02,2.381690E-01,4.023345E+02,4.544698E+01,1.146950E-02,3.347974E-03,5.218640E+02,4.603366E+02,1.487686E-02,5.363008E-02,1.655810E+03,5.935179E+03,4.720325E-02,6.914591E-01,1.643845E+03,4.638073E+03,4.686213E-02,5.403439E-01,8.858366E+01,3.944940E+02,2.525304E-03,4.595927E-02,0.000000E+00,9.639698E+02,0.000000E+00,1.123042E-01,4.623227E+02,7.842045E+02,1.317964E-02,9.136118E-02,3.540018E+01,1.759142E+03,1.009181E-03,2.049433E-01,0.000000E+00,1.778829E+03,0.000000E+00,2.072368E-01,0.000000E+00,4.392803E+03,0.000000E+00,5.117690E-01,0.000000E+00,9.756483E+02,0.000000E+00,1.136653E-01,0.000000E+00,2.787165E+02,0.000000E+00,3.247097E-02,0.000000E+00,2.710324E+02,0.000000E+00,3.157577E-02,2.893761E+01,2.555012E+02,8.249435E-04,2.976632E-02,0.000000E+00,4.261038E+03,0.000000E+00,4.964184E-01,9.410633E+02,1.800223E+03,2.682745E-02,2.097301E-01,0.000000E+00,3.909224E+02,0.000000E+00,4.554315E-02,1.576825E+03,5.076066E+03,4.495143E-02,5.913713E-01,1.548511E+03,1.834117E+03,4.414414E-02,2.136779E-01,1.234365E+02,2.516002E+03,3.518886E-03,2.931184E-01,0.000000E+00,1.453278E+03,0.000000E+00,1.693093E-01,1.183014E+02,0.000000E+00,3.372487E-03,0.000000E+00,1.306717E+02,0.000000E+00,3.725134E-03,0.000000E+00,7.723347E+01,3.503981E+02,2.201743E-03,4.082202E-02,1.155997E+02,2.437828E+02,3.295462E-03,2.840114E-02,4.920461E+02,2.083170E+03,1.402704E-02,2.426930E-01,6.299949E+02,4.140506E+03,1.795961E-02,4.823759E-01,7.896329E+01,0.000000E+00,2.251051E-03,0.000000E+00,6.104302E+02,3.451011E+03,1.740195E-02,4.020490E-01,0.000000E+00,7.866721E+02,0.000000E+00,9.164870E-02,1.712066E+02,4.330081E+02,4.880680E-03,5.044621E-02
23:22:00,5.100951E+02,4.588147E+02,1.454135E-02,5.345278E-02,1.692452E+03,2.040946E+03,4.824737E-02,2.377739E-01,4.023347E+02,4.489693E+01,1.146950E-02,3.307453E-03,5.218647E+02,4.595069E+02,1.487688E-02,5.353341E-02,1.655836E+03,5.930998E+03,4.720398E-02,6.909719E-01,1.643887E+03,4.635163E+03,4.686331E-02,5.400049E-01,8.859672E+01,3.942447E+02,2.525676E-03,4.593022E-02,0.000000E+00,9.635990E+02,0.000000E+00,1.122610E-01,4.623249E+02,7.833602E+02,1.317970E-02,9.126281E-02,3.557072E+01,1.758206E+03,1.014043E-03,2.048342E-01,0.000000E+00,1.777900E+03,0.000000E+00,2.071286E-01,0.000000E+00,4.391141E+03,0.000000E+00,5.115754E-01,0.000000E+00,9.747251E+02,0.000000E+00,1.135577E-01,0.000000E+00,2.785673E+02,0.000000E+00,3.245359E-02,0.000000E+00,2.708906E+02,0.000000E+00,3.155925E-02,2.896183E+01,2.552179E+02,8.256341E-04,2.973332E-02,0.000000E+00,4.259210E+03,0.000000E+00,4.962054E-01,9.410718E+02,1.797558E+03,2.682769E-02,2.094196E-01,0.000000E+00,3.907787E+02,0.000000E+00,4.552640E-02,1.576827E+03,5.073150E+03,4.495151E-02,5.910315E-01,1.548513E+03,1.831762E+03,4.414420E-02,2.134035E-01,1.235132E+02,2.515241E+03,3.521071E-03,2.930299E-01,0.000000E+00,1.452926E+03,0.000000E+00,1.692682E-01,1.183016E+02,0.000000E+00,3.372492E-03,0.000000E+00,1.306720E+02,0.000000E+00,3.725141E-03,0.000000E+00,7.725086E+01,3.501038E+02,2.202239E-03,4.078774E-02,1.156025E+02,2.435829E+02,3.295541E-03,2.837785E-02,4.920468E+02,2.081975E+03,1.402706E-02,2.425537E-01,6.299988E+02,4.139446E+03,1.795972E-02,4.822523E-01,7.898039E+01,0.000000E+00,2.251539E-03,0.000000E+00,6.105037E+02,3.448650E+03,1.740405E-02,4.017739E-01,0.000000E+00,7.861410E+02,0.000000E+00,9.158681E-02,1.712069E+02,4.326409E+02,4.880688E-03,5.040343E-02
23:23:00,5.100955E+02,4.579700E+02,1.454136E-02,5.335436E-02,1.692455E+03,2.037571E+03,4.824745E-02,2.373807E-01,4.023348E+02,4.434939E+01,1.146951E-02,3.267116E-03,5.218653E+02,4.586808E+02,1.487690E-02,5.343717E-02,1.655862E+03,5.926837E+03,4.720471E-02,6.904871E-01,1.643928E+03,4.632269E+03,4.686448E-02,5.396677E-01,8.860971E+01,3.939968E+02,2.526047E-03,4.590134E-02,0.000000E+00,9.632323E+02,0.000000E+00,1.122183E-01,4.623270E+02,7.825199E+02,1.317976E-02,9.116491E-02,3.574041E+01,1.757277E+03,1.018880E-03,2.047260E-01,0.000000E+00,1.776980E+03,0.000000E+00,2.070214E-01,0.000000E+00,4.389484E+03,0.000000E+00,5.113824E-01,0.000000E+00,9.738145E+02,0.000000E+00,1.134516E-01,0.000000E+00,2.784197E+02,0.000000E+00,3.243640E-02,0.000000E+00,2.707504E+02,0.000000E+00,3.154291E-02,2.898591E+01,2.549349E+02,8.263206E-04,2.970034E-02,0.000000E+00,4.257388E+03,0.000000E+00,4.959931E-01,9.410802E+02,1.794914E+03,2.682793E-02,2.091115E-01,0.000000E+00,3.906363E+02,0.000000E+00,4.550981E-02,1.576830E+03,5.070251E+03,4.495159E-02,5.906937E-01,1.548515E+03,1.829414E+03,4.414426E-02,2.131299E-01,1.235895E+02,2.514484E+03,3.523247E-03,2.929416E-01,0.000000E+00,1.452575E+03,0.000000E+00,1.692274E-01,1.183018E+02,0.000000E+00,3.372498E-03,0.000000E+00,1.306722E+02,0.000000E+00,3.725148E-03,0.000000E+00,7.726817E+01,3.498105E+02,2.202733E-03,4.075356E-02,1.156052E+02,2.433835E+02,3.295620E-03,2.835462E-02,4.920475E+02,2.080783E+03,1.402708E-02,2.424148E-01,6.300027E+02,4.138389E+03,1.795983E-02,4.821292E-01,7.899743E+01,0.000000E+00,2.252024E-03,0.000000E+00,6.105770E+02,3.446304E+03,1.740614E-02,4.015005E-01,0.000000E+00,7.856152E+02,0.000000E+00,9.152556E-02,1.712072E+02,4.322751E+02,4.880697E-03,5.036081E-02
23:24:00,5.100959E+02,4.571288E+02,1.454138E-02,5.325635E-02,1.692457E+03,2.034212E+03,4.824753E-02,2.369893E-01,4.023349E+02,4.380432E+01,1.146951E-02,3.226962E-03,5.218659E+02,4.578582E+02,1.487691E-02,5.334133E-02,1.655887E+03,5.922696E+03,4.720544E-02,6.900046E-01,1.643969E+03,4.629391E+03,4.686565E-02,5.393323E-01,8.862264E+01,3.937505E+02,2.526415E-03,4.587263E-02,0.000000E+00,9.628694E+02,0.000000E+00,1.121760E-01,4.623292E+02,7.816836E+02,1.317983E-02,9.106748E-02,3.590924E+01,1.756355E+03,1.023693E-03,2.046186E-01,0.000000E+00,1.776069E+03,0.000000E+00,2.069153E-01,0.000000E+00,4.387832E+03,0.000000E+00,5.111899E-01,0.000000E+00,9.729163E+02,0.000000E+00,1.133470E-01,0.000000E+00,2.782739E+02,0.000000E+00,3.241940E-02,0.000000E+00,2.706118E+02,0.000000E+00,3.152675E-02,2.900985E+01,2.546520E+02,8.270031E-04,2.966739E-02,0.000000E+00,4.255573E+03,0.000000E+00,4.957815E-01,9.410886E+02,1.792292E+03,2.682817E-02,2.088060E-01,0.000000E+00,3.904952E+02,0.000000E+00,4.549337E-02,1.576833E+03,5.067369E+03,4.495166E-02,5.903579E-01,1.548517E+03,1.827072E+03,4.414432E-02,2.128571E-01,1.236655E+02,2.513728E+03,3.525413E-03,2.928536E-01,0.000000E+00,1.452228E+03,0.000000E+00,1.691869E-01,1.183020E+02,0.000000E+00,3.372504E-03,0.000000E+00,1.306725E+02,0.000000E+00,3.725155E-03,0.000000E+00,7.728539E+01,3.495180E+02,2.203224E-03,4.071948E-02,1.156080E+02,2.431847E+02,3.295698E-03,2.833146E-02,4.920482E+02,2.079595E+03,1.402710E-02,2.422764E-01,6.300065E+02,4.137335E+03,1.795994E-02,4.820064E-01,7.901439E+01,0.000000E+00,2.252508E-03,0.000000E+00,6.106500E+02,3.443973E+03,1.740822E-02,4.012290E-01,0.000000E+00,7.850948E+02,0.000000E+00,9.146492E-02,1.712075E+02,4.319106E+02,4.880705E-03,5.031834E-02
