Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
23:25:00,5.100963E+02,4.562910E+02,1.454139E-02,5.315875E-02,1.692460E+03,2.030868E+03,4.824761E-02,2.365997E-01,4.023350E+02,4.326169E+01,1.146951E-02,3.186988E-03,5.218665E+02,4.570391E+02,1.487693E-02,5.324591E-02,1.655912E+03,5.918575E+03,4.720617E-02,6.895244E-01,1.644010E+03,4.626527E+03,4.686681E-02,5.389987E-01,8.863551E+01,3.935055E+02,2.526782E-03,4.584409E-02,0.000000E+00,9.625103E+02,0.000000E+00,1.121341E-01,4.623313E+02,7.808513E+02,1.317989E-02,9.097051E-02,3.607723E+01,1.755441E+03,1.028482E-03,2.045120E-01,0.000000E+00,1.775166E+03,0.000000E+00,2.068101E-01,0.000000E+00,4.386184E+03,0.000000E+00,5.109979E-01,0.000000E+00,9.720303E+02,0.000000E+00,1.132437E-01,0.000000E+00,2.781297E+02,0.000000E+00,3.240260E-02,0.000000E+00,2.704746E+02,0.000000E+00,3.151077E-02,2.903365E+01,2.543694E+02,8.276816E-04,2.963446E-02,0.000000E+00,4.253763E+03,0.000000E+00,4.955707E-01,9.410970E+02,1.789690E+03,2.682841E-02,2.085028E-01,0.000000E+00,3.903554E+02,0.000000E+00,4.547708E-02,1.576836E+03,5.064503E+03,4.495174E-02,5.900240E-01,1.548519E+03,1.824736E+03,4.414438E-02,2.125849E-01,1.237412E+02,2.512976E+03,3.527571E-03,2.927659E-01,0.000000E+00,1.451882E+03,0.000000E+00,1.691466E-01,1.183022E+02,0.000000E+00,3.372509E-03,0.000000E+00,1.306727E+02,0.000000E+00,3.725162E-03,0.000000E+00,7.730252E+01,3.492264E+02,2.203712E-03,4.068551E-02,1.156107E+02,2.429865E+02,3.295776E-03,2.830836E-02,4.920489E+02,2.078411E+03,1.402712E-02,2.421384E-01,6.300104E+02,4.136285E+03,1.796005E-02,4.818841E-01,7.903128E+01,0.000000E+00,2.252990E-03,0.000000E+00,6.107227E+02,3.441658E+03,1.741029E-02,4.009592E-01,0.000000E+00,7.845796E+02,0.000000E+00,9.140490E-02,1.712078E+02,4.315475E+02,4.880713E-03,5.027604E-02
23:26:00,5.100967E+02,4.554566E+02,1.454140E-02,5.306154E-02,1.692463E+03,2.027540E+03,4.824769E-02,2.362119E-01,4.023351E+02,4.272149E+01,1.146952E-02,3.147192E-03,5.218672E+02,4.562234E+02,1.487695E-02,5.315088E-02,1.655938E+03,5.914472E+03,4.720689E-02,6.890464E-01,1.644050E+03,4.623678E+03,4.686797E-02,5.386667E-01,8.864832E+01,3.932619E+02,2.527147E-03,4.581572E-02,0.000000E+00,9.621550E+02,0.000000E+00,1.120927E-01,4.623334E+02,7.800229E+02,1.317995E-02,9.087399E-02,3.624438E+01,1.754533E+03,1.033247E-03,2.044063E-01,0.000000E+00,1.774272E+03,0.000000E+00,2.067059E-01,0.000000E+00,4.384541E+03,0.000000E+00,5.108064E-01,0.000000E+00,9.711557E+02,0.000000E+00,1.131418E-01,0.000000E+00,2.779871E+02,0.000000E+00,3.238599E-02,0.000000E+00,2.703389E+02,0.000000E+00,3.149496E-02,2.905731E+01,2.540869E+02,8.283561E-04,2.960156E-02,0.000000E+00,4.251960E+03,0.000000E+00,4.953606E-01,9.411053E+02,1.787108E+03,2.682864E-02,2.082019E-01,0.000000E+00,3.902169E+02,0.000000E+00,4.546094E-02,1.576839E+03,5.061652E+03,4.495182E-02,5.896918E-01,1.548521E+03,1.822406E+03,4.414443E-02,2.123135E-01,1.238165E+02,2.512225E+03,3.529719E-03,2.926785E-01,0.000000E+00,1.451539E+03,0.000000E+00,1.691067E-01,1.183024E+02,0.000000E+00,3.372515E-03,0.000000E+00,1.306730E+02,0.000000E+00,3.725168E-03,0.000000E+00,7.731957E+01,3.489357E+02,2.204198E-03,4.065164E-02,1.156134E+02,2.427888E+02,3.295853E-03,2.828533E-02,4.920496E+02,2.077230E+03,1.402714E-02,2.420008E-01,6.300142E+02,4.135239E+03,1.796016E-02,4.817621E-01,7.904811E+01,0.000000E+00,2.253469E-03,0.000000E+00,6.107951E+02,3.439357E+03,1.741236E-02,4.006911E-01,0.000000E+00,7.840695E+02,0.000000E+00,9.134547E-02,1.712080E+02,4.311858E+02,4.880721E-03,5.023389E-02
23:27:00,5.100970E+02,4.546255E+02,1.454141E-02,5.296471E-02,1.692466E+03,2.024226E+03,4.824776E-02,2.358259E-01,4.023353E+02,4.218367E+01,1.146952E-02,3.107572E-03,5.218678E+02,4.554111E+02,1.487697E-02,5.305624E-02,1.655963E+03,5.910386E+03,4.720761E-02,6.885704E-01,1.644091E+03,4.620843E+03,4.686912E-02,5.383364E-01,8.866106E+01,3.930197E+02,2.527511E-03,4.578750E-02,0.000000E+00,9.618032E+02,0.000000E+00,1.120517E-01,4.623355E+02,7.791983E+02,1.318001E-02,9.077792E-02,3.641070E+01,1.753632E+03,1.037989E-03,2.043012E-01,0.000000E+00,1.773386E+03,0.000000E+00,2.066026E-01,0.000000E+00,4.382901E+03,0.000000E+00,5.106154E-01,0.000000E+00,9.702922E+02,0.000000E+00,1.130412E-01,0.000000E+00,2.778461E+02,0.000000E+00,3.236956E-02,0.000000E+00,2.702047E+02,0.000000E+00,3.147932E-02,2.908084E+01,2.538047E+02,8.290268E-04,2.956868E-02,0.000000E+00,4.250161E+03,0.000000E+00,4.951510E-01,9.411135E+02,1.784544E+03,2.682888E-02,2.079032E-01,0.000000E+00,3.900796E+02,0.000000E+00,4.544495E-02,1.576841E+03,5.058816E+03,4.495190E-02,5.893613E-01,1.548523E+03,1.820082E+03,4.414449E-02,2.120427E-01,1.238916E+02,2.511477E+03,3.531859E-03,2.925913E-01,0.000000E+00,1.451199E+03,0.000000E+00,1.690670E-01,1.183026E+02,0.000000E+00,3.372520E-03,0.000000E+00,1.306732E+02,0.000000E+00,3.725175E-03,0.000000E+00,7.733654E+01,3.486458E+02,2.204682E-03,4.061786E-02,1.156161E+02,2.425916E+02,3.295931E-03,2.826236E-02,4.920504E+02,2.076052E+03,1.402716E-02,2.418636E-01,6.300180E+02,4.134195E+03,1.796027E-02,4.816405E-01,7.906487E+01,0.000000E+00,2.253947E-03,0.000000E+00,6.108672E+02,3.437070E+03,1.741441E-02,4.004247E-01,0.000000E+00,7.835645E+02,0.000000E+00,9.128662E-02,1.712083E+02,4.308253E+02,4.880729E-03,5.019189E-02
23:28:00,5.100974E+02,4.537977E+02,1.454142E-02,5.286828E-02,1.692468E+03,2.020927E+03,4.824784E-02,2.354416E-01,4.023354E+02,4.164822E+01,1.146952E-02,3.068126E-03,5.218684E+02,4.546021E+02,1.487698E-02,5.296198E-02,1.655988E+03,5.906318E+03,4.720832E-02,6.880964E-01,1.644131E+03,4.618020E+03,4.687027E-02,5.380075E-01,8.867374E+01,3.927789E+02,2.527872E-03,4.575943E-02,0.000000E+00,9.614549E+02,0.000000E+00,1.120112E-01,4.623377E+02,7.783775E+02,1.318007E-02,9.068230E-02,3.657621E+01,1.752737E+03,1.042707E-03,2.041970E-01,0.000000E+00,1.772507E+03,0.000000E+00,2.065003E-01,0.000000E+00,4.381266E+03,0.000000E+00,5.104249E-01,0.000000E+00,9.694394E+02,0.000000E+00,1.129418E-01,0.000000E+00,2.777067E+02,0.000000E+00,3.235332E-02,0.000000E+00,2.700719E+02,0.000000E+00,3.146385E-02,2.910423E+01,2.535227E+02,8.296936E-04,2.953582E-02,0.000000E+00,4.248369E+03,0.000000E+00,4.949422E-01,9.411218E+02,1.781999E+03,2.682911E-02,2.076067E-01,0.000000E+00,3.899436E+02,0.000000E+00,4.542909E-02,1.576844E+03,5.055994E+03,4.495197E-02,5.890325E-01,1.548525E+03,1.817764E+03,4.414455E-02,2.117726E-01,1.239663E+02,2.510731E+03,3.533990E-03,2.925044E-01,0.000000E+00,1.450860E+03,0.000000E+00,1.690275E-01,1.183028E+02,0.000000E+00,3.372525E-03,0.000000E+00,1.306734E+02,0.000000E+00,3.725182E-03,0.000000E+00,7.735342E+01,3.483567E+02,2.205163E-03,4.058417E-02,1.156188E+02,2.423950E+02,3.296007E-03,2.823945E-02,4.920511E+02,2.074878E+03,1.402718E-02,2.417268E-01,6.300218E+02,4.133155E+03,1.796037E-02,4.815193E-01,7.908157E+01,0.000000E+00,2.254423E-03,0.000000E+00,6.109391E+02,3.434797E+03,1.741646E-02,4.001599E-01,0.000000E+00,7.830643E+02,0.000000E+00,9.122835E-02,1.712086E+02,4.304660E+02,4.880737E-03,5.015004E-02
23:29:00,5.100978E+02,4.529732E+02,1.454143E-02,5.277222E-02,1.692471E+03,2.017643E+03,4.824792E-02,2.350590E-01,4.023355E+02,4.111510E+01,1.146953E-02,3.028852E-03,5.218690E+02,4.537963E+02,1.487700E-02,5.286811E-02,1.656013E+03,5.902267E+03,4.720903E-02,6.876245E-01,1.644171E+03,4.615211E+03,4.687141E-02,5.376803E-01,8.868636E+01,3.925393E+02,2.528232E-03,4.573153E-02,0.000000E+00,9.611101E+02,0.000000E+00,1.119710E-01,4.623397E+02,7.775604E+02,1.318013E-02,9.058710E-02,3.674091E+01,1.751848E+03,1.047402E-03,2.040934E-01,0.000000E+00,1.771637E+03,0.000000E+00,2.063988E-01,0.000000E+00,4.379635E+03,0.000000E+00,5.102348E-01,0.000000E+00,9.685973E+02,0.000000E+00,1.128437E-01,0.000000E+00,2.775689E+02,0.000000E+00,3.233725E-02,0.000000E+00,2.699406E+02,0.000000E+00,3.144855E-02,2.912749E+01,2.532408E+02,8.303566E-04,2.950299E-02,0.000000E+00,4.246581E+03,0.000000E+00,4.947339E-01,9.411300E+02,1.779472E+03,2.682935E-02,2.073123E-01,0.000000E+00,3.898087E+02,0.000000E+00,4.541338E-02,1.576847E+03,5.053186E+03,4.495205E-02,5.887054E-01,1.548527E+03,1.815451E+03,4.414461E-02,2.115032E-01,1.240408E+02,2.509987E+03,3.536112E-03,2.924177E-01,0.000000E+00,1.450524E+03,0.000000E+00,1.689884E-01,1.183030E+02,0.000000E+00,3.372531E-03,0.000000E+00,1.306737E+02,0.000000E+00,3.725188E-03,0.000000E+00,7.737022E+01,3.480684E+02,2.205642E-03,4.055058E-02,1.156215E+02,2.421988E+02,3.296084E-03,2.821659E-02,4.920518E+02,2.073707E+03,1.402720E-02,2.415904E-01,6.300256E+02,4.132117E+03,1.796048E-02,4.813985E-01,7.909819E+01,0.000000E+00,2.254897E-03,0.000000E+00,6.110107E+02,3.432538E+03,1.741850E-02,3.998967E-01,0.000000E+00,7.825689E+02,0.000000E+00,9.117063E-02,1.712089E+02,4.301081E+02,4.880745E-03,5.010833E-02
23:30:00,5.100981E+02,4.521519E+02,1.454144E-02,5.267653E-02,1.692474E+03,2.014373E+03,4.824799E-02,2.346780E-01,4.023356E+02,4.058429E+01,1.146953E-02,2.989749E-03,5.218696E+02,4.529938E+02,1.487702E-02,5.277461E-02,1.656038E+03,5.898234E+03,4.720974E-02,6.871545E-01,1.644211E+03,4.612416E+03,4.687255E-02,5.373545E-01,8.869893E+01,3.923011E+02,2.528590E-03,4.570377E-02,0.000000E+00,9.607688E+02,0.000000E+00,1.119312E-01,4.623418E+02,7.767470E+02,1.318019E-02,9.049234E-02,3.690479E+01,1.750966E+03,1.052074E-03,2.039906E-01,0.000000E+00,1.770774E+03,0.000000E+00,2.062983E-01,0.000000E+00,4.378007E+03,0.000000E+00,5.100452E-01,0.000000E+00,9.677657E+02,0.000000E+00,1.127468E-01,0.000000E+00,2.774325E+02,0.000000E+00,3.232137E-02,0.000000E+00,2.698106E+02,0.000000E+00,3.143340E-02,2.915061E+01,2.529592E+02,8.310158E-04,2.947018E-02,0.000000E+00,4.244799E+03,0.000000E+00,4.945263E-01,9.411381E+02,1.776963E+03,2.682958E-02,2.070200E-01,0.000000E+00,3.896750E+02,0.000000E+00,4.539780E-02,1.576849E+03,5.050393E+03,4.495213E-02,5.883799E-01,1.548529E+03,1.813144E+03,4.414466E-02,2.112345E-01,1.241149E+02,2.509245E+03,3.538226E-03,2.923313E-01,0.000000E+00,1.450190E+03,0.000000E+00,1.689494E-01,1.183031E+02,0.000000E+00,3.372536E-03,0.000000E+00,1.306739E+02,0.000000E+00,3.725195E-03,0.000000E+00,7.738694E+01,3.477808E+02,2.206119E-03,4.051708E-02,1.156241E+02,2.420032E+02,3.296159E-03,2.819380E-02,4.920525E+02,2.072540E+03,1.402722E-02,2.414544E-01,6.300293E+02,4.131083E+03,1.796059E-02,4.812780E-01,7.911476E+01,0.000000E+00,2.255369E-03,0.000000E+00,6.110820E+02,3.430293E+03,1.742054E-02,3.996351E-01,0.000000E+00,7.820783E+02,0.000000E+00,9.111347E-02,1.712092E+02,4.297513E+02,4.880753E-03,5.006677E-02
23:31:00,5.100985E+02,4.513338E+02,1.454145E-02,5.258122E-02,1.692476E+03,2.011118E+03,4.824807E-02,2.342988E-01,4.023357E+02,4.005576E+01,1.146953E-02,2.950814E-03,5.218702E+02,4.521945E+02,1.487704E-02,5.268149E-02,1.656062E+03,5.894216E+03,4.721044E-02,6.866864E-01,1.644250E+03,4.609632E+03,4.687368E-02,5.370302E-01,8.871143E+01,3.920642E+02,2.528946E-03,4.567617E-02,0.000000E+00,9.604307E+02,0.000000E+00,1.118918E-01,4.623439E+02,7.759373E+02,1.318024E-02,9.039800E-02,3.706788E+01,1.750089E+03,1.056724E-03,2.038885E-01,0.000000E+00,1.769918E+03,0.000000E+00,2.061986E-01,0.000000E+00,4.376384E+03,0.000000E+00,5.098560E-01,0.000000E+00,9.669443E+02,0.000000E+00,1.126511E-01,0.000000E+00,2.772977E+02,0.000000E+00,3.230565E-02,0.000000E+00,2.696820E+02,0.000000E+00,3.141842E-02,2.917361E+01,2.526778E+02,8.316713E-04,2.943739E-02,0.000000E+00,4.243022E+03,0.000000E+00,4.943192E-01,9.411463E+02,1.774472E+03,2.682981E-02,2.067298E-01,0.000000E+00,3.895425E+02,0.000000E+00,4.538236E-02,1.576852E+03,5.047613E+03,4.495220E-02,5.880560E-01,1.548531E+03,1.810843E+03,4.414472E-02,2.109664E-01,1.241888E+02,2.508506E+03,3.540331E-03,2.922451E-01,0.000000E+00,1.449858E+03,0.000000E+00,1.689107E-01,1.183033E+02,0.000000E+00,3.372541E-03,0.000000E+00,1.306741E+02,0.000000E+00,3.725202E-03,0.000000E+00,7.740358E+01,3.474941E+02,2.206593E-03,4.048368E-02,1.156268E+02,2.418080E+02,3.296235E-03,2.817106E-02,4.920531E+02,2.071376E+03,1.402724E-02,2.413187E-01,6.300331E+02,4.130052E+03,1.796070E-02,4.811579E-01,7.913126E+01,0.000000E+00,2.255840E-03,0.000000E+00,6.111531E+02,3.428060E+03,1.742256E-02,3.993750E-01,0.000000E+00,7.815922E+02,0.000000E+00,9.105684E-02,1.712094E+02,4.293958E+02,4.880761E-03,5.002535E-02
23:32:00,5.100989E+02,4.505188E+02,1.454146E-02,5.248626E-02,1.692479E+03,2.007876E+03,4.824814E-02,2.339211E-01,4.023358E+02,3.952950E+01,1.146954E-02,2.912045E-03,5.218708E+02,4.513983E+02,1.487705E-02,5.258873E-02,1.656087E+03,5.890215E+03,4.721114E-02,6.862202E-01,1.644290E+03,4.606861E+03,4.687480E-02,5.367074E-01,8.872387E+01,3.918285E+02,2.529301E-03,4.564871E-02,0.000000E+00,9.600959E+02,0.000000E+00,1.118528E-01,4.623459E+02,7.751311E+02,1.318030E-02,9.030408E-02,3.723018E+01,1.749219E+03,1.061350E-03,2.037871E-01,0.000000E+00,1.769070E+03,0.000000E+00,2.060997E-01,0.000000E+00,4.374764E+03,0.000000E+00,5.096673E-01,0.000000E+00,9.661326E+02,0.000000E+00,1.125565E-01,0.000000E+00,2.771643E+02,0.000000E+00,3.229011E-02,0.000000E+00,2.695547E+02,0.000000E+00,3.140359E-02,2.919647E+01,2.523965E+02,8.323231E-04,2.940463E-02,0.000000E+00,4.241250E+03,0.000000E+00,4.941128E-01,9.411543E+02,1.771998E+03,2.683004E-02,2.064415E-01,0.000000E+00,3.894111E+02,0.000000E+00,4.536705E-02,1.576855E+03,5.044846E+03,4.495228E-02,5.877336E-01,1.548533E+03,1.808548E+03,4.414477E-02,2.106989E-01,1.242623E+02,2.507768E+03,3.542427E-03,2.921592E-01,0.000000E+00,1.449528E+03,0.000000E+00,1.688723E-01,1.183035E+02,0.000000E+00,3.372547E-03,0.000000E+00,1.306744E+02,0.000000E+00,3.725208E-03,0.000000E+00,7.742014E+01,3.472081E+02,2.207065E-03,4.045035E-02,1.156294E+02,2.416133E+02,3.296310E-03,2.814838E-02,4.920538E+02,2.070214E+03,1.402726E-02,2.411835E-01,6.300368E+02,4.129024E+03,1.796080E-02,4.810381E-01,7.914769E+01,0.000000E+00,2.256308E-03,0.000000E+00,6.112239E+02,3.425841E+03,1.742458E-02,3.991164E-01,0.000000E+00,7.811107E+02,0.000000E+00,9.100074E-02,1.712097E+02,4.290414E+02,4.880769E-03,4.998406E-02
23:33:00,5.100992E+02,4.497068E+02,1.454147E-02,5.239167E-02,1.692482E+03,2.004648E+03,4.824822E-02,2.335450E-01,4.023359E+02,3.900546E+01,1.146954E-02,2.873440E-03,5.218714E+02,4.506051E+02,1.487707E-02,5.249633E-02,1.656112E+03,5.886229E+03,4.721184E-02,6.857558E-01,1.644329E+03,4.604102E+03,4.687593E-02,5.363859E-01,8.873625E+01,3.915940E+02,2.529654E-03,4.562139E-02,0.000000E+00,9.597642E+02,0.000000E+00,1.118142E-01,4.623480E+02,7.743284E+02,1.318036E-02,9.021056E-02,3.739169E+01,1.748354E+03,1.065955E-03,2.036864E-01,0.000000E+00,1.768228E+03,0.000000E+00,2.060017E-01,0.000000E+00,4.373148E+03,0.000000E+00,5.094790E-01,0.000000E+00,9.653303E+02,0.000000E+00,1.124631E-01,0.000000E+00,2.770323E+02,0.000000E+00,3.227474E-02,0.000000E+00,2.694288E+02,0.000000E+00,3.138892E-02,2.921920E+01,2.521155E+02,8.329711E-04,2.937189E-02,0.000000E+00,4.239483E+03,0.000000E+00,4.939068E-01,9.411624E+02,1.769540E+03,2.683027E-02,2.061551E-01,0.000000E+00,3.892808E+02,0.000000E+00,4.535187E-02,1.576857E+03,5.042091E+03,4.495235E-02,5.874126E-01,1.548535E+03,1.806257E+03,4.414483E-02,2.104321E-01,1.243355E+02,2.507033E+03,3.544515E-03,2.920735E-01,0.000000E+00,1.449200E+03,0.000000E+00,1.688341E-01,1.183037E+02,0.000000E+00,3.372552E-03,0.000000E+00,1.306746E+02,0.000000E+00,3.725215E-03,0.000000E+00,7.743661E+01,3.469228E+02,2.207535E-03,4.041711E-02,1.156321E+02,2.414191E+02,3.296385E-03,2.812575E-02,4.920545E+02,2.069056E+03,1.402728E-02,2.410485E-01,6.300405E+02,4.127998E+03,1.796091E-02,4.809186E-01,7.916406E+01,0.000000E+00,2.256775E-03,0.000000E+00,6.112944E+02,3.423634E+03,1.742659E-02,3.988593E-01,0.000000E+00,7.806336E+02,0.000000E+00,9.094514E-02,1.712100E+02,4.286882E+02,4.880776E-03,4.994291E-02
23:34:00,5.100996E+02,4.488979E+02,1.454148E-02,5.229743E-02,1.692484E+03,2.001434E+03,4.824829E-02,2.331705E-01,4.023360E+02,3.848363E+01,1.146954E-02,2.834998E-03,5.218720E+02,4.498151E+02,1.487709E-02,5.240428E-02,1.656136E+03,5.882257E+03,4.721253E-02,6.852930E-01,1.644369E+03,4.601354E+03,4.687704E-02,5.360657E-01,8.874858E+01,3.913608E+02,2.530005E-03,4.559421E-02,0.000000E+00,9.594357E+02,0.000000E+00,1.117759E-01,4.623500E+02,7.735292E+02,1.318042E-02,9.011745E-02,3.755248E+01,1.747495E+03,1.070538E-03,2.035863E-01,0.000000E+00,1.767393E+03,0.000000E+00,2.059044E-01,0.000000E+00,4.371535E+03,0.000000E+00,5.092911E-01,0.000000E+00,9.645372E+02,0.000000E+00,1.123707E-01,0.000000E+00,2.769018E+02,0.000000E+00,3.225953E-02,0.000000E+00,2.693042E+02,0.000000E+00,3.137440E-02,2.924181E+01,2.518347E+02,8.336157E-04,2.933917E-02,0.000000E+00,4.237720E+03,0.000000E+00,4.937015E-01,9.411704E+02,1.767098E+03,2.683050E-02,2.058706E-01,0.000000E+00,3.891515E+02,0.000000E+00,4.533681E-02,1.576860E+03,5.039348E+03,4.495243E-02,5.870931E-01,1.548537E+03,1.803972E+03,4.414488E-02,2.101658E-01,1.244085E+02,2.506299E+03,3.546595E-03,2.919881E-01,0.000000E+00,1.448874E+03,0.000000E+00,1.687961E-01,1.183039E+02,0.000000E+00,3.372557E-03,0.000000E+00,1.306748E+02,0.000000E+00,3.725221E-03,0.000000E+00,7.745302E+01,3.466382E+02,2.208002E-03,4.038396E-02,1.156347E+02,2.412254E+02,3.296460E-03,2.810318E-02,4.920552E+02,2.067901E+03,1.402730E-02,2.409139E-01,6.300442E+02,4.126976E+03,1.796101E-02,4.807995E-01,7.918037E+01,0.000000E+00,2.257240E-03,0.000000E+00,6.113646E+02,3.421440E+03,1.742859E-02,3.986036E-01,0.000000E+00,7.801608E+02,0.000000E+00,9.089006E-02,1.712103E+02,4.283361E+02,4.880784E-03,4.990189E-02
23:35:00,5.101000E+02,4.480920E+02,1.454149E-02,5.220353E-02,1.692487E+03,1.998233E+03,4.824837E-02,2.327976E-01,4.023361E+02,3.796399E+01,1.146955E-02,2.796717E-03,5.218726E+02,4.490280E+02,1.487710E-02,5.231258E-02,1.656160E+03,5.878300E+03,4.721323E-02,6.848321E-01,1.644408E+03,4.598617E+03,4.687816E-02,5.357468E-01,8.876085E+01,3.911287E+02,2.530355E-03,4.556717E-02,0.000000E+00,9.591101E+02,0.000000E+00,1.117379E-01,4.623520E+02,7.727334E+02,1.318048E-02,9.002473E-02,3.771257E+01,1.746641E+03,1.075102E-03,2.034868E-01,0.000000E+00,1.766566E+03,0.000000E+00,2.058080E-01,0.000000E+00,4.369925E+03,0.000000E+00,5.091036E-01,0.000000E+00,9.637532E+02,0.000000E+00,1.122793E-01,0.000000E+00,2.767727E+02,0.000000E+00,3.224449E-02,0.000000E+00,2.691808E+02,0.000000E+00,3.136003E-02,2.926430E+01,2.515541E+02,8.342569E-04,2.930648E-02,0.000000E+00,4.235961E+03,0.000000E+00,4.934966E-01,9.411784E+02,1.764672E+03,2.683073E-02,2.055879E-01,0.000000E+00,3.890234E+02,0.000000E+00,4.532188E-02,1.576862E+03,5.036618E+03,4.495250E-02,5.867750E-01,1.548539E+03,1.801692E+03,4.414493E-02,2.099002E-01,1.244812E+02,2.505568E+03,3.548667E-03,2.919028E-01,0.000000E+00,1.448549E+03,0.000000E+00,1.687583E-01,1.183041E+02,0.000000E+00,3.372562E-03,0.000000E+00,1.306750E+02,0.000000E+00,3.725228E-03,0.000000E+00,7.746934E+01,3.463543E+02,2.208468E-03,4.035088E-02,1.156373E+02,2.410321E+02,3.296534E-03,2.808066E-02,4.920559E+02,2.066749E+03,1.402732E-02,2.407797E-01,6.300479E+02,4.125956E+03,1.796112E-02,4.806806E-01,7.919661E+01,0.000000E+00,2.257703E-03,0.000000E+00,6.114347E+02,3.419258E+03,1.743059E-02,3.983494E-01,0.000000E+00,7.796922E+02,0.000000E+00,9.083546E-02,1.712105E+02,4.279852E+02,4.880792E-03,4.986100E-02
23:36:00,5.101003E+02,4.472890E+02,1.454150E-02,5.210999E-02,1.692489E+03,1.995045E+03,4.824844E-02,2.324262E-01,4.023362E+02,3.744651E+01,1.146955E-02,2.758595E-03,5.218732E+02,4.482439E+02,1.487712E-02,5.222123E-02,1.656184E+03,5.874358E+03,4.721391E-02,6.843728E-01,1.644446E+03,4.595891E+03,4.687927E-02,5.354292E-01,8.877307E+01,3.908978E+02,2.530704E-03,4.554027E-02,0.000000E+00,9.587875E+02,0.000000E+00,1.117004E-01,4.623541E+02,7.719409E+02,1.318053E-02,8.993241E-02,3.787197E+01,1.745793E+03,1.079646E-03,2.033880E-01,0.000000E+00,1.765744E+03,0.000000E+00,2.057123E-01,0.000000E+00,4.368320E+03,0.000000E+00,5.089165E-01,0.000000E+00,9.629781E+02,0.000000E+00,1.121890E-01,0.000000E+00,2.766450E+02,0.000000E+00,3.222960E-02,0.000000E+00,2.690588E+02,0.000000E+00,3.134580E-02,2.928668E+01,2.512736E+02,8.348947E-04,2.927380E-02,0.000000E+00,4.234208E+03,0.000000E+00,4.932923E-01,9.411864E+02,1.762261E+03,2.683095E-02,2.053070E-01,0.000000E+00,3.888963E+02,0.000000E+00,4.530706E-02,1.576865E+03,5.033899E+03,4.495257E-02,5.864582E-01,1.548541E+03,1.799417E+03,4.414499E-02,2.096352E-01,1.245536E+02,2.504838E+03,3.550731E-03,2.918178E-01,0.000000E+00,1.448227E+03,0.000000E+00,1.687207E-01,1.183043E+02,0.000000E+00,3.372568E-03,0.000000E+00,1.306753E+02,0.000000E+00,3.725234E-03,0.000000E+00,7.748560E+01,3.460711E+02,2.208931E-03,4.031789E-02,1.156399E+02,2.408392E+02,3.296608E-03,2.805819E-02,4.920566E+02,2.065599E+03,1.402734E-02,2.406458E-01,6.300516E+02,4.124939E+03,1.796122E-02,4.805621E-01,7.921280E+01,0.000000E+00,2.258164E-03,0.000000E+00,6.115045E+02,3.417087E+03,1.743258E-02,3.980965E-01,0.000000E+00,7.792277E+02,0.000000E+00,9.078135E-02,1.712108E+02,4.276354E+02,4.880800E-03,4.982025E-02
23:37:00,5.101007E+02,4.464889E+02,1.454151E-02,5.201678E-02,1.692492E+03,1.991870E+03,4.824851E-02,2.320563E-01,4.023363E+02,3.693117E+01,1.146955E-02,2.720631E-03,5.218738E+02,4.474627E+02,1.487714E-02,5.213022E-02,1.656208E+03,5.870431E+03,4.721460E-02,6.839152E-01,1.644485E+03,4.593176E+03,4.688037E-02,5.351129E-01,8.878523E+01,3.906680E+02,2.531050E-03,4.551350E-02,0.000000E+00,9.584679E+02,0.000000E+00,1.116631E-01,4.623561E+02,7.711518E+02,1.318059E-02,8.984047E-02,3.803071E+01,1.744950E+03,1.084172E-03,2.032897E-01,0.000000E+00,1.764930E+03,0.000000E+00,2.056174E-01,0.000000E+00,4.366717E+03,0.000000E+00,5.087298E-01,0.000000E+00,9.622117E+02,0.000000E+00,1.120997E-01,0.000000E+00,2.765186E+02,0.000000E+00,3.221488E-02,0.000000E+00,2.689379E+02,0.000000E+00,3.133173E-02,2.930893E+01,2.509934E+02,8.355292E-04,2.924116E-02,0.000000E+00,4.232458E+03,0.000000E+00,4.930885E-01,9.411943E+02,1.759866E+03,2.683118E-02,2.050280E-01,0.000000E+00,3.887702E+02,0.000000E+00,4.529237E-02,1.576868E+03,5.031192E+03,4.495265E-02,5.861428E-01,1.548542E+03,1.797148E+03,4.414504E-02,2.093708E-01,1.246257E+02,2.504110E+03,3.552788E-03,2.917330E-01,0.000000E+00,1.447907E+03,0.000000E+00,1.686834E-01,1.183044E+02,0.000000E+00,3.372573E-03,0.000000E+00,1.306755E+02,0.000000E+00,3.725240E-03,0.000000E+00,7.750178E+01,3.457886E+02,2.209392E-03,4.028498E-02,1.156424E+02,2.406468E+02,3.296681E-03,2.803577E-02,4.920573E+02,2.064453E+03,1.402736E-02,2.405122E-01,6.300553E+02,4.123924E+03,1.796133E-02,4.804439E-01,7.922893E+01,0.000000E+00,2.258624E-03,0.000000E+00,6.115740E+02,3.414929E+03,1.743456E-02,3.978450E-01,0.000000E+00,7.787673E+02,0.000000E+00,9.072770E-02,1.712111E+02,4.272866E+02,4.880807E-03,4.977961E-02
23:38:00,5.101010E+02,4.456917E+02,1.454152E-02,5.192390E-02,1.692494E+03,1.988708E+03,4.824858E-02,2.316879E-01,4.023364E+02,3.641789E+01,1.146955E-02,2.682819E-03,5.218744E+02,4.466844E+02,1.487715E-02,5.203954E-02,1.656232E+03,5.866518E+03,4.721528E-02,6.834593E-01,1.644524E+03,4.590472E+03,4.688147E-02,5.347979E-01,8.879733E+01,3.904394E+02,2.531395E-03,4.548687E-02,0.000000E+00,9.581512E+02,0.000000E+00,1.116262E-01,4.623580E+02,7.703659E+02,1.318065E-02,8.974892E-02,3.818878E+01,1.744112E+03,1.088678E-03,2.031921E-01,0.000000E+00,1.764121E+03,0.000000E+00,2.055232E-01,0.000000E+00,4.365118E+03,0.000000E+00,5.085435E-01,0.000000E+00,9.614541E+02,0.000000E+00,1.120114E-01,0.000000E+00,2.763935E+02,0.000000E+00,3.220031E-02,0.000000E+00,2.688184E+02,0.000000E+00,3.131779E-02,2.933108E+01,2.507134E+02,8.361604E-04,2.920853E-02,0.000000E+00,4.230713E+03,0.000000E+00,4.928852E-01,9.412022E+02,1.757486E+03,2.683140E-02,2.047507E-01,0.000000E+00,3.886451E+02,0.000000E+00,4.527780E-02,1.576870E+03,5.028497E+03,4.495272E-02,5.858288E-01,1.548544E+03,1.794883E+03,4.414509E-02,2.091069E-01,1.246976E+02,2.503384E+03,3.554837E-03,2.916484E-01,0.000000E+00,1.447588E+03,0.000000E+00,1.686463E-01,1.183046E+02,0.000000E+00,3.372578E-03,0.000000E+00,1.306757E+02,0.000000E+00,3.725247E-03,0.000000E+00,7.751790E+01,3.455068E+02,2.209852E-03,4.025214E-02,1.156450E+02,2.404548E+02,3.296754E-03,2.801340E-02,4.920579E+02,2.063309E+03,1.402738E-02,2.403789E-01,6.300589E+02,4.122912E+03,1.796143E-02,4.803260E-01,7.924499E+01,0.000000E+00,2.259082E-03,0.000000E+00,6.116434E+02,3.412782E+03,1.743654E-02,3.975950E-01,0.000000E+00,7.783109E+02,0.000000E+00,9.067454E-02,1.712113E+02,4.269389E+02,4.880815E-03,4.973911E-02
23:39:00,5.101014E+02,4.448973E+02,1.454153E-02,5.183135E-02,1.692497E+03,1.985558E+03,4.824866E-02,2.313209E-01,4.023365E+02,3.590664E+01,1.146956E-02,2.645157E-03,5.218749E+02,4.459088E+02,1.487717E-02,5.194919E-02,1.656256E+03,5.862619E+03,4.721596E-02,6.830050E-01,1.644562E+03,4.587780E+03,4.688257E-02,5.344842E-01,8.880938E+01,3.902120E+02,2.531739E-03,4.546037E-02,0.000000E+00,9.578374E+02,0.000000E+00,1.115897E-01,4.623600E+02,7.695833E+02,1.318070E-02,8.965774E-02,3.834620E+01,1.743280E+03,1.093165E-03,2.030952E-01,0.000000E+00,1.763320E+03,0.000000E+00,2.054298E-01,0.000000E+00,4.363522E+03,0.000000E+00,5.083576E-01,0.000000E+00,9.607052E+02,0.000000E+00,1.119242E-01,0.000000E+00,2.762699E+02,0.000000E+00,3.218590E-02,0.000000E+00,2.687000E+02,0.000000E+00,3.130401E-02,2.935311E+01,2.504335E+02,8.367884E-04,2.917593E-02,0.000000E+00,4.228973E+03,0.000000E+00,4.926824E-01,9.412100E+02,1.755121E+03,2.683163E-02,2.044752E-01,0.000000E+00,3.885211E+02,0.000000E+00,4.526335E-02,1.576873E+03,5.025814E+03,4.495279E-02,5.855162E-01,1.548546E+03,1.792624E+03,4.414514E-02,2.088437E-01,1.247692E+02,2.502660E+03,3.556879E-03,2.915641E-01,0.000000E+00,1.447271E+03,0.000000E+00,1.686094E-01,1.183048E+02,0.000000E+00,3.372583E-03,0.000000E+00,1.306759E+02,0.000000E+00,3.725253E-03,0.000000E+00,7.753394E+01,3.452256E+02,2.210309E-03,4.021939E-02,1.156476E+02,2.402632E+02,3.296827E-03,2.799108E-02,4.920586E+02,2.062168E+03,1.402739E-02,2.402460E-01,6.300625E+02,4.121903E+03,1.796154E-02,4.802085E-01,7.926100E+01,0.000000E+00,2.259538E-03,0.000000E+00,6.117125E+02,3.410648E+03,1.743851E-02,3.973462E-01,0.000000E+00,7.778586E+02,0.000000E+00,9.062184E-02,1.712116E+02,4.265923E+02,4.880822E-03,4.969873E-02
23:40:00,5.101017E+02,4.441057E+02,1.454154E-02,5.173912E-02,1.692500E+03,1.982420E+03,4.824873E-02,2.309553E-01,4.023366E+02,3.539739E+01,1.146956E-02,2.607641E-03,5.218755E+02,4.451360E+02,1.487719E-02,5.185916E-02,1.656280E+03,5.858735E+03,4.721664E-02,6.825525E-01,1.644601E+03,4.585098E+03,4.688366E-02,5.341717E-01,8.882138E+01,3.899857E+02,2.532081E-03,4.543400E-02,0.000000E+00,9.575265E+02,0.000000E+00,1.115534E-01,4.623620E+02,7.688039E+02,1.318076E-02,8.956693E-02,3.850297E+01,1.742453E+03,1.097635E-03,2.029988E-01,0.000000E+00,1.762525E+03,0.000000E+00,2.053372E-01,0.000000E+00,4.361930E+03,0.000000E+00,5.081721E-01,0.000000E+00,9.599649E+02,0.000000E+00,1.118379E-01,0.000000E+00,2.761475E+02,0.000000E+00,3.217164E-02,0.000000E+00,2.685829E+02,0.000000E+00,3.129036E-02,2.937502E+01,2.501539E+02,8.374132E-04,2.914335E-02,0.000000E+00,4.227238E+03,0.000000E+00,4.924802E-01,9.412178E+02,1.752771E+03,2.683185E-02,2.042014E-01,0.000000E+00,3.883981E+02,0.000000E+00,4.524902E-02,1.576875E+03,5.023143E+03,4.495286E-02,5.852049E-01,1.548548E+03,1.790369E+03,4.414519E-02,2.085811E-01,1.248406E+02,2.501938E+03,3.558913E-03,2.914800E-01,0.000000E+00,1.446956E+03,0.000000E+00,1.685727E-01,1.183050E+02,0.000000E+00,3.372588E-03,0.000000E+00,1.306762E+02,0.000000E+00,3.725259E-03,0.000000E+00,7.754991E+01,3.449452E+02,2.210765E-03,4.018672E-02,1.156501E+02,2.400721E+02,3.296899E-03,2.796882E-02,4.920593E+02,2.061031E+03,1.402741E-02,2.401135E-01,6.300662E+02,4.120896E+03,1.796164E-02,4.800912E-01,7.927695E+01,0.000000E+00,2.259993E-03,0.000000E+00,6.117814E+02,3.408525E+03,1.744047E-02,3.970989E-01,0.000000E+00,7.774103E+02,0.000000E+00,9.056960E-02,1.712119E+02,4.262468E+02,4.880830E-03,4.965848E-02
23:41:00,5.101021E+02,4.433167E+02,1.454155E-02,5.164721E-02,1.692502E+03,1.979294E+03,4.824880E-02,2.305911E-01,4.023367E+02,3.489012E+01,1.146956E-02,2.570271E-03,5.218761E+02,4.443659E+02,1.487720E-02,5.176944E-02,1.656303E+03,5.854865E+03,4.721731E-02,6.821016E-01,1.644639E+03,4.582427E+03,4.688475E-02,5.338605E-01,8.883333E+01,3.897605E+02,2.532421E-03,4.540777E-02,0.000000E+00,9.572184E+02,0.000000E+00,1.115175E-01,4.623640E+02,7.680276E+02,1.318082E-02,8.947650E-02,3.865911E+01,1.741631E+03,1.102086E-03,2.029031E-01,0.000000E+00,1.761736E+03,0.000000E+00,2.052452E-01,0.000000E+00,4.360342E+03,0.000000E+00,5.079871E-01,0.000000E+00,9.592331E+02,0.000000E+00,1.117526E-01,0.000000E+00,2.760264E+02,0.000000E+00,3.215754E-02,0.000000E+00,2.684670E+02,0.000000E+00,3.127686E-02,2.939683E+01,2.498745E+02,8.380348E-04,2.911080E-02,0.000000E+00,4.225507E+03,0.000000E+00,4.922785E-01,9.412256E+02,1.750436E+03,2.683207E-02,2.039293E-01,0.000000E+00,3.882761E+02,0.000000E+00,4.523481E-02,1.576878E+03,5.020483E+03,4.495293E-02,5.848951E-01,1.548550E+03,1.788120E+03,4.414524E-02,2.083190E-01,1.249117E+02,2.501218E+03,3.560940E-03,2.913961E-01,0.000000E+00,1.446643E+03,0.000000E+00,1.685362E-01,1.183051E+02,0.000000E+00,3.372593E-03,0.000000E+00,1.306764E+02,0.000000E+00,3.725266E-03,0.000000E+00,7.756582E+01,3.446655E+02,2.211218E-03,4.015412E-02,1.156526E+02,2.398815E+02,3.296972E-03,2.794661E-02,4.920599E+02,2.059896E+03,1.402743E-02,2.399813E-01,6.300698E+02,4.119892E+03,1.796174E-02,4.799742E-01,7.929285E+01,0.000000E+00,2.260446E-03,0.000000E+00,6.118500E+02,3.406413E+03,1.744243E-02,3.968529E-01,0.000000E+00,7.769658E+02,0.000000E+00,9.051782E-02,1.712121E+02,4.259024E+02,4.880837E-03,4.961834E-02
23:42:00,5.101024E+02,4.425305E+02,1.454156E-02,5.155561E-02,1.692505E+03,1.976180E+03,4.824887E-02,2.302283E-01,4.023368E+02,3.438479E+01,1.146957E-02,2.533045E-03,5.218767E+02,4.435985E+02,1.487722E-02,5.168003E-02,1.656327E+03,5.851009E+03,4.721798E-02,6.816524E-01,1.644677E+03,4.579767E+03,4.688583E-02,5.335506E-01,8.884522E+01,3.895364E+02,2.532760E-03,4.538166E-02,0.000000E+00,9.569131E+02,0.000000E+00,1.114820E-01,4.623659E+02,7.672544E+02,1.318087E-02,8.938642E-02,3.881459E+01,1.740815E+03,1.106518E-03,2.028079E-01,0.000000E+00,1.760953E+03,0.000000E+00,2.051540E-01,0.000000E+00,4.358757E+03,0.000000E+00,5.078024E-01,0.000000E+00,9.585096E+02,0.000000E+00,1.116683E-01,0.000000E+00,2.759066E+02,0.000000E+00,3.214358E-02,0.000000E+00,2.683523E+02,0.000000E+00,3.126349E-02,2.941852E+01,2.495952E+02,8.386532E-04,2.907827E-02,0.000000E+00,4.223780E+03,0.000000E+00,4.920774E-01,9.412334E+02,1.748116E+03,2.683229E-02,2.036590E-01,0.000000E+00,3.881551E+02,0.000000E+00,4.522071E-02,1.576880E+03,5.017835E+03,4.495301E-02,5.845865E-01,1.548551E+03,1.785875E+03,4.414530E-02,2.080575E-01,1.249826E+02,2.500499E+03,3.562960E-03,2.913124E-01,0.000000E+00,1.446332E+03,0.000000E+00,1.684999E-01,1.183053E+02,0.000000E+00,3.372598E-03,0.000000E+00,1.306766E+02,0.000000E+00,3.725272E-03,0.000000E+00,7.758165E+01,3.443864E+02,2.211669E-03,4.012161E-02,1.156552E+02,2.396913E+02,3.297043E-03,2.792445E-02,4.920606E+02,2.058763E+03,1.402745E-02,2.398494E-01,6.300734E+02,4.118891E+03,1.796184E-02,4.798576E-01,7.930868E+01,0.000000E+00,2.260898E-03,0.000000E+00,6.119184E+02,3.404313E+03,1.744438E-02,3.966082E-01,0.000000E+00,7.765251E+02,0.000000E+00,9.046647E-02,1.712124E+02,4.255589E+02,4.880844E-03,4.957833E-02
23:43:00,5.101028E+02,4.417469E+02,1.454157E-02,5.146432E-02,1.692507E+03,1.973077E+03,4.824894E-02,2.298669E-01,4.023369E+02,3.388140E+01,1.146957E-02,2.495961E-03,5.218772E+02,4.428338E+02,1.487724E-02,5.159094E-02,1.656350E+03,5.847168E+03,4.721865E-02,6.812048E-01,1.644715E+03,4.577117E+03,4.688691E-02,5.332419E-01,8.885706E+01,3.893133E+02,2.533098E-03,4.535567E-02,0.000000E+00,9.566106E+02,0.000000E+00,1.114467E-01,4.623678E+02,7.664843E+02,1.318093E-02,8.929670E-02,3.896942E+01,1.740003E+03,1.110932E-03,2.027133E-01,0.000000E+00,1.760176E+03,0.000000E+00,2.050636E-01,0.000000E+00,4.357175E+03,0.000000E+00,5.076181E-01,0.000000E+00,9.577943E+02,0.000000E+00,1.115850E-01,0.000000E+00,2.757881E+02,0.000000E+00,3.212978E-02,0.000000E+00,2.682388E+02,0.000000E+00,3.125026E-02,2.944010E+01,2.493162E+02,8.392685E-04,2.904576E-02,0.000000E+00,4.222058E+03,0.000000E+00,4.918767E-01,9.412411E+02,1.745810E+03,2.683251E-02,2.033903E-01,0.000000E+00,3.880351E+02,0.000000E+00,4.520672E-02,1.576883E+03,5.015198E+03,4.495308E-02,5.842793E-01,1.548553E+03,1.783636E+03,4.414535E-02,2.077966E-01,1.250532E+02,2.499783E+03,3.564972E-03,2.912289E-01,0.000000E+00,1.446022E+03,0.000000E+00,1.684638E-01,1.183055E+02,0.000000E+00,3.372603E-03,0.000000E+00,1.306768E+02,0.000000E+00,3.725278E-03,0.000000E+00,7.759742E+01,3.441079E+02,2.212119E-03,4.008917E-02,1.156577E+02,2.395015E+02,3.297115E-03,2.790233E-02,4.920613E+02,2.057634E+03,1.402747E-02,2.397178E-01,6.300769E+02,4.117892E+03,1.796195E-02,4.797412E-01,7.932446E+01,0.000000E+00,2.261347E-03,0.000000E+00,6.119866E+02,3.402224E+03,1.744633E-02,3.963649E-01,0.000000E+00,7.760882E+02,0.000000E+00,9.041557E-02,1.712126E+02,4.252165E+02,4.880852E-03,4.953844E-02
23:44:00,5.101031E+02,4.409659E+02,1.454158E-02,5.137334E-02,1.692509E+03,1.969986E+03,4.824901E-02,2.295067E-01,4.023370E+02,3.337991E+01,1.146957E-02,2.459018E-03,5.218778E+02,4.420716E+02,1.487725E-02,5.150214E-02,1.656374E+03,5.843339E+03,4.721931E-02,6.807588E-01,1.644752E+03,4.574477E+03,4.688798E-02,5.329343E-01,8.886884E+01,3.890914E+02,2.533434E-03,4.532981E-02,0.000000E+00,9.563107E+02,0.000000E+00,1.114118E-01,4.623698E+02,7.657172E+02,1.318098E-02,8.920733E-02,3.912360E+01,1.739196E+03,1.115327E-03,2.026193E-01,0.000000E+00,1.759406E+03,0.000000E+00,2.049738E-01,0.000000E+00,4.355596E+03,0.000000E+00,5.074342E-01,0.000000E+00,9.570869E+02,0.000000E+00,1.115026E-01,0.000000E+00,2.756709E+02,0.000000E+00,3.211611E-02,0.000000E+00,2.681264E+02,0.000000E+00,3.123717E-02,2.946158E+01,2.490374E+02,8.398806E-04,2.901328E-02,0.000000E+00,4.220340E+03,0.000000E+00,4.916766E-01,9.412488E+02,1.743518E+03,2.683273E-02,2.031233E-01,0.000000E+00,3.879160E+02,0.000000E+00,4.519285E-02,1.576885E+03,5.012572E+03,4.495315E-02,5.839734E-01,1.548555E+03,1.781401E+03,4.414539E-02,2.075362E-01,1.251235E+02,2.499068E+03,3.566978E-03,2.911456E-01,0.000000E+00,1.445714E+03,0.000000E+00,1.684280E-01,1.183057E+02,0.000000E+00,3.372608E-03,0.000000E+00,1.306770E+02,0.000000E+00,3.725284E-03,0.000000E+00,7.761311E+01,3.438301E+02,2.212566E-03,4.005681E-02,1.156602E+02,2.393121E+02,3.297186E-03,2.788027E-02,4.920619E+02,2.056508E+03,1.402749E-02,2.395865E-01,6.300805E+02,4.116896E+03,1.796205E-02,4.796252E-01,7.934018E+01,0.000000E+00,2.261796E-03,0.000000E+00,6.120546E+02,3.400146E+03,1.744826E-02,3.961228E-01,0.000000E+00,7.756549E+02,0.000000E+00,9.036509E-02,1.712129E+02,4.248751E+02,4.880859E-03,4.949866E-02
23:45:00,5.101035E+02,4.401875E+02,1.454159E-02,5.128265E-02,1.692512E+03,1.966906E+03,4.824908E-02,2.291479E-01,4.023371E+02,3.288031E+01,1.146957E-02,2.422214E-03,5.218784E+02,4.413120E+02,1.487727E-02,5.141365E-02,1.656397E+03,5.839524E+03,4.721998E-02,6.803142E-01,1.644790E+03,4.571847E+03,4.688905E-02,5.326279E-01,8.888058E+01,3.888704E+02,2.533768E-03,4.530407E-02,0.000000E+00,9.560133E+02,0.000000E+00,1.113771E-01,4.623717E+02,7.649531E+02,1.318104E-02,8.911831E-02,3.927714E+01,1.738394E+03,1.119705E-03,2.025259E-01,0.000000E+00,1.758641E+03,0.000000E+00,2.048847E-01,0.000000E+00,4.354021E+03,0.000000E+00,5.072506E-01,0.000000E+00,9.563872E+02,0.000000E+00,1.114210E-01,0.000000E+00,2.755548E+02,0.000000E+00,3.210259E-02,0.000000E+00,2.680151E+02,0.000000E+00,3.122420E-02,2.948294E+01,2.487588E+02,8.404896E-04,2.898082E-02,0.000000E+00,4.218626E+03,0.000000E+00,4.914769E-01,9.412565E+02,1.741239E+03,2.683295E-02,2.028578E-01,0.000000E+00,3.877978E+02,0.000000E+00,4.517908E-02,1.576888E+03,5.009957E+03,4.495322E-02,5.836687E-01,1.548557E+03,1.779171E+03,4.414544E-02,2.072764E-01,1.251936E+02,2.498355E+03,3.568975E-03,2.910625E-01,0.000000E+00,1.445408E+03,0.000000E+00,1.683923E-01,1.183058E+02,0.000000E+00,3.372613E-03,0.000000E+00,1.306772E+02,0.000000E+00,3.725290E-03,0.000000E+00,7.762874E+01,3.435530E+02,2.213012E-03,4.002452E-02,1.156626E+02,2.391231E+02,3.297257E-03,2.785825E-02,4.920626E+02,2.055384E+03,1.402751E-02,2.394556E-01,6.300841E+02,4.115902E+03,1.796215E-02,4.795094E-01,7.935584E+01,0.000000E+00,2.262242E-03,0.000000E+00,6.121223E+02,3.398079E+03,1.745019E-02,3.958819E-01,0.000000E+00,7.752252E+02,0.000000E+00,9.031502E-02,1.712131E+02,4.245347E+02,4.880866E-03,4.945900E-02
23:46:00,5.101038E+02,4.394117E+02,1.454160E-02,5.119226E-02,1.692514E+03,1.963837E+03,4.824915E-02,2.287904E-01,4.023372E+02,3.238260E+01,1.146958E-02,2.385548E-03,5.218789E+02,4.405550E+02,1.487728E-02,5.132545E-02,1.656420E+03,5.835722E+03,4.722063E-02,6.798713E-01,1.644827E+03,4.569228E+03,4.689012E-02,5.323227E-01,8.889226E+01,3.886505E+02,2.534101E-03,4.527845E-02,0.000000E+00,9.557186E+02,0.000000E+00,1.113428E-01,4.623736E+02,7.641919E+02,1.318109E-02,8.902963E-02,3.943005E+01,1.737597E+03,1.124064E-03,2.024330E-01,0.000000E+00,1.757882E+03,0.000000E+00,2.047962E-01,0.000000E+00,4.352449E+03,0.000000E+00,5.070675E-01,0.000000E+00,9.556953E+02,0.000000E+00,1.113404E-01,0.000000E+00,2.754400E+02,0.000000E+00,3.208921E-02,0.000000E+00,2.679050E+02,0.000000E+00,3.121137E-02,2.950419E+01,2.484803E+02,8.410956E-04,2.894838E-02,0.000000E+00,4.216916E+03,0.000000E+00,4.912777E-01,9.412641E+02,1.738975E+03,2.683317E-02,2.025940E-01,0.000000E+00,3.876806E+02,0.000000E+00,4.516542E-02,1.576890E+03,5.007352E+03,4.495329E-02,5.833652E-01,1.548558E+03,1.776945E+03,4.414549E-02,2.070171E-01,1.252634E+02,2.497643E+03,3.570966E-03,2.909796E-01,0.000000E+00,1.445103E+03,0.000000E+00,1.683568E-01,1.183060E+02,0.000000E+00,3.372618E-03,0.000000E+00,1.306775E+02,0.000000E+00,3.725296E-03,0.000000E+00,7.764430E+01,3.432765E+02,2.213455E-03,3.999230E-02,1.156651E+02,2.389345E+02,3.297327E-03,2.783628E-02,4.920632E+02,2.054262E+03,1.402753E-02,2.393250E-01,6.300876E+02,4.114911E+03,1.796225E-02,4.793939E-01,7.937145E+01,0.000000E+00,2.262687E-03,0.000000E+00,6.121898E+02,3.396023E+03,1.745212E-02,3.956423E-01,0.000000E+00,7.747991E+02,0.000000E+00,9.026537E-02,1.712134E+02,4.241952E+02,4.880873E-03,4.941945E-02
23:47:00,5.101041E+02,4.386384E+02,1.454161E-02,5.110218E-02,1.692517E+03,1.960780E+03,4.824922E-02,2.284342E-01,4.023373E+02,3.188677E+01,1.146958E-02,2.349021E-03,5.218795E+02,4.398005E+02,1.487730E-02,5.123755E-02,1.656443E+03,5.831934E+03,4.722129E-02,6.794300E-01,1.644864E+03,4.566618E+03,4.689118E-02,5.320187E-01,8.890389E+01,3.884316E+02,2.534433E-03,4.525295E-02,0.000000E+00,9.554265E+02,0.000000E+00,1.113087E-01,4.623755E+02,7.634336E+02,1.318114E-02,8.894128E-02,3.958233E+01,1.736805E+03,1.128405E-03,2.023407E-01,0.000000E+00,1.757129E+03,0.000000E+00,2.047085E-01,0.000000E+00,4.350880E+03,0.000000E+00,5.068847E-01,0.000000E+00,9.550113E+02,0.000000E+00,1.112607E-01,0.000000E+00,2.753264E+02,0.000000E+00,3.207597E-02,0.000000E+00,2.677960E+02,0.000000E+00,3.119867E-02,2.952534E+01,2.482021E+02,8.416985E-04,2.891596E-02,0.000000E+00,4.215211E+03,0.000000E+00,4.910790E-01,9.412717E+02,1.736724E+03,2.683338E-02,2.023317E-01,0.000000E+00,3.875643E+02,0.000000E+00,4.515187E-02,1.576892E+03,5.004759E+03,4.495335E-02,5.830631E-01,1.548560E+03,1.774725E+03,4.414554E-02,2.067584E-01,1.253330E+02,2.496934E+03,3.572949E-03,2.908970E-01,0.000000E+00,1.444800E+03,0.000000E+00,1.683215E-01,1.183062E+02,0.000000E+00,3.372623E-03,0.000000E+00,1.306777E+02,0.000000E+00,3.725302E-03,0.000000E+00,7.765979E+01,3.430006E+02,2.213897E-03,3.996015E-02,1.156676E+02,2.387464E+02,3.297398E-03,2.781436E-02,4.920639E+02,2.053144E+03,1.402755E-02,2.391947E-01,6.300911E+02,4.113922E+03,1.796235E-02,4.792787E-01,7.938700E+01,0.000000E+00,2.263130E-03,0.000000E+00,6.122571E+02,3.393977E+03,1.745404E-02,3.954040E-01,0.000000E+00,7.743764E+02,0.000000E+00,9.021613E-02,1.712136E+02,4.238568E+02,4.880880E-03,4.938002E-02
23:48:00,5.101045E+02,4.378677E+02,1.454162E-02,5.101239E-02,1.692519E+03,1.957734E+03,4.824929E-02,2.280793E-01,4.023374E+02,3.139279E+01,1.146958E-02,2.312631E-03,5.218801E+02,4.390485E+02,1.487732E-02,5.114995E-02,1.656466E+03,5.828160E+03,4.722194E-02,6.789903E-01,1.644902E+03,4.564019E+03,4.689224E-02,5.317159E-01,8.891547E+01,3.882137E+02,2.534763E-03,4.522756E-02,0.000000E+00,9.551369E+02,0.000000E+00,1.112750E-01,4.623774E+02,7.626782E+02,1.318120E-02,8.885328E-02,3.973399E+01,1.736017E+03,1.132728E-03,2.022489E-01,0.000000E+00,1.756381E+03,0.000000E+00,2.046214E-01,0.000000E+00,4.349314E+03,0.000000E+00,5.067023E-01,0.000000E+00,9.543350E+02,0.000000E+00,1.111819E-01,0.000000E+00,2.752139E+02,0.000000E+00,3.206287E-02,0.000000E+00,2.676880E+02,0.000000E+00,3.118610E-02,2.954639E+01,2.479240E+02,8.422983E-04,2.888357E-02,0.000000E+00,4.213510E+03,0.000000E+00,4.908808E-01,9.412793E+02,1.734487E+03,2.683360E-02,2.020711E-01,0.000000E+00,3.874489E+02,0.000000E+00,4.513843E-02,1.576895E+03,5.002176E+03,4.495342E-02,5.827622E-01,1.548562E+03,1.772509E+03,4.414559E-02,2.065002E-01,1.254023E+02,2.496226E+03,3.574926E-03,2.908145E-01,0.000000E+00,1.444499E+03,0.000000E+00,1.682864E-01,1.183064E+02,0.000000E+00,3.372628E-03,0.000000E+00,1.306779E+02,0.000000E+00,3.725308E-03,0.000000E+00,7.767522E+01,3.427253E+02,2.214337E-03,3.992808E-02,1.156700E+02,2.385586E+02,3.297467E-03,2.779248E-02,4.920645E+02,2.052028E+03,1.402756E-02,2.390647E-01,6.300946E+02,4.112936E+03,1.796245E-02,4.791638E-01,7.940249E+01,0.000000E+00,2.263572E-03,0.000000E+00,6.123242E+02,3.391941E+03,1.745595E-02,3.951668E-01,0.000000E+00,7.739573E+02,0.000000E+00,9.016729E-02,1.712139E+02,4.235192E+02,4.880888E-03,4.934070E-02
23:49:00,5.101048E+02,4.370995E+02,1.454163E-02,5.092288E-02,1.692522E+03,1.954698E+03,4.824936E-02,2.277257E-01,4.023374E+02,3.090066E+01,1.146958E-02,2.276377E-03,5.218806E+02,4.382990E+02,1.487733E-02,5.106263E-02,1.656489E+03,5.824399E+03,4.722259E-02,6.785522E-01,1.644938E+03,4.561430E+03,4.689329E-02,5.314142E-01,8.892699E+01,3.879969E+02,2.535092E-03,4.520230E-02,0.000000E+00,9.548499E+02,0.000000E+00,1.112416E-01,4.623793E+02,7.619256E+02,1.318125E-02,8.876560E-02,3.988503E+01,1.735234E+03,1.137034E-03,2.021577E-01,0.000000E+00,1.755640E+03,0.000000E+00,2.045350E-01,0.000000E+00,4.347751E+03,0.000000E+00,5.065202E-01,0.000000E+00,9.536664E+02,0.000000E+00,1.111040E-01,0.000000E+00,2.751026E+02,0.000000E+00,3.204990E-02,0.000000E+00,2.675812E+02,0.000000E+00,3.117365E-02,2.956732E+01,2.476461E+02,8.428952E-04,2.885119E-02,0.000000E+00,4.211813E+03,0.000000E+00,4.906831E-01,9.412868E+02,1.732263E+03,2.683381E-02,2.018120E-01,0.000000E+00,3.873344E+02,0.000000E+00,4.512509E-02,1.576897E+03,4.999605E+03,4.495349E-02,5.824626E-01,1.548563E+03,1.770297E+03,4.414563E-02,2.062426E-01,1.254714E+02,2.495520E+03,3.576895E-03,2.907322E-01,0.000000E+00,1.444199E+03,0.000000E+00,1.682514E-01,1.183065E+02,0.000000E+00,3.372632E-03,0.000000E+00,1.306781E+02,0.000000E+00,3.725314E-03,0.000000E+00,7.769058E+01,3.424506E+02,2.214775E-03,3.989608E-02,1.156725E+02,2.383712E+02,3.297537E-03,2.777065E-02,4.920652E+02,2.050915E+03,1.402758E-02,2.389350E-01,6.300981E+02,4.111952E+03,1.796255E-02,4.790491E-01,7.941793E+01,0.000000E+00,2.264012E-03,0.000000E+00,6.123910E+02,3.389916E+03,1.745785E-02,3.949309E-01,0.000000E+00,7.735415E+02,0.000000E+00,9.011885E-02,1.712141E+02,4.231827E+02,4.880895E-03,4.930149E-02
23:50:00,5.101052E+02,4.363337E+02,1.454164E-02,5.083367E-02,1.692524E+03,1.951674E+03,4.824942E-02,2.273734E-01,4.023375E+02,3.041035E+01,1.146959E-02,2.240257E-03,5.218812E+02,4.375520E+02,1.487735E-02,5.097560E-02,1.656511E+03,5.820652E+03,4.722324E-02,6.781156E-01,1.644975E+03,4.558851E+03,4.689434E-02,5.311137E-01,8.893847E+01,3.877809E+02,2.535419E-03,4.517714E-02,0.000000E+00,9.545652E+02,0.000000E+00,1.112084E-01,4.623811E+02,7.611758E+02,1.318131E-02,8.867824E-02,4.003545E+01,1.734456E+03,1.141322E-03,2.020670E-01,0.000000E+00,1.754903E+03,0.000000E+00,2.044492E-01,0.000000E+00,4.346192E+03,0.000000E+00,5.063385E-01,0.000000E+00,9.530051E+02,0.000000E+00,1.110270E-01,0.000000E+00,2.749925E+02,0.000000E+00,3.203707E-02,0.000000E+00,2.674754E+02,0.000000E+00,3.116133E-02,2.958816E+01,2.473684E+02,8.434891E-04,2.881884E-02,0.000000E+00,4.210120E+03,0.000000E+00,4.904859E-01,9.412943E+02,1.730053E+03,2.683403E-02,2.015545E-01,0.000000E+00,3.872208E+02,0.000000E+00,4.511185E-02,1.576900E+03,4.997044E+03,4.495356E-02,5.821642E-01,1.548565E+03,1.768091E+03,4.414568E-02,2.059855E-01,1.255402E+02,2.494815E+03,3.578857E-03,2.906501E-01,0.000000E+00,1.443901E+03,0.000000E+00,1.682167E-01,1.183067E+02,0.000000E+00,3.372637E-03,0.000000E+00,1.306783E+02,0.000000E+00,3.725320E-03,0.000000E+00,7.770587E+01,3.421765E+02,2.215211E-03,3.986414E-02,1.156749E+02,2.381842E+02,3.297606E-03,2.774887E-02,4.920658E+02,2.049804E+03,1.402760E-02,2.388056E-01,6.301016E+02,4.110970E+03,1.796265E-02,4.789347E-01,7.943331E+01,0.000000E+00,2.264450E-03,0.000000E+00,6.124576E+02,3.387901E+03,1.745975E-02,3.946962E-01,0.000000E+00,7.731290E+02,0.000000E+00,9.007079E-02,1.712144E+02,4.228470E+02,4.880902E-03,4.926238E-02
23:51:00,5.101055E+02,4.355704E+02,1.454165E-02,5.074474E-02,1.692526E+03,1.948660E+03,4.824949E-02,2.270223E-01,4.023376E+02,2.992184E+01,1.146959E-02,2.204269E-03,5.218817E+02,4.368074E+02,1.487736E-02,5.088885E-02,1.656534E+03,5.816917E+03,4.722389E-02,6.776805E-01,1.645012E+03,4.556281E+03,4.689538E-02,5.308143E-01,8.894990E+01,3.875660E+02,2.535745E-03,4.515210E-02,0.000000E+00,9.542830E+02,0.000000E+00,1.111755E-01,4.623830E+02,7.604288E+02,1.318136E-02,8.859121E-02,4.018528E+01,1.733682E+03,1.145593E-03,2.019769E-01,0.000000E+00,1.754173E+03,0.000000E+00,2.043641E-01,0.000000E+00,4.344635E+03,0.000000E+00,5.061572E-01,0.000000E+00,9.523511E+02,0.000000E+00,1.109508E-01,0.000000E+00,2.748834E+02,0.000000E+00,3.202437E-02,0.000000E+00,2.673707E+02,0.000000E+00,3.114913E-02,2.960889E+01,2.470909E+02,8.440801E-04,2.878651E-02,0.000000E+00,4.208431E+03,0.000000E+00,4.902891E-01,9.413018E+02,1.727855E+03,2.683424E-02,2.012985E-01,0.000000E+00,3.871080E+02,0.000000E+00,4.509871E-02,1.576902E+03,4.994493E+03,4.495363E-02,5.818670E-01,1.548567E+03,1.765889E+03,4.414573E-02,2.057290E-01,1.256088E+02,2.494112E+03,3.580813E-03,2.905682E-01,0.000000E+00,1.443604E+03,0.000000E+00,1.681821E-01,1.183069E+02,0.000000E+00,3.372642E-03,0.000000E+00,1.306785E+02,0.000000E+00,3.725326E-03,0.000000E+00,7.772110E+01,3.419029E+02,2.215645E-03,3.983228E-02,1.156773E+02,2.379976E+02,3.297675E-03,2.772713E-02,4.920665E+02,2.048696E+03,1.402762E-02,2.386765E-01,6.301051E+02,4.109990E+03,1.796275E-02,4.788206E-01,7.944864E+01,0.000000E+00,2.264887E-03,0.000000E+00,6.125240E+02,3.385896E+03,1.746165E-02,3.944626E-01,0.000000E+00,7.727198E+02,0.000000E+00,9.002312E-02,1.712146E+02,4.225123E+02,4.880909E-03,4.922338E-02
