Time,ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-143:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-143:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-142:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-142:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-001:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-136:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-136:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127B:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-127A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-127A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-131:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-131:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-129::Des Heat Load [W],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-129::Des Heat Mass Flow [kg/s],ZONE-VAV-129:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-150:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-150:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123A:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-123A:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-123B::Des Heat Load [W],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-123B::Des Heat Mass Flow [kg/s],ZONE-VAV-123B:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-005::Des Heat Load [W],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-005::Des Heat Mass Flow [kg/s],ZONE-AHU-005:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-118::Des Heat Load [W],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-118::Des Heat Mass Flow [kg/s],ZONE-VAV-118:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-120::Des Heat Load [W],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-120::Des Heat Mass Flow [kg/s],ZONE-VAV-120:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-119::Des Heat Load [W],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-119::Des Heat Mass Flow [kg/s],ZONE-VAV-119:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-RESTROOM:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-RESTROOM:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-004::Des Heat Load [W],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-004::Des Heat Mass Flow [kg/s],ZONE-AHU-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-102:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-102:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-001::Des Heat Load [W],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-001::Des Heat Mass Flow [kg/s],ZONE-FCU-001:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-AHU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-AHU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-105:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-105:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-112::Des Heat Load [W],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-112::Des Heat Mass Flow [kg/s],ZONE-VAV-112:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-003:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-003:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-104:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-104:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-116:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-116:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-108:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-108:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-FCU-002:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-FCU-002:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-HTR-004:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-HTR-004:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-CORRIDOR:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-CORRIDOR:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-133::Des Heat Load [W],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-133::Des Heat Mass Flow [kg/s],ZONE-VAV-133:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE-VAV-107:PASCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE-VAV-107:PASCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
23:52:00,5.101058E+02,4.348094E+02,1.454166E-02,5.065609E-02,1.692529E+03,1.945657E+03,4.824956E-02,2.266724E-01,4.023377E+02,2.943511E+01,1.146959E-02,2.168413E-03,5.218823E+02,4.360652E+02,1.487738E-02,5.080238E-02,1.656557E+03,5.813196E+03,4.722453E-02,6.772469E-01,1.645048E+03,4.553721E+03,4.689643E-02,5.305160E-01,8.896127E+01,3.873519E+02,2.536069E-03,4.512716E-02,0.000000E+00,9.540031E+02,0.000000E+00,1.111429E-01,4.623848E+02,7.596844E+02,1.318141E-02,8.850449E-02,4.033450E+01,1.732912E+03,1.149847E-03,2.018872E-01,0.000000E+00,1.753447E+03,0.000000E+00,2.042795E-01,0.000000E+00,4.343082E+03,0.000000E+00,5.059762E-01,0.000000E+00,9.517042E+02,0.000000E+00,1.108754E-01,0.000000E+00,2.747755E+02,0.000000E+00,3.201180E-02,0.000000E+00,2.672670E+02,0.000000E+00,3.113705E-02,2.962952E+01,2.468136E+02,8.446682E-04,2.875420E-02,0.000000E+00,4.206745E+03,0.000000E+00,4.900927E-01,9.413092E+02,1.725670E+03,2.683445E-02,2.010439E-01,0.000000E+00,3.869961E+02,0.000000E+00,4.508567E-02,1.576904E+03,4.991952E+03,4.495369E-02,5.815710E-01,1.548568E+03,1.763691E+03,4.414577E-02,2.054729E-01,1.256772E+02,2.493411E+03,3.582761E-03,2.904865E-01,0.000000E+00,1.443308E+03,0.000000E+00,1.681477E-01,1.183070E+02,0.000000E+00,3.372647E-03,0.000000E+00,1.306787E+02,0.000000E+00,3.725332E-03,0.000000E+00,7.773627E+01,3.416300E+02,2.216077E-03,3.980048E-02,1.156797E+02,2.378114E+02,3.297744E-03,2.770543E-02,4.920671E+02,2.047590E+03,1.402764E-02,2.385477E-01,6.301085E+02,4.109013E+03,1.796285E-02,4.787068E-01,7.946391E+01,0.000000E+00,2.265323E-03,0.000000E+00,6.125902E+02,3.383901E+03,1.746353E-02,3.942301E-01,0.000000E+00,7.723137E+02,0.000000E+00,8.997581E-02,1.712149E+02,4.221784E+02,4.880916E-03,4.918449E-02
23:53:00,5.101062E+02,4.340509E+02,1.454167E-02,5.056772E-02,1.692531E+03,1.942664E+03,4.824963E-02,2.263237E-01,4.023378E+02,2.895015E+01,1.146959E-02,2.132687E-03,5.218828E+02,4.353253E+02,1.487740E-02,5.071619E-02,1.656579E+03,5.809487E+03,4.722517E-02,6.768148E-01,1.645085E+03,4.551169E+03,4.689746E-02,5.302188E-01,8.897260E+01,3.871388E+02,2.536392E-03,4.510233E-02,0.000000E+00,9.537256E+02,0.000000E+00,1.111106E-01,4.623867E+02,7.589427E+02,1.318146E-02,8.841808E-02,4.048313E+01,1.732147E+03,1.154084E-03,2.017981E-01,0.000000E+00,1.752727E+03,0.000000E+00,2.041956E-01,0.000000E+00,4.341531E+03,0.000000E+00,5.057955E-01,0.000000E+00,9.510643E+02,0.000000E+00,1.108008E-01,0.000000E+00,2.746687E+02,0.000000E+00,3.199935E-02,0.000000E+00,2.671644E+02,0.000000E+00,3.112509E-02,2.965004E+01,2.465364E+02,8.452534E-04,2.872191E-02,0.000000E+00,4.205064E+03,0.000000E+00,4.898968E-01,9.413166E+02,1.723498E+03,2.683467E-02,2.007908E-01,0.000000E+00,3.868850E+02,0.000000E+00,4.507273E-02,1.576907E+03,4.989421E+03,4.495376E-02,5.812761E-01,1.548570E+03,1.761498E+03,4.414582E-02,2.052174E-01,1.257453E+02,2.492711E+03,3.584703E-03,2.904050E-01,0.000000E+00,1.443015E+03,0.000000E+00,1.681134E-01,1.183072E+02,0.000000E+00,3.372651E-03,0.000000E+00,1.306789E+02,0.000000E+00,3.725338E-03,0.000000E+00,7.775137E+01,3.413576E+02,2.216508E-03,3.976874E-02,1.156821E+02,2.376255E+02,3.297812E-03,2.768377E-02,4.920677E+02,2.046487E+03,1.402765E-02,2.384191E-01,6.301120E+02,4.108038E+03,1.796294E-02,4.785932E-01,7.947913E+01,0.000000E+00,2.265757E-03,0.000000E+00,6.126561E+02,3.381916E+03,1.746541E-02,3.939988E-01,0.000000E+00,7.719108E+02,0.000000E+00,8.992887E-02,1.712151E+02,4.218455E+02,4.880922E-03,4.914570E-02
23:54:00,5.101065E+02,4.332947E+02,1.454168E-02,5.047962E-02,1.692533E+03,1.939682E+03,4.824969E-02,2.259763E-01,4.023379E+02,2.846693E+01,1.146960E-02,2.097090E-03,5.218834E+02,4.345878E+02,1.487741E-02,5.063026E-02,1.656601E+03,5.805790E+03,4.722580E-02,6.763841E-01,1.645121E+03,4.548628E+03,4.689850E-02,5.299226E-01,8.898388E+01,3.869266E+02,2.536713E-03,4.507761E-02,0.000000E+00,9.534503E+02,0.000000E+00,1.110785E-01,4.623885E+02,7.582036E+02,1.318152E-02,8.833198E-02,4.063117E+01,1.731386E+03,1.158305E-03,2.017094E-01,0.000000E+00,1.752012E+03,0.000000E+00,2.041123E-01,0.000000E+00,4.339983E+03,0.000000E+00,5.056152E-01,0.000000E+00,9.504313E+02,0.000000E+00,1.107271E-01,0.000000E+00,2.745630E+02,0.000000E+00,3.198703E-02,0.000000E+00,2.670627E+02,0.000000E+00,3.111324E-02,2.967047E+01,2.462595E+02,8.458358E-04,2.868965E-02,0.000000E+00,4.203386E+03,0.000000E+00,4.897014E-01,9.413240E+02,1.721338E+03,2.683488E-02,2.005392E-01,0.000000E+00,3.867748E+02,0.000000E+00,4.505988E-02,1.576909E+03,4.986899E+03,4.495383E-02,5.809823E-01,1.548571E+03,1.759309E+03,4.414586E-02,2.049624E-01,1.258131E+02,2.492013E+03,3.586638E-03,2.903236E-01,0.000000E+00,1.442722E+03,0.000000E+00,1.680794E-01,1.183074E+02,0.000000E+00,3.372656E-03,0.000000E+00,1.306791E+02,0.000000E+00,3.725343E-03,0.000000E+00,7.776640E+01,3.410858E+02,2.216936E-03,3.973707E-02,1.156845E+02,2.374399E+02,3.297880E-03,2.766216E-02,4.920684E+02,2.045386E+03,1.402767E-02,2.382909E-01,6.301154E+02,4.107065E+03,1.796304E-02,4.784798E-01,7.949429E+01,0.000000E+00,2.266189E-03,0.000000E+00,6.127219E+02,3.379940E+03,1.746729E-02,3.937685E-01,0.000000E+00,7.715110E+02,0.000000E+00,8.988229E-02,1.712154E+02,4.215134E+02,4.880929E-03,4.910701E-02
23:55:00,5.101068E+02,4.325408E+02,1.454169E-02,5.039179E-02,1.692536E+03,1.936710E+03,4.824976E-02,2.256300E-01,4.023379E+02,2.798545E+01,1.146960E-02,2.061620E-03,5.218839E+02,4.338526E+02,1.487743E-02,5.054461E-02,1.656624E+03,5.802106E+03,4.722644E-02,6.759549E-01,1.645157E+03,4.546095E+03,4.689952E-02,5.296276E-01,8.899511E+01,3.867154E+02,2.537034E-03,4.505300E-02,0.000000E+00,9.531773E+02,0.000000E+00,1.110467E-01,4.623903E+02,7.574672E+02,1.318157E-02,8.824618E-02,4.077862E+01,1.730630E+03,1.162508E-03,2.016213E-01,0.000000E+00,1.751301E+03,0.000000E+00,2.040295E-01,0.000000E+00,4.338438E+03,0.000000E+00,5.054352E-01,0.000000E+00,9.498051E+02,0.000000E+00,1.106541E-01,0.000000E+00,2.744583E+02,0.000000E+00,3.197484E-02,0.000000E+00,2.669621E+02,0.000000E+00,3.110151E-02,2.969080E+01,2.459827E+02,8.464153E-04,2.865740E-02,0.000000E+00,4.201712E+03,0.000000E+00,4.895063E-01,9.413314E+02,1.719190E+03,2.683509E-02,2.002889E-01,0.000000E+00,3.866653E+02,0.000000E+00,4.504713E-02,1.576911E+03,4.984388E+03,4.495389E-02,5.806897E-01,1.548573E+03,1.757124E+03,4.414591E-02,2.047079E-01,1.258808E+02,2.491316E+03,3.588566E-03,2.902425E-01,0.000000E+00,1.442431E+03,0.000000E+00,1.680455E-01,1.183075E+02,0.000000E+00,3.372661E-03,0.000000E+00,1.306793E+02,0.000000E+00,3.725349E-03,0.000000E+00,7.778138E+01,3.408145E+02,2.217363E-03,3.970546E-02,1.156869E+02,2.372548E+02,3.297948E-03,2.764058E-02,4.920690E+02,2.044288E+03,1.402769E-02,2.381629E-01,6.301188E+02,4.106094E+03,1.796314E-02,4.783667E-01,7.950940E+01,0.000000E+00,2.266620E-03,0.000000E+00,6.127874E+02,3.377973E+03,1.746916E-02,3.935394E-01,0.000000E+00,7.711142E+02,0.000000E+00,8.983606E-02,1.712156E+02,4.211822E+02,4.880936E-03,4.906842E-02
23:56:00,5.101071E+02,4.317893E+02,1.454170E-02,5.030424E-02,1.692538E+03,1.933748E+03,4.824982E-02,2.252849E-01,4.023380E+02,2.750568E+01,1.146960E-02,2.026276E-03,5.218845E+02,4.331196E+02,1.487744E-02,5.045922E-02,1.656646E+03,5.798434E+03,4.722707E-02,6.755271E-01,1.645193E+03,4.543571E+03,4.690055E-02,5.293335E-01,8.900630E+01,3.865049E+02,2.537352E-03,4.502848E-02,0.000000E+00,9.529064E+02,0.000000E+00,1.110151E-01,4.623921E+02,7.567333E+02,1.318162E-02,8.816068E-02,4.092549E+01,1.729877E+03,1.166695E-03,2.015336E-01,0.000000E+00,1.750596E+03,0.000000E+00,2.039474E-01,0.000000E+00,4.336896E+03,0.000000E+00,5.052556E-01,0.000000E+00,9.491855E+02,0.000000E+00,1.105819E-01,0.000000E+00,2.743547E+02,0.000000E+00,3.196276E-02,0.000000E+00,2.668624E+02,0.000000E+00,3.108990E-02,2.971103E+01,2.457061E+02,8.469921E-04,2.862518E-02,0.000000E+00,4.200041E+03,0.000000E+00,4.893117E-01,9.413387E+02,1.717055E+03,2.683529E-02,2.000401E-01,0.000000E+00,3.865567E+02,0.000000E+00,4.503448E-02,1.576914E+03,4.981886E+03,4.495396E-02,5.803982E-01,1.548575E+03,1.754944E+03,4.414595E-02,2.044539E-01,1.259482E+02,2.490621E+03,3.590487E-03,2.901615E-01,0.000000E+00,1.442142E+03,0.000000E+00,1.680117E-01,1.183077E+02,0.000000E+00,3.372665E-03,0.000000E+00,1.306795E+02,0.000000E+00,3.725355E-03,0.000000E+00,7.779629E+01,3.405437E+02,2.217788E-03,3.967392E-02,1.156892E+02,2.370700E+02,3.298015E-03,2.761905E-02,4.920696E+02,2.043192E+03,1.402771E-02,2.380353E-01,6.301222E+02,4.105125E+03,1.796324E-02,4.782538E-01,7.952446E+01,0.000000E+00,2.267049E-03,0.000000E+00,6.128528E+02,3.376015E+03,1.747102E-02,3.933113E-01,0.000000E+00,7.707204E+02,0.000000E+00,8.979018E-02,1.712158E+02,4.208518E+02,4.880943E-03,4.902993E-02
23:57:00,5.101075E+02,4.310400E+02,1.454171E-02,5.021694E-02,1.692540E+03,1.930795E+03,4.824989E-02,2.249410E-01,4.023381E+02,2.702761E+01,1.146960E-02,1.991058E-03,5.218850E+02,4.323890E+02,1.487746E-02,5.037410E-02,1.656668E+03,5.794774E+03,4.722770E-02,6.751006E-01,1.645229E+03,4.541055E+03,4.690157E-02,5.290404E-01,8.901743E+01,3.862954E+02,2.537670E-03,4.500407E-02,0.000000E+00,9.526378E+02,0.000000E+00,1.109838E-01,4.623939E+02,7.560019E+02,1.318167E-02,8.807547E-02,4.107179E+01,1.729129E+03,1.170866E-03,2.014464E-01,0.000000E+00,1.749896E+03,0.000000E+00,2.038658E-01,0.000000E+00,4.335357E+03,0.000000E+00,5.050762E-01,0.000000E+00,9.485724E+02,0.000000E+00,1.105105E-01,0.000000E+00,2.742520E+02,0.000000E+00,3.195081E-02,0.000000E+00,2.667637E+02,0.000000E+00,3.107840E-02,2.973117E+01,2.454297E+02,8.475660E-04,2.859298E-02,0.000000E+00,4.198374E+03,0.000000E+00,4.891175E-01,9.413460E+02,1.714930E+03,2.683550E-02,1.997926E-01,0.000000E+00,3.864488E+02,0.000000E+00,4.502191E-02,1.576916E+03,4.979393E+03,4.495402E-02,5.801078E-01,1.548576E+03,1.752768E+03,4.414600E-02,2.042004E-01,1.260154E+02,2.489927E+03,3.592402E-03,2.900807E-01,0.000000E+00,1.441853E+03,0.000000E+00,1.679782E-01,1.183079E+02,0.000000E+00,3.372670E-03,0.000000E+00,1.306797E+02,0.000000E+00,3.725360E-03,0.000000E+00,7.781114E+01,3.402735E+02,2.218212E-03,3.964244E-02,1.156916E+02,2.368855E+02,3.298082E-03,2.759756E-02,4.920702E+02,2.042099E+03,1.402773E-02,2.379078E-01,6.301256E+02,4.104159E+03,1.796333E-02,4.781412E-01,7.953947E+01,0.000000E+00,2.267477E-03,0.000000E+00,6.129179E+02,3.374067E+03,1.747287E-02,3.930843E-01,0.000000E+00,7.703295E+02,0.000000E+00,8.974463E-02,1.712161E+02,4.205223E+02,4.880950E-03,4.899154E-02
23:58:00,5.101078E+02,4.302929E+02,1.454171E-02,5.012991E-02,1.692543E+03,1.927853E+03,4.824996E-02,2.245982E-01,4.023382E+02,2.655121E+01,1.146960E-02,1.955963E-03,5.218856E+02,4.316605E+02,1.487747E-02,5.028923E-02,1.656690E+03,5.791126E+03,4.722832E-02,6.746756E-01,1.645265E+03,4.538549E+03,4.690259E-02,5.287484E-01,8.902852E+01,3.860867E+02,2.537986E-03,4.497976E-02,0.000000E+00,9.523712E+02,0.000000E+00,1.109528E-01,4.623957E+02,7.552730E+02,1.318172E-02,8.799056E-02,4.121753E+01,1.728384E+03,1.175021E-03,2.013597E-01,0.000000E+00,1.749201E+03,0.000000E+00,2.037848E-01,0.000000E+00,4.333820E+03,0.000000E+00,5.048972E-01,0.000000E+00,9.479656E+02,0.000000E+00,1.104398E-01,0.000000E+00,2.741504E+02,0.000000E+00,3.193897E-02,0.000000E+00,2.666659E+02,0.000000E+00,3.106701E-02,2.975121E+01,2.451535E+02,8.481373E-04,2.856079E-02,0.000000E+00,4.196711E+03,0.000000E+00,4.889237E-01,9.413533E+02,1.712818E+03,2.683571E-02,1.995465E-01,0.000000E+00,3.863418E+02,0.000000E+00,4.500943E-02,1.576918E+03,4.976909E+03,4.495409E-02,5.798184E-01,1.548578E+03,1.750597E+03,4.414604E-02,2.039474E-01,1.260823E+02,2.489235E+03,3.594311E-03,2.900000E-01,0.000000E+00,1.441566E+03,0.000000E+00,1.679447E-01,1.183080E+02,0.000000E+00,3.372675E-03,0.000000E+00,1.306799E+02,0.000000E+00,3.725366E-03,0.000000E+00,7.782593E+01,3.400038E+02,2.218633E-03,3.961101E-02,1.156939E+02,2.367013E+02,3.298149E-03,2.757611E-02,4.920709E+02,2.041007E+03,1.402774E-02,2.377807E-01,6.301290E+02,4.103194E+03,1.796343E-02,4.780288E-01,7.955442E+01,0.000000E+00,2.267903E-03,0.000000E+00,6.129828E+02,3.372127E+03,1.747472E-02,3.928584E-01,0.000000E+00,7.699414E+02,0.000000E+00,8.969942E-02,1.712163E+02,4.201936E+02,4.880956E-03,4.895325E-02
23:59:00,5.101081E+02,4.295481E+02,1.454172E-02,5.004313E-02,1.692545E+03,1.924920E+03,4.825002E-02,2.242565E-01,4.023382E+02,2.607649E+01,1.146961E-02,1.920991E-03,5.218861E+02,4.309343E+02,1.487749E-02,5.020462E-02,1.656712E+03,5.787489E+03,4.722894E-02,6.742519E-01,1.645300E+03,4.536050E+03,4.690360E-02,5.284573E-01,8.903956E+01,3.858789E+02,2.538301E-03,4.495554E-02,0.000000E+00,9.521067E+02,0.000000E+00,1.109220E-01,4.623975E+02,7.545466E+02,1.318177E-02,8.790593E-02,4.136270E+01,1.727644E+03,1.179159E-03,2.012734E-01,0.000000E+00,1.748510E+03,0.000000E+00,2.037043E-01,0.000000E+00,4.332286E+03,0.000000E+00,5.047185E-01,0.000000E+00,9.473651E+02,0.000000E+00,1.103699E-01,0.000000E+00,2.740498E+02,0.000000E+00,3.192725E-02,0.000000E+00,2.665690E+02,0.000000E+00,3.105572E-02,2.977115E+01,2.448774E+02,8.487058E-04,2.852863E-02,0.000000E+00,4.195051E+03,0.000000E+00,4.887303E-01,9.413605E+02,1.710717E+03,2.683591E-02,1.993017E-01,0.000000E+00,3.862354E+02,0.000000E+00,4.499705E-02,1.576920E+03,4.974434E+03,4.495415E-02,5.795301E-01,1.548579E+03,1.748429E+03,4.414609E-02,2.036949E-01,1.261490E+02,2.488544E+03,3.596213E-03,2.899195E-01,0.000000E+00,1.441281E+03,0.000000E+00,1.679115E-01,1.183082E+02,0.000000E+00,3.372679E-03,0.000000E+00,1.306801E+02,0.000000E+00,3.725372E-03,0.000000E+00,7.784066E+01,3.397346E+02,2.219053E-03,3.957965E-02,1.156963E+02,2.365175E+02,3.298215E-03,2.755469E-02,4.920715E+02,2.039918E+03,1.402776E-02,2.376538E-01,6.301323E+02,4.102231E+03,1.796352E-02,4.779167E-01,7.956932E+01,0.000000E+00,2.268328E-03,0.000000E+00,6.130475E+02,3.370196E+03,1.747657E-02,3.926334E-01,0.000000E+00,7.695561E+02,0.000000E+00,8.965453E-02,1.712165E+02,4.198657E+02,4.880963E-03,4.891505E-02
24:00:00,5.101084E+02,4.288055E+02,1.454173E-02,4.995662E-02,1.692547E+03,1.921997E+03,4.825009E-02,2.239160E-01,4.023383E+02,2.560340E+01,1.146961E-02,1.886140E-03,5.218866E+02,4.302102E+02,1.487750E-02,5.012026E-02,1.656733E+03,5.783864E+03,4.722956E-02,6.738295E-01,1.645336E+03,4.533560E+03,4.690461E-02,5.281672E-01,8.905056E+01,3.856718E+02,2.538614E-03,4.493142E-02,0.000000E+00,9.518443E+02,0.000000E+00,1.108914E-01,4.623993E+02,7.538226E+02,1.318182E-02,8.782158E-02,4.150731E+01,1.726907E+03,1.183282E-03,2.011876E-01,0.000000E+00,1.747824E+03,0.000000E+00,2.036244E-01,0.000000E+00,4.330755E+03,0.000000E+00,5.045401E-01,0.000000E+00,9.467708E+02,0.000000E+00,1.103006E-01,0.000000E+00,2.739502E+02,0.000000E+00,3.191564E-02,0.000000E+00,2.664731E+02,0.000000E+00,3.104455E-02,2.979100E+01,2.446015E+02,8.492716E-04,2.849649E-02,0.000000E+00,4.193394E+03,0.000000E+00,4.885373E-01,9.413677E+02,1.708627E+03,2.683612E-02,1.990582E-01,0.000000E+00,3.861299E+02,0.000000E+00,4.498475E-02,1.576923E+03,4.971968E+03,4.495422E-02,5.792428E-01,1.548581E+03,1.746265E+03,4.414613E-02,2.034428E-01,1.262155E+02,2.487854E+03,3.598108E-03,2.898392E-01,0.000000E+00,1.440996E+03,0.000000E+00,1.678783E-01,1.183083E+02,0.000000E+00,3.372684E-03,0.000000E+00,1.306803E+02,0.000000E+00,3.725377E-03,0.000000E+00,7.785533E+01,3.394659E+02,2.219471E-03,3.954835E-02,1.156986E+02,2.363341E+02,3.298282E-03,2.753332E-02,4.920721E+02,2.038831E+03,1.402778E-02,2.375272E-01,6.301357E+02,4.101271E+03,1.796362E-02,4.778047E-01,7.958417E+01,0.000000E+00,2.268751E-03,0.000000E+00,6.131120E+02,3.368274E+03,1.747841E-02,3.924095E-01,0.000000E+00,7.691736E+02,0.000000E+00,8.960997E-02,1.712168E+02,4.195386E+02,4.880969E-03,4.887694E-02
Peak,5.101656E+02,1.409540E+03,1.454336E-02,1.642164E-01,1.692967E+03,7.464434E+03,4.826204E-02,8.696332E-01,4.023383E+02,1.507034E+03,1.146961E-02,1.755734E-01,5.219964E+02,1.343728E+03,1.488063E-02,1.565491E-01,1.661080E+03,1.119519E+04,4.735345E-02,1.304274E+00,1.653093E+03,6.515310E+03,4.712572E-02,7.590535E-01,9.150555E+01,4.914716E+02,2.608600E-03,5.725808E-02,0.000000E+00,1.204690E+03,0.000000E+00,1.403504E-01,4.627298E+02,1.523239E+03,1.319124E-02,1.774612E-01,7.452704E+01,2.288355E+03,2.124599E-03,2.666022E-01,0.000000E+00,2.352917E+03,0.000000E+00,2.741240E-01,0.000000E+00,4.970973E+03,0.000000E+00,5.791319E-01,0.000000E+00,1.873222E+03,0.000000E+00,2.182421E-01,0.000000E+00,3.551464E+02,0.000000E+00,4.137584E-02,0.000000E+00,3.468572E+02,0.000000E+00,4.041012E-02,3.384225E+01,3.229413E+02,9.647629E-04,3.762319E-02,0.000000E+00,5.074883E+03,0.000000E+00,5.912376E-01,9.428610E+02,4.921959E+03,2.687868E-02,5.734387E-01,0.000000E+00,4.855366E+02,0.000000E+00,5.656629E-02,1.577061E+03,6.761185E+03,4.495814E-02,7.877045E-01,1.548668E+03,4.500043E+03,4.414859E-02,5.242667E-01,1.419573E+02,2.752237E+03,4.046868E-03,3.206432E-01,0.000000E+00,1.626311E+03,0.000000E+00,1.894696E-01,1.183218E+02,7.172214E+02,3.373066E-03,7.736595E-02,1.306982E+02,4.745520E+02,3.725887E-03,5.210283E-02,8.103084E+01,4.560309E+02,2.309998E-03,5.312883E-02,1.161795E+02,3.129209E+02,3.311990E-03,3.645612E-02,4.921283E+02,2.482764E+03,1.402938E-02,2.892487E-01,6.308167E+02,4.541926E+03,1.798303E-02,5.291468E-01,8.319002E+01,4.585729E+02,2.371545E-03,5.038650E-02,6.284852E+02,4.589654E+03,1.791666E-02,5.347070E-01,0.000000E+00,1.077975E+03,0.000000E+00,1.255869E-01,1.712351E+02,6.089399E+02,4.881490E-03,7.094308E-02

Peak Vol Flow (m3/s),,,1.227271E-02,1.385773E-01,,,4.072690E-02,7.338575E-01,,,9.678860E-03,1.481612E-01,,,1.255732E-02,1.321071E-01,,,3.996017E-02,1.100638E+00,,,3.976799E-02,6.405426E-01,,,2.201320E-03,4.831838E-02,,,0.000000E+00,1.184375E-01,,,1.113170E-02,1.497542E-01,,,1.792886E-03,2.249777E-01,,,0.000000E+00,2.313250E-01,,,0.000000E+00,4.887122E-01,,,0.000000E+00,1.841680E-01,,,0.000000E+00,3.491584E-02,,,0.000000E+00,3.410090E-02,,,8.141346E-04,3.174909E-02,,,0.000000E+00,4.989278E-01,,,2.268211E-02,4.839078E-01,,,0.000000E+00,4.773460E-02,,,3.793883E-02,6.647203E-01,,,3.725568E-02,4.424130E-01,,,3.415031E-03,2.705812E-01,,,0.000000E+00,1.598877E-01,,,2.846429E-03,6.528682E-02,,,3.144164E-03,4.396802E-02,,,1.949338E-03,4.483383E-02,,,2.794889E-03,3.076423E-02,,,1.183897E-02,2.440883E-01,,,1.517534E-02,4.465312E-01,,,2.001276E-03,4.251967E-02,,,1.511934E-02,4.512233E-01,,,0.000000E+00,1.059790E-01,,,4.119344E-03,5.986675E-02
